bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,-18.5,0,0,0,1,1,0,63,1,1.06349,0.93651
2,1,14.17,0.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
3,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
4,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5,1,0.2,-0.2,0,0,1,0.94444,0,45,1,1,0.88889
6,1,5.6,-19,0,0,1,0.94444,0,45,1,1,0.88889
7,1,268.45,7.6,0,0,1,1.04222,0,225,1,1.08444,1
8,1,82.36,7.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
10,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
11,1,58.95,0.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
2571,1,40.82,14.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
12,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2572,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
13,1,0,0,0,0,1,1.04534,0,225,1,1.09067,1
14,1,0.2,-1.1,0,0,1,1,0,63,1,1.06349,0.93651
15,1,10.3,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
16,1,227.87,54.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
17,1,65.43,13.1,0,0,1,1.04445,0,225,1,1.08889,1
18,1,81.16,23.2,0,0,1,1.04481,0,225,1,1.08962,1
19,2,0,0,0,0,1,1.00362,0,63,1,1.08661,0.92063
20,1,180.69,40,0,0,1,1.04445,0,225,1,1.08889,1
21,1,93.76,6.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
22,1,15,-9.4,0,0,1,1.0045,0,63,1,1.07249,0.93651
23,1,61.11,6,0,0,1,1,0,63,1,1.06349,0.93651
24,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2573,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
25,1,78.16,1.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
26,1,1.6,-4.2,0,0,1,1.04158,0,225,1,1.09649,0.98667
27,1,51.38,2.3,0,0,1,1,0,63,1,1.06349,0.93651
28,1,47.3,15.5,0,0,1,1.04445,0,225,1,1.08889,1
2574,1,50.66,12.4,0,0,1,1.04445,0,225,1,1.08889,1
29,1,13.69,0.5,0,0,1,1,0,63,1,1.06349,0.93651
30,1,87.28,36.5,0,0,1,1.04445,0,225,1,1.08889,1
31,1,2.7,-1.4,0,0,1,1.00431,0,63,1,1.07211,0.93651
32,1,13.8,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
33,1,2,-0.5,0,0,1,0.94444,0,45,1,1,0.88889
34,1,0.4,0,0,0,1,0.94444,0,45,1,1,0.88889
35,1,36.5,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
36,1,1.9,-3.1,0,0,1,0.94444,0,45,1,1,0.88889
37,1,22.69,0.9,0,0,1,1,0,63,1,1.06349,0.93651
38,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
39,1,119.22,18.8,0,0,1,1.038,0,225,1,1.08934,0.98667
40,1,46.46,0.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
41,1,107.81,13,0,0,1,1.04222,0,225,1,1.08444,1
42,1,76.72,9.7,0,0,1,1.0001,0,63,1,1.0637,0.93651
43,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
44,1,33.1,-6.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
45,1,202.18,34.9,0,0,1,1.04445,0,225,1,1.08889,1
46,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2575,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
47,1,35.42,4.5,0,0,1,1.00128,0,63,1,1.06606,0.93651
48,1,1.6,0,0,0,1,1.00193,0,63,1,1.06735,0.93651
49,1,17.89,10.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2576,1,11.89,7.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
50,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
51,1,137.95,20.2,0,0,1,1.04222,0,225,1,1.08444,1
52,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2942,1,127.26,29.6,0,0,1,1.04445,0,225,1,1.08889,1
53,2,5.7,-6.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
54,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
55,1,78.76,18,0,80,1,1.0473,0,225,1,1.09459,1
56,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
57,1,175.76,39.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
59,1,94.49,21.1,0,0,1,1.02889,0,225,1,1.08889,0.96889
60,1,150.31,37.6,0,0,1,1.05263,0,380,1,1.10526,1
61,1,7.2,1,0,0,1,1,0,63,1,1.06349,0.93651
63,1,43.34,4.7,0,7.7,1,1.01587,0,63,1,1.06349,0.96825
2577,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
64,1,63.99,13.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
65,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
66,1,43.4,-0.7,0,0,1,0.94444,0,45,1,1,0.88889
2578,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
67,1,49.58,12.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
2579,1,46.22,8.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
68,1,23.53,3.7,0,0,1,1,0,20,1,1.2,0.8
69,1,385.02,74.9,0,0,1,1.04343,0,225,1,1.08685,1
70,1,140.9,-22.3,0,0,1,1.04445,0,225,1,1.08889,1
71,2,0,0,0,0,1,1.00442,0,150,1,1.10885,0.9
72,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2580,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
74,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
75,1,18.73,3,0,0,1,1,0,63,1,1.06349,0.93651
76,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
77,1,7.68,0.3,0,0,1,1.00272,0,63,1,1.08481,0.92063
78,1,5.76,2.4,0,0,1,1.04445,0,225,1,1.08889,1
79,1,20.89,1.7,0,15,1,1,0,63,1,1.07937,0.92063
80,1,10,-0.6,0,0,1,1.00404,0,63,1,1.08744,0.92063
81,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
82,1,75.76,25.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
83,1,52.95,1.9,0,0,1,1.01544,0,63,1,1.06349,0.9674
84,1,194.85,51.1,0,0,1,1.02889,0,225,1,1.08889,0.96889
85,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
86,1,69.99,14.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
87,1,39.02,4.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
88,1,1.8,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
89,1,66.87,8.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2581,1,36.14,12.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
90,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2582,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
91,1,228.23,8,0,0,1,1.04445,0,225,1,1.08889,1
92,1,36.8,-8.5,0,0,1,1.01187,0,225,1,1.09041,0.93333
93,2,0,0,0,0,1,1.00453,0,150,1,1.10907,0.9
94,1,42.86,55.7,0,0,1,1.04222,0,225,1,1.08444,1
2583,1,40.82,3.2,0,0,1,1.04222,0,225,1,1.08444,1
95,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
96,1,19.09,4.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
97,1,48.5,6.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
98,1,-3.5,-1.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
99,1,21.85,5.5,0,0,1,1.04445,0,225,1,1.08889,1
2584,1,39.86,14.1,0,0,1,1.04445,0,225,1,1.08889,1
100,1,-17.2,-4.3,0,0,1,1.04445,0,225,1,1.08889,1
101,1,29.29,1.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
102,1,0,0,0,80,1,0.98889,0,225,1,1.08889,0.88889
2585,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
103,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
104,1,89.92,14.3,0,0,1,1.04445,0,225,1,1.08889,1
2586,1,34.82,6.8,0,0,1,1.04445,0,225,1,1.08889,1
105,1,13.69,9.2,0,0,1,1,0,63,1,1.07937,0.92063
106,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2587,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
107,1,6.84,10.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
108,1,64.95,1.9,0,0,1,1.04222,0,225,1,1.08444,1
109,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
110,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
111,1,124.02,18,0,0,1,1.04222,0,225,1,1.08444,1
112,1,-1.5,2.2,0,0,1,1.04517,0,225,1,1.09035,1
2588,1,16.5,-0.1,0,0,1,1.04517,0,225,1,1.09035,1
113,1,56.43,9.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
114,1,52.59,0.6,0,0,1,1,0,63,1,1.06349,0.93651
115,1,19.69,1.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
116,1,68.31,18.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
117,1,3.84,0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
118,1,52.83,10,0,0,1,1,0,63,1,1.07937,0.92063
119,1,28.5,-5.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
120,2,0,0,0,0,1,1.00257,0,63,1,1.06863,0.93651
121,1,10.2,3.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2589,1,18.01,6.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
122,1,142.7,-26.6,0,0,1,1.04445,0,225,1,1.08889,1
123,1,38.9,7.9,0,0,1,1,0,63,1,1.07937,0.92063
124,2,4.7,-2,0,0,1,1.00133,0,63,1,1.08203,0.92063
125,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
126,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
127,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
128,1,31.7,3.8,0,0,1,1,0,63,1,1.06349,0.93651
129,2,19.57,7.5,0,0,1,1,0,63,1,1.06349,0.93651
130,1,13.09,16.3,0,0,1,1,0,63,1,1.07937,0.92063
2955,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
131,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
132,1,167,40,0,0,1,1.04445,0,225,1,1.08889,1
133,2,11.05,3.6,0,0,1,1.01682,0,63,1,1.06538,0.96825
134,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
135,2,-14.9,-4.8,0,0,1,1,0,63,1,1.07937,0.92063
136,1,38.06,10.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
137,1,9.7,-2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
138,1,15.37,5.8,0,0,1,1.04222,0,225,1,1.08444,1
140,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2590,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
141,1,24.97,1.1,0,0,1,1.04445,0,225,1,1.08889,1
142,1,12.37,9.6,0,0,1,1.04445,0,225,1,1.08889,1
143,1,34.46,2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
144,1,99.53,11.1,0,0,1,1,0,150,1,1.1,0.9
145,1,87.52,0.2,0,0,1,1.04462,0,225,1,1.08925,1
146,2,-3.7,-0.5,0,0,1,1.04445,0,225,1,1.08889,1
147,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
148,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2591,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
149,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2592,1,79.36,19.5,0,0,1,1.04445,0,225,1,1.08889,1
150,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
151,1,28.81,9.7,0,0,1,1.04445,0,225,1,1.08889,1
153,1,164.6,23.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
154,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
155,1,66.39,18.4,0,0,1,1.04445,0,225,1,1.08889,1
156,1,37.1,4.2,0,0,1,1.00077,0,63,1,1.06503,0.93651
157,1,2.88,0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
158,1,33.02,2.2,0,0,1,1,0,63,1,1.07937,0.92063
159,1,29.17,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
160,1,6.72,3,0,0,1,1,0,63,1,1.06349,0.93651
161,2,0,0,0,0,1,0.975,0,63,1,1.15,0.8
162,1,0.5,-40.5,0,0,1,1.04527,0,225,1,1.09053,1
163,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
164,1,109.3,-1.7,0,0,1,1.04895,0,225,1,1.09791,1
165,1,224.87,17.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
166,1,61.95,6.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
167,1,143.23,36.7,0,0,1,1.04534,0,225,1,1.09067,1
168,1,14.1,-5.7,0,0,1,1,0,63,1,1.06349,0.93651
169,1,24.1,-4.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
170,1,2.16,0.3,0,0,1,1.00236,0,63,1,1.06822,0.93651
171,1,217.9,51.4,0,0,1,1.00667,0,225,1,1.08889,0.92444
172,2,-0,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
173,1,99.05,15.9,0,0,1,1.04141,0,225,1,1.09616,0.98667
174,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2998,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
175,1,120.7,-49.6,0,0,1,1.04222,0,225,1,1.08444,1
177,1,0,0,0,0,1,1.01217,0,63,1,1.06349,0.96086
178,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
179,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
180,1,6,0.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
181,1,-3,-14.3,0,0,1,0.9527,0,45,1,1.01652,0.88889
182,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
183,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
184,2,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
185,1,22.3,-2.2,0,0,1,1,0,63,1,1.06349,0.93651
186,1,-2.4,-2.2,0,0,1,1.04931,0,225,1,1.09862,1
187,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2593,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2594,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2595,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
188,1,0,0,0,0,1,1.04175,0,225,1,1.09683,0.98667
2596,1,0,0,0,0,1,1.04175,0,225,1,1.09683,0.98667
189,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
190,1,39.7,-5.2,0,0,1,1.02889,0,225,1,1.08889,0.96889
191,1,36.6,-1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
192,1,46.46,6.8,0,0,1,1.04222,0,225,1,1.08444,1
193,1,62.07,10.5,0,0,1,1.05263,0,380,1,1.10526,1
194,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2597,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
195,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
196,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
197,1,7.44,17.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
198,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
199,1,301.1,25.3,0,0,1,1.04222,0,225,1,1.08444,1
200,1,56.79,6.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
2598,1,53.79,9.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
201,1,61.23,0.4,0,0,1,1.04514,0,225,1,1.09027,1
202,1,0,0,0,0,1,1.04765,0,225,1,1.09529,1
2599,1,0,0,0,0,1,1.04765,0,225,1,1.09529,1
203,1,92.2,4.7,0,0,1,1.04445,0,225,1,1.08889,1
204,1,31.4,-2.8,0,0,1,1.04445,0,225,1,1.08889,1
205,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
206,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
207,1,16.69,5.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
208,1,7.56,5,0,0,1,1,0,63,1,1.07937,0.92063
209,1,44.8,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
210,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
211,1,40.7,5.9,0,0,1,1.04445,0,225,1,1.08889,1
212,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
213,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2600,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
214,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
215,1,-3.6,-5.3,0,0,1,1.00034,0,63,1,1.06418,0.93651
216,1,223.31,34.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
217,1,0,0,0,0,1,1.0493,0,225,1,1.09861,1
218,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
219,1,44.54,2.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
220,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
221,1,27.37,6.4,0,0,1,1,0,63,1,1.07937,0.92063
222,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
223,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2601,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2602,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
224,1,70.6,-9.6,0,0,1,1.04222,0,225,1,1.08444,1
225,2,0,0,0,0,1,1,0,20,1,1.2,0.8
226,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
227,1,15.7,-0.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
229,1,0,0,0,0,1,1.0452,0,225,1,1.0904,1
230,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
231,2,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
232,1,16.09,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2603,1,8.9,-0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
233,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
234,1,4.56,0.2,0,0,1,1.04445,0,225,1,1.08889,1
2604,1,63.87,27.8,0,0,1,1.04445,0,225,1,1.08889,1
235,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
236,2,32.18,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
237,1,18.01,0.1,0,0,1,1,0,63,1,1.06349,0.93651
238,1,57.75,15.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
239,1,0,0,0,0,1,1.04595,0,225,1,1.0919,1
2605,1,0,0,0,0,1,1.04595,0,225,1,1.0919,1
2606,1,0,0,0,0,1,1.04595,0,225,1,1.0919,1
2607,1,0,0,0,0,1,1.04595,0,225,1,1.0919,1
2608,1,0,0,0,0,1,1.04595,0,225,1,1.0919,1
240,2,0,0,0,0,1,1.05347,0,380,1,1.10694,1
241,1,16.57,6.5,0,0,1,1.00186,0,63,1,1.06721,0.93651
242,1,52.47,6.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
243,1,198.58,29.4,0,0,1,1.04445,0,225,1,1.08889,1
244,1,47.78,7.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
245,1,43.7,15.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
246,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2609,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2610,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2611,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
247,1,50.54,16.7,0,0,1,1.00667,0,225,1,1.08889,0.92444
248,1,29.17,1.4,0,0,1,1,0,63,1,1.06349,0.93651
249,1,13.6,-1.2,0,0,1,1,0,63,1,1.06349,0.93651
250,1,-2.7,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
251,1,105.05,47.6,0,0,1,1.04342,0,225,1,1.08684,1
252,2,-0,0,0,0,1,0.94444,0,45,1,1,0.88889
253,1,-0.9,0.5,0,0,1,1.05131,0,380,1,1.10263,1
254,1,-0.4,0.5,0,0,1,1.05131,0,380,1,1.10263,1
255,1,5.8,-0.5,0,0,1,1.00202,0,63,1,1.06754,0.93651
256,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
257,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2612,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
258,1,79.12,4.3,0,0,1,1.02889,0,225,1,1.08889,0.96889
259,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2613,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2614,2,0,0,0,0,1,1,0,20,1,1.2,0.8
260,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2615,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
261,1,111.41,34.4,0,0,1,1.04244,0,225,1,1.08489,1
262,2,11.77,1.5,0,0,1,0.94444,0,45,1,1,0.88889
263,1,37.1,1.4,0,0,1,1,0,20,1,1.2,0.8
2616,1,28.69,3.2,0,0,1,1,0,20,1,1.2,0.8
2617,1,27.61,0.5,0,0,1,1,0,20,1,1.2,0.8
264,1,195,-58.4,0,0,1,1.04222,0,225,1,1.08444,1
265,1,14.6,-4,0,0,1,1.01587,0,63,1,1.06349,0.96825
266,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
267,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
268,1,21.6,-4.6,0,0,1,1,0,63,1,1.06349,0.93651
269,1,41.42,5.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
270,1,186.81,18.6,0,0,1,1.02,0,225,1,1.08889,0.95111
271,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
272,1,91.96,12.4,0,0,1,1.04445,0,225,1,1.08889,1
273,1,106.97,13.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
274,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
275,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
276,1,21.1,-6,0,0,1,1.00601,0,63,1,1.09138,0.92063
277,1,24.37,2.7,0,0,1,1.00188,0,63,1,1.06725,0.93651
279,1,35.18,1.8,0,0,1,1.04222,0,225,1,1.08444,1
280,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
281,1,49.22,2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
282,1,130.14,30.6,0,0,1,1.04445,0,225,1,1.08889,1
283,2,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
284,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
285,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2618,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
286,1,329.08,47.6,0,80,1,1.04222,0,225,1,1.08444,1
287,1,0,0,0,0,1,1,0,20,1,1.2,0.8
2619,1,0,0,0,0,1,1,0,20,1,1.2,0.8
2620,1,0,0,0,0,1,1,0,20,1,1.2,0.8
288,1,134.94,25.6,0,0,1,1,0,63,1,1.06349,0.93651
289,1,84.16,19.9,0,0,1,1.04087,0,225,1,1.09508,0.98667
290,1,104.09,14.7,0,0,1,1.04222,0,225,1,1.08444,1
2621,1,31.82,2.4,0,0,1,1.04222,0,225,1,1.08444,1
291,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2622,2,0,0,0,0,1,1,0,20,1,1.2,0.8
292,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2623,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
293,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
294,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
295,1,73.84,7.3,0,0,1,1,0,63,1,1.06349,0.93651
296,1,15.85,3.7,0,0,1,1,0,63,1,1.06349,0.93651
297,1,97.97,9.8,0,0,1,1.05263,0,380,1,1.10526,1
298,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2624,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2625,2,0,0,0,0,1,1,0,20,1,1.2,0.8
299,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2626,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
300,1,9.7,-1.5,0,0,1,1,0,63,1,1.07937,0.92063
301,1,52.95,19.8,0,0,1,1.04222,0,225,1,1.08444,1
2627,1,-0.2,-0.7,0,0,1,1.04222,0,225,1,1.08444,1
302,1,-0.7,-3.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
303,1,12.25,0.7,0,0,1,1.04222,0,225,1,1.08444,1
304,1,14.3,-2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
305,2,0,0,0,0,1,1.01639,0,63,1,1.06453,0.96825
2628,2,0,0,0,0,1,1.01639,0,63,1,1.06453,0.96825
306,1,95.93,15.4,0,0,1,1.04553,0,225,1,1.09106,1
307,1,23.89,2.8,0,0,1,1.04222,0,225,1,1.08444,1
2629,1,33.7,-2.9,0,0,1,1.04222,0,225,1,1.08444,1
308,1,1.2,0.3,0,0,1,1.02667,0,150,1,1.10667,0.94667
309,1,-0,-7.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
310,2,0.1,-0.8,0,0,1,1.00477,0,63,1,1.08891,0.92063
311,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
312,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
313,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
314,2,0,0,0,0,1,0.94488,0,45,1,1.00087,0.88889
315,1,0.2,-1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
316,2,0,0,0,0,1,0.9767,0,63,1,1.37727,0.57614
317,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
318,1,0.12,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
319,1,15.2,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2630,1,26.1,-0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2631,1,19.93,3.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
320,1,183.45,2.6,0,0,1,1.04967,0,225,1,1.09934,1
321,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
322,1,122.82,16.7,0,0,1,1,0,225,1,1.08889,0.91111
323,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
324,1,52.95,13.8,0,0,1,1.04445,0,225,1,1.08889,1
2632,1,42.02,8.7,0,0,1,1.04445,0,225,1,1.08889,1
325,1,5.64,1.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
2633,1,-0,1.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
326,2,8.52,3.1,0,0,1,1,0,63,1,1.07937,0.92063
2634,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
327,1,1.9,-1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
328,1,41.42,2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
329,1,26.65,10.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2635,1,19.45,10.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
330,1,41.5,-0.3,0,0,1,1.01615,0,63,1,1.06405,0.96825
331,1,24.01,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2636,1,27.25,2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
332,1,3.5,0,0,0,1,1.04445,0,225,1,1.08889,1
2637,1,22.69,12.4,0,0,1,1.04445,0,225,1,1.08889,1
333,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2638,1,237.35,48.5,0,0,1,1.04445,0,225,1,1.08889,1
334,1,77.08,16.8,0,0,1,1.04445,0,225,1,1.08889,1
2639,1,67.59,15.3,0,0,1,1.04445,0,225,1,1.08889,1
335,2,-26,0.9,0,0,1,1,0,20,1,1.2,0.8
336,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
337,1,51.38,6.7,0,0,1,1,0,63,1,1.07937,0.92063
338,1,-8.9,-19.9,0,0,1,1.0579,0,380,1,1.11579,1
339,1,61.35,21.8,0,0,1,1.05837,0,380,1,1.11674,1
340,1,-16.7,-26,0,0,1,1.0579,0,380,1,1.11579,1
341,1,-35.3,-10.2,0,0,1,1.05794,0,380,1,1.11587,1
342,1,112.01,25,0,0,1,1.04445,0,225,1,1.08889,1
343,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
344,1,28.5,-2.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
345,1,15.7,-2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
346,1,6.84,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
348,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2641,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
349,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
350,1,18.6,-1.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
351,1,-1.5,-1.4,0,0,1,1,0,63,1,1.06349,0.93651
352,1,192.21,26,0,0,1,1.05263,0,380,1,1.10526,1
353,1,16.93,16.8,0,0,1,1,0,63,1,1.06349,0.93651
354,1,28.2,-4.6,0,0,1,1,0,63,1,1.07937,0.92063
356,1,0,0,0,80,1,1.04445,0,225,1,1.08889,1
2642,1,3,9,0,0,1,1.04445,0,225,1,1.08889,1
2643,1,5.28,0.7,0,0,1,1.04445,0,225,1,1.08889,1
357,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2645,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
358,1,199.18,70.6,0,0,1,1.00889,0,225,1,1.08889,0.92889
359,1,90.1,-2.3,0,0,1,1.05263,0,380,1,1.10526,1
360,1,30.97,3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
361,1,206.5,23,0,0,1,1.04222,0,225,1,1.08444,1
362,1,35.66,10.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
363,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
364,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
365,1,370.5,79.4,0,0,1,1.04222,0,225,1,1.08444,1
366,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2646,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
367,2,52.1,33.1,0,0,1,1,0,20,1,1.2,0.8
368,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
369,1,291.5,92.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
370,1,1.9,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
371,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
372,1,368.22,50.2,0,0,1,1.05131,0,380,1,1.10263,1
373,1,82.96,41.5,0,0,1,1.0414,0,225,1,1.09613,0.98667
374,1,1.7,0,0,0,1,1,0,63,1,1.06349,0.93651
375,1,10.5,-2,0,0,1,1,0,63,1,1.06349,0.93651
376,1,24.73,0.5,0,0,1,1.04445,0,225,1,1.08889,1
377,1,-0,0,0,0,1,1.04445,0,225,1,1.08889,1
2647,1,52.83,11.7,0,0,1,1.04445,0,225,1,1.08889,1
378,1,19.69,1.7,0,0,1,1,0,63,1,1.06349,0.93651
379,1,0,0,0,0,1,1,0,20,1,1.2,0.8
380,1,0,0,0,0,1,1.00314,0,63,1,1.06977,0.93651
381,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
382,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
383,1,3,0.6,0,0,1,1,0,63,1,1.06349,0.93651
384,1,0,0,0,0,1,1.04522,0,225,1,1.09043,1
2648,1,0,0,0,0,1,1.04522,0,225,1,1.09043,1
385,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
386,1,51.74,1.2,0,0,1,1.04445,0,225,1,1.08889,1
2649,1,129.3,16.6,0,0,1,1.04445,0,225,1,1.08889,1
387,1,93.4,14.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
388,1,38.66,5.7,0,0,1,1.04222,0,225,1,1.08444,1
2650,1,26.77,3.5,0,0,1,1.04222,0,225,1,1.08444,1
389,1,86.8,11.2,0,0,1,1.04445,0,225,1,1.08889,1
391,1,219.47,65.8,0,0,1,1.04445,0,225,1,1.08889,1
392,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2651,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2652,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
393,1,17.65,1.1,0,0,1,1.00203,0,63,1,1.06755,0.93651
394,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
395,1,312.39,52.8,0,0,1,1.04222,0,225,1,1.08444,1
396,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
397,1,71.43,13.3,0,0,1,1.04445,0,225,1,1.08889,1
2653,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
398,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
399,1,9.1,-3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
400,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2976,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
401,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2654,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
402,1,327.88,28.7,0,0,1,1.04222,0,225,1,1.08444,1
403,1,2.2,-1.7,0,0,1,1.05823,0,380,1,1.11646,1
404,1,-21.8,6.7,0,0,1,1.0589,0,380,1,1.11779,1
405,1,95.57,21.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
406,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
408,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
409,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
410,1,121.1,-28.4,0,0,1,1.04853,0,225,1,1.09705,1
411,1,-12.6,-2.4,0,0,1,1.05131,0,380,1,1.10263,1
2655,1,-5.8,-2.3,0,0,1,1.05131,0,380,1,1.10263,1
412,1,34.7,-4.1,0,0,1,1,0,63,1,1.06349,0.93651
2656,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
413,1,2.5,-5.4,0,0,1,1.01182,0,225,1,1.09031,0.93333
414,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
415,1,179.49,16.2,0,0,1,1.04445,0,225,1,1.08889,1
416,1,68.43,16.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
2657,1,52.47,8.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
417,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
418,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2658,2,0,0,0,0,1,1,0,20,1,1.2,0.8
419,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
420,1,4.44,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
421,1,241.2,65.2,0,80,1,1.04498,0,225,1,1.08996,1
422,1,20.17,4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
423,1,91.48,12.8,0,0,1,1.04445,0,225,1,1.08889,1
424,1,7.9,-8,0,0,1,1.00334,0,150,1,1.10667,0.9
425,1,0.5,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
426,2,-4,0.9,0,0,1,1,0,63,1,1.07937,0.92063
427,1,0,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
428,1,135.6,-20.4,0,0,1,1.04317,0,225,1,1.08635,1
429,1,-5.3,-12.9,0,0,1,1.03809,0,225,1,1.08951,0.98667
430,1,152.35,17.6,0,0,1,1.04445,0,225,1,1.08889,1
431,1,30.73,18.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
432,1,16.33,7.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
433,1,132.9,-6.2,0,0,1,1.04222,0,225,1,1.08444,1
434,1,48,-1.6,0,0,1,1.04222,0,225,1,1.08444,1
435,1,31.1,-0.5,0,0,1,1,0,20,1,1.2,0.8
436,1,42.74,6.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
437,1,123.54,23.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
438,1,30.25,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
439,1,103.61,27.2,0,0,1,1.04445,0,225,1,1.08889,1
440,1,42.74,15.2,0,0,1,1.04445,0,225,1,1.08889,1
2660,1,42.62,20.5,0,0,1,1.04445,0,225,1,1.08889,1
441,1,309.51,47,0,0,1,1.04445,0,225,1,1.08889,1
442,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
443,1,-3.4,7.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
444,1,465.82,84.2,0,80,1,1.0431,0,225,1,1.08619,1
445,1,-0,0,0,0,1,1.04222,0,225,1,1.08444,1
2661,1,-2,0.2,0,0,1,1.04222,0,225,1,1.08444,1
2662,1,-0.4,0,0,0,1,1.04222,0,225,1,1.08444,1
446,1,-5.5,3.4,0,0,1,1.05131,0,380,1,1.10263,1
447,1,6.9,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
448,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
449,1,64.23,12.3,0,0,1,1.04445,0,225,1,1.08889,1
2663,1,80.92,21.7,0,0,1,1.04445,0,225,1,1.08889,1
450,1,179.61,32.1,0,80,1,1.04445,0,225,1,1.08889,1
2990,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
451,1,59.1,-2.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
2664,1,149.59,11.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
452,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
453,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2946,1,-4.9,0.3,0,0,1,1.04222,0,225,1,1.08444,1
454,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
455,1,203.02,39,0,0,1,1.04445,0,225,1,1.08889,1
456,1,13.93,8.5,0,0,1,1.04445,0,225,1,1.08889,1
457,1,166.16,26.6,0,0,1,1.03897,0,225,1,1.09127,0.98667
458,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
459,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
460,2,0,0,0,0,1,1.04643,0,225,1,1.09286,1
461,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
462,1,21.97,3.6,0,0,1,1,0,63,1,1.07937,0.92063
463,1,-1.1,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
464,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
465,1,16.21,0.6,0,0,1,1,0,63,1,1.06349,0.93651
466,1,30.37,12.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
467,1,81.9,-16.5,0,0,1,1.04387,0,225,1,1.08774,1
468,1,-0.5,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
469,1,25.3,-3.2,0,0,1,1,0,63,1,1.06349,0.93651
2665,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
470,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2666,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2667,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
471,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
472,1,53.3,-8.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
473,1,6.96,0.8,0,0,1,1,0,63,1,1.06349,0.93651
474,1,174.44,36.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
475,1,19.09,8.9,0,0,1,1,0,150,1,1.1,0.9
476,1,21.13,2.4,0,0,1,1,0,63,1,1.06349,0.93651
2668,1,58.83,9.6,0,0,1,1,0,63,1,1.06349,0.93651
477,1,116.94,7,0,0,1,1.01111,0,225,1,1.08889,0.93333
478,1,-0.9,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
480,1,182.85,34.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
481,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
482,1,30.2,-1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
483,1,112.13,19.7,0,0,1,1.04445,0,225,1,1.08889,1
2669,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
484,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2670,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
485,1,51.74,8.2,0,0,1,1.04445,0,225,1,1.08889,1
2671,1,77.32,18.9,0,0,1,1.04445,0,225,1,1.08889,1
486,1,28.9,-7.9,0,0,1,1.04222,0,225,1,1.08444,1
487,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
488,1,57.75,19.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
489,2,-2.4,0,0,0,1,1.00336,0,63,1,1.08609,0.92063
490,1,0,0,0,0,1,1.00782,0,63,1,1.09501,0.92063
491,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
492,1,0.1,-0.4,0,0,1,1.04222,0,225,1,1.08444,1
493,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2672,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2673,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2674,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
494,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
495,1,15.01,1.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
496,1,31.4,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
497,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
498,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
499,2,0,0,0,0,1,1.02872,0,63,1,1.1368,0.92063
500,1,0.48,1.2,0,0,1,0.94444,0,45,1,1,0.88889
2675,1,3.1,-0.1,0,0,1,0.94444,0,45,1,1,0.88889
501,1,1.7,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
502,1,19.1,-4.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
503,1,23.3,-0.7,0,0,1,1.04222,0,225,1,1.08444,1
504,2,0,0,0,0,1,0.94451,0,45,1,1.00014,0.88889
505,1,140.35,20.9,0,80,1,1.04445,0,225,1,1.08889,1
506,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
507,1,-2.3,-3.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
508,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
509,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
510,1,11.9,-3.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
511,1,113.33,30.1,0,0,1,1.04101,0,225,1,1.09536,0.98667
512,1,129.54,10.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
513,2,0,0,0,0,1,1,0,20,1,1.2,0.8
514,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
515,1,14.9,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
516,1,293.78,12.2,0,0,1,1.04222,0,225,1,1.08444,1
517,1,80.92,17.4,0,0,1,0.99919,0,225,1,1.09172,0.90667
518,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2676,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
519,2,0,0,0,0,1,1.02201,0,63,1,1.07577,0.96825
520,1,85.24,15.2,0,0,1,1.04445,0,225,1,1.08889,1
521,1,58.35,9.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
522,1,165.44,34.9,0,0,1,1.04445,0,225,1,1.08889,1
523,1,9.4,-0.1,0,0,1,1.0035,0,63,1,1.0705,0.93651
524,1,64.2,-0.1,0,0,1,1.00445,0,225,1,1.08889,0.92
526,1,39.02,3.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
527,1,284.9,53.7,0,0,1,1.04445,0,225,1,1.08889,1
2677,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
528,1,7.68,0.3,0,0,1,1.00045,0,63,1,1.0644,0.93651
529,1,37.34,5.3,0,0,1,1,0,63,1,1.06349,0.93651
530,1,-0.3,0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
531,1,12.13,1.3,0,0,1,1,0,63,1,1.06349,0.93651
532,1,65.55,8.8,0,0,1,1.04445,0,225,1,1.08889,1
533,1,-0.8,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
534,1,20.41,0.3,0,0,1,1,0,63,1,1.06349,0.93651
535,1,0.12,0.4,0,0,1,1.00076,0,63,1,1.06502,0.93651
2678,1,-0.3,0.5,0,0,1,1.00076,0,63,1,1.06502,0.93651
536,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
537,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
538,1,57.03,6.3,0,0,1,1,0,20,1,1.2,0.8
539,1,155.47,40.1,0,0,1,1.04338,0,225,1,1.08675,1
540,1,4.7,-3.2,0,0,1,1.02127,0,63,1,1.07428,0.96825
541,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
542,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
543,1,38.06,5.8,0,0,1,1,0,63,1,1.07937,0.92063
544,1,61.59,14.4,0,0,1,1.04538,0,225,1,1.09076,1
545,1,0,0,0,0,1,1.04323,0,225,1,1.0998,0.98667
546,1,79.36,11.2,0,0,1,1.04222,0,225,1,1.08444,1
547,1,80.44,6,0,0,1,1.04319,0,225,1,1.09971,0.98667
548,1,59.31,4.9,0,0,1,1,0,63,1,1.06349,0.93651
549,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
550,1,5.6,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
551,1,263.65,28.2,0,0,1,1.03859,0,225,1,1.09052,0.98667
552,1,33.86,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2679,1,19.33,3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
553,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
554,1,-0.2,1,0,0,1,1,0,63,1,1.06349,0.93651
555,1,75.76,18.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
556,1,31.2,-3.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
557,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
558,1,76.4,-55.3,0,0,1,1.04222,0,225,1,1.08444,1
559,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
560,1,87.64,38,0,0,1,0.99778,0,225,1,1.08889,0.90667
561,1,100.73,23.7,0,0,1,1.04445,0,225,1,1.08889,1
562,1,14.65,0.9,0,0,1,1.04445,0,225,1,1.08889,1
563,1,57.87,5,0,0,1,1,0,63,1,1.06349,0.93651
564,1,-1.5,7,0,0,1,1.01587,0,63,1,1.06349,0.96825
565,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
566,1,0,0,0,0,1,1.00248,0,45,1,1.07162,0.93333
567,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
568,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
569,1,56.07,3.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
570,1,11.41,0.2,0,0,1,0.98949,0,225,1,1.09009,0.88889
571,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
572,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
573,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
574,1,107.09,22.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
575,1,48.98,32,0,0,1,1.01333,0,225,1,1.04444,0.98222
576,1,15.6,-6.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
577,1,12.49,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
578,1,27,-9.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
579,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
580,1,154.99,56.3,0,0,1,1.04222,0,225,1,1.08444,1
581,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
582,2,0,0,0,0,1,1,0,17,1,1.2,0.8
2680,2,0,0,0,0,1,1,0,17,1,1.2,0.8
2977,2,0,0,0,0,1,1,0,17,1,1.2,0.8
2978,2,0,0,0,0,1,1,0,17,1,1.2,0.8
583,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
2681,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
584,1,93.2,-11.7,0,0,1,1.04262,0,225,1,1.08524,1
586,1,199.3,38.4,0,0,1,1.04251,0,225,1,1.08502,1
587,1,173.48,38.2,0,0,1,1.05131,0,380,1,1.10263,1
588,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
589,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
590,1,185.61,65.4,0,0,1,1.04445,0,225,1,1.08889,1
591,1,13.7,-2.2,0,0,1,1.00673,0,63,1,1.07696,0.93651
592,1,42.62,3.9,0,0,1,1.04222,0,225,1,1.08444,1
593,1,29.29,6.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
594,1,27.49,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
595,1,6.36,7.2,0,0,1,1.04445,0,225,1,1.08889,1
596,1,291.5,23.2,0,0,1,1.04598,0,225,1,1.09196,1
597,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2682,1,31.09,3.4,0,0,1,1,0,63,1,1.06349,0.93651
598,1,38.06,11.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
599,1,21.37,2.6,0,0,1,1.00279,0,63,1,1.06907,0.93651
600,1,62.07,7.6,0,0,1,1.04222,0,225,1,1.08444,1
601,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2683,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
602,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2684,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
603,1,91.6,11.2,0,0,1,1.04222,0,225,1,1.08444,1
604,2,46.94,0.9,0,0,1,1,0,63,1,1.06349,0.93651
605,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
606,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
607,1,31.09,7.2,0,0,1,1,0,63,1,1.06349,0.93651
608,1,172.88,42.4,0,0,1,1.02889,0,225,1,1.08889,0.96889
609,1,30.01,21.4,0,0,1,1.01333,0,225,1,1.04444,0.98222
610,1,41.42,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
612,1,106.8,-54.3,0,0,1,1.04277,0,225,1,1.08554,1
613,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
614,1,300.98,18.7,0,0,1,1.04445,0,225,1,1.08889,1
2685,1,62.31,22.2,0,0,1,1.04445,0,225,1,1.08889,1
615,1,4.44,7.9,0,0,1,1.04568,0,225,1,1.09137,1
616,1,24.25,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
617,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
618,1,61.59,6,0,0,1,1.01587,0,63,1,1.06349,0.96825
619,1,41.8,-1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
620,1,6.1,-4.8,0,0,1,1.01549,0,63,1,1.06349,0.96749
621,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
622,1,12.49,1.6,0,0,1,1,0,63,1,1.06349,0.93651
2686,1,3.9,-4,0,0,1,1,0,63,1,1.06349,0.93651
623,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
624,1,-0.6,-0.2,0,0,1,0.94444,0,45,1,1,0.88889
625,1,41.18,6.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2687,1,62.19,13.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
626,2,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
627,1,87.04,17.7,0,0,1,1.04445,0,225,1,1.08889,1
628,1,34.3,-3,0,0,1,1.01587,0,63,1,1.06349,0.96825
629,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
630,1,18.9,-2.4,0,0,1,1.01353,0,63,1,1.06349,0.96357
631,2,0,0,0,0,1,1.04222,0,225,1,1.08444,1
632,1,5.3,-4.1,0,0,1,1,0,63,1,1.07937,0.92063
633,1,-0.1,-0,0,0,1,1.01587,0,63,1,1.06349,0.96825
634,1,23.53,2.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
635,1,-2.7,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
636,1,14.6,-4.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
637,1,119.82,15.3,0,0,1,1.0386,0,225,1,1.09054,0.98667
638,1,181.05,28.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
639,1,86.2,2.9,0,0,1,1,0,63,1,1.06349,0.93651
640,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
641,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
642,1,0,0,0,0,1,1.02121,0,63,1,1.07417,0.96825
643,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
644,1,78.88,3.5,0,0,1,1.04222,0,225,1,1.08444,1
645,1,0,0,0,0,1,1.0554,0,380,1,1.1108,1
2688,1,0,0,0,0,1,1.0554,0,380,1,1.1108,1
646,1,0,0,0,0,1,1.04258,0,225,1,1.09849,0.98667
2689,1,0,0,0,0,1,1.04258,0,225,1,1.09849,0.98667
647,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
648,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
649,1,92.8,28.1,0,0,1,1.04445,0,225,1,1.08889,1
650,1,64.35,12.3,0,0,1,1.04445,0,225,1,1.08889,1
2690,1,58.23,15.4,0,0,1,1.04445,0,225,1,1.08889,1
2691,1,62.1,-7.9,0,0,1,1.04445,0,225,1,1.08889,1
2692,1,60.1,-0.2,0,0,1,1.04445,0,225,1,1.08889,1
651,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
652,1,163.4,39.7,0,0,1,1.01556,0,225,1,1.08889,0.94222
653,1,76.6,15.6,0,0,1,1.04445,0,225,1,1.08889,1
2693,1,67.83,11.5,0,0,1,1.04445,0,225,1,1.08889,1
654,1,106.8,-16.9,0,0,1,1.04222,0,225,1,1.08444,1
655,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
656,1,18.73,1.2,0,0,1,1.04222,0,225,1,1.08444,1
657,1,163.52,13.1,0,0,1,1.04445,0,225,1,1.08889,1
658,1,11.9,-1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
659,1,0.36,2.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
2694,1,0.36,2.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
660,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2695,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
661,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
662,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2696,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2697,2,0,0,0,0,1,1,0,20,1,1.2,0.8
663,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2698,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2699,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
664,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2700,1,18.4,-1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
665,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
666,1,26.53,19.8,0,15.4,1,1,0,63,1,1.06349,0.93651
667,1,37.22,8.6,0,0,1,1.00405,0,63,1,1.08746,0.92063
668,1,2.28,1.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
669,1,4.6,-0,0,0,1,1.01587,0,63,1,1.06349,0.96825
670,1,19.33,7.6,0,0,1,1.05263,0,380,1,1.10526,1
2701,1,19.81,0.6,0,0,1,1.05263,0,380,1,1.10526,1
2702,1,0.2,-4.9,0,0,1,1.05263,0,380,1,1.10526,1
2703,1,0.2,-2.9,0,0,1,1.05263,0,380,1,1.10526,1
671,1,19.81,13.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
672,1,-2.4,2,0,0,1,1,0,63,1,1.06349,0.93651
673,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
674,1,375.9,32.8,0,0,1,1.044,0,225,1,1.08801,1
675,1,251.04,31,0,0,1,1.04445,0,225,1,1.08889,1
676,1,141.79,35.5,0,0,1,1.01148,0,225,1,1.08963,0.93333
677,1,297.98,52.6,0,0,1,1.04445,0,225,1,1.08889,1
678,1,93.16,15.9,0,10,1,1,0,63,1,1.07937,0.92063
679,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
680,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
681,1,48.74,5.8,0,0,1,1.04445,0,225,1,1.08889,1
2704,1,54.15,9.5,0,0,1,1.04445,0,225,1,1.08889,1
682,1,48.38,13.4,0,0,1,1.04445,0,225,1,1.08889,1
683,1,82.48,13.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
684,1,135.2,-0.7,0,0,1,1.04445,0,225,1,1.08889,1
685,1,0,0,0,20,1,1,0,63,1,1.07937,0.92063
686,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
687,1,53.55,18.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
688,1,36.7,-1.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
689,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
690,1,58.23,3,0,0,1,1,0,63,1,1.07937,0.92063
691,1,84.16,5.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
692,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
693,1,46.94,21.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
694,1,60.63,27.6,0,0,1,1.04445,0,225,1,1.08889,1
2705,1,-9.7,-5.6,0,0,1,1.04445,0,225,1,1.08889,1
695,1,101.69,37.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
696,1,-1.1,0.9,0,0,1,1,0,63,1,1.07937,0.92063
697,2,0,0,0,0,1,1.01712,0,63,1,1.06599,0.96825
698,1,23.65,5.4,0,0,1,1,0,63,1,1.06349,0.93651
2706,1,33.26,5.5,0,0,1,1,0,63,1,1.06349,0.93651
699,1,54.39,8,0,0,1,1.01587,0,63,1,1.06349,0.96825
700,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
701,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
702,1,8.64,0.5,0,0,1,1.01089,0,63,1,1.06349,0.9583
703,1,50.18,5,0,0,1,1.01587,0,63,1,1.06349,0.96825
704,1,45.38,3.8,0,0,1,1.00023,0,63,1,1.06395,0.93651
705,1,48.1,-50.1,0,0,1,1.04445,0,225,1,1.08889,1
706,1,-0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
707,1,35.66,16.7,0,0,1,1.04445,0,225,1,1.08889,1
2707,1,24.37,3.8,0,0,1,1.04445,0,225,1,1.08889,1
708,1,126.78,26.7,0,0,1,1.04445,0,225,1,1.08889,1
709,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2708,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2709,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2710,2,0,0,0,0,1,1,0,20,1,1.2,0.8
710,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2711,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2712,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2713,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
711,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
712,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
713,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
714,1,11.1,-4.1,0,0,1,1.00162,0,63,1,1.0826,0.92063
715,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
716,1,38.3,7.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
717,1,104.93,18.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
718,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2714,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
719,1,-1.7,-12.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
720,1,80.44,4.1,0,0,1,1.04222,0,225,1,1.08444,1
721,1,67.59,7.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
722,1,41.3,7.7,0,0,1,1,0,63,1,1.07937,0.92063
723,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
724,1,65.91,16.4,0,0,1,1.04445,0,225,1,1.08889,1
725,1,5.04,10.4,0,0,1,1.04445,0,225,1,1.08889,1
726,1,56.7,-6.5,0,0,1,1.05131,0,380,1,1.10263,1
728,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
729,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
730,1,120.8,-13.6,0,0,1,1.05131,0,380,1,1.10263,1
731,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2715,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2716,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
732,1,27.49,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
733,1,75.4,57.7,0,0,1,1.01556,0,225,1,1.08889,0.94222
734,1,352.61,64.1,0,0,1,1.05263,0,380,1,1.10526,1
735,1,50.78,4.7,0,0,1,1,0,63,1,1.06349,0.93651
736,1,32,-4,0,0,1,1,0,63,1,1.06349,0.93651
738,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2717,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
739,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
740,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
741,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2718,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2719,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2720,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2721,2,0,0,0,0,1,1,0,20,1,1.2,0.8
742,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2722,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2723,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2724,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2725,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2726,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
743,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
744,2,0,0,0,0,1,1,0,20,1,1.2,0.8
745,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2727,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
746,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
747,1,182.37,29.3,0,0,1,1.04222,0,225,1,1.08444,1
748,1,337.6,54.1,0,0,1,1.04445,0,225,1,1.08889,1
749,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
750,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
751,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
752,1,26.89,7.8,0,0,1,1.04445,0,225,1,1.08889,1
2728,1,54.87,10.3,0,0,1,1.04445,0,225,1,1.08889,1
753,1,40.58,6.1,0,0,1,1.00782,0,63,1,1.09501,0.92063
754,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
755,1,24.01,25,0,0,1,1.03778,0,225,1,1.08889,0.98667
756,1,11.05,35,0,0,1,1.05263,0,380,1,1.10526,1
2729,1,-9.7,-36.1,0,0,1,1.05263,0,380,1,1.10526,1
757,1,0,0,0,0,1,1.04614,0,225,1,1.09227,1
758,1,12.1,-13.5,0,0,1,1.04445,0,225,1,1.08889,1
759,1,37.82,5.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
760,1,47.9,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
761,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
762,1,44.66,8.3,0,0,1,1,0,63,1,1.07937,0.92063
763,1,0,0,0,0,1,1.04478,0,225,1,1.08955,1
764,1,0.12,2,0,0,1,1.00667,0,63,1,1.09271,0.92063
765,1,43.34,3.3,0,0,1,1.04445,0,225,1,1.08889,1
766,1,0,0,0,0,1,1.01646,0,150,1,1.13291,0.9
767,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
768,1,225.35,37.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
769,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
770,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
771,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
772,1,18.01,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2730,1,16.93,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2731,1,18.01,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
773,1,19.93,0.2,0,0,1,1,0,63,1,1.07937,0.92063
774,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2732,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2733,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2734,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2735,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2736,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
775,1,-22.1,-19.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
776,1,0,0,0,0,1,1.00313,0,63,1,1.06976,0.93651
777,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2737,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
778,1,108.05,8.9,0,0,1,1.04445,0,225,1,1.08889,1
779,1,83.3,-6.7,0,0,1,1.04445,0,225,1,1.08889,1
2738,1,65.4,-0.6,0,0,1,1.04445,0,225,1,1.08889,1
782,1,21.13,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
783,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
785,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
786,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
787,1,50.42,8.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
788,1,94.85,22.2,0,0,1,1,0,225,1,1.08889,0.91111
2739,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
789,1,133.62,14.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
790,1,209.02,35,0,0,1,1.04222,0,225,1,1.08444,1
791,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
792,1,176.24,0.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
793,1,2.52,0.1,0,0,1,1,0,63,1,1.06349,0.93651
794,1,0,0,0,0,1,1,0,20,1,1.2,0.8
795,1,1.7,-1,0,0,1,1.01493,0,63,1,1.06349,0.96637
796,1,184.29,0.9,0,0,1,1.04573,0,225,1,1.09146,1
797,1,61.59,5,0,0,1,1.01111,0,225,1,1.08889,0.93333
2740,1,60.75,3.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
2741,1,63.87,5,0,0,1,1.01111,0,225,1,1.08889,0.93333
798,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
799,1,129.42,29.2,0,0,1,1.02222,0,225,1,1.08889,0.95556
800,1,30.37,10.5,0,0,1,0.94444,0,45,1,1,0.88889
801,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
802,1,485.75,121.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2742,1,27.37,9.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
803,1,47.8,-44.2,0,0,1,1.04445,0,225,1,1.08889,1
804,1,-2.4,3.5,0,0,1,1.04222,0,225,1,1.08444,1
2743,1,15.49,9.1,0,0,1,1.04222,0,225,1,1.08444,1
805,1,56.55,5.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
806,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
807,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
808,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
809,1,13.45,3.4,0,0,1,1,0,63,1,1.07937,0.92063
810,1,92.68,11.8,0,0,1,1.04496,0,225,1,1.08992,1
811,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
812,1,193.17,15.7,0,0,1,1.02889,0,225,1,1.08889,0.96889
813,1,7.7,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
2744,1,8.6,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
2745,1,10.2,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
814,1,75.64,35.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
2746,1,74.68,54.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
815,1,108.77,24.7,0,0,1,1.04445,0,225,1,1.08889,1
816,1,37.46,7.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
2747,1,69.51,12.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
818,1,61.71,0.3,0,0,1,1.04445,0,225,1,1.08889,1
819,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
820,1,15.7,-1.1,0,0,1,1,0,63,1,1.06349,0.93651
821,1,4.08,1,0,0,1,1,0,45,1,1.06667,0.93333
822,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2964,1,12.49,1.4,0,0,1,1.04445,0,225,1,1.08889,1
823,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
824,1,22.5,-2.7,0,0,1,1.04445,0,225,1,1.08889,1
2748,1,-2.7,2.9,0,0,1,1.04445,0,225,1,1.08889,1
825,1,10.81,4.6,0,0,1,1.05263,0,380,1,1.10526,1
826,1,3.48,2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
827,1,144.55,11.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
828,1,86.44,11.3,0,0,1,1.04445,0,225,1,1.08889,1
2749,1,104.81,33.4,0,0,1,1.04445,0,225,1,1.08889,1
829,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
830,1,97.97,13.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
831,1,39.14,19.4,0,0,1,1.05263,0,380,1,1.10526,1
832,1,58.71,16.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
833,1,128.82,12.9,0,0,1,1.02889,0,225,1,1.08889,0.96889
834,1,-1.2,5,0,0,1,0.98889,0,225,1,1.08889,0.88889
835,1,0,-0.7,0,0,1,0.9,0,150,1,1,0.8
836,1,49.4,-15,0,0,1,1.04678,0,225,1,1.09355,1
837,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
838,2,-1.6,-9.2,0,0,1,1,0,20,1,1.2,0.8
839,1,0,0,0,0,1,1.04817,0,225,1,1.09634,1
840,1,40.58,14.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
841,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
842,1,117.06,10.6,0,0,1,1.04445,0,225,1,1.08889,1
843,1,80.56,11,0,0,1,1.0451,0,225,1,1.0902,1
2750,1,71.79,14.9,0,0,1,1.0451,0,225,1,1.0902,1
844,1,12.01,7.5,0,0,1,1,0,150,1,1.1,0.9
845,1,180.09,13.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
846,1,-0,-0,0,0,1,1.04016,0,225,1,1.09366,0.98667
847,1,66.39,9.8,0,0,1,1,0,63,1,1.07937,0.92063
848,1,238.55,34.7,0,0,1,1.00667,0,225,1,1.08889,0.92444
849,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
850,1,0,0,0,0,1,1.01333,0,225,1,1.04444,0.98222
