bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2751,1,-30.2,-13.4,0,0,1,1.01333,0,225,1,1.04444,0.98222
851,1,48.14,15.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
852,1,7.92,3.5,0,0,1,1.01163,0,63,1,1.06349,0.95976
853,1,0,0,0,15,1,1,0,63,1,1.07937,0.92063
854,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
855,1,53.07,12.9,0,0,1,1.00276,0,63,1,1.06902,0.93651
856,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
857,1,102.05,20,0,0,1,1.01162,0,225,1,1.0899,0.93333
858,1,15.9,-1.8,0,0,1,1,0,63,1,1.06349,0.93651
859,1,95.81,17,0,0,1,1.03778,0,225,1,1.08889,0.98667
860,1,0,0,0,0,1,1.01409,0,63,1,1.06349,0.9647
861,1,25.57,0.8,0,0,1,1,0,63,1,1.07937,0.92063
862,1,28.21,4.8,0,0,1,1,0,63,1,1.06349,0.93651
863,1,72.63,5.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
864,1,186.8,-8.7,0,0,1,1.04458,0,225,1,1.08916,1
865,1,77.08,18.1,0,0,1,1,0,63,1,1.06349,0.93651
866,1,27.7,-0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
867,1,10.2,3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
868,1,62.19,8.6,0,0,1,1,0,63,1,1.07937,0.92063
869,1,55.71,13.1,0,0,1,1.04445,0,225,1,1.08889,1
2752,1,47.66,12.4,0,0,1,1.04445,0,225,1,1.08889,1
870,1,75.52,12.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
871,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
872,1,7.92,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2753,1,6.7,-4.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
873,1,18.97,5,0,0,1,1.01948,0,63,1,1.0707,0.96825
2754,1,27.01,7.8,0,0,1,1.01948,0,63,1,1.0707,0.96825
874,1,-1.7,3.9,0,0,1,1.04222,0,225,1,1.08444,1
875,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
876,2,6.96,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
877,2,2.5,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
878,1,14.41,3.6,0,0,1,1,0,63,1,1.06349,0.93651
2755,1,14,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
879,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
880,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
881,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2756,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
882,1,0,0,0,0,1,1.00344,0,150,1,1.10687,0.9
883,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2757,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2758,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2759,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2760,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2761,2,0,0,0,0,1,1,0,20,1,1.2,0.8
884,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2762,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2763,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2764,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2765,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2766,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
885,1,97.01,12.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
886,1,5.64,0.8,0,0,1,1,0,63,1,1.07937,0.92063
887,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
888,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
889,1,10.2,5.2,0,0,1,1.04222,0,225,1,1.08444,1
2767,1,12.49,5.8,0,0,1,1.04222,0,225,1,1.08444,1
890,1,19.57,3.4,0,0,1,1,0,63,1,1.06349,0.93651
891,1,31.46,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
892,1,-0.8,-3.3,0,0,1,1.04445,0,225,1,1.08889,1
2768,1,3.96,2.1,0,0,1,1.04445,0,225,1,1.08889,1
893,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
894,1,99.05,6.4,0,0,1,1.04222,0,225,1,1.08444,1
2769,1,108.89,19.3,0,0,1,1.04222,0,225,1,1.08444,1
895,1,51.5,7.4,0,0,1,1.03958,0,225,1,1.0925,0.98667
896,1,363.41,77.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
897,1,129.54,24.9,0,0,1,1.04445,0,225,1,1.08889,1
2770,1,52.95,11.6,0,0,1,1.04445,0,225,1,1.08889,1
898,1,10.2,-4.1,0,0,1,1.00132,0,63,1,1.06614,0.93651
899,1,4.1,-8.5,0,0,1,1.00071,0,63,1,1.06491,0.93651
900,1,-1.9,-33.6,0,0,1,1.00601,0,150,1,1.11202,0.9
901,1,-25.2,40.7,0,0,1,1.04445,0,225,1,1.08889,1
902,1,72.27,13.1,0,0,1,1.04445,0,225,1,1.08889,1
903,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
904,1,380.22,63.2,0,0,1,1.05131,0,380,1,1.10263,1
905,1,0,-0.1,0,0,1,0.97515,0,63,1,1.38737,0.56294
906,2,0,0,0,0,1,1.04623,0,225,1,1.09246,1
909,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2771,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
910,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
911,1,43.22,30.1,0,0,1,1.04515,0,225,1,1.0903,1
912,1,246.3,-25.3,0,0,1,1.05263,0,380,1,1.10526,1
913,1,26.7,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
914,1,54.99,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
915,1,12.61,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2772,1,11.17,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
916,1,-5.3,0,0,0,1,1,0,63,1,1.06349,0.93651
917,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
918,1,22.1,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
919,1,247.9,-15.6,0,80,1,1.04556,0,225,1,1.09111,1
920,1,25.1,-4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
921,1,15.4,-3.7,0,60,1,1.01587,0,63,1,1.06349,0.96825
922,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
923,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
924,1,-3,0,0,0,1,0.94444,0,45,1,1,0.88889
925,1,0.24,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
926,1,149.6,-4.2,0,0,1,1.04445,0,225,1,1.08889,1
927,1,107.09,55.1,0,0,1,1.04731,0,225,1,1.09463,1
928,1,178.65,28.2,0,0,1,1.04445,0,225,1,1.08889,1
929,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
930,1,22.45,10.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
2773,1,20.41,6.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
931,1,-0,-0,0,0,1,0.98889,0,225,1,1.08889,0.88889
932,1,72.75,2.9,0,0,1,1.04445,0,225,1,1.08889,1
2774,1,0.24,1.1,0,0,1,1.04445,0,225,1,1.08889,1
2775,1,21.25,5.7,0,0,1,1.04445,0,225,1,1.08889,1
933,1,0,0,0,0,1,1.00672,0,63,1,1.09281,0.92063
934,1,48.74,2.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
935,1,91.24,12.2,0,0,1,1.04445,0,225,1,1.08889,1
936,1,24.61,11.8,0,0,1,1.04445,0,225,1,1.08889,1
937,1,54.27,5.5,0,0,1,1,0,63,1,1.06349,0.93651
938,1,0,0,0,0,1,1.00622,0,63,1,1.07594,0.93651
939,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
940,1,11.7,-3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
941,1,-0.2,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
942,1,24.85,3.1,0,0,1,1.01609,0,63,1,1.06392,0.96825
943,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
944,1,35.42,1.6,0,0,1,1.04222,0,225,1,1.08444,1
945,1,3.3,0,0,0,1,1.0016,0,63,1,1.0667,0.93651
946,2,5.04,8.2,0,0,1,1,0,63,1,1.06349,0.93651
947,1,186.45,15.2,0,0,1,1.04445,0,225,1,1.08889,1
948,1,15.8,0,0,0,1,1,0,63,1,1.07937,0.92063
949,1,260.28,57,0,0,1,1.03829,0,225,1,1.08992,0.98667
950,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
951,1,221.03,7.8,0,0,1,1.04445,0,225,1,1.08889,1
952,1,79,16.7,0,0,1,1.04445,0,225,1,1.08889,1
953,1,-1.5,-9.3,0,0,1,0.94444,0,45,1,1,0.88889
954,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
955,1,31.58,18.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
956,1,189.21,28.6,0,0,1,1.02889,0,225,1,1.08889,0.96889
957,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
958,1,41.78,3.5,0,0,1,0.975,0,63,1,1.15,0.8
959,1,208.3,-43.9,0,0,1,1.04222,0,225,1,1.08444,1
960,1,10.32,1.7,0,0,1,1.0014,0,63,1,1.06629,0.93651
961,1,160.64,23.4,0,0,1,1.05131,0,380,1,1.10263,1
2776,1,160.04,17.7,0,0,1,1.05131,0,380,1,1.10263,1
962,1,21.1,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
963,2,18.85,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
964,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
965,1,77.8,11.6,0,0,1,1.02889,0,225,1,1.08889,0.96889
966,1,181.41,48,0,0,1,1.03778,0,225,1,1.08889,0.98667
967,1,-9.4,-15.5,0,0,1,1,0,63,1,1.07937,0.92063
968,2,-5.1,-3.5,0,0,1,1,0,63,1,1.07937,0.92063
969,1,-1.2,-1.3,0,0,1,1,0,20,1,1.2,0.8
970,1,0,0,0,0,1,1.00421,0,150,1,1.10841,0.9
971,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
972,1,61.59,5.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
973,1,11,-0.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
974,1,28.45,6,0,0,1,1.01474,0,63,1,1.06349,0.966
975,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
976,2,-0.8,9.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
977,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
978,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2777,2,3.36,0.6,0,0,1,1,0,20,1,1.2,0.8
979,1,-1.7,-0.6,0,0,1,1.021,0,150,1,1.142,0.9
980,1,49.82,4.7,0,0,1,1,0,63,1,1.07937,0.92063
981,1,191.13,40.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
982,1,18.01,6.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
984,1,0.24,1.1,0,0,1,1,0,63,1,1.07937,0.92063
985,1,119.82,30.8,0,0,1,1.04445,0,225,1,1.08889,1
986,1,75.5,-3.4,0,0,1,1.03824,0,225,1,1.08981,0.98667
987,1,137.71,28.8,0,0,1,1.04445,0,225,1,1.08889,1
988,1,6.6,3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2778,1,6.84,3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
989,1,0.2,-0,0,0,1,1.01587,0,63,1,1.06349,0.96825
990,1,38.2,-4,0,0,1,1.04445,0,225,1,1.08889,1
991,1,105.65,50.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
992,1,23.77,1.8,0,0,1,1.00449,0,63,1,1.07247,0.93651
2779,1,111.89,25,0,0,1,1.00449,0,63,1,1.07247,0.93651
993,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
994,1,7.2,-1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
995,1,32.78,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
996,1,0,0,0,0,1,1.03592,0,225,1,1.09407,0.97778
998,1,0,0,0,0,1,1.03838,0,225,1,1.09009,0.98667
999,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1000,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1001,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1002,1,140.3,-0.3,0,0,1,1.04445,0,225,1,1.08889,1
1003,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1004,1,-0.3,3.8,0,0,1,1.00063,0,63,1,1.06475,0.93651
1005,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1006,1,20.17,4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1007,1,0,0,0,0,1,1.04605,0,225,1,1.09211,1
1008,1,0,0,0,0,1,1.00264,0,63,1,1.06877,0.93651
1009,1,0,0,0,0,1,1.0127,0,225,1,1.09206,0.93333
1010,1,52.83,6.6,0,0,1,1,0,63,1,1.06349,0.93651
1011,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1012,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1013,1,0,0,0,-64,1,1,0,20,1,1.2,0.8
1014,1,83.2,0.7,0,0,1,1.04222,0,225,1,1.08444,1
1015,1,349.01,36.4,0,0,1,1.05131,0,380,1,1.10263,1
1016,1,44.3,4.2,0,0,1,1.00018,0,63,1,1.06386,0.93651
1017,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1018,1,33.4,-3.2,0,0,1,1.03856,0,225,1,1.09046,0.98667
1019,1,193.89,8.8,0,0,1,1.04829,0,225,1,1.09659,1
1020,1,194.49,51.1,0,0,1,1.05263,0,380,1,1.10526,1
1022,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1023,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2780,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1024,1,158.8,-26.5,0,0,1,1.04445,0,225,1,1.08889,1
1025,1,3.36,1,0,0,1,1,0,63,1,1.06349,0.93651
1026,1,122.58,11.2,0,0,1,1.04445,0,225,1,1.08889,1
2781,1,138.55,16.5,0,0,1,1.04445,0,225,1,1.08889,1
1027,1,0.84,0.8,0,80,1,1.02222,0,225,1,1.08889,0.95556
1028,1,154.63,27.9,0,0,1,1.05263,0,380,1,1.10526,1
1029,1,18.97,8.7,0,0,1,1,0,63,1,1.06349,0.93651
1030,1,3.9,-0.7,0,0,1,1,0,45,1,1.06667,0.93333
2782,1,0,0,0,0,1,1,0,45,1,1.06667,0.93333
1031,1,98.69,23.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
1032,1,122.3,-23.5,0,0,1,1.04222,0,225,1,1.08444,1
1033,1,29.41,5.1,0,0,1,1,0,63,1,1.07937,0.92063
1034,1,183.09,78.8,0,0,1,1.04445,0,225,1,1.08889,1
1035,1,8.3,-0.5,0,0,1,1.00655,0,63,1,1.09247,0.92063
1036,1,0,0,0,0,1,1.03963,0,225,1,1.0926,0.98667
2783,1,0,0,0,0,1,1.03963,0,225,1,1.0926,0.98667
1037,1,37.1,2.7,0,0,1,1,0,63,1,1.07937,0.92063
1038,1,103.13,15.5,0,0,1,1.04222,0,225,1,1.08444,1
1039,1,0,0,0,0,1,1.00276,0,63,1,1.06902,0.93651
1040,1,25.57,4.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1041,1,5.3,-2,0,0,1,0.98889,0,225,1,1.08889,0.88889
1043,1,0,0,0,0,1,0.99058,0,225,1,1.09227,0.88889
1044,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1045,1,29.05,6.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1046,2,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1047,1,19.4,-1.8,0,0,1,1.00054,0,63,1,1.06457,0.93651
1048,1,57.63,5.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1049,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1050,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1051,1,52.95,8.7,0,0,1,1.04445,0,225,1,1.08889,1
2784,1,51.38,16.4,0,0,1,1.04445,0,225,1,1.08889,1
1052,1,-15.5,-11.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1053,1,0,0,0,0,1,1.04585,0,225,1,1.09171,1
1054,1,0.96,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2949,1,1.44,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1055,1,142.03,63.2,0,80,1,1.04222,0,225,1,1.08444,1
1056,1,26.53,2.9,0,0,1,1,0,63,1,1.06349,0.93651
1057,1,3.72,2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1058,1,15.37,10.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
1059,1,23.2,-3.4,0,0,1,1,0,63,1,1.06349,0.93651
1060,1,46.82,3.1,0,0,1,1,0,63,1,1.06349,0.93651
1061,1,28.21,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1062,1,0.1,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1063,1,18.1,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
1064,1,75.28,9.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
1066,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1067,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1068,1,51.26,15.4,0,0,1,1.00186,0,63,1,1.06721,0.93651
1069,2,1.2,4.1,0,0,1,1,0,20,1,1.2,0.8
1070,1,0,0,0,0,1,1.00468,0,150,1,1.10936,0.9
1071,1,0,0,0,0,1,1.04802,0,225,1,1.09604,1
1072,2,0,0,0,0,1,1.00445,0,150,1,1.1089,0.9
1073,1,38.1,-3.3,0,0,1,1,0,63,1,1.07937,0.92063
1075,1,68.55,11.4,0,0,1,1,0,63,1,1.06349,0.93651
1076,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2785,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2786,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1077,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1078,1,1.2,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1079,1,35.9,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1080,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1081,1,36.8,-3.6,0,0,1,1,0,63,1,1.06349,0.93651
1082,1,43.6,-10.9,0,0,1,1.02994,0,63,1,1.13924,0.92063
1083,1,81.76,11.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
2787,1,81.4,5.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
1084,1,74.32,14.9,0,0,1,1.04445,0,225,1,1.08889,1
1085,1,12.13,4.5,0,0,1,1.00236,0,63,1,1.06822,0.93651
2788,1,20.8,-2.3,0,0,1,1.00236,0,63,1,1.06822,0.93651
1086,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1087,1,10.81,2.9,0,0,1,1.04445,0,225,1,1.08889,1
1088,1,15.01,6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2789,1,15.61,5.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1089,1,9.96,11.6,0,0,1,1.04602,0,225,1,1.09203,1
1090,1,140.23,9.8,0,0,1,1.05131,0,380,1,1.10263,1
1091,1,102.65,28.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
2790,1,102.17,35,0,0,1,1.03778,0,225,1,1.08889,0.98667
1092,1,16.2,-5.7,0,0,1,1,0,63,1,1.06349,0.93651
1093,1,0.9,-0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1094,1,8.76,2,0,0,1,1.00482,0,150,1,1.10964,0.9
1095,1,28.81,6.7,0,0,1,1.04445,0,225,1,1.08889,1
2791,1,11.1,-2.2,0,0,1,1.04445,0,225,1,1.08889,1
1097,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2792,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2793,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1098,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2794,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1099,1,170.96,8.6,0,0,1,1.04445,0,225,1,1.08889,1
1100,1,35.42,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1101,1,148.75,32.2,0,0,1,1.04445,0,225,1,1.08889,1
1102,1,-2.4,8.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1103,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1104,1,0,0,0,0,1,1,0,20,1,1.2,0.8
1105,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2795,1,9.48,2.3,0,0,1,1,0,63,1,1.06349,0.93651
1106,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2796,1,74.8,21.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
1107,1,57.27,27.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1108,1,37.6,-6.9,0,0,1,1.04222,0,225,1,1.08444,1
1109,1,473.03,28.2,0,0,1,1.04827,0,225,1,1.09655,1
1110,1,51.98,1.3,0,0,1,1.04222,0,225,1,1.08444,1
1111,1,168.8,16.7,0,0,1,1.04445,0,225,1,1.08889,1
1112,1,121.74,16.9,0,0,1,1.03861,0,225,1,1.09056,0.98667
1113,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1114,1,66.27,6.7,0,0,1,1,0,63,1,1.06349,0.93651
1115,1,152.71,25.4,0,0,1,1.04222,0,225,1,1.08444,1
1116,1,24.73,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1117,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1119,1,55.71,8.1,0,0,1,1.04445,0,225,1,1.08889,1
2797,1,54.03,8.6,0,0,1,1.04445,0,225,1,1.08889,1
1120,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1121,1,27.61,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1122,1,23.2,-3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1123,1,6.72,8.8,0,0,1,1.04769,0,225,1,1.09538,1
1124,1,17.8,-11.7,0,0,1,1.00039,0,63,1,1.06428,0.93651
1125,1,55.95,1.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1126,1,12.01,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1127,1,75.52,9.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1128,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2798,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1129,1,0,0,0,0,1,1.05415,0,380,1,1.1083,1
1130,1,0,0,0,0,1,1.0542,0,380,1,1.1084,1
2799,1,0,0,0,0,1,1.0542,0,380,1,1.1084,1
1131,1,152.8,-7.3,0,0,1,1.04222,0,225,1,1.08444,1
1132,1,52.47,2,0,0,1,1.04445,0,225,1,1.08889,1
2800,1,64.95,1.4,0,0,1,1.04445,0,225,1,1.08889,1
1133,1,10.81,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1134,1,97.97,14.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
1135,1,0.48,1.3,0,0,1,1,0,63,1,1.06349,0.93651
1136,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1137,1,1.7,-0,0,0,1,1,0,63,1,1.06349,0.93651
1138,1,117.66,22.4,0,0,1,1.04089,0,225,1,1.09512,0.98667
1139,1,-0,0,0,0,1,1,0,63,1,1.07937,0.92063
1140,1,96.65,14.5,0,30,1,1,0,63,1,1.07937,0.92063
1141,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1142,1,3.96,5,0,0,1,1.00102,0,63,1,1.06554,0.93651
1143,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1144,1,0.7,-1.4,0,0,1,0.9455,0,45,1,1.00212,0.88889
1145,1,77.44,4.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1146,1,90.76,21.6,0,0,1,1.04445,0,225,1,1.08889,1
1147,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1148,2,4.4,0,0,0,1,1,0,63,1,1.06349,0.93651
2801,1,9.96,0.4,0,0,1,1,0,63,1,1.06349,0.93651
1149,1,83.44,4.9,0,0,1,1.04445,0,225,1,1.08889,1
1150,1,-0.7,-0.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
1151,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2802,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2803,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1152,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2804,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2805,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1153,2,0,0,0,0,1,1.00165,0,63,1,1.0668,0.93651
1154,1,1.9,0,0,0,1,1,0,63,1,1.06349,0.93651
1155,1,96.41,17.7,0,19,1,1,0,63,1,1.07937,0.92063
1156,1,0,0,0,0,1,1,0,150,1,1.1,0.9
1157,1,20,-0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1158,1,180.69,19.3,0,0,1,1.05263,0,380,1,1.10526,1
1159,1,41,-3.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
2806,1,74.32,13.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
1160,1,30.97,11.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
1161,1,0,0,0,0,1,1.02129,0,63,1,1.07432,0.96825
1162,1,5.76,0.9,0,0,1,1.04445,0,225,1,1.08889,1
1163,1,174.8,54.1,0,0,1,1.04445,0,225,1,1.08889,1
1164,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2982,1,22.1,0,0,0,1,1,0,63,1,1.07937,0.92063
1165,1,0.6,-0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1166,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1167,1,0,0,0,0,1,1.04412,0,380,1,1.10263,0.98561
1168,1,-2.2,-33.9,0,0,1,1.05263,0,380,1,1.10526,1
2807,1,2.04,1.5,0,0,1,1.05263,0,380,1,1.10526,1
1169,1,39.02,3.1,0,0,1,1,0,63,1,1.06349,0.93651
1170,1,37.34,3.6,0,0,1,1.00308,0,63,1,1.06965,0.93651
1171,1,160.88,30.5,0,-80,1,1.04445,0,225,1,1.08889,1
1172,1,133.1,-24.3,0,0,1,1.05204,0,225,1,1.10407,1
1173,1,49.82,6,0,0,1,1.04445,0,225,1,1.08889,1
2808,1,58.95,13,0,0,1,1.04445,0,225,1,1.08889,1
1174,1,0.8,-1.7,0,0,1,1.00086,0,63,1,1.06522,0.93651
1175,1,176.96,36,0,0,1,1.04445,0,225,1,1.08889,1
1176,2,0,0,0,0,1,1,0,150,1,1.1,0.9
1178,1,0,0,0,78,1,1.04222,0,225,1,1.08444,1
1179,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1180,1,11.65,1.8,0,0,1,1,0,63,1,1.06349,0.93651
1181,1,10.45,0.7,0,0,1,1.0027,0,63,1,1.06889,0.93651
1182,1,5.28,3.2,0,0,1,1.04445,0,225,1,1.08889,1
2809,1,4.92,2.5,0,0,1,1.04445,0,225,1,1.08889,1
1183,1,41.3,34.4,0,0,1,1.04222,0,225,1,1.08444,1
1184,1,44.54,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1185,1,130.5,19.7,0,0,1,1.04222,0,225,1,1.08444,1
2810,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1186,1,116.7,28.7,0,0,1,0.99556,0,225,1,1.08889,0.90222
1187,1,32.78,16.5,0,0,1,1.04445,0,225,1,1.08889,1
2811,1,-0.3,7,0,0,1,1.04445,0,225,1,1.08889,1
1188,2,12.3,0,0,0,1,1.00463,0,150,1,1.10927,0.9
1189,1,130.98,29.8,0,0,1,1.04445,0,225,1,1.08889,1
1190,1,192.45,53.6,0,0,1,1.04445,0,225,1,1.08889,1
1191,1,19.93,3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1192,1,3.2,-0.2,0,0,1,0.94444,0,45,1,1,0.88889
1193,1,-67.4,-40.4,0,0,1,1.05263,0,380,1,1.10526,1
1194,1,45.74,7,0,0,1,1.04512,0,225,1,1.09024,1
2812,1,57.39,10.8,0,0,1,1.04512,0,225,1,1.09024,1
2813,1,48.86,7.6,0,0,1,1.04512,0,225,1,1.09024,1
1195,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1196,1,-11,14.1,0,0,1,1.05263,0,380,1,1.10526,1
1197,1,34.58,41.3,0,0,1,1.01333,0,225,1,1.04444,0.98222
1198,1,31.34,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1199,1,8.3,-3.7,0,0,1,1.00361,0,63,1,1.07072,0.93651
1200,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1201,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1202,1,239.15,12.7,0,0,1,1.04222,0,225,1,1.08444,1
1203,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1204,2,0,0,0,0,1,1.00031,0,150,1,1.10062,0.9
1205,1,18.49,4.6,0,0,1,1.0451,0,225,1,1.0902,1
1206,1,167.24,24.5,0,0,1,1.00222,0,225,1,1.08889,0.91556
1207,1,75.4,11.5,0,0,1,1.04445,0,225,1,1.08889,1
1208,1,149.71,17.6,0,0,1,1.04582,0,225,1,1.09164,1
1209,1,21.85,13.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
1210,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1211,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2814,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1212,1,3.6,0.3,0,0,1,1,0,63,1,1.06349,0.93651
1213,1,59.79,10.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
1214,1,0,0,0,0,1,1.04159,0,225,1,1.09652,0.98667
1215,1,0.24,1.2,0,0,1,1,0,63,1,1.06349,0.93651
1216,1,113.45,24.9,0,0,1,1.04445,0,225,1,1.08889,1
1217,2,0,0,0,0,1,1.02261,0,63,1,1.07697,0.96825
1218,1,17.65,3.4,0,0,1,1.04445,0,225,1,1.08889,1
1219,1,321.03,72.3,0,0,1,1.03864,0,225,1,1.09062,0.98667
1220,1,2.3,-2.8,0,0,1,1.00221,0,63,1,1.06792,0.93651
1221,1,-0.7,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1222,1,33.62,13.9,0,0,1,1.0579,0,380,1,1.11579,1
2815,1,0.48,111.8,0,0,1,1.0579,0,380,1,1.11579,1
2816,1,0,2.6,0,0,1,1.0579,0,380,1,1.11579,1
2817,1,34.1,35.2,0,0,1,1.0579,0,380,1,1.11579,1
1223,1,-0.5,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2818,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1224,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1225,1,0.3,-1,0,0,1,1.04406,0,225,1,1.08812,1
2819,1,5.4,-1.4,0,0,1,1.04406,0,225,1,1.08812,1
1226,1,24.97,4.8,0,0,1,1.00233,0,63,1,1.06816,0.93651
2820,1,66.39,0.5,0,0,1,1.00233,0,63,1,1.06816,0.93651
1227,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1228,1,99.89,27.2,0,0,1,1.04403,0,225,1,1.08889,0.99918
1229,1,4.2,2.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1230,1,133.02,26.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1231,1,10.32,3,0,0,1,1,0,63,1,1.07937,0.92063
1232,1,134.82,16.9,0,0,1,1.04445,0,225,1,1.08889,1
1233,1,80.92,0.7,0,0,1,1.04445,0,225,1,1.08889,1
1234,1,37.82,7.4,0,0,1,1,0,63,1,1.06349,0.93651
1235,1,10.2,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1236,1,54.27,1.9,0,0,1,1,0,63,1,1.07937,0.92063
1237,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1238,1,0,-4.4,0,0,1,1.03951,0,225,1,1.09236,0.98667
1239,1,32.78,0.9,0,0,1,1.05263,0,380,1,1.10526,1
1240,1,201.1,11.4,0,0,1,1.05307,0,380,1,1.10614,1
1241,1,-14.2,10,0,0,1,1.05351,0,380,1,1.10702,1
2821,1,0,0,0,0,1,1.05351,0,380,1,1.10702,1
1242,1,-1.6,-1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1243,1,2.76,1.1,0,0,1,1.00112,0,63,1,1.06574,0.93651
1244,1,147.07,25.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1245,1,0,-0.9,0,0,1,0.94444,0,45,1,1,0.88889
1246,1,50.66,2.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
1247,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1248,1,44.66,7.4,0,0,1,1.04445,0,225,1,1.08889,1
1249,1,85.36,23.3,0,0,1,1.02445,0,225,1,1.08889,0.96
1250,1,44.9,3.7,0,0,1,1.01543,0,63,1,1.06349,0.96736
1251,1,360.29,92.2,0,0,1,1.04445,0,225,1,1.08889,1
1252,1,17.7,-0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1253,1,115.62,13.1,0,0,1,1.04445,0,225,1,1.08889,1
1254,2,0,0,0,0,1,1.00129,0,63,1,1.06607,0.93651
1255,1,39.62,5.1,0,0,1,1,0,63,1,1.07937,0.92063
1256,1,2.04,3.5,0,0,1,1.03333,0,225,1,1.08889,0.97778
1257,1,4.2,0.6,0,0,1,1.00244,0,63,1,1.06837,0.93651
1258,1,17.29,1.9,0,0,1,1.01947,0,63,1,1.07068,0.96825
1259,1,2.16,10.5,0,0,1,1.05131,0,380,1,1.10263,1
1260,1,0.6,-1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1261,2,-6.2,-1,0,0,1,1.00044,0,63,1,1.08024,0.92063
1262,1,29.41,4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1263,2,42.7,0,0,0,1,1,0,63,1,1.06349,0.93651
1264,1,0,0,0,0,1,1.04518,0,225,1,1.09036,1
1265,1,-2.8,-7.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1266,1,61.59,5.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1267,1,169.52,18.2,0,0,1,1.05263,0,380,1,1.10526,1
1268,1,84.88,9.9,0,0,1,1.04445,0,225,1,1.08889,1
1269,1,45.7,-8.3,0,0,1,0.95,0,150,1,1.1,0.8
1270,1,63.39,10.8,0,0,1,1,0,63,1,1.06349,0.93651
1271,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1272,1,0,0,0,0,1,1.04412,0,380,1,1.10263,0.9856
1273,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2822,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2823,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2824,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1274,1,385.99,49.6,0,0,1,1.04445,0,225,1,1.08889,1
1275,1,-0.4,0,0,0,1,1,0,63,1,1.06349,0.93651
1276,2,0,0,0,0,1,1.02107,0,150,1,1.14214,0.9
1277,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1278,1,-0.3,-0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1279,2,-15.7,-3.7,0,0,1,1.04445,0,225,1,1.08889,1
2825,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1280,1,6.2,-0.8,0,0,1,1.00169,0,63,1,1.06688,0.93651
1281,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1282,1,52.47,9.1,0,0,1,1,0,63,1,1.06349,0.93651
1283,1,263.41,32.1,0,0,1,1.05131,0,380,1,1.10263,1
2826,1,257.52,37.7,0,0,1,1.05131,0,380,1,1.10263,1
1284,1,148.27,19.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
1285,1,185.61,46,0,0,1,1.01111,0,225,1,1.08889,0.93333
1286,1,126.06,20.7,0,0,1,1.04445,0,225,1,1.08889,1
1287,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1288,1,45.02,4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1289,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2827,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1290,1,5.88,2.6,0,0,1,1.04222,0,225,1,1.08444,1
1291,1,107.45,36.5,0,80,1,1.00889,0,225,1,1.08889,0.92889
1292,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1293,1,47.18,21.5,0,0,1,1.03791,0,225,1,1.08915,0.98667
1294,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1295,1,252.12,64.9,0,0,1,1.04222,0,225,1,1.08444,1
1296,1,-0.3,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1297,1,30.49,4.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1298,1,290.54,23,0,0,1,1.04445,0,225,1,1.08889,1
1299,1,126.9,17,0,0,1,1.04041,0,225,1,1.09415,0.98667
1300,1,90.4,11.5,0,0,1,1.04445,0,225,1,1.08889,1
2828,1,89.32,26.8,0,0,1,1.04445,0,225,1,1.08889,1
1301,1,214.42,76.8,0,0,1,1.04445,0,225,1,1.08889,1
1302,1,24.9,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
1303,1,90.28,12,0,0,1,1.03778,0,225,1,1.08889,0.98667
1304,1,100.85,30.4,0,0,1,1.04445,0,225,1,1.08889,1
1305,1,11.05,9.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1306,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2829,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1307,1,54.03,8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1308,1,4.08,3.2,0,0,1,1,0,150,1,1.1,0.9
1309,1,1.2,1.7,0,0,1,0.975,0,225,1,1.15,0.8
1310,1,-0.7,14.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1311,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1312,1,29.29,4.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1313,1,0,0,0,0,1,1.03899,0,225,1,1.08444,0.99353
1314,2,0,0,0,0,1,1.0057,0,150,1,1.11139,0.9
1315,1,28.3,-1.7,0,0,1,1.04445,0,225,1,1.08889,1
1316,1,96.05,3.5,0,0,1,1.04222,0,225,1,1.08444,1
1317,2,0,0,0,0,1,1.00057,0,63,1,1.06463,0.93651
1318,1,-4.9,-1.4,0,0,1,1.05263,0,380,1,1.10526,1
1319,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1320,1,78.28,12.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1321,1,18.13,2.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1323,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2830,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2831,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1324,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2832,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1325,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1326,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1327,1,31.21,2.6,0,0,1,1,0,63,1,1.07937,0.92063
1328,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1329,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1330,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1331,1,20.17,3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
2833,1,21.37,3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1332,1,223.55,43,0,0,1,1.04445,0,225,1,1.08889,1
1333,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1334,1,73.12,3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1335,2,0,0,0,0,1,1.00381,0,63,1,1.07111,0.93651
1336,1,69.39,2.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
1337,1,10.32,3.9,0,0,1,1,0,63,1,1.06349,0.93651
1338,1,47.42,11.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1339,1,-2.7,-29.1,0,0,1,1.04222,0,225,1,1.08444,1
1340,1,170.84,119.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
1341,1,10.4,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1342,1,10.3,-9.8,0,0,1,1,0,63,1,1.06349,0.93651
1343,1,19.33,22.5,0,0,1,1,0,63,1,1.06349,0.93651
1344,1,57.63,12.1,0,0,1,1.03975,0,225,1,1.09283,0.98667
1345,1,190.41,44.1,0,0,1,1.04222,0,225,1,1.08444,1
2960,1,208.9,50,0,0,1,1.04222,0,225,1,1.08444,1
1346,2,0,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
1347,1,17.77,2.4,0,0,1,1,0,63,1,1.06349,0.93651
1348,1,132.66,5.3,0,0,1,1.00667,0,225,1,1.08889,0.92444
1349,1,35.06,9.1,0,0,1,1,0,63,1,1.06349,0.93651
1350,1,241.68,45,0,0,1,1.04445,0,225,1,1.08889,1
1351,1,452.02,51.7,0,0,1,1.04445,0,225,1,1.08889,1
1352,1,19.1,-0.9,0,0,1,1,0,63,1,1.06349,0.93651
1353,1,29.3,-2.5,0,0,1,1.04445,0,225,1,1.08889,1
1354,2,16.09,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1355,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1356,1,16.09,3.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
1357,1,0,-0,0,0,1,1,0,63,1,1.06349,0.93651
1358,1,95.21,38.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
1359,1,-2.7,-2.1,0,0,1,1.03874,0,225,1,1.09081,0.98667
1360,1,12.2,-1.8,0,0,1,1,0,63,1,1.06349,0.93651
1361,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1362,1,0,0,0,0,1,1.04359,0,225,1,1.08718,1
1363,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1364,1,118.98,17.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1365,1,35.9,8.5,0,0,1,1,0,63,1,1.07937,0.92063
1366,1,92.56,0.4,0,0,1,1.04445,0,225,1,1.08889,1
1367,1,0,0,0,0,1,1.03507,0,63,1,1.10699,0.96315
1368,1,119.34,17.5,0,0,1,1.04222,0,225,1,1.08444,1
1369,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2834,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2835,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1370,1,3.72,9.5,0,0,1,0.94444,0,45,1,1,0.88889
1371,1,0,0,0,0,1,1.01814,0,150,1,1.13628,0.9
1372,1,-4.1,-10.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
1373,1,165.3,-5.9,0,0,1,1.04561,0,225,1,1.09121,1
1374,1,315.39,3.2,0,0,1,1.04222,0,225,1,1.08444,1
2836,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1375,1,62.91,7.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1376,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1377,1,91.96,18.1,0,0,1,1.04445,0,225,1,1.08889,1
1378,1,16.33,3.7,0,0,1,1,0,63,1,1.07937,0.92063
1379,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1380,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1381,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1382,1,39.86,2.6,0,0,1,1.04222,0,225,1,1.08444,1
1383,1,52.83,16.7,0,0,1,0.98979,0,225,1,1.09069,0.88889
1384,1,277.09,102.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
1385,1,31.9,-0.6,0,0,1,1.04222,0,225,1,1.08444,1
1386,1,2.88,3.3,0,0,1,1.04107,0,225,1,1.09547,0.98667
1387,1,298.94,64.9,0,0,1,1.05263,0,380,1,1.10526,1
1388,1,29.9,-10.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2837,1,31.94,9.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2838,1,71.31,31.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1389,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2839,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2840,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1390,1,8.04,3.7,0,0,1,1.04445,0,225,1,1.08889,1
1391,1,-3.1,9.6,0,0,1,1.05263,0,380,1,1.10526,1
1392,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2841,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1393,1,0,0,0,0,1,1,0,20,1,1.2,0.8
2842,1,0,0,0,0,1,1,0,20,1,1.2,0.8
2843,1,29.65,5.3,0,0,1,1,0,20,1,1.2,0.8
1394,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2844,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1395,1,30.97,4.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1396,1,10.7,-3.3,0,0,1,1.00305,0,63,1,1.08546,0.92063
1397,1,-1.9,-3,0,0,1,1,0,63,1,1.06349,0.93651
1398,1,49.58,5.4,0,0,1,1,0,63,1,1.07937,0.92063
1399,1,-1,5.7,0,0,1,1.04445,0,225,1,1.08889,1
2845,1,49.94,10.7,0,0,1,1.04445,0,225,1,1.08889,1
1400,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2846,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2847,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2848,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1401,1,120.4,-5.3,0,0,1,1.041,0,225,1,1.09534,0.98667
1402,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1403,1,52.71,12,0,0,1,1.03778,0,225,1,1.08889,0.98667
1404,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1405,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2849,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2850,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1406,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2851,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2852,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1407,1,53.91,5.7,0,0,1,1.04445,0,225,1,1.08889,1
1408,1,57.51,13.9,0,0,1,1.04445,0,225,1,1.08889,1
2853,1,36.14,5.7,0,0,1,1.04445,0,225,1,1.08889,1
1409,1,55.23,5.2,0,0,1,1.04174,0,225,1,1.09682,0.98667
1410,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1411,1,35.2,-7.2,0,0,1,1,0,63,1,1.06349,0.93651
1412,1,54.03,4,0,0,1,1,0,63,1,1.06349,0.93651
1413,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1414,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1415,1,136.51,13.9,0,0,1,1.04222,0,225,1,1.08444,1
1416,1,28.09,4.3,0,0,1,1,0,63,1,1.06349,0.93651
1417,1,98.33,8.7,0,0,1,1.04445,0,225,1,1.08889,1
1418,1,47.42,8.4,0,0,1,1.00512,0,63,1,1.07374,0.93651
2854,1,19.57,7.4,0,0,1,1.00512,0,63,1,1.07374,0.93651
1419,1,59.31,4.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1420,1,55.83,5.2,0,0,1,1,0,63,1,1.06349,0.93651
1421,1,51.26,3.3,0,0,1,1.04445,0,225,1,1.08889,1
2855,1,64.71,8.2,0,0,1,1.04445,0,225,1,1.08889,1
1422,1,42.74,14.4,0,0,1,1.04222,0,225,1,1.08444,1
1423,1,34,-7.1,0,0,1,1,0,63,1,1.06349,0.93651
1424,1,13.69,3.7,0,0,1,1,0,63,1,1.06349,0.93651
1425,1,32.54,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1426,1,4.2,4.5,0,0,1,1.04445,0,225,1,1.08889,1
1427,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1428,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1429,1,65.55,0.2,0,0,1,1.03821,0,225,1,1.08975,0.98667
1431,1,59.31,10.8,0,0,1,1.04445,0,225,1,1.08889,1
2856,1,147.31,15,0,80,1,1.04445,0,225,1,1.08889,1
1432,1,-0.5,1.3,0,0,1,1.01652,0,63,1,1.06478,0.96825
1433,1,60.99,4.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1434,1,165,-7.7,0,0,1,1.04222,0,225,1,1.08444,1
1435,1,3,-0.6,0,0,1,1.00078,0,63,1,1.06505,0.93651
1436,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2857,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1437,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1438,1,8.16,10.7,0,0,1,1.04222,0,225,1,1.08444,1
1439,1,-1.3,10.1,0,0,1,1.02333,0,150,1,1.08,0.96667
1440,1,-5.8,-1.2,0,0,1,1.04222,0,225,1,1.08444,1
1441,1,4.6,-4.1,0,0,1,1.02046,0,63,1,1.07266,0.96825
1442,1,59.07,1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1443,1,260.52,45.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
1444,1,39.5,9.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
2858,1,60.39,9.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1445,1,122.1,3.4,0,0,1,1.02667,0,225,1,1.08889,0.96444
1446,1,39.6,-11.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
1447,2,-2.8,-2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1448,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1449,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1450,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1451,1,73.48,7.7,0,0,1,1.04445,0,225,1,1.08889,1
2859,1,80.68,1.9,0,0,1,1.04445,0,225,1,1.08889,1
1453,1,16.33,1.8,0,0,1,1.00649,0,63,1,1.09235,0.92063
1454,1,0,0,0,0,1,1.0459,0,225,1,1.09179,1
1455,1,0,0,0,0,1,1.05323,0,380,1,1.10646,1
1456,1,7.68,3.7,0,0,1,1,0,63,1,1.07937,0.92063
1457,1,0,0.9,0,0,1,1,0,63,1,1.06349,0.93651
1458,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1459,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1460,1,5.76,2.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1461,1,44.66,9.6,0,0,1,1.04445,0,225,1,1.08889,1
2860,1,127.38,42.6,0,0,1,1.04445,0,225,1,1.08889,1
1462,1,19.09,0.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
1463,1,17.41,2.1,0,0,1,1.04542,0,225,1,1.09084,1
2861,1,27.61,6.5,0,0,1,1.04542,0,225,1,1.09084,1
1464,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2862,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1465,1,112.01,27.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1466,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2863,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1467,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1468,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1469,1,19.81,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1470,1,-28.8,-32.6,0,0,1,1.03985,0,225,1,1.09304,0.98667
1471,1,157.52,20.2,0,0,1,1.04445,0,225,1,1.08889,1
1472,1,72.15,5.5,0,0,1,1,0,63,1,1.06349,0.93651
1473,1,24.01,1.3,0,0,1,1,0,63,1,1.07937,0.92063
1474,2,17.17,1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1475,1,21.1,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1476,1,6.3,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
1477,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1478,1,-0.9,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2864,1,-3.1,0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1479,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1480,1,9.4,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
1481,1,101.45,10,0,0,1,1.04445,0,225,1,1.08889,1
1482,1,16.81,2.8,0,0,1,1,0,63,1,1.07937,0.92063
1483,1,264.73,56.4,0,80,1,1.04345,0,225,1,1.08889,0.99802
1484,1,0,0,0,0,1,1.00238,0,63,1,1.06826,0.93651
1485,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1486,1,72.15,10.1,0,0,1,1,0,63,1,1.06349,0.93651
1487,1,97.97,32.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
1488,1,0,0,0,0,1,1.04623,0,225,1,1.09246,1
1489,1,15.6,-13.2,0,0,1,1.03826,0,225,1,1.08986,0.98667
1490,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1491,1,113.2,-13.6,0,0,1,1.04445,0,225,1,1.08889,1
1492,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1493,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1494,1,23.41,7.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
1495,1,1.92,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1496,1,154.51,48.3,0,0,1,1.04445,0,225,1,1.08889,1
1497,1,57.51,2.7,0,0,1,1.04222,0,225,1,1.08444,1
1498,1,110.21,17.3,0,0,1,1.04445,0,225,1,1.08889,1
1499,1,9.8,-0.1,0,0,1,0.94449,0,45,1,1.00009,0.88889
1500,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1502,1,22.69,3.4,0,0,1,1.04445,0,225,1,1.08889,1
2865,1,57.15,12.9,0,0,1,1.04445,0,225,1,1.08889,1
1503,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1504,1,9.7,-1.2,0,0,1,0.975,0,63,1,1.15,0.8
1505,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1506,2,0,0,0,0,1,1.01641,0,63,1,1.06457,0.96825
1507,1,9.8,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1508,1,6.8,-0.9,0,0,1,1.04445,0,225,1,1.08889,1
1509,1,0,0,0,0,1,1.00386,0,63,1,1.07121,0.93651
1510,1,0,0,0,0,1,1.01313,0,225,1,1.09292,0.93333
1511,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1512,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1514,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1515,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1516,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1517,1,0,-0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1518,1,48.26,14.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1519,1,94.85,27.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1520,1,33.6,-2.1,0,0,1,1.04445,0,225,1,1.08889,1
1521,1,18.25,9.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1522,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1523,1,39.02,0.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
2866,1,107.69,24.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
1525,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1526,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1527,1,2.88,16.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1528,1,-0.5,1,0,0,1,1,0,63,1,1.06349,0.93651
1529,1,-0.3,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
1530,1,48.98,5.4,0,0,1,1,0,63,1,1.07937,0.92063
1531,1,117.18,13.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
1532,1,66.87,14.7,0,0,1,1.05263,0,380,1,1.10526,1
1533,1,14.65,2.1,0,0,1,1,0,63,1,1.07937,0.92063
1534,1,140.11,34.6,0,0,1,1.04445,0,225,1,1.08889,1
1535,1,39.14,4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1536,2,16.1,-3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1538,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1539,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2867,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1540,1,10,-1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1541,1,6.36,7.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1542,1,259.32,36.8,0,0,1,1.04222,0,225,1,1.08444,1
1543,1,17.05,11.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1544,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1545,1,256.2,37.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
1546,1,0.6,-1.2,0,0,1,1.04445,0,225,1,1.08889,1
2868,1,-2.5,-1.8,0,0,1,1.04445,0,225,1,1.08889,1
1547,1,33.26,12.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1548,1,30.49,1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1549,1,116.7,12.4,0,0,1,1.04445,0,225,1,1.08889,1
1550,1,47.18,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1551,1,112.7,-0.1,0,0,1,1.02889,0,225,1,1.08889,0.96889
1552,1,6.96,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1553,1,85.3,-18.7,0,0,1,1.04329,0,225,1,1.08657,1
1554,1,1.92,11.5,0,0,1,1.00348,0,150,1,1.10695,0.9
1555,1,17,-1.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
1556,1,253.8,14.4,0,0,1,1.04222,0,225,1,1.08444,1
1557,1,16.9,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
1558,1,-1.9,-1.6,0,0,1,1.05263,0,380,1,1.10526,1
2869,1,-1.9,-1.5,0,0,1,1.05263,0,380,1,1.10526,1
1559,1,65.8,-1.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
2870,1,106.73,20.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
1560,1,0,0,0,0,1,1.0025,0,63,1,1.06849,0.93651
1561,1,8.3,-1.3,0,0,1,1.00255,0,63,1,1.0686,0.93651
2871,1,10.2,-1.3,0,0,1,1.00255,0,63,1,1.0686,0.93651
1562,1,46.1,5.3,0,0,1,1,0,63,1,1.06349,0.93651
1563,1,179.01,6.1,0,0,1,1.04445,0,225,1,1.08889,1
2872,1,20.89,4,0,80,1,1.04445,0,225,1,1.08889,1
1564,1,-14.8,10.8,0,0,1,1.01668,0,63,1,1.06511,0.96825
1565,1,13.09,2.7,0,0,1,1.04222,0,225,1,1.08444,1
1566,1,0.1,-0.4,0,0,1,1.00021,0,63,1,1.06391,0.93651
1567,1,227.63,14.6,0,0,1,1.04249,0,225,1,1.09831,0.98667
1568,1,0,0,0,0,1,1.05529,0,380,1,1.11057,1
1569,1,13.57,3.6,0,0,1,0.94444,0,45,1,1,0.88889
1570,1,48.62,12.9,0,0,1,1,0,20,1,1.2,0.8
1571,1,0,0,0,0,1,1.04307,0,225,1,1.08614,1
1572,1,139.87,26.1,0,0,1,1.04445,0,225,1,1.08889,1
1573,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1574,1,49.94,6.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
2873,1,36.26,7.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1575,1,75.3,-29,0,0,1,1.04541,0,225,1,1.09083,1
1576,2,19.09,1.7,0,0,1,1.01216,0,63,1,1.06349,0.96084
1577,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2874,1,24.25,3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1578,1,29.77,3,0,40,1,1.01587,0,63,1,1.06349,0.96825
1579,1,55.11,15.9,0,0,1,1.04222,0,225,1,1.08444,1
1580,1,0,0,0,0,1,1.01652,0,63,1,1.06479,0.96825
1581,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1582,1,0,0,0,20,1,1,0,63,1,1.07937,0.92063
1583,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1584,1,40.94,5.3,0,0,1,1,0,63,1,1.06349,0.93651
1585,1,0.24,0.4,0,0,1,1.01722,0,63,1,1.06618,0.96825
1586,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1587,1,0,0,0,0,1,1.00107,0,63,1,1.06564,0.93651
2875,1,0,0,0,0,1,1.00107,0,63,1,1.06564,0.93651
1588,1,15.7,-3.6,0,0,1,1,0,63,1,1.06349,0.93651
1589,1,-0.4,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1590,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1591,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1592,1,19.69,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1593,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1594,2,6,-2.4,0,0,1,1.02196,0,63,1,1.07567,0.96825
1595,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1596,1,54.75,5.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2876,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1597,1,17.65,3.5,0,0,1,1.00018,0,63,1,1.06385,0.93651
1598,1,2.7,-1.1,0,0,1,1.04222,0,225,1,1.08444,1
1599,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2877,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1600,1,52.1,7,0,0,1,1,0,63,1,1.06349,0.93651
1602,1,122.7,11.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
1603,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1604,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1605,1,0,0,0,0,1,1.04359,0,225,1,1.08718,1
1606,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1607,1,5.2,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
1608,1,49.8,-1.3,0,0,1,1.04527,0,225,1,1.09054,1
1609,1,-0.1,-0.2,0,0,1,1.00121,0,63,1,1.06591,0.93651
1610,1,13.7,-0.5,0,0,1,1.00084,0,63,1,1.06517,0.93651
1611,1,106.37,7.8,0,0,1,1.04222,0,225,1,1.08444,1
2878,1,137.11,10.3,0,0,1,1.04222,0,225,1,1.08444,1
1612,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1613,1,7.8,-2,0,0,1,1,0,63,1,1.06349,0.93651
1614,2,8.5,-0.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
1615,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1616,1,112.37,26,0,0,1,1.04099,0,225,1,1.09531,0.98667
2952,1,153.07,37.3,0,0,1,1.04099,0,225,1,1.09531,0.98667
1617,1,6.96,1.3,0,0,1,0.94444,0,45,1,1,0.88889
1618,1,24.13,2.7,0,0,1,1,0,20,1,1.2,0.8
2879,1,38.3,1.9,0,0,1,1,0,20,1,1.2,0.8
2880,1,24.49,3.7,0,0,1,1,0,20,1,1.2,0.8
1619,1,190.17,23.6,0,0,1,1.04222,0,225,1,1.08444,1
1620,1,280.57,90.4,0,0,1,1.03963,0,225,1,1.0926,0.98667
1621,1,24.49,3.8,0,0,1,1,0,63,1,1.06349,0.93651
2881,1,25.81,1.3,0,0,1,1,0,63,1,1.06349,0.93651
1622,1,71.91,8.5,0,0,1,1,0,20,1,1.2,0.8
1623,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1624,1,9.5,-5.1,0,0,1,1,0,63,1,1.07937,0.92063
1625,1,27.5,-4.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1626,1,47.9,2.6,0,0,1,1.0117,0,63,1,1.06349,0.9599
1627,1,37.1,1.7,0,0,1,1,0,63,1,1.06349,0.93651
1628,1,1.68,0.2,0,0,1,0.94449,0,45,1,1.00009,0.88889
1629,1,19.09,7.5,0,0,1,1,0,63,1,1.06349,0.93651
1630,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1631,1,125.94,16.4,0,0,1,1.04445,0,225,1,1.08889,1
2882,1,48.62,4.4,0,0,1,1.04445,0,225,1,1.08889,1
1632,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1633,1,132.42,15.7,0,0,1,1.03956,0,225,1,1.09245,0.98667
1634,1,80.44,13.2,0,0,1,1,0,20,1,1.2,0.8
1635,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1636,1,153.07,6,0,0,1,1.04445,0,225,1,1.08889,1
1637,1,178.53,25.7,0,0,1,1.04445,0,225,1,1.08889,1
1638,1,0,0,0,0,1,1.04602,0,225,1,1.09205,1
1639,1,24.01,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1640,1,54.63,6.9,0,0,1,1,0,63,1,1.06349,0.93651
1641,1,49.94,2.1,0,0,1,1.0154,0,63,1,1.06349,0.96732
1643,1,-2.7,-2.8,0,0,1,1,0,63,1,1.06349,0.93651
1644,1,40.1,10.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
2883,1,26.7,-2.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
1645,1,163.88,28.6,0,0,1,1.04445,0,225,1,1.08889,1
1646,1,7.8,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
1647,1,12.97,7.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1648,1,0.84,0.3,0,0,1,1,0,63,1,1.06349,0.93651
1649,1,29.53,0.2,0,0,1,1,0,63,1,1.06349,0.93651
1650,1,42.5,5.7,0,0,1,1.00231,0,63,1,1.06811,0.93651
1651,1,72.27,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1652,1,27.01,11.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1653,1,0,0,0,0,1,1.03,0,150,1,1.09333,0.96667
1654,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1655,1,37.82,5.4,0,0,1,1,0,63,1,1.06349,0.93651
1656,1,44.66,7.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1657,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1658,1,4.2,-2.4,0,0,1,1,0,63,1,1.07937,0.92063
2884,1,8.4,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
1659,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1660,1,44.18,5.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1661,1,242.28,37.4,0,0,1,1.04445,0,225,1,1.08889,1
1662,1,5.76,2.7,0,0,1,1.00122,0,63,1,1.06593,0.93651
2885,1,-0.5,-3.3,0,0,1,1.00122,0,63,1,1.06593,0.93651
1663,1,0.4,-0.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1664,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2886,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1665,1,73.1,-0.9,0,0,1,1.02889,0,225,1,1.08889,0.96889
1666,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2887,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2888,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1667,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2890,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2891,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2892,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1668,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1669,1,1.7,-6.4,0,0,1,1.03933,0,225,1,1.092,0.98667
1670,1,5.16,1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1671,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1672,1,40.34,3.7,0,0,1,1.03456,0,63,1,1.10709,0.96203
2893,1,51.74,7.1,0,0,1,1.03456,0,63,1,1.10709,0.96203
1673,1,0,0,0,0,1,1.03678,0,63,1,1.1053,0.96825
2894,1,0,0,0,0,1,1.03678,0,63,1,1.1053,0.96825
1674,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1675,1,0,0,0,0,1,1,0,20,1,1.2,0.8
1676,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1677,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1678,2,74.2,8.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1679,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1680,1,0,0,0,0,1,1.00151,0,63,1,1.06651,0.93651
1681,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1682,1,113.09,5.7,0,0,1,1.01333,0,225,1,1.08889,0.93778
1683,1,58.11,9.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1684,1,5.7,-8.1,0,0,1,1.02107,0,63,1,1.07389,0.96825
1685,1,10.45,13.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1686,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1687,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1688,1,5.1,-2.8,0,0,1,1.04222,0,225,1,1.08444,1
1689,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1690,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1691,1,37.82,2.3,0,0,1,1.00126,0,63,1,1.06602,0.93651
1692,1,46.46,5.2,0,0,1,1,0,63,1,1.06349,0.93651
1693,1,30.73,5.2,0,0,1,1.04445,0,225,1,1.08889,1
1694,1,0.12,1.5,0,0,1,1.00382,0,63,1,1.07114,0.93651
1695,1,-0.4,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1697,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1698,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1699,1,29.1,-6,0,0,1,1,0,63,1,1.06349,0.93651
1700,1,2.8,-8.8,0,0,1,1,0,150,1,1.1,0.9
1701,1,22.57,11.9,0,0,1,1.04445,0,225,1,1.08889,1
1702,1,-116.1,-15.6,0,0,1,1.04848,0,225,1,1.09695,1
1703,1,0,0,0,0,1,1.00075,0,63,1,1.06499,0.93651
1704,1,38.9,4.1,0,0,1,1,0,63,1,1.06349,0.93651
1705,1,21,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
1706,1,10.81,3.3,0,0,1,1,0,63,1,1.07937,0.92063
1707,1,132.06,11.6,0,0,1,1.05263,0,380,1,1.10526,1
1708,2,154.75,63.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
1709,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
