bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2895,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1710,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1711,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1712,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1713,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1714,1,44.06,7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1715,1,224.63,71.1,0,0,1,1.04445,0,225,1,1.08889,1
1716,1,3.72,1.2,0,0,1,0.94444,0,45,1,1,0.88889
1717,1,9,-0.7,0,0,1,1.00134,0,63,1,1.06618,0.93651
1718,1,119.22,27.3,0,0,1,1.04445,0,225,1,1.08889,1
1719,1,195.33,12.5,0,0,1,1.05263,0,380,1,1.10526,1
2896,1,192.21,40.4,0,0,1,1.05263,0,380,1,1.10526,1
1720,1,35.18,7.4,0,0,1,1.01792,0,63,1,1.06758,0.96825
2994,1,12.6,-1.9,0,0,1,1.01792,0,63,1,1.06758,0.96825
1721,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1722,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1723,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2897,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1724,1,309.3,-49.9,0,0,1,1.04222,0,225,1,1.08444,1
1725,1,34.94,7.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1726,1,26.17,1.3,0,0,1,1.00223,0,63,1,1.06796,0.93651
1727,1,150.07,30,0,0,1,0.98889,0,225,1,1.08889,0.88889
1728,1,29.05,1.4,0,0,1,1.04445,0,225,1,1.08889,1
1729,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1730,1,28.45,5.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
1731,1,59.79,8.3,0,0,1,1,0,63,1,1.06349,0.93651
1732,1,164.6,26.3,0,0,1,1.05263,0,380,1,1.10526,1
2898,1,164.6,27.4,0,0,1,1.05263,0,380,1,1.10526,1
1733,1,108.05,30.3,0,0,1,1.04445,0,225,1,1.08889,1
1734,1,110.93,24.1,0,0,1,1.04445,0,225,1,1.08889,1
1735,1,402.43,28.3,0,0,1,1.05263,0,380,1,1.10526,1
1736,1,45.86,3.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
2899,1,40.94,9,0,0,1,1.03778,0,225,1,1.08889,0.98667
1737,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1739,1,0,0,0,0,1,1.04573,0,225,1,1.09146,1
1740,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1741,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1742,1,2.1,-1.2,0,0,1,1,0,63,1,1.06349,0.93651
1743,1,81.6,-2.1,0,0,1,1.04445,0,225,1,1.08889,1
1744,1,85.84,22.6,0,61,1,1.01587,0,63,1,1.06349,0.96825
1745,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1746,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1747,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1748,1,298.94,0.2,0,0,1,1.04222,0,225,1,1.08444,1
1749,1,10.7,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1750,1,0,0,0,0,1,1.00385,0,63,1,1.07119,0.93651
1751,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1752,1,-0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2900,1,0,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1753,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2901,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2902,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2903,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1754,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1755,1,15.85,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1756,1,121.5,4.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1757,1,0.12,2,0,0,1,0.98889,0,225,1,1.08889,0.88889
1758,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2904,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2905,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2906,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2907,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2908,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2909,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2910,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2911,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1759,3,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1760,2,-5.9,0.3,0,0,1,1.00138,0,63,1,1.08212,0.92063
1761,2,0,0,0,0,1,1.00445,0,150,1,1.1089,0.9
1762,1,160.52,49.5,0,0,1,1.04445,0,225,1,1.08889,1
1763,1,6.84,0.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
2912,1,68.67,15.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
2913,1,-1.3,0.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
1764,1,73.6,14.6,0,0,1,1.04445,0,225,1,1.08889,1
1765,1,3.1,-3.5,0,0,1,1.0412,0,225,1,1.09573,0.98667
1766,1,55.83,6.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1767,1,70.59,18.1,0,0,1,1.04222,0,225,1,1.08444,1
1768,1,0,-3.3,0,0,1,1.04258,0,225,1,1.08517,1
1769,1,-0.3,-1.5,0,0,1,1.00254,0,45,1,1.07175,0.93333
1770,1,53.19,17,0,0,1,1,0,63,1,1.06349,0.93651
1771,1,34.7,-6.7,0,50,1,1.01587,0,63,1,1.06349,0.96825
1772,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1773,1,75.04,31.6,0,0,1,0.94444,0,45,1,1,0.88889
1774,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1775,1,21.61,21.4,0,0,1,1.01333,0,225,1,1.04444,0.98222
1776,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2914,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1777,1,47.78,6.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1778,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2915,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1779,1,143.47,22.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
1780,1,25.2,-5.4,0,0,1,1.01469,0,63,1,1.06349,0.96589
1781,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1782,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1783,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1784,1,53.43,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1786,1,51.6,-7.1,0,0,1,1.04222,0,225,1,1.08444,1
1787,1,-0.7,-4.8,0,0,1,1.05131,0,380,1,1.10263,1
1788,1,49.34,5,0,0,1,1,0,63,1,1.06349,0.93651
1789,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1790,1,80.8,10.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1791,1,37.5,-4.6,0,0,1,1.04602,0,225,1,1.09203,1
1792,1,32.54,3.6,0,0,1,1,0,63,1,1.07937,0.92063
1793,1,5.16,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1794,1,22.81,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2916,1,10.9,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1795,1,27.61,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1796,1,42.7,-3.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1797,1,83.68,7.4,0,0,1,1.04105,0,225,1,1.09544,0.98667
1798,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1799,1,103.2,-12.3,0,0,1,1.04222,0,225,1,1.08444,1
1800,1,8.04,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1801,1,-18.2,-3.6,0,0,1,1,0,63,1,1.06349,0.93651
1802,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2917,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2918,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2919,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2920,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2921,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1803,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1804,1,212.62,29.5,0,0,1,1.04521,0,225,1,1.09042,1
2981,1,75.88,0.2,0,0,1,1.04521,0,225,1,1.09042,1
1805,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1806,1,36.98,6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1807,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1808,1,20.29,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1809,1,31.46,5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1810,1,26.29,4.7,0,0,1,1,0,63,1,1.07937,0.92063
2922,1,30.61,5.1,0,0,1,1,0,63,1,1.07937,0.92063
1811,2,0,0,0,0,1,1.00381,0,63,1,1.07111,0.93651
1812,1,98.93,9.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
1813,1,203.86,49.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1814,1,6.3,-3.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1815,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1816,1,-0.4,4.6,0,0,1,0.94444,0,45,1,1,0.88889
1817,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1818,1,5.16,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1820,1,91.84,7.1,0,0,1,1.04445,0,225,1,1.08889,1
1821,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1822,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
1823,1,66.51,2.2,0,0,1,1.04445,0,225,1,1.08889,1
1824,1,281.78,19.2,0,0,1,1.04445,0,225,1,1.08889,1
1825,1,20.6,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
1826,1,55.59,6.8,0,0,1,1,0,63,1,1.06349,0.93651
1827,2,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1828,1,154.63,31.5,0,0,1,1.04445,0,225,1,1.08889,1
1829,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1830,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1831,1,122,-0.3,0,0,1,1.04222,0,225,1,1.08444,1
1832,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1833,1,0,0,0,0,1,1.03947,0,380,1,1.10526,0.97368
1834,1,56.19,8.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1835,1,9.8,-2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1836,1,1.5,-3.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
1837,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1838,1,59.07,4,0,0,1,1.03942,0,225,1,1.09218,0.98667
2923,1,73.1,-0.6,0,0,1,1.03942,0,225,1,1.09218,0.98667
1839,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1840,1,0,0,0,0,1,1.03987,0,225,1,1.09307,0.98667
1841,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2924,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1842,1,14.77,4.3,0,0,1,1,0,63,1,1.06349,0.93651
1843,1,99.17,25,0,0,1,1.04445,0,225,1,1.08889,1
2925,1,45.98,3.7,0,0,1,1.04445,0,225,1,1.08889,1
1844,1,0,0,0,0,1,1,0,150,1,1.1,0.9
1845,1,144.79,19,0,0,1,1.03879,0,225,1,1.09092,0.98667
1846,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1847,2,24.73,1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1848,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1849,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1850,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1851,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1852,1,49.94,6.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1853,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2926,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1854,1,86.8,12.7,0,0,1,1.03857,0,225,1,1.09047,0.98667
1855,1,173.48,45.1,0,0,1,1.04445,0,225,1,1.08889,1
1856,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1857,1,26.8,-2.2,0,0,1,1,0,63,1,1.06349,0.93651
1858,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1859,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1860,1,-5,-5.2,0,0,1,1.05263,0,380,1,1.10526,1
1862,1,135.42,50.9,0,0,1,1.04445,0,225,1,1.08889,1
2927,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1863,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1864,1,36.14,4.8,0,0,1,1,0,20,1,1.2,0.8
1865,1,124.14,11.3,0,0,1,1.04222,0,225,1,1.08444,1
1866,1,2.3,-6,0,0,1,1.04445,0,225,1,1.08889,1
1867,1,180.21,19.3,0,0,1,1.05131,0,380,1,1.10263,1
2928,1,155.11,20.4,0,0,1,1.05131,0,380,1,1.10263,1
1868,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1870,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2929,1,139.63,17.8,0,0,1,1.04445,0,225,1,1.08889,1
1871,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1872,1,62.19,0.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1873,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2931,2,0,0,0,0,1,1,0,20,1,1.2,0.8
2932,2,0,0,0,0,1,1,0,20,1,1.2,0.8
1874,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2933,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2934,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1875,1,88.84,10,0,0,1,1.03778,0,225,1,1.08889,0.98667
2935,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1876,1,81.52,17.4,0,0,1,1.04401,0,225,1,1.10136,0.98667
1877,1,4.9,-1.1,0,0,1,1,0,63,1,1.06349,0.93651
1878,1,35.42,1.5,0,0,1,1,0,63,1,1.06349,0.93651
1879,1,82.72,9.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
1880,1,110.33,31.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
1881,1,42.98,6.9,0,0,1,1,0,63,1,1.06349,0.93651
1882,1,74.92,26.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1883,1,13,-2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1884,1,8.04,6.6,0,0,1,1.04445,0,225,1,1.08889,1
2936,1,19.21,5.8,0,0,1,1.04445,0,225,1,1.08889,1
1885,1,74.44,10.3,0,0,1,1.04445,0,225,1,1.08889,1
2937,1,114.78,21.5,0,0,1,1.04445,0,225,1,1.08889,1
1886,1,201.7,39.3,0,0,1,1.04445,0,225,1,1.08889,1
1887,1,18.5,-3.3,0,0,1,1,0,63,1,1.06349,0.93651
1888,1,162.44,33.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
1889,1,30.85,2.6,0,0,1,1.00564,0,63,1,1.09065,0.92063
1890,1,113.7,-7,0,0,1,1.04222,0,225,1,1.08444,1
1891,1,19.4,-2.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
2938,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1892,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1893,1,24.49,9.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
2940,1,37.22,10,0,0,1,0.98889,0,225,1,1.08889,0.88889
1894,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1895,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1896,1,41.3,10.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
2941,1,15.37,9.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
1897,1,4.32,0.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1898,1,100.97,18.1,0,0,1,1.04445,0,225,1,1.08889,1
1899,1,23.29,2.6,0,0,1,1,0,63,1,1.06349,0.93651
1900,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1901,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1902,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1903,1,0,0,0,0,1,1.00358,0,63,1,1.08652,0.92063
1904,1,0,0,0,0,1,1.04354,0,225,1,1.08709,1
1905,1,8.8,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
1906,1,0,0,0,0,1,1.00284,0,63,1,1.06918,0.93651
1907,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1908,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1909,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1910,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1911,1,0,0,0,0,1,1.03787,0,150,1,1.10907,0.96667
1912,1,0,0,0,0,1,1.04516,0,225,1,1.09032,1
1913,1,0,0,0,0,1,1.04521,0,225,1,1.09041,1
1914,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1915,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1916,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1917,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1918,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1919,1,21.3,-4.1,0,0,1,1,0,63,1,1.06349,0.93651
1920,1,-19.1,3.2,0,0,1,1,0,63,1,1.06349,0.93651
1921,1,0,0,0,0,1,1.0024,0,63,1,1.0683,0.93651
1922,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1923,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1924,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1925,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1926,1,10.32,0.3,0,0,1,1,0,63,1,1.07937,0.92063
1927,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1928,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1929,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1930,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1931,1,0,0,0,0,1,1.04343,0,225,1,1.08685,1
1932,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1933,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1934,1,0,0,0,0,1,0.99227,0,225,1,1.09566,0.88889
1935,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1936,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1937,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1938,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1939,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1940,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1941,1,0,0,0,0,1,0.97661,0,63,1,1.37722,0.57601
1942,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1943,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1944,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1945,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1946,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1947,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1948,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1949,1,0,0,0,0,1,1.00105,0,63,1,1.0656,0.93651
1950,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1951,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1952,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
1953,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1954,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1955,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1956,1,0,0,0,0,1,1.04291,0,225,1,1.08582,1
1957,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1958,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1959,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1960,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1961,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1962,1,0,0,0,0,1,1.00229,0,63,1,1.06807,0.93651
1963,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1964,1,-41.4,9.9,0,0,1,1,0,63,1,1.06349,0.93651
1965,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1966,1,20.5,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
1967,1,-0.3,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
1968,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1969,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1970,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1971,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1972,1,0,0,0,0,1,1.01688,0,63,1,1.06551,0.96825
1973,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1974,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1975,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1976,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1977,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1978,1,-5.3,0.8,0,0,1,1,0,63,1,1.06349,0.93651
1979,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1980,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1981,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1982,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1983,1,0,0,0,0,1,1.04568,0,225,1,1.09137,1
1984,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1985,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1986,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
1987,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1988,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1989,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1990,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1991,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1992,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1993,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1994,1,0,0,0,0,1,1.04532,0,225,1,1.09064,1
1995,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1996,1,0,0,0,0,1,0.99135,0,225,1,1.09381,0.88889
1997,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1998,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1999,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2000,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2001,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2002,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2003,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2004,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2005,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2006,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2007,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2008,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2009,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
2010,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2011,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2012,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2013,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2014,1,0,0,0,0,1,0.99128,0,225,1,1.09367,0.88889
2015,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2016,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2017,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2018,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2019,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2020,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2021,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2022,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
2023,1,2.04,0.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
2024,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
2025,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2026,1,13.93,1.4,0,0,1,1,0,63,1,1.06349,0.93651
2027,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2028,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2029,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2030,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2031,1,0,0,0,0,1,1.0014,0,63,1,1.0663,0.93651
2032,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2033,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2034,1,0,0,0,0,1,0.98933,0,225,1,1.08977,0.88889
2035,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2036,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2037,1,0,0,0,0,1,0.98927,0,225,1,1.08965,0.88889
2038,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2039,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2040,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2041,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2042,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2043,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
2044,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2045,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2046,1,9.12,2.9,0,0,1,1,0,63,1,1.06349,0.93651
2047,1,0,0,0,0,1,1.03817,0,150,1,1.10968,0.96667
2048,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2049,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2050,1,0,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
2051,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2052,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2053,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2054,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2055,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2056,1,0,0,0,0,1,1.02129,0,63,1,1.07432,0.96825
2057,1,0,0,0,0,1,1.00085,0,63,1,1.0652,0.93651
2058,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2059,1,0,0,0,0,1,1.03797,0,150,1,1.10927,0.96667
2060,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2061,1,0,0,0,0,1,1.04539,0,225,1,1.09077,1
2062,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2063,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2064,1,0,0,0,0,1,0.99162,0,225,1,1.09435,0.88889
2065,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2066,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2067,1,52.47,11,0,0,1,1,0,63,1,1.07937,0.92063
2068,1,0,0,0,0,1,1.00111,0,63,1,1.06572,0.93651
2069,1,0,0,0,0,1,1.00055,0,63,1,1.0646,0.93651
2070,1,57.75,9.9,0,0,1,1,0,63,1,1.07937,0.92063
2071,1,0,0,0,0,1,1.00127,0,63,1,1.06604,0.93651
2072,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2073,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2074,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2075,1,0,0,0,0,1,1.00145,0,63,1,1.06639,0.93651
2076,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2077,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2078,1,-21.2,2.9,0,0,1,1,0,63,1,1.06349,0.93651
2079,1,0,0,0,0,1,1.01996,0,150,1,1.06754,0.97237
2080,1,-38.8,5.1,0,0,1,1,0,63,1,1.06349,0.93651
2081,1,0,0,0,0,1,1.00061,0,63,1,1.06472,0.93651
2082,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2083,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2084,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2085,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
2086,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2087,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2088,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2089,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
2090,1,0,0,0,0,1,1.04357,0,225,1,1.08714,1
2091,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2092,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2093,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2094,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2095,1,0,0,0,0,1,1.04483,0,225,1,1.08966,1
2096,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2097,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2098,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2099,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2100,1,-5.7,2.1,0,0,1,1,0,63,1,1.06349,0.93651
2101,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2102,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
2103,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
2104,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
2105,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2106,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2107,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2108,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2109,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2110,1,0,0,0,0,1,0.98926,0,225,1,1.08964,0.88889
2111,1,0,0,0,0,1,1.04605,0,225,1,1.09211,1
2112,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2113,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2114,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2115,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2116,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2117,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2118,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2119,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2120,1,0,0,0,0,1,1.00255,0,63,1,1.0686,0.93651
2121,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2122,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2123,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2124,1,35.06,3.5,0,0,1,0.99701,0,63,1,1.07937,0.91464
2125,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2126,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2127,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2128,1,0,0,0,0,1,0.99017,0,225,1,1.09146,0.88889
2129,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2130,1,0,0,0,0,1,1.018,0,63,1,1.06774,0.96825
2131,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2132,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2133,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
2134,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
2135,1,0,0,0,0,1,1.00357,0,63,1,1.07063,0.93651
2136,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2137,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2138,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2139,1,0,0,0,0,1,0.94448,0,45,1,1.00008,0.88889
2140,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2141,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2142,1,-3.4,2.5,0,0,1,1,0,63,1,1.07937,0.92063
2143,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2144,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2145,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2146,1,0,0,0,0,1,1.00386,0,63,1,1.07121,0.93651
2147,1,0,0,0,0,1,1.00329,0,63,1,1.08594,0.92063
2148,1,0,0,0,0,1,1.04222,0,225,1,1.08444,1
2149,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2150,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
2151,1,33.5,3.3,0,0,1,1,0,63,1,1.07937,0.92063
2152,1,0,0,0,0,1,1.00135,0,63,1,1.08206,0.92063
2153,1,0,0,0,0,1,1.05131,0,380,1,1.10263,1
2154,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2155,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2156,1,0,0,0,0,1,1.04539,0,225,1,1.09078,1
2157,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2158,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2159,1,-19.7,7.9,0,0,1,1.01964,0,63,1,1.11864,0.92063
2160,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2161,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
2163,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2164,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2165,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2166,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2167,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2168,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2169,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2170,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2171,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2172,1,28.93,1.9,0,0,1,0.975,0,225,1,1.15,0.8
2173,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2174,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2175,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2176,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2177,1,0,-0,0,0,1,0.975,0,225,1,1.15,0.8
2178,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2179,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2180,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2181,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2182,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2183,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2184,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2185,1,4.4,-3.8,0,0,1,0.975,0,225,1,1.15,0.8
2186,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2187,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
2188,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2189,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2190,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2191,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2192,1,75.76,19.3,0,0,1,0.975,0,225,1,1.15,0.8
2193,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2194,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2195,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2196,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2197,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2198,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2199,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2200,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2201,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2202,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2203,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2204,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2205,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2206,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2207,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2208,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2209,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2210,1,4.4,-3.1,0,0,1,0.975,0,225,1,1.15,0.8
2211,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2212,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2213,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2214,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2215,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2216,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2217,1,67.35,0.4,0,0,1,0.975,0,225,1,1.15,0.8
2218,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2219,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2220,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2221,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2222,1,58.95,15.8,0,0,1,0.975,0,225,1,1.15,0.8
2223,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2224,1,2.1,-3.9,0,0,1,0.975,0,150,1,1.15,0.8
2225,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2226,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2227,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2228,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2229,1,40.7,4,0,0,1,0.975,0,225,1,1.15,0.8
2230,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2231,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2232,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2233,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2234,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2235,1,53,-3.1,0,0,1,0.975,0,225,1,1.15,0.8
2236,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2237,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2238,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2239,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2240,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2241,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2242,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2243,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2244,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2245,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2246,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2247,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2248,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
2249,1,-0,-0,0,0,1,0.975,0,63,1,1.15,0.8
2250,2,-0,-0,0,0,1,0.975,0,20,1,1.15,0.8
2251,2,-0,-0,0,0,1,0.975,0,20,1,1.15,0.8
2253,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2254,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2255,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2257,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
2258,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
2259,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2260,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
2261,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
2262,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
2263,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
2264,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2265,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2266,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2267,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2268,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2269,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2270,2,44.42,16,0,0,1,0.975,0,24,1,1.15,0.8
2271,2,44.42,16,0,0,1,0.975,0,24,1,1.15,0.8
2272,2,44.42,16,0,0,1,0.975,0,24,1,1.15,0.8
2273,2,44.42,16,0,0,1,0.975,0,24,1,1.15,0.8
2274,2,3.12,1.8,0,0,1,0.975,0,20,1,1.15,0.8
2275,2,16.81,11,0,0,1,0.975,0,20,1,1.15,0.8
2276,2,10.32,6.7,0,0,1,0.975,0,20,1,1.15,0.8
2277,2,12.13,7.6,0,0,1,0.975,0,17,1,1.15,0.8
2278,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2279,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2280,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2281,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2282,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2283,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2284,2,15.61,7,0,0,1,0.975,0,20,1,1.15,0.8
2286,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2287,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
2289,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
2290,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
2291,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2292,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2293,2,37.22,13,0,0,1,0.975,0,24,1,1.15,0.8
2294,2,37.22,13,0,0,1,0.975,0,24,1,1.15,0.8
2295,2,45.62,16,0,0,1,0.975,0,24,1,1.15,0.8
2296,2,45.62,16,0,0,1,0.975,0,24,1,1.15,0.8
2297,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2298,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2299,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
2300,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
2301,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
2302,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
2303,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
2304,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
2305,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2306,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2307,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2309,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2310,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2311,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2312,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2313,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2314,2,1.4,0,0,0,1,0.975,0,20,1,1.15,0.8
2315,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2317,2,51.62,18,0,0,1,0.975,0,24,1,1.15,0.8
2318,2,-2.1,-5.9,0,0,1,0.975,0,24,1,1.15,0.8
2319,2,51.62,18,0,0,1,0.975,0,24,1,1.15,0.8
2320,2,51.62,18,0,0,1,0.975,0,24,1,1.15,0.8
2321,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2322,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2323,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2324,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2325,2,4.2,2.2,0,0,1,0.975,0,15,1,1.15,0.8
2326,2,4.2,2.2,0,0,1,0.975,0,15,1,1.15,0.8
2327,2,5.04,2.3,0,0,1,0.975,0,14,1,1.15,0.8
2328,2,12.49,6.2,0,0,1,0.975,0,20,1,1.15,0.8
2329,2,36.02,14,0,0,1,0.975,0,20,1,1.15,0.8
2330,2,36.02,14,0,0,1,0.975,0,20,1,1.15,0.8
2331,2,-0.8,-0.5,0,0,1,0.975,0,20,1,1.15,0.8
2332,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2336,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2337,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2338,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2339,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2340,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2341,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2342,2,48.02,18,0,0,1,0.975,0,24,1,1.15,0.8
2343,2,48.02,18,0,0,1,0.975,0,24,1,1.15,0.8
2344,2,48.02,18,0,0,1,0.975,0,24,1,1.15,0.8
2345,2,48.02,18,0,0,1,0.975,0,24,1,1.15,0.8
2346,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2348,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2349,2,3.12,2,0,0,1,0.975,0,21,1,1.15,0.8
2350,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2351,2,10.57,6.6,0,0,1,0.975,0,19,1,1.15,0.8
2352,2,48.02,17,0,0,1,0.975,0,24,1,1.15,0.8
2353,2,48.02,17,0,0,1,0.975,0,24,1,1.15,0.8
2354,2,48.02,17,0,0,1,0.975,0,24,1,1.15,0.8
2355,2,48.02,17,0,0,1,0.975,0,24,1,1.15,0.8
2356,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
2357,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2358,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2359,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2360,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2361,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2362,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2363,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2364,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2365,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2367,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2368,2,8.76,5.5,0,0,1,0.975,0,21,1,1.15,0.8
2369,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2370,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2371,2,44.42,15,0,0,1,0.975,0,24,1,1.15,0.8
2372,2,44.42,15,0,0,1,0.975,0,24,1,1.15,0.8
2373,2,44.42,15,0,0,1,0.975,0,24,1,1.15,0.8
2374,2,44.42,15,0,0,1,0.975,0,24,1,1.15,0.8
2375,2,44.42,15,0,0,1,0.975,0,24,1,1.15,0.8
2376,2,10.57,2,0,0,1,0.975,0,24,1,1.15,0.8
2377,2,5.8,0,0,0,1,0.975,0,20,1,1.15,0.8
2378,2,4.8,3.2,0,0,1,0.975,0,18,1,1.15,0.8
2379,2,22.57,11.3,0,0,1,0.975,0,20,1,1.15,0.8
2380,2,7.44,3.6,0,0,1,0.975,0,20,1,1.15,0.8
2381,2,10.32,3.9,0,0,1,0.975,0,20,1,1.15,0.8
2382,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2383,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2385,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2386,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2388,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2389,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2390,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2391,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2392,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2393,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2394,2,15.2,0,0,0,1,0.975,0,20,1,1.15,0.8
2395,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2396,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2397,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2398,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2399,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2400,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2401,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2402,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2403,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2404,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2409,2,16.81,8,0,0,1,0.975,0,20,1,1.15,0.8
2410,2,16.81,8,0,0,1,0.975,0,20,1,1.15,0.8
2411,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2412,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2413,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2414,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2415,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2416,2,7.2,3.7,0,0,1,0.975,0,20,1,1.15,0.8
2417,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2418,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2419,2,-5.7,-3.6,0,0,1,0.975,0,15,1,1.15,0.8
2420,2,-5,-3.1,0,0,1,0.975,0,15,1,1.15,0.8
2422,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
2423,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
2424,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
2425,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2426,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2427,2,36.02,12,0,0,1,0.975,0,24,1,1.15,0.8
2428,2,36.02,12,0,0,1,0.975,0,24,1,1.15,0.8
2429,2,14.65,3,0,0,1,0.975,0,17,1,1.15,0.8
2430,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2431,2,0,-0,0,0,1,0.975,0,17,1,1.15,0.8
2432,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2434,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2435,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2436,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2437,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2438,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2439,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2440,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2441,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2442,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2443,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2444,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2445,2,-0,-0,0,0,1,0.975,0,20,1,1.15,0.8
2446,2,-0.2,-0.1,0,0,1,0.975,0,20,1,1.15,0.8
2447,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2449,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2450,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2452,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2453,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2454,2,12.4,0,0,0,1,0.975,0,20,1,1.15,0.8
2455,2,28.4,0,0,0,1,0.975,0,20,1,1.15,0.8
2457,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2458,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
2459,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2460,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2461,2,12.97,8.6,0,0,1,0.975,0,20,1,1.15,0.8
2462,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2463,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
2464,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
2465,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
2466,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2467,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2468,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2469,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2470,2,0,0,0,0,1,0.975,0,13,1,1.15,0.8
2471,2,0,0,0,0,1,0.975,0,13,1,1.15,0.8
2473,2,0,0,0,0,1,0.975,0,13,1,1.15,0.8
2474,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2475,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2477,1,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2478,1,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2481,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2482,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2483,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2484,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2485,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2486,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2487,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2489,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2490,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2491,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2493,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2494,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2496,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2497,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2498,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2499,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2500,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2501,2,15.8,0,0,0,1,0.975,0,20,1,1.15,0.8
2502,2,2.52,1.2,0,0,1,0.975,0,19,1,1.15,0.8
2503,2,8.4,4,0,0,1,0.975,0,19,1,1.15,0.8
2504,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2505,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2507,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2508,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2509,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2510,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2511,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2512,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2513,2,49.22,15,0,0,1,0.975,0,24,1,1.15,0.8
2514,2,49.22,15,0,0,1,0.975,0,24,1,1.15,0.8
2515,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2516,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2517,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
2519,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2520,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2521,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2523,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2524,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2525,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2526,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2527,2,42.02,18,0,0,1,0.975,0,24,1,1.15,0.8
2528,2,42.02,13,0,0,1,0.975,0,24,1,1.15,0.8
2529,2,42.02,13,0,0,1,0.975,0,24,1,1.15,0.8
2530,2,42.02,13,0,0,1,0.975,0,24,1,1.15,0.8
2531,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2532,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2533,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2534,1,21.61,10,0,0,1,0.975,0,20,1,1.15,0.8
2535,2,21.61,10,0,0,1,0.975,0,20,1,1.15,0.8
2536,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
2537,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2538,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
2539,1,740.27,388.6,0,0,1,1.05263,0,380,1,1.10526,1
2540,1,595.49,293.2,0,0,1,1.05263,0,380,1,1.10526,1
2541,1,-95.5,-17.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
2542,1,76.6,78.9,0,0,1,1.05263,0,380,1,1.10526,1
2543,1,-209.1,198,0,0,1,1.0473,0,225,1,1.09459,1
2544,1,167.5,-35.2,0,0,1,1.05263,0,380,1,1.10526,1
2545,1,116.58,69.4,0,0,1,1.03861,0,225,1,1.09056,0.98667
2546,1,101.21,65.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
2547,1,79,61,0,0,1,1.05263,0,380,1,1.10526,1
2548,1,-304.8,127.1,0,0,1,1.05263,0,380,1,1.10526,1
2549,1,-23.5,-29.9,0,0,1,1.05263,0,380,1,1.10526,1
2550,1,340.5,-11.8,0,0,1,1.05263,0,380,1,1.10526,1
2551,1,-275.2,111.7,0,0,1,1.04445,0,225,1,1.08889,1
2552,1,25.57,67,0,0,1,1.04222,0,225,1,1.08444,1
2553,1,-528.7,16.3,0,0,1,1.05263,0,380,1,1.10526,1
2554,1,119.34,61.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
2555,1,483.23,71.4,0,0,1,1.05263,0,380,1,1.10526,1
2556,1,0,-3,0,0,1,1.04249,0,225,1,1.09831,0.98667
2557,1,-133.4,58.5,0,0,1,1.05263,0,380,1,1.10526,1
2558,1,188.73,73.4,0,0,1,1.05263,0,380,1,1.10526,1
2559,1,190.77,35.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
2560,1,-499.1,52.4,0,0,1,1.05263,0,380,1,1.10526,1
2561,1,217.2,-37.1,0,0,1,1.05263,0,380,1,1.10526,1
2562,1,2.5,-0.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
2563,1,489.47,21.6,0,0,1,1.05263,0,380,1,1.10526,1
2564,1,1119.78,112.6,0,0,1,1.05263,0,380,1,1.10526,1
2565,1,37.94,2.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
2566,1,685.2,-73.8,0,0,1,1.05263,0,380,1,1.10526,1
2567,1,174.44,32,0,0,1,1.01111,0,225,1,1.08889,0.93333
2568,1,174.2,32,0,0,1,1.01111,0,225,1,1.08889,0.93333
2569,1,559.71,11.6,0,0,1,1.05263,0,380,1,1.10526,1
2570,1,-84.7,56.3,0,0,1,1.05263,0,380,1,1.10526,1
