bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,4.94,0.8,0,-10.089936602,1,1,0,138,1,1.1,0.9
2,1,1.6,0.12,0,0,1,1,0,138,1,1.1,0.9
3,1,3.77,0.63,0,0,1,1,0,138,1,1.1,0.9
4,1,3.72,0.39,0,0,1,1,0,138,1,1.1,0.9
5,1,0,0,0,0,1,1,0,138,1,1.1,0.9
6,1,5.97,0.34,0,0,1,1,0,138,1,1.1,0.9
7,1,0,0,0,0,1,1,0,138,1,1.1,0.9
8,1,0,0,0,0,1,1,0,138,1,1.1,0.9
9,1,0,0,0,0,1,1,0,138,1,1.1,0.9
10,1,7.3,1.32,0,0,1,1,0,138,1,1.1,0.9
11,1,0,0,0,0,1,1,0,138,1,1.1,0.9
12,1,7.3,1.36,0,0,1,1,0,138,1,1.1,0.9
13,1,0,0,0,0,1,1,0,138,1,1.1,0.9
14,1,0,0,0,0,1,1,0,138,1,1.1,0.9
15,1,0,0,0,0,1,1,0,138,1,1.1,0.9
16,1,7.3,1.15,0,0,1,1,0,138,1,1.1,0.9
17,1,0,0,0,0,1,1,0,138,1,1.1,0.9
18,1,0,0,0,0,1,1,0,138,1,1.1,0.9
19,1,16.9,2.17,0,0,1,1,0,138,1,1.1,0.9
20,1,0,0,0,0,1,1,0,138,1,1.1,0.9
21,1,0,0,0,0,1,1,0,138,1,1.1,0.9
22,1,7.19,1.17,0,0,1,1,0,138,1,1.1,0.9
23,1,5.2,1.14,0,0,1,1,0,138,1,1.1,0.9
24,1,8.69,0.92,0,0,1,1,0,138,1,1.1,0.9
25,1,0,0,0,0,1,1,0,138,1,1.1,0.9
26,1,0,0,0,0,1,1,0,138,1,1.1,0.9
27,1,8.15,1.02,0,0,1,1,0,138,1,1.1,0.9
28,1,0,0,0,0,1,1,0,138,1,1.1,0.9
29,1,0,0,0,-1.23865450627,1,1,0,138,1,1.1,0.9
30,1,5,0.48,0,0,1,1,0,138,1,1.1,0.9
31,1,0,0,0,-11.6319288661,1,1,0,138,1,1.1,0.9
32,1,5.61,0.62,0,0,1,1,0,138,1,1.1,0.9
33,1,0,0,0,0,1,1,0,138,1,1.1,0.9
34,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35,1,8.23,1.19,0,0,1,1,0,138,1,1.1,0.9
36,1,7.94,0.15,0,0,1,1,0,138,1,1.1,0.9
37,1,7.32,2.34,0,0,1,1,0,138,1,1.1,0.9
38,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40,1,2.05,0.22,0,0,1,1,0,138,1,1.1,0.9
41,1,14.15,3.05,0,5.76185468765,1,1,0,138,1,1.1,0.9
42,1,14.15,3.83,0,0,1,1,0,138,1,1.1,0.9
43,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44,1,14.78,2.36,0,0,1,1,0,138,1,1.1,0.9
45,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46,1,4.64,0.2,0,0,1,1,0,138,1,1.1,0.9
47,1,15.55,2.03,0,0,1,1,0,138,1,1.1,0.9
48,1,15.55,0.85,0,5.65814673055e-05,1,1,0,138,1,1.1,0.9
49,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50,1,15.55,2.51,0,0,1,1,0,138,1,1.1,0.9
51,1,0,0,0,0,1,1,0,138,1,1.1,0.9
52,1,5.46,1.08,0,0,1,1,0,138,1,1.1,0.9
53,1,23.74,4.33,0,0,1,1,0,138,1,1.1,0.9
54,1,0,0,0,0,1,1,0,138,1,1.1,0.9
55,1,22.2,5.91,0,0,1,1,0,138,1,1.1,0.9
56,1,22.2,5.42,0,0,1,1,0,138,1,1.1,0.9
57,1,22.2,1.17,0,0,1,1,0,138,1,1.1,0.9
58,1,0,0,0,0,1,1,0,138,1,1.1,0.9
59,1,2.76,0.43,0,0,1,1,0,138,1,1.1,0.9
60,1,9.44,1.93,0,0,1,1,0,138,1,1.1,0.9
61,1,0,0,0,0,1,1,0,138,1,1.1,0.9
62,1,0,0,0,0,1,1,0,138,1,1.1,0.9
63,1,9.94,1.12,0,0,1,1,0,138,1,1.1,0.9
64,1,0,0,0,0,1,1,0,138,1,1.1,0.9
65,1,9.94,1.22,0,0,1,1,0,138,1,1.1,0.9
66,1,0,0,0,0,1,1,0,345,1,1.1,0.9
67,1,0,0,0,0,1,1,0,138,1,1.1,0.9
68,1,22.71,3.69,0,0,1,1,0,345,1,1.1,0.9
69,1,0,0,0,0,1,1,0,345,1,1.1,0.9
70,1,0,0,0,0,1,1,0,345,1,1.1,0.9
71,1,2.64,0.45,0,0,1,1,0,138,1,1.1,0.9
72,1,5.3,0.72,0,0,1,1,0,138,1,1.1,0.9
73,1,3.1,0.08,0,0,1,1,0,138,1,1.1,0.9
74,1,5.18,1.19,0,0,1,1,0,138,1,1.1,0.9
75,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76,1,16.03,1.05,0,0,1,1,0,138,1,1.1,0.9
77,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80,1,12.71,2.54,0,0,1,1,0,138,1,1.1,0.9
81,1,12.86,2.8,0,0,1,1,0,138,1,1.1,0.9
82,1,19.44,2.56,0,0,1,1,0,138,1,1.1,0.9
83,1,0,0,0,0,1,1,0,138,1,1.1,0.9
84,1,19.44,2.29,0,0,1,1,0,138,1,1.1,0.9
85,1,0,0,0,0,1,1,0,138,1,1.1,0.9
86,1,19.44,1.87,0,0,1,1,0,138,1,1.1,0.9
87,1,0,0,0,0,1,1,0,138,1,1.1,0.9
88,1,19.44,0.55,0,0,1,1,0,138,1,1.1,0.9
89,1,10.77,0.67,0,0,1,1,0,138,1,1.1,0.9
90,1,3.13,0.07,0,0,1,1,0,138,1,1.1,0.9
91,1,6.26,0.93,0,0,1,1,0,138,1,1.1,0.9
92,1,12.02,2.04,0,0,1,1,0,138,1,1.1,0.9
93,1,32.44,0.48,0,0,1,1,0,138,1,1.1,0.9
94,1,32.44,3.32,0,0,1,1,0,138,1,1.1,0.9
95,1,32.44,1.1,0,0,1,1,0,138,1,1.1,0.9
96,1,32.44,5.89,0,0,1,1,0,138,1,1.1,0.9
97,1,0,0,0,0,1,1,0,345,1,1.1,0.9
98,1,0,0,0,0,1,1,0,138,1,1.1,0.9
99,1,33.91,4.82,0,0,1,1,0,345,1,1.1,0.9
100,1,0,0,0,0,1,1,0,345,1,1.1,0.9
101,1,0,0,0,0,1,1,0,345,1,1.1,0.9
102,1,0,0,0,0,1,1,0,345,1,1.1,0.9
103,1,16.86,1.3,0,0,1,1,0,138,1,1.1,0.9
104,1,0,0,0,-19.6640491241,1,1,0,345,1,1.1,0.9
105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
106,1,0,0,0,0,1,1,0,345,1,1.1,0.9
107,1,9.59,2.39,0,0,1,1,0,345,1,1.1,0.9
108,1,0,0,0,0,1,1,0,345,1,1.1,0.9
109,1,0,0,0,0,1,1,0,345,1,1.1,0.9
110,1,8.74,0.49,0,0,1,1,0,138,1,1.1,0.9
111,1,8.74,0.53,0,0,1,1,0,138,1,1.1,0.9
112,1,6.24,0.47,0,0,1,1,0,138,1,1.1,0.9
113,1,23.47,0.65,0,0,1,1,0,138,1,1.1,0.9
114,1,23.47,4.08,0,0,1,1,0,138,1,1.1,0.9
115,1,0,0,0,0,1,1,0,345,1,1.1,0.9
116,1,0,0,0,0,1,1,0,138,1,1.1,0.9
117,1,23.47,3.32,0,0,1,1,0,345,1,1.1,0.9
118,1,0,0,0,0,1,1,0,345,1,1.1,0.9
119,1,0,0,0,0,1,1,0,345,1,1.1,0.9
120,1,23.47,4.79,0,0,1,1,0,138,1,1.1,0.9
121,1,25.34,7.22,0,0,1,1,0,138,1,1.1,0.9
122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
123,1,26.22,7.91,0,0,1,1,0,138,1,1.1,0.9
124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
126,1,0,0,0,-31.0697738125,1,1,0,345,1,1.1,0.9
127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
128,1,25.34,4.1,0,0,1,1,0,345,1,1.1,0.9
129,1,0,0,0,0,1,1,0,345,1,1.1,0.9
130,1,0,0,0,0,1,1,0,345,1,1.1,0.9
131,1,25.34,1.85,0,0,1,1,0,138,1,1.1,0.9
132,1,37.98,5.43,0,0,1,1,0,138,1,1.1,0.9
133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
134,1,35.62,5.6,0,0,1,1,0,138,1,1.1,0.9
135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
136,1,35.62,1.87,0,0,1,1,0,138,1,1.1,0.9
137,1,35.62,5.48,0,0,1,1,0,138,1,1.1,0.9
138,1,0,0,0,0,1,1,0,345,1,1.1,0.9
139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
140,1,35.62,8.65,0,0,1,1,0,345,1,1.1,0.9
141,1,0,0,0,0,1,1,0,345,1,1.1,0.9
142,1,0,0,0,0,1,1,0,345,1,1.1,0.9
143,1,21.26,5.14,0,0,1,1,0,138,1,1.1,0.9
144,1,21.35,2.14,0,0,1,1,0,138,1,1.1,0.9
145,1,23.98,2.06,0,0,1,1,0,138,1,1.1,0.9
146,1,23.57,3.75,0,0,1,1,0,138,1,1.1,0.9
147,1,4.49,0.46,0,-3.14869351666,1,1,0,138,1,1.1,0.9
148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
149,1,27.46,8.5,0,0,1,1,0,138,1,1.1,0.9
150,1,27.46,2.28,0,0,1,1,0,138,1,1.1,0.9
151,1,26.99,4.12,0,0,1,1,0,138,1,1.1,0.9
152,1,27.46,3.3,0,0,1,1,0,138,1,1.1,0.9
153,1,3.57,0.34,0,0,1,1,0,138,1,1.1,0.9
154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
155,1,10.17,3.73,0,0,1,1,0,138,1,1.1,0.9
156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
157,1,12.31,0.76,0,0,1,1,0,138,1,1.1,0.9
158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
160,1,9.89,1.64,0,0,1,1,0,138,1,1.1,0.9
161,1,9.03,1.68,0,0,1,1,0,138,1,1.1,0.9
162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
163,1,13.75,1.21,0,0,1,1,0,138,1,1.1,0.9
164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
166,1,21.73,0.91,0,0,1,1,0,138,1,1.1,0.9
167,1,21.73,1.8,0,0,1,1,0,138,1,1.1,0.9
168,1,21.73,6.55,0,0,1,1,0,138,1,1.1,0.9
169,1,21.73,2.29,0,0.000135319895233,1,1,0,138,1,1.1,0.9
170,1,13.95,1.16,0,0,1,1,0,138,1,1.1,0.9
171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
172,1,12,2.21,0,0,1,1,0,138,1,1.1,0.9
173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
174,1,17,2.48,0,0,1,1,0,138,1,1.1,0.9
175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
176,1,11.02,1,0,0,1,1,0,138,1,1.1,0.9
177,1,0,0,0,0,1,1,0,138,1,1.1,0.9
178,1,11.97,1.48,0,0,1,1,0,138,1,1.1,0.9
179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
180,1,11.97,1.32,0,0,1,1,0,138,1,1.1,0.9
181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
182,1,8.69,0.45,0,0,1,1,0,138,1,1.1,0.9
183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
184,1,34.35,3.51,0,0,1,1,0,138,1,1.1,0.9
185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
187,1,34.35,3.43,0,0,1,1,0,138,1,1.1,0.9
188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
189,1,34.35,3.73,0,0,1,1,0,138,1,1.1,0.9
190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
192,1,0,0,0,0,1,1,0,345,1,1.1,0.9
193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
194,1,34.35,4.64,0,0,1,1,0,345,1,1.1,0.9
195,1,0,0,0,0,1,1,0,345,1,1.1,0.9
196,1,0,0,0,0,1,1,0,345,1,1.1,0.9
197,1,6.13,1.72,0,0.000114653871858,1,1,0,138,1,1.1,0.9
198,1,4.29,0.47,0,0,1,1,0,138,1,1.1,0.9
199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
200,1,0,0,0,0,1,1,0,138,1,1.1,0.9
201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
202,1,7.35,0.23,0,0,1,1,0,138,1,1.1,0.9
203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
204,1,16.4,1.51,0,0,1,1,0,138,1,1.1,0.9
205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
206,1,16.4,2.98,0,0,1,1,0,138,1,1.1,0.9
207,1,0,0,0,0,1,1,0,138,1,1.1,0.9
208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
209,1,16.4,1.4,0,0,1,1,0,138,1,1.1,0.9
210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
212,1,11.79,0.62,0,0,1,1,0,138,1,1.1,0.9
213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
216,1,0,0,0,0,1,1,0,138,1,1.1,0.9
217,1,0,0,0,0,1,1,0,138,1,1.1,0.9
218,1,5.12,0.72,0,0,1,1,0,138,1,1.1,0.9
219,1,3.9,0.93,0,0.0551847357886,1,1,0,138,1,1.1,0.9
220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
221,1,19.91,4.71,0,0,1,1,0,138,1,1.1,0.9
222,1,0,0,0,0,1,1,0,345,1,1.1,0.9
223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
224,1,23.9,0.67,0,0,1,1,0,345,1,1.1,0.9
225,1,0,0,0,0,1,1,0,345,1,1.1,0.9
226,1,0,0,0,0,1,1,0,345,1,1.1,0.9
227,1,0,0,0,0,1,1,0,345,1,1.1,0.9
228,1,17.69,2.21,0,0,1,1,0,138,1,1.1,0.9
229,1,9.47,0.48,0,0,1,1,0,138,1,1.1,0.9
230,1,18.26,4.39,0,0,1,1,0,138,1,1.1,0.9
231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
233,1,0,0,0,0,1,1,0,345,1,1.1,0.9
234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
235,1,32.99,3.04,0,0,1,1,0,345,1,1.1,0.9
236,1,0,0,0,0,1,1,0,345,1,1.1,0.9
237,1,0,0,0,0,1,1,0,345,1,1.1,0.9
238,1,32.99,5.85,0,0,1,1,0,138,1,1.1,0.9
239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
240,1,32.99,5.39,0,0,1,1,0,138,1,1.1,0.9
241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
242,1,32.99,2.96,0,0,1,1,0,138,1,1.1,0.9
243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
244,1,17.47,1.4,0,0,1,1,0,138,1,1.1,0.9
245,1,17.99,3.54,0,0,1,1,0,138,1,1.1,0.9
246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
247,1,0,0,0,0,1,1,0,138,1,1.1,0.9
248,1,18.17,3.61,0,0,1,1,0,138,1,1.1,0.9
249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
250,1,35.9,1.32,0,-32.8495021652,1,1,0,138,1,1.1,0.9
251,1,27.2,2.91,0,0,1,1,0,138,1,1.1,0.9
252,1,27.2,6.31,0,0,1,1,0,138,1,1.1,0.9
253,1,27.2,1.11,0,0,1,1,0,138,1,1.1,0.9
254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
255,1,31.2,1.25,0,0,1,1,0,138,1,1.1,0.9
256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
257,1,22.18,2.73,0,0,1,1,0,138,1,1.1,0.9
258,1,0,0,0,0,1,1,0,345,1,1.1,0.9
259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
260,1,29.58,2.02,0,0,1,1,0,345,1,1.1,0.9
261,1,0,0,0,0,1,1,0,345,1,1.1,0.9
262,1,0,0,0,0,1,1,0,345,1,1.1,0.9
263,1,0,0,0,0,1,1,0,345,1,1.1,0.9
264,1,22.18,2.1,0,0,1,1,0,138,1,1.1,0.9
265,1,22.18,2.36,0,0,1,1,0,138,1,1.1,0.9
266,1,5.14,0.77,0,0,1,1,0,138,1,1.1,0.9
267,1,5.17,0.82,0,0,1,1,0,138,1,1.1,0.9
268,1,3.3,0.48,0,0,1,1,0,138,1,1.1,0.9
269,1,0,0,0,0,1,1,0,138,1,1.1,0.9
270,1,10.15,0.96,0,0,1,1,0,138,1,1.1,0.9
271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
272,1,5.17,0.96,0,0,1,1,0,138,1,1.1,0.9
273,1,7.58,0.85,0,0,1,1,0,138,1,1.1,0.9
274,1,0.85,0.1,0,0,1,1,0,138,1,1.1,0.9
275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
276,1,5.17,0.28,0,0,1,1,0,138,1,1.1,0.9
277,1,0,0,0,0,1,1,0,138,1,1.1,0.9
278,1,28.81,1.17,0,0,1,1,0,138,1,1.1,0.9
279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
281,1,28.81,3.1,0,0,1,1,0,138,1,1.1,0.9
282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
283,1,28.81,7.62,0,0,1,1,0,138,1,1.1,0.9
284,1,28.81,3.24,0,0,1,1,0,138,1,1.1,0.9
285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
286,1,7.4,0.67,0,0,1,1,0,138,1,1.1,0.9
287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
288,1,7.4,0.8,0,0,1,1,0,138,1,1.1,0.9
289,1,11.74,0.18,0,0,1,1,0,138,1,1.1,0.9
290,1,11.74,1.9,0,0,1,1,0,138,1,1.1,0.9
291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
292,1,20.47,2.57,0,0,1,1,0,138,1,1.1,0.9
293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
294,1,14.82,0.59,0,0,1,1,0,138,1,1.1,0.9
295,1,18.44,1.98,0,0,1,1,0,138,1,1.1,0.9
296,1,17.78,2.8,0,4.72145146036,1,1,0,138,1,1.1,0.9
297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
298,1,28.01,3.1,0,0,1,1,0,138,1,1.1,0.9
299,1,17.78,3.82,0,0,1,1,0,138,1,1.1,0.9
300,1,7.27,1.32,0,0,1,1,0,138,1,1.1,0.9
301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
302,1,7.27,1.63,0,0,1,1,0,138,1,1.1,0.9
303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
304,1,17.82,3.02,0,0,1,1,0,138,1,1.1,0.9
305,1,14.16,2.57,0,0,1,1,0,138,1,1.1,0.9
306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
307,1,14.16,1.63,0,0,1,1,0,138,1,1.1,0.9
308,1,14.16,0.74,0,0,1,1,0,138,1,1.1,0.9
309,1,11.53,2.59,0,0,1,1,0,138,1,1.1,0.9
310,1,0,0,0,0,1,1,0,138,1,1.1,0.9
311,1,5.43,0.52,0,0,1,1,0,138,1,1.1,0.9
312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
313,1,24.95,3.7,0,0,1,1,0,138,1,1.1,0.9
314,1,24.95,1.58,0,0,1,1,0,138,1,1.1,0.9
315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
316,1,32.99,4.34,0,0,1,1,0,138,1,1.1,0.9
317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
318,1,24.95,0.78,0,22.9302110504,1,1,0,138,1,1.1,0.9
319,1,25.16,1.95,0,0,1,1,0,138,1,1.1,0.9
320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
321,1,14.2,2.33,0,0,1,1,0,138,1,1.1,0.9
322,1,24.56,5.67,0,0,1,1,0,138,1,1.1,0.9
323,1,39.38,1.48,0,0,1,1,0,138,1,1.1,0.9
324,1,39.28,2.26,0,0,1,1,0,138,1,1.1,0.9
325,1,0,0,0,0,1,1,0,345,1,1.1,0.9
326,1,0,0,0,0,1,1,0,138,1,1.1,0.9
327,1,0,0,0,0,1,1,0,345,1,1.1,0.9
328,1,25.15,2.68,0,0,1,1,0,345,1,1.1,0.9
329,1,0,0,0,0,1,1,0,345,1,1.1,0.9
330,1,0,0,0,0,1,1,0,345,1,1.1,0.9
331,1,0,0,0,19.6124506029,1,1,0,138,1,1.1,0.9
332,1,14.65,1.53,0,0,1,1,0,138,1,1.1,0.9
333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
335,1,8.68,0.59,0,0,1,1,0,138,1,1.1,0.9
336,1,0,0,0,0,1,1,0,138,1,1.1,0.9
337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
338,1,14.51,1.82,0,0,1,1,0,138,1,1.1,0.9
339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
340,1,15.02,1.7,0,0,1,1,0,138,1,1.1,0.9
341,1,15.02,2.54,0,0,1,1,0,138,1,1.1,0.9
342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
343,1,11.17,2.73,0,0,1,1,0,138,1,1.1,0.9
344,1,0,0,0,0,1,1,0,138,1,1.1,0.9
345,1,9.92,0.57,0,0,1,1,0,138,1,1.1,0.9
346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
347,1,9.92,3.03,0,0,1,1,0,138,1,1.1,0.9
348,1,17.63,3.04,0,0,1,1,0,138,1,1.1,0.9
349,1,17.63,1.24,0,0,1,1,0,138,1,1.1,0.9
350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
351,1,40.18,3.51,0,0,1,1,0,138,1,1.1,0.9
352,1,22.54,1.58,0,0,1,1,0,138,1,1.1,0.9
353,1,22.54,0.07,0,0,1,1,0,138,1,1.1,0.9
354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
355,1,38.24,5.13,0,0,1,1,0,138,1,1.1,0.9
356,1,18.48,1.05,0,0.215399114354,1,1,0,138,1,1.1,0.9
357,1,23.36,3.19,0,0,1,1,0,138,1,1.1,0.9
358,1,18.41,1.48,0,0,1,1,0,138,1,1.1,0.9
359,1,0,0,0,0,1,1,0,138,1,1.1,0.9
360,1,0,0,0,0,1,1,0,138,1,1.1,0.9
361,1,18.41,3.35,0,0,1,1,0,138,1,1.1,0.9
362,1,10.19,0.94,0,27.1994890751,1,1,0,138,1,1.1,0.9
363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
365,1,7.99,2.21,0,0,1,1,0,138,1,1.1,0.9
366,1,5.96,1.47,0,0,1,1,0,138,1,1.1,0.9
367,1,0,0,0,0,1,1,0,138,1,1.1,0.9
368,1,5.09,0.65,0,0,1,1,0,138,1,1.1,0.9
369,1,0.85,0.07,0,0,1,1,0,138,1,1.1,0.9
370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
371,1,0,0,0,0,1,1,0,138,1,1.1,0.9
372,1,5.09,1.31,0,0,1,1,0,138,1,1.1,0.9
373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
375,1,2.31,0.59,0,0,1,1,0,138,1,1.1,0.9
376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
378,1,5.6,0.52,0,0,1,1,0,138,1,1.1,0.9
379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
380,1,6.29,0.81,0,0,1,1,0,138,1,1.1,0.9
381,1,0,0,0,0,1,1,0,345,1,1.1,0.9
382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
383,1,0,0,0,0,1,1,0,345,1,1.1,0.9
384,1,0,0,0,0,1,1,0,345,1,1.1,0.9
385,1,0,0,0,0,1,1,0,345,1,1.1,0.9
386,1,23.32,3.62,0,0,1,1,0,345,1,1.1,0.9
387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
388,1,31.36,1.78,0,0,1,1,0,138,1,1.1,0.9
389,1,0,0,0,0,1,1,0,138,1,1.1,0.9
390,1,0,0,0,0,1,1,0,138,1,1.1,0.9
391,1,27.31,2.57,0,0,1,1,0,138,1,1.1,0.9
392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
393,1,23.32,2.07,0,0,1,1,0,138,1,1.1,0.9
394,1,40.31,2.94,0,0,1,1,0,138,1,1.1,0.9
395,1,35.36,2.62,0,0,1,1,0,138,1,1.1,0.9
396,1,34.07,2.17,0,0,1,1,0,138,1,1.1,0.9
397,1,0,0,0,0,1,1,0,345,1,1.1,0.9
398,1,0,0,0,0,1,1,0,138,1,1.1,0.9
399,1,35.36,10.35,0,0,1,1,0,345,1,1.1,0.9
400,1,0,0,0,0,1,1,0,345,1,1.1,0.9
401,1,0,0,0,0,1,1,0,345,1,1.1,0.9
402,1,0,0,0,0,1,1,0,345,1,1.1,0.9
403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
404,1,30.19,5.07,0,0,1,1,0,138,1,1.1,0.9
405,1,0,0,0,0,1,1,0,138,1,1.1,0.9
406,1,27.26,5.23,0,0,1,1,0,138,1,1.1,0.9
407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
408,1,34.53,1.79,0,0,1,1,0,138,1,1.1,0.9
409,1,0,0,0,0,1,1,0,138,1,1.1,0.9
410,1,26.6,7,0,0,1,1,0,138,1,1.1,0.9
411,1,16.85,2.66,0,0,1,1,0,138,1,1.1,0.9
412,1,0,0,0,31.6215111106,1,1,0,138,1,1.1,0.9
413,1,16.85,0.94,0,0,1,1,0,138,1,1.1,0.9
414,1,0,0,0,0,1,1,0,138,1,1.1,0.9
415,1,16.85,3.39,0,0,1,1,0,138,1,1.1,0.9
416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
417,1,16.85,0.32,0,0,1,1,0,138,1,1.1,0.9
418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
419,1,39.1,5.46,0,0,1,1,0,138,1,1.1,0.9
420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
421,1,39.1,1.95,0,0,1,1,0,138,1,1.1,0.9
422,1,39.1,8.58,0,0,1,1,0,138,1,1.1,0.9
423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
424,1,39.1,5.31,0,0,1,1,0,138,1,1.1,0.9
425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
427,1,16.29,2.99,0,0,1,1,0,138,1,1.1,0.9
428,1,0,0,0,99.2446156863,1,1,0,345,1,1.1,0.9
429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
430,1,31,4.42,0,0,1,1,0,345,1,1.1,0.9
431,1,0,0,0,0,1,1,0,345,1,1.1,0.9
432,1,0,0,0,0,1,1,0,345,1,1.1,0.9
433,1,16.29,2.17,0,0,1,1,0,138,1,1.1,0.9
434,1,16.29,2.22,0,0,1,1,0,138,1,1.1,0.9
435,1,20.82,4.2,0,0,1,1,0,138,1,1.1,0.9
436,1,23.84,3.57,0,57.4689607529,1,1,0,138,1,1.1,0.9
437,1,20.82,2.04,0,0,1,1,0,138,1,1.1,0.9
438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
439,1,23.83,4.33,0,0,1,1,0,138,1,1.1,0.9
440,1,20.15,4.56,0,0,1,1,0,138,1,1.1,0.9
441,1,21.3,1.67,0,0,1,1,0,138,1,1.1,0.9
442,1,20.15,1.81,0,0,1,1,0,138,1,1.1,0.9
443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
444,1,10.09,1.7,0,0,1,1,0,138,1,1.1,0.9
445,1,10.93,1.92,0,0,1,1,0,138,1,1.1,0.9
446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
447,1,17.28,2.19,0,0,1,1,0,138,1,1.1,0.9
448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
451,1,18.29,2.94,0,0,1,1,0,138,1,1.1,0.9
452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
455,1,20.15,1.73,0,0,1,1,0,138,1,1.1,0.9
456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
457,1,14.28,2.17,0,0,1,1,0,138,1,1.1,0.9
458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
460,1,17.55,2.95,0,0,1,1,0,138,1,1.1,0.9
461,1,17.52,3.16,0,0,1,1,0,138,1,1.1,0.9
462,1,36.72,6.4,0,0,1,1,0,138,1,1.1,0.9
463,1,0,0,0,0,1,1,0,138,1,1.1,0.9
464,1,30.85,10.3,0,0,1,1,0,138,1,1.1,0.9
465,1,30.85,3.23,0,0,1,1,0,138,1,1.1,0.9
466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
467,1,38.9,4.58,0,0,1,1,0,138,1,1.1,0.9
468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
469,1,29.66,8,0,0,1,1,0,138,1,1.1,0.9
470,1,29.66,5.73,0,0,1,1,0,138,1,1.1,0.9
471,1,50.05,10.66,0,0,1,1,0,138,1,1.1,0.9
472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
475,1,29.66,4.75,0,71.2354762961,1,1,0,138,1,1.1,0.9
476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
477,1,20.88,2.02,0,0,1,1,0,138,1,1.1,0.9
478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
480,1,20.39,0.88,0,0,1,1,0,138,1,1.1,0.9
481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
482,1,20.39,4.62,0,0,1,1,0,138,1,1.1,0.9
483,1,6.57,0.99,0,0,1,1,0,138,1,1.1,0.9
484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
485,1,17.69,1.32,0,0,1,1,0,138,1,1.1,0.9
486,1,32.84,1.4,0,10.6982443232,1,1,0,138,1,1.1,0.9
487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
488,1,0,0,0,0,1,1,0,138,1,1.1,0.9
489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
490,1,26.86,5.9,0,0,1,1,0,138,1,1.1,0.9
491,1,44.93,7.92,0,21.4396283885,1,1,0,138,1,1.1,0.9
492,1,0,0,0,2.8933645102,1,1,0,345,1,1.1,0.9
493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
494,1,38.34,6.86,0,0,1,1,0,345,1,1.1,0.9
495,1,0,0,0,0,1,1,0,345,1,1.1,0.9
496,1,0,0,0,0,1,1,0,345,1,1.1,0.9
497,1,0,0,0,0,1,1,0,345,1,1.1,0.9
498,1,23.87,6.73,0,0,1,1,0,138,1,1.1,0.9
499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
500,1,24.82,2.73,0,0,1,1,0,138,1,1.1,0.9
501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
502,1,5.48,0.38,0,0,1,1,0,138,1,1.1,0.9
503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
506,1,9.89,0.93,0,0,1,1,0,138,1,1.1,0.9
507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
510,1,42.44,3.89,0,0,1,1,0,138,1,1.1,0.9
511,1,23.43,2.76,0,0,1,1,0,138,1,1.1,0.9
512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
513,1,31.03,5.92,0,0,1,1,0,138,1,1.1,0.9
514,1,25.77,3.02,0,0,1,1,0,138,1,1.1,0.9
515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
517,1,7.05,0.71,0,0,1,1,0,138,1,1.1,0.9
518,1,3.24,0.65,0,0,1,1,0,138,1,1.1,0.9
519,1,20.75,2.5,0,0,1,1,0,138,1,1.1,0.9
520,1,20.75,2.85,0,0,1,1,0,138,1,1.1,0.9
521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
522,1,20.75,2.17,0,0,1,1,0,138,1,1.1,0.9
523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
524,1,0,0,0,-26.442451946,1,1,0,345,1,1.1,0.9
525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
526,1,20.75,4.74,0,0,1,1,0,345,1,1.1,0.9
527,1,0,0,0,0,1,1,0,345,1,1.1,0.9
528,1,0,0,0,0,1,1,0,345,1,1.1,0.9
529,1,24.04,2.13,0,0,1,1,0,138,1,1.1,0.9
530,1,14.32,3.69,0,0,1,1,0,138,1,1.1,0.9
531,1,13.33,0.56,0,0,1,1,0,138,1,1.1,0.9
532,1,11.68,2.17,0,0,1,1,0,138,1,1.1,0.9
533,1,19.17,3.97,0,0,1,1,0,138,1,1.1,0.9
534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
535,1,17.28,3.32,0,0,1,1,0,138,1,1.1,0.9
536,1,16.6,2.79,0,0,1,1,0,138,1,1.1,0.9
537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
538,1,25.87,1.86,0,0,1,1,0,138,1,1.1,0.9
539,1,0,0,0,0,1,1,0,138,1,1.1,0.9
540,1,25.27,8.87,0,0,1,1,0,138,1,1.1,0.9
541,1,0,0,0,43.1198747101,1,1,0,138,1,1.1,0.9
542,1,25.27,3.04,0,0,1,1,0,138,1,1.1,0.9
543,1,25.27,6.04,0,0,1,1,0,138,1,1.1,0.9
544,1,0,0,0,0,1,1,0,138,1,1.1,0.9
545,1,5.7,0.14,0,0,1,1,0,138,1,1.1,0.9
546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
548,1,20.67,1.47,0,0,1,1,0,138,1,1.1,0.9
549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
550,1,18.05,5.57,0,0,1,1,0,138,1,1.1,0.9
551,1,18.05,2.3,0,0,1,1,0,138,1,1.1,0.9
552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
554,1,44.89,1.12,0,0,1,1,0,138,1,1.1,0.9
555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
556,1,32.08,7.25,0,0,1,1,0,138,1,1.1,0.9
557,1,32.08,4.13,0,0,1,1,0,138,1,1.1,0.9
558,1,32.08,1.43,0,0,1,1,0,138,1,1.1,0.9
559,1,0,0,0,0,1,1,0,345,1,1.1,0.9
560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
561,1,32.08,6.27,0,0,1,1,0,345,1,1.1,0.9
562,1,0,0,0,0,1,1,0,345,1,1.1,0.9
563,1,0,0,0,0,1,1,0,345,1,1.1,0.9
564,1,28.89,3.6,0,0,1,1,0,138,1,1.1,0.9
565,1,28.89,3.93,0,0,1,1,0,138,1,1.1,0.9
566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
567,1,28.89,1.75,0,0,1,1,0,138,1,1.1,0.9
568,1,28.89,8.32,0,0,1,1,0,138,1,1.1,0.9
569,1,33.27,3.51,0,0,1,1,0,138,1,1.1,0.9
570,1,33.27,3.24,0,0,1,1,0,138,1,1.1,0.9
571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
572,1,37.98,8.43,0,14.0755125302,1,1,0,138,1,1.1,0.9
573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
574,1,0,0,0,-75.1661850193,1,1,0,345,1,1.1,0.9
575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
576,1,33.27,4.88,0,0,1,1,0,345,1,1.1,0.9
577,1,0,0,0,0,1,1,0,345,1,1.1,0.9
578,1,0,0,0,0,1,1,0,345,1,1.1,0.9
579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
580,1,33.27,2.68,0,0,1,1,0,138,1,1.1,0.9
581,1,28.45,6.33,0,0,1,1,0,138,1,1.1,0.9
582,1,0,0,0,0,1,1,0,138,1,1.1,0.9
583,1,50.43,7.71,0,0,1,1,0,138,1,1.1,0.9
584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
585,1,38.23,5.13,0,11.1103304476,1,1,0,138,1,1.1,0.9
586,1,0,0,0,0,1,1,0,138,1,1.1,0.9
587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
588,1,28.45,2.2,0,0,1,1,0,138,1,1.1,0.9
589,1,22.08,1.77,0,0,1,1,0,138,1,1.1,0.9
590,1,14.11,1.99,0,0,1,1,0,138,1,1.1,0.9
591,1,14.11,2.55,0,0,1,1,0,138,1,1.1,0.9
592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
594,1,14.11,1.67,0,0,1,1,0,138,1,1.1,0.9
595,1,0,0,0,0,1,1,0,345,1,1.1,0.9
596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
597,1,19.41,2.18,0,0,1,1,0,345,1,1.1,0.9
598,1,0,0,0,0,1,1,0,345,1,1.1,0.9
599,1,0,0,0,0,1,1,0,345,1,1.1,0.9
600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
601,1,20.88,3.08,0,0,1,1,0,138,1,1.1,0.9
602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
603,1,19.88,1.76,0,0,1,1,0,138,1,1.1,0.9
604,1,19.41,2.51,0,0,1,1,0,138,1,1.1,0.9
605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
606,1,39.65,15.59,0,0,1,1,0,138,1,1.1,0.9
607,1,39.65,9.43,0,0,1,1,0,138,1,1.1,0.9
608,1,39.65,10.22,0,0,1,1,0,138,1,1.1,0.9
609,1,0,0,0,0,1,1,0,345,1,1.1,0.9
610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
611,1,0,0,0,0,1,1,0,345,1,1.1,0.9
612,1,39.65,10.3,0,0,1,1,0,345,1,1.1,0.9
613,1,11.28,1.23,0,0,1,1,0,345,1,1.1,0.9
614,1,0,0,0,0,1,1,0,345,1,1.1,0.9
615,1,39.65,2.27,0,0,1,1,0,138,1,1.1,0.9
616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
618,1,56.61,2.57,0,0,1,1,0,138,1,1.1,0.9
619,1,22.02,1.21,0,0,1,1,0,138,1,1.1,0.9
620,1,12.76,1.67,0,0,1,1,0,138,1,1.1,0.9
621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
622,1,11.83,1.67,0,0,1,1,0,138,1,1.1,0.9
623,1,20.19,3.61,0,0,1,1,0,138,1,1.1,0.9
624,1,0,0,0,18.6033187365,1,1,0,138,1,1.1,0.9
625,1,20.58,2.9,0,0,1,1,0,138,1,1.1,0.9
626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
627,1,21.85,4.92,0,0,1,1,0,138,1,1.1,0.9
628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
629,1,21.85,2.35,0,0,1,1,0,138,1,1.1,0.9
630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
631,1,0,0,0,0,1,1,0,138,1,1.1,0.9
632,1,17.03,1.67,0,0,1,1,0,138,1,1.1,0.9
633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
635,1,17.03,3.4,0,0,1,1,0,138,1,1.1,0.9
636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
638,1,17.03,1.86,0,0,1,1,0,138,1,1.1,0.9
639,1,20.69,1.68,0,0,1,1,0,138,1,1.1,0.9
640,1,11.28,1.16,0,0,1,1,0,138,1,1.1,0.9
641,1,0,0,0,0,1,1,0,345,1,1.1,0.9
642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
643,1,11.28,1.62,0,0,1,1,0,345,1,1.1,0.9
644,1,0,0,0,0,1,1,0,345,1,1.1,0.9
645,1,0,0,0,0,1,1,0,345,1,1.1,0.9
646,1,0,0,0,0,1,1,0,345,1,1.1,0.9
647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
648,1,6.34,1.48,0,0,1,1,0,138,1,1.1,0.9
649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
650,1,6.34,1.01,0,0,1,1,0,138,1,1.1,0.9
651,1,6.34,1.19,0,0,1,1,0,138,1,1.1,0.9
652,1,29.95,5.84,0,0,1,1,0,138,1,1.1,0.9
653,1,51.3,10.24,0,0,1,1,0,138,1,1.1,0.9
654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
656,1,32.47,10.13,0,0,1,1,0,138,1,1.1,0.9
657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
659,1,30,4.57,0,0,1,1,0,138,1,1.1,0.9
660,1,15.72,2.2,0,0,1,1,0,138,1,1.1,0.9
661,1,0,0,0,55.0090244656,1,1,0,138,1,1.1,0.9
662,1,23.73,3.85,0,0,1,1,0,138,1,1.1,0.9
663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
665,1,29.05,2,0,0,1,1,0,138,1,1.1,0.9
666,1,23.41,6.18,0,0,1,1,0,138,1,1.1,0.9
667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
668,1,37.14,6.94,0,0,1,1,0,138,1,1.1,0.9
669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
670,1,0,0,0,24.3099478148,1,1,0,138,1,1.1,0.9
671,1,37.14,5.66,0,0,1,1,0,138,1,1.1,0.9
672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
674,1,37.14,4.66,0,0,1,1,0,138,1,1.1,0.9
675,1,0,0,0,0,1,1,0,138,1,1.1,0.9
676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
678,1,37.14,5.84,0,0,1,1,0,138,1,1.1,0.9
679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
680,1,11.38,1.68,0,0,1,1,0,138,1,1.1,0.9
681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
682,1,2.64,0.44,0,0,1,1,0,138,1,1.1,0.9
683,1,27.31,6.84,0,0,1,1,0,138,1,1.1,0.9
684,1,27.31,3.55,0,0,1,1,0,138,1,1.1,0.9
685,1,27.31,1.52,0,0,1,1,0,138,1,1.1,0.9
686,1,27.31,2.17,0,0,1,1,0,138,1,1.1,0.9
687,1,12.25,2.44,0,0,1,1,0,138,1,1.1,0.9
688,1,0,0,0,0,1,1,0,138,1,1.1,0.9
689,1,28.35,1.77,0,0,1,1,0,138,1,1.1,0.9
690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
692,1,28.9,2.98,0,0,1,1,0,138,1,1.1,0.9
693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
696,1,26.79,4.57,0,0,1,1,0,138,1,1.1,0.9
697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
699,1,4.71,1.04,0,0,1,1,0,138,1,1.1,0.9
700,1,4.71,0.54,0,0,1,1,0,138,1,1.1,0.9
701,1,26.76,4.03,0,0,1,1,0,138,1,1.1,0.9
702,1,46.52,4.12,0,0,1,1,0,138,1,1.1,0.9
703,1,26.72,1.91,0,0,1,1,0,138,1,1.1,0.9
704,1,42.86,5.33,0,0,1,1,0,138,1,1.1,0.9
705,1,17.73,4.17,0,0,1,1,0,138,1,1.1,0.9
706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
707,1,17.73,1.12,0,0,1,1,0,138,1,1.1,0.9
708,1,17.73,2.2,0,0,1,1,0,138,1,1.1,0.9
709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
710,1,20.03,0.93,0,0,1,1,0,138,1,1.1,0.9
711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
712,1,20.21,6.1,0,0,1,1,0,138,1,1.1,0.9
713,1,37.77,3.14,0,14.3277248672,1,1,0,138,1,1.1,0.9
714,1,18.51,2.86,0,0,1,1,0,138,1,1.1,0.9
715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
716,1,38.89,1.92,0,0,1,1,0,138,1,1.1,0.9
717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
718,1,38.89,0.88,0,0,1,1,0,138,1,1.1,0.9
719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
722,1,38.14,8.13,0,0,1,1,0,138,1,1.1,0.9
723,1,38.89,2.44,0,0,1,1,0,138,1,1.1,0.9
724,1,30.33,2.56,0,0,1,1,0,138,1,1.1,0.9
725,1,0,0,0,0.372290403553,1,1,0,138,1,1.1,0.9
726,1,23.91,1.96,0,0,1,1,0,138,1,1.1,0.9
727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
730,1,18.15,3.54,0,0,1,1,0,138,1,1.1,0.9
731,1,37.1,6.35,0,0,1,1,0,138,1,1.1,0.9
732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
733,1,28.26,0.61,0,0,1,1,0,138,1,1.1,0.9
734,1,0,0,0,0,1,1,0,138,1,1.1,0.9
735,1,0,0,0,110.442177703,1,1,0,345,1,1.1,0.9
736,1,16.48,0.36,0,0,1,1,0,138,1,1.1,0.9
737,1,0,0,0,0,1,1,0,345,1,1.1,0.9
738,1,28.26,7.31,0,0,1,1,0,345,1,1.1,0.9
739,1,0,0,0,0,1,1,0,345,1,1.1,0.9
740,1,0,0,0,0,1,1,0,345,1,1.1,0.9
741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
742,1,0,0,0,0,1,1,0,345,1,1.1,0.9
743,1,0,0,0,0,1,1,0,345,1,1.1,0.9
744,1,0,0,0,0,1,1,0,345,1,1.1,0.9
745,1,26.14,3.17,0,0,1,1,0,345,1,1.1,0.9
746,1,26.76,3.5,0,0,1,1,0,138,1,1.1,0.9
747,1,26.76,1.9,0,0,1,1,0,138,1,1.1,0.9
748,1,26.14,1.21,0,0,1,1,0,138,1,1.1,0.9
749,1,17.75,0.68,0,0,1,1,0,138,1,1.1,0.9
750,1,18.65,3.35,0,0,1,1,0,138,1,1.1,0.9
751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
752,1,18.65,7.11,0,0,1,1,0,138,1,1.1,0.9
753,1,18.65,2.64,0,0,1,1,0,138,1,1.1,0.9
754,1,34.77,1.44,0,0,1,1,0,138,1,1.1,0.9
755,1,66.25,14.29,0,0,1,1,0,138,1,1.1,0.9
756,1,36.2,6.65,0,30.605781832,1,1,0,138,1,1.1,0.9
757,1,17.14,1.15,0,0,1,1,0,138,1,1.1,0.9
758,1,17.14,2.1,0,0,1,1,0,138,1,1.1,0.9
759,1,0,0,0,0,1,1,0,345,1,1.1,0.9
760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
761,1,26.08,1.73,0,0,1,1,0,345,1,1.1,0.9
762,1,0,0,0,0,1,1,0,345,1,1.1,0.9
763,1,0,0,0,0,1,1,0,345,1,1.1,0.9
764,1,0,0,0,0,1,1,0,345,1,1.1,0.9
765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
766,1,25.97,5.5,0,0,1,1,0,138,1,1.1,0.9
767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
768,1,0,0,0,0,1,1,0,138,1,1.1,0.9
769,1,25.87,1.48,0,0,1,1,0,138,1,1.1,0.9
770,1,4.97,0.58,0,0,1,1,0,138,1,1.1,0.9
771,1,0,0,0,0,1,1,0,138,1,1.1,0.9
772,1,25.87,6.66,0,0,1,1,0,138,1,1.1,0.9
773,1,16.48,0.5,0,-24.2981795115,1,1,0,138,1,1.1,0.9
774,1,16.48,2.75,0,0,1,1,0,138,1,1.1,0.9
775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
776,1,16.48,3.96,0,0,1,1,0,138,1,1.1,0.9
777,1,36.09,4.24,0,0,1,1,0,138,1,1.1,0.9
778,1,0,0,0,0,1,1,0,138,1,1.1,0.9
779,1,0,0,0,0,1,1,0,138,1,1.1,0.9
780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
781,1,18.95,2.92,0,0,1,1,0,138,1,1.1,0.9
782,1,63.15,5.32,0,0,1,1,0,138,1,1.1,0.9
783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
784,1,44.4,2.14,0,0,1,1,0,138,1,1.1,0.9
785,1,65.16,7.59,0,0,1,1,0,138,1,1.1,0.9
786,1,0,0,0,0,1,1,0,138,1,1.1,0.9
787,1,34.23,7.34,0,0,1,1,0,138,1,1.1,0.9
788,1,0,0,0,0.00244344566648,1,1,0,138,1,1.1,0.9
789,1,41.86,6.97,0,0,1,1,0,138,1,1.1,0.9
790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
791,1,8.71,0.96,0,0,1,1,0,138,1,1.1,0.9
792,1,41.63,5.93,0,0,1,1,0,138,1,1.1,0.9
793,1,0,0,0,111.200435403,1,1,0,345,1,1.1,0.9
794,1,23.35,0.18,0,0,1,1,0,138,1,1.1,0.9
795,1,0,0,0,0,1,1,0,345,1,1.1,0.9
796,1,0,0,0,0,1,1,0,345,1,1.1,0.9
797,1,0,0,0,0,1,1,0,345,1,1.1,0.9
798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
799,1,35.37,11.45,0,0,1,1,0,138,1,1.1,0.9
800,1,0,0,0,0,1,1,0,138,1,1.1,0.9
801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
802,1,41.09,7.54,0,0,1,1,0,138,1,1.1,0.9
803,1,12.41,2.35,0,0,1,1,0,138,1,1.1,0.9
804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
805,1,30.31,5.1,0,0,1,1,0,138,1,1.1,0.9
806,1,18.29,3.77,0,0,1,1,0,138,1,1.1,0.9
807,1,15.16,0.25,0,0,1,1,0,138,1,1.1,0.9
808,1,20.6,5.16,0,0,1,1,0,138,1,1.1,0.9
809,1,20.6,2.81,0,0,1,1,0,138,1,1.1,0.9
810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
811,1,20.6,4.75,0,0,1,1,0,138,1,1.1,0.9
812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
815,1,17.87,2.54,0,0,1,1,0,138,1,1.1,0.9
816,1,0,0,0,0,1,1,0,138,1,1.1,0.9
817,1,17.87,4.65,0,0,1,1,0,138,1,1.1,0.9
818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
821,1,17.87,1.73,0,0,1,1,0,138,1,1.1,0.9
822,1,33.83,6.35,0,55.4357051474,1,1,0,138,1,1.1,0.9
823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
824,1,18.66,1.44,0,0,1,1,0,138,1,1.1,0.9
825,1,8.39,0.26,0,0,1,1,0,138,1,1.1,0.9
826,1,12.12,1.02,0,0,1,1,0,138,1,1.1,0.9
827,1,8.39,1.29,0,0,1,1,0,138,1,1.1,0.9
828,1,40.13,2.62,0,0,1,1,0,138,1,1.1,0.9
829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
830,1,59.56,9.08,0,0,1,1,0,138,1,1.1,0.9
831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
833,1,58.52,8.25,0,0,1,1,0,138,1,1.1,0.9
834,1,0,0,0,0,1,1,0,345,1,1.1,0.9
835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
836,1,40.13,2.39,0,0,1,1,0,345,1,1.1,0.9
837,1,0,0,0,0,1,1,0,345,1,1.1,0.9
838,1,0,0,0,0,1,1,0,345,1,1.1,0.9
839,1,0,0,0,0,1,1,0,345,1,1.1,0.9
840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
841,1,33.09,1.83,0,0,1,1,0,138,1,1.1,0.9
842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
844,1,33.09,4.43,0,0,1,1,0,138,1,1.1,0.9
845,1,33.09,2.55,0,0,1,1,0,138,1,1.1,0.9
846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
847,1,70.91,16.23,0,0,1,1,0,138,1,1.1,0.9
848,1,32.35,0.57,0,-23.9296969875,1,1,0,138,1,1.1,0.9
849,1,32.35,4.53,0,-21.6219922093,1,1,0,138,1,1.1,0.9
850,1,39.13,5.97,0,0,1,1,0,138,1,1.1,0.9
851,1,32.35,3.09,0,0,1,1,0,138,1,1.1,0.9
852,1,0,0,0,0,1,1,0,138,1,1.1,0.9
853,1,11.98,1.01,0,0,1,1,0,138,1,1.1,0.9
854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
855,1,10.9,0.7,0,0,1,1,0,138,1,1.1,0.9
856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
857,1,10.9,2.42,0,0,1,1,0,138,1,1.1,0.9
858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
859,1,0,0,0,0,1,1,0,138,1,1.1,0.9
860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
861,1,61.86,7.67,0,0,1,1,0,138,1,1.1,0.9
862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
863,1,15.73,0.59,0,0,1,1,0,138,1,1.1,0.9
864,1,12.02,1.1,0,0,1,1,0,138,1,1.1,0.9
865,1,37.02,5.12,0,0,1,1,0,138,1,1.1,0.9
866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
867,1,20.04,1.06,0,0,1,1,0,138,1,1.1,0.9
868,1,0,0,0,57.0021252217,1,1,0,345,1,1.1,0.9
869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
870,1,37.26,5.44,0,0,1,1,0,345,1,1.1,0.9
871,1,0,0,0,0,1,1,0,345,1,1.1,0.9
872,1,0,0,0,0,1,1,0,345,1,1.1,0.9
873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
874,1,21.02,2.36,0,0,1,1,0,138,1,1.1,0.9
875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
876,1,18.44,2.02,0,0,1,1,0,138,1,1.1,0.9
877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
878,1,42.64,9.15,0,0,1,1,0,138,1,1.1,0.9
879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
880,1,0,0,0,0,1,1,0,345,1,1.1,0.9
881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
882,1,36.42,6.86,0,0,1,1,0,345,1,1.1,0.9
883,1,0,0,0,0,1,1,0,345,1,1.1,0.9
884,1,0,0,0,0,1,1,0,345,1,1.1,0.9
885,1,23.28,2.94,0,0,1,1,0,138,1,1.1,0.9
886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
887,1,36.42,5.24,0,0,1,1,0,138,1,1.1,0.9
888,1,18.69,3.55,0,0,1,1,0,138,1,1.1,0.9
889,1,1.65,0.16,0,-4.49937034301,1,1,0,138,1,1.1,0.9
890,1,18.69,2.98,0,0,1,1,0,138,1,1.1,0.9
891,1,18.69,1.36,0,0,1,1,0,138,1,1.1,0.9
892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
894,1,14.83,2.26,0,0,1,1,0,138,1,1.1,0.9
895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
898,1,39.77,6.59,0,0,1,1,0,138,1,1.1,0.9
899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
900,1,39.77,2.83,0,0,1,1,0,138,1,1.1,0.9
901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
903,1,60.59,11.18,0,0,1,1,0,138,1,1.1,0.9
904,1,39.77,4.16,0,0,1,1,0,138,1,1.1,0.9
905,1,0,0,0,0,1,1,0,138,1,1.1,0.9
906,1,31.15,2.01,0,0,1,1,0,138,1,1.1,0.9
907,1,31.15,4.24,0,0,1,1,0,138,1,1.1,0.9
908,1,31.15,4.34,0,0,1,1,0,138,1,1.1,0.9
909,1,0,0,0,0,1,1,0,345,1,1.1,0.9
910,1,0,0,0,0,1,1,0,138,1,1.1,0.9
911,1,30,4.17,0,0,1,1,0,345,1,1.1,0.9
912,1,0,0,0,0,1,1,0,345,1,1.1,0.9
913,1,0,0,0,0,1,1,0,345,1,1.1,0.9
914,1,18.9,2.74,0,0,1,1,0,138,1,1.1,0.9
915,1,0,0,0,0,1,1,0,138,1,1.1,0.9
916,1,18.9,3.27,0,0,1,1,0,138,1,1.1,0.9
917,1,0,0,0,0,1,1,0,138,1,1.1,0.9
918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
919,1,18.9,3.65,0,0,1,1,0,138,1,1.1,0.9
920,1,17.97,2.85,0,0,1,1,0,138,1,1.1,0.9
921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
923,1,17.97,3.33,0,0,1,1,0,138,1,1.1,0.9
924,1,0,0,0,77.9470419447,1,1,0,138,1,1.1,0.9
925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
926,1,20.15,1.35,0,0,1,1,0,138,1,1.1,0.9
927,1,40.19,6.85,0,0,1,1,0,138,1,1.1,0.9
928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
930,1,20.15,2.64,0,0,1,1,0,138,1,1.1,0.9
931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
932,1,25.01,2.15,0,0,1,1,0,138,1,1.1,0.9
933,1,3.57,0.09,0,0,1,1,0,138,1,1.1,0.9
934,1,29.53,7.73,0,0,1,1,0,138,1,1.1,0.9
935,1,29.53,1.17,0,0,1,1,0,138,1,1.1,0.9
936,1,29.53,0.68,0,0,1,1,0,138,1,1.1,0.9
937,1,30.39,1.41,0,0,1,1,0,138,1,1.1,0.9
938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
939,1,30.39,5.92,0,0,1,1,0,138,1,1.1,0.9
940,1,0,0,0,0,1,1,0,138,1,1.1,0.9
941,1,30.39,3.27,0,0,1,1,0,138,1,1.1,0.9
942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
943,1,50.99,7.67,0,0,1,1,0,138,1,1.1,0.9
944,1,33.41,6.54,0,0,1,1,0,138,1,1.1,0.9
945,1,33.41,3.14,0,0,1,1,0,138,1,1.1,0.9
946,1,33.41,8.76,0,0,1,1,0,138,1,1.1,0.9
947,1,66.5,8.02,0,0,1,1,0,138,1,1.1,0.9
948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
949,1,3.57,0.48,0,0,1,1,0,138,1,1.1,0.9
950,1,28.33,3.52,0,0,1,1,0,138,1,1.1,0.9
951,1,28.33,2.55,0,0,1,1,0,138,1,1.1,0.9
952,1,40.81,0.33,0,0,1,1,0,138,1,1.1,0.9
953,1,28.33,9.87,0,0,1,1,0,138,1,1.1,0.9
954,1,0,0,0,0,1,1,0,138,1,1.1,0.9
955,1,43.16,8.55,0,0,1,1,0,138,1,1.1,0.9
956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
957,1,24.22,4.03,0,0,1,1,0,138,1,1.1,0.9
958,1,5.83,0.24,0,0,1,1,0,138,1,1.1,0.9
959,1,3.62,0.45,0,0,1,1,0,138,1,1.1,0.9
960,1,18.99,2.05,0,0,1,1,0,138,1,1.1,0.9
961,1,0,0,0,0,1,1,0,138,1,1.1,0.9
962,1,24.22,4.86,0,0,1,1,0,138,1,1.1,0.9
963,1,24.22,2.08,0,0,1,1,0,138,1,1.1,0.9
964,1,24.22,2.41,0,0,1,1,0,138,1,1.1,0.9
965,1,0,0,0,0,1,1,0,138,1,1.1,0.9
966,1,24.22,3.95,0,0,1,1,0,138,1,1.1,0.9
967,1,58.55,8.23,0,0,1,1,0,138,1,1.1,0.9
968,1,102.3,9.19,0,91.1966446606,1,1,0,138,1,1.1,0.9
969,1,39.56,8.44,0,0,1,1,0,138,1,1.1,0.9
970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
972,1,39.56,5.5,0,0,1,1,0,138,1,1.1,0.9
973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
976,1,33.3,0.79,0,0,1,1,0,138,1,1.1,0.9
977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
979,1,33.3,4.96,0,0,1,1,0,138,1,1.1,0.9
980,1,33.3,4.85,0,0,1,1,0,138,1,1.1,0.9
981,1,33.3,6.39,0,0,1,1,0,138,1,1.1,0.9
982,1,33.3,4.3,0,0,1,1,0,138,1,1.1,0.9
983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
984,1,59.44,4.13,0,0,1,1,0,138,1,1.1,0.9
985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
987,1,32.43,7.4,0,0,1,1,0,138,1,1.1,0.9
988,1,50.67,4.36,0,0,1,1,0,138,1,1.1,0.9
989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
990,1,50.67,8.61,0,46.609658722,1,1,0,138,1,1.1,0.9
991,1,0,0,0,0,1,1,0,138,1,1.1,0.9
992,1,21.71,1.58,0,0,1,1,0,138,1,1.1,0.9
993,1,21.71,3.93,0,0,1,1,0,138,1,1.1,0.9
994,1,21.71,3.18,0,0,1,1,0,138,1,1.1,0.9
995,1,19.02,1.11,0,-20.2639000254,1,1,0,138,1,1.1,0.9
996,1,20.82,2.58,0,0,1,1,0,138,1,1.1,0.9
997,1,20.82,2.28,0,0,1,1,0,138,1,1.1,0.9
998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
999,1,20.82,3.14,0,0,1,1,0,138,1,1.1,0.9
1000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1001,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1002,1,58.64,13.12,0,0,1,1,0,138,1,1.1,0.9
1003,1,38.5,8.35,0,0,1,1,0,138,1,1.1,0.9
1004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1005,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1007,1,38.5,5.55,0,0,1,1,0,138,1,1.1,0.9
1008,1,62.71,3.03,0,0,1,1,0,138,1,1.1,0.9
1009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1010,1,27.01,5.02,0,0,1,1,0,138,1,1.1,0.9
1011,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1013,1,27.01,4.01,0,0,1,1,0,138,1,1.1,0.9
1014,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1016,1,27.01,0.3,0,-0.00100623736832,1,1,0,138,1,1.1,0.9
1017,1,40.49,2.3,0,0,1,1,0,138,1,1.1,0.9
1018,1,20.24,3.91,0,0,1,1,0,138,1,1.1,0.9
1019,1,20.24,5.24,0,24.3305912311,1,1,0,138,1,1.1,0.9
1020,1,28.75,4.55,0,0,1,1,0,138,1,1.1,0.9
1021,1,28.75,2.38,0,0,1,1,0,138,1,1.1,0.9
1022,1,0,0,0,163.349075022,1,1,0,345,1,1.1,0.9
1023,1,7.61,0.24,0,0,1,1,0,138,1,1.1,0.9
1024,1,28.75,1.87,0,0,1,1,0,345,1,1.1,0.9
1025,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1026,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1028,1,28.75,3.65,0,0,1,1,0,138,1,1.1,0.9
1029,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1030,1,33.66,2.83,0,0,1,1,0,138,1,1.1,0.9
1031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1033,1,33.66,4.42,0,0,1,1,0,138,1,1.1,0.9
1034,1,33.66,8.5,0,0,1,1,0,138,1,1.1,0.9
1035,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1037,1,33.66,1.78,0,0,1,1,0,345,1,1.1,0.9
1038,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1039,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1040,1,36.38,6.06,0,0,1,1,0,138,1,1.1,0.9
1041,1,35.48,4.84,0,0,1,1,0,138,1,1.1,0.9
1042,1,35.48,4.74,0,0,1,1,0,138,1,1.1,0.9
1043,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1045,1,35.48,5.24,0,0,1,1,0,345,1,1.1,0.9
1046,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1047,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1048,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1049,1,30.49,1.84,0,0,1,1,0,138,1,1.1,0.9
1050,1,0,0,0,105.999111012,1,1,0,345,1,1.1,0.9
1051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1052,1,30.49,3.09,0,0,1,1,0,345,1,1.1,0.9
1053,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1054,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1055,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1057,1,43.24,2.9,0,0,1,1,0,138,1,1.1,0.9
1058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1060,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1061,1,30.49,11.26,0,0,1,1,0,138,1,1.1,0.9
1062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1063,1,18.39,2.05,0,0,1,1,0,138,1,1.1,0.9
1064,1,36.17,4.39,0,0,1,1,0,138,1,1.1,0.9
1065,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1067,1,36.17,2.61,0,0,1,1,0,345,1,1.1,0.9
1068,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1069,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1071,1,21.71,6.02,0,0,1,1,0,138,1,1.1,0.9
1072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1074,1,21.71,0.37,0,0,1,1,0,138,1,1.1,0.9
1075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1077,1,21.71,2.42,0,0,1,1,0,138,1,1.1,0.9
1078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1080,1,20.35,2.24,0,0,1,1,0,138,1,1.1,0.9
1081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1082,1,0,0,0,34.2692683961,1,1,0,345,1,1.1,0.9
1083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1084,1,20.26,3.43,0,0,1,1,0,345,1,1.1,0.9
1085,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1086,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1087,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1089,1,19.88,1.02,0,0,1,1,0,138,1,1.1,0.9
1090,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1093,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1094,1,20.35,4.05,0,0,1,1,0,138,1,1.1,0.9
1095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1096,1,43.39,7.62,0,0,1,1,0,138,1,1.1,0.9
1097,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1099,1,24.49,5.96,0,0,1,1,0,345,1,1.1,0.9
1100,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1101,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1102,1,25.4,4.3,0,0,1,1,0,138,1,1.1,0.9
1103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1104,1,24.49,5,0,0,1,1,0,138,1,1.1,0.9
1105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1107,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1108,1,20.45,1.89,0,0,1,1,0,138,1,1.1,0.9
1109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1110,1,18.29,4.36,0,0,1,1,0,138,1,1.1,0.9
1111,1,20.45,5.01,0,0,1,1,0,138,1,1.1,0.9
1112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1113,1,20.45,0.83,0,0,1,1,0,138,1,1.1,0.9
1114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1116,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1117,1,30.94,3.81,0,0,1,1,0,138,1,1.1,0.9
1118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1121,1,57.59,9.11,0,0,1,1,0,138,1,1.1,0.9
1122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1123,1,30.94,1.19,0,0,1,1,0,138,1,1.1,0.9
1124,1,30.94,5.36,0,0,1,1,0,138,1,1.1,0.9
1125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1126,1,12.57,2.13,0,0,1,1,0,138,1,1.1,0.9
1127,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1129,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1130,1,12.57,0.71,0,0,1,1,0,345,1,1.1,0.9
1131,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1132,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1133,1,20.18,1.17,0,0,1,1,0,138,1,1.1,0.9
1134,1,12.75,1.06,0,0,1,1,0,138,1,1.1,0.9
1135,1,36.89,4.08,0,0,1,1,0,138,1,1.1,0.9
1136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1137,1,28.51,5.07,0,0,1,1,0,138,1,1.1,0.9
1138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1141,1,28.51,4.71,0,0,1,1,0,138,1,1.1,0.9
1142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1143,1,28.51,2,0,0,1,1,0,138,1,1.1,0.9
1144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1146,1,36.39,6.85,0,0,1,1,0,138,1,1.1,0.9
1147,1,72.8,16.49,0,0,1,1,0,138,1,1.1,0.9
1148,1,36.39,5.3,0,0,1,1,0,138,1,1.1,0.9
1149,1,26.65,2.24,0,0,1,1,0,138,1,1.1,0.9
1150,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1151,1,26.65,6.51,0,0,1,1,0,138,1,1.1,0.9
1152,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1154,1,0.92,0.06,0,0,1,1,0,138,1,1.1,0.9
1155,1,26.65,5.02,0,0,1,1,0,138,1,1.1,0.9
1156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1157,1,24.07,3.28,0,0,1,1,0,138,1,1.1,0.9
1158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1159,1,24.07,1.17,0,0,1,1,0,138,1,1.1,0.9
1160,1,47.59,2.52,0,45.8550299666,1,1,0,138,1,1.1,0.9
1161,1,37.47,8.56,0,0,1,1,0,138,1,1.1,0.9
1162,1,25.18,4.48,0,0,1,1,0,138,1,1.1,0.9
1163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1165,1,25.18,8.65,0,0,1,1,0,138,1,1.1,0.9
1166,1,26.32,2.17,0,0,1,1,0,138,1,1.1,0.9
1167,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1169,1,26.32,5.16,0,0,1,1,0,138,1,1.1,0.9
1170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1172,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1173,1,26.32,7.53,0,0,1,1,0,138,1,1.1,0.9
1174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1176,1,26.32,2.71,0,0,1,1,0,138,1,1.1,0.9
1177,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1180,1,19.73,4.68,0,0,1,1,0,138,1,1.1,0.9
1181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1183,1,19.73,5.08,0,0,1,1,0,138,1,1.1,0.9
1184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1186,1,19.73,3.91,0,0,1,1,0,138,1,1.1,0.9
1187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1188,1,19.73,1.14,0,0,1,1,0,138,1,1.1,0.9
1189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1190,1,36.86,5.06,0,0,1,1,0,138,1,1.1,0.9
1191,1,36.86,2.63,0,0,1,1,0,138,1,1.1,0.9
1192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1193,1,0,0,0,0,1,1,0,765,1,1.1,0.9
1194,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1196,1,0,0,0,0,1,1,0,765,1,1.1,0.9
1197,1,36.86,7.63,0,0,1,1,0,345,1,1.1,0.9
1198,1,24.07,0.66,0,0,1,1,0,345,1,1.1,0.9
1199,1,0,0,0,0,1,1,0,765,1,1.1,0.9
1200,1,0,0,0,-4.68761232137,1,1,0,345,1,1.1,0.9
1201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1202,1,36.86,2.15,0,0,1,1,0,345,1,1.1,0.9
1203,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1204,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1205,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1207,1,36.86,1.26,0,0,1,1,0,138,1,1.1,0.9
1208,1,29.53,2.59,0,0,1,1,0,138,1,1.1,0.9
1209,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1211,1,30.42,6.09,0,0,1,1,0,138,1,1.1,0.9
1212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1213,1,30.42,1.43,0,0,1,1,0,138,1,1.1,0.9
1214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1216,1,30.42,6.35,0,0,1,1,0,138,1,1.1,0.9
1217,1,32.96,4.98,0,0,1,1,0,138,1,1.1,0.9
1218,1,75.1,9.58,0,0,1,1,0,138,1,1.1,0.9
1219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1221,1,63.37,6.51,0,-44.5408308648,1,1,0,138,1,1.1,0.9
1222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1223,1,32.96,2.17,0,0,1,1,0,138,1,1.1,0.9
1224,1,2.28,0.49,0,-5.9701669306,1,1,0,138,1,1.1,0.9
1225,1,30.93,5.46,0,0,1,1,0,138,1,1.1,0.9
1226,1,30.93,1.04,0,0,1,1,0,138,1,1.1,0.9
1227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1228,1,30.93,1.21,0,0,1,1,0,138,1,1.1,0.9
1229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1230,1,30.93,5.7,0,0,1,1,0,138,1,1.1,0.9
1231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1232,1,29.26,5.85,0,0,1,1,0,138,1,1.1,0.9
1233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1234,1,48.25,9.81,0,0,1,1,0,138,1,1.1,0.9
1235,1,29.26,2.96,0,0,1,1,0,138,1,1.1,0.9
1236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1237,1,29.26,2.75,0,0,1,1,0,138,1,1.1,0.9
1238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1240,1,37.32,1.04,0,0,1,1,0,138,1,1.1,0.9
1241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1242,1,37.32,5.17,0,0,1,1,0,138,1,1.1,0.9
1243,1,37.32,6.54,0,0,1,1,0,138,1,1.1,0.9
1244,1,55.58,3.81,0,0,1,1,0,138,1,1.1,0.9
1245,1,0,0,0,146.135504802,1,1,0,345,1,1.1,0.9
1246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1247,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1248,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1249,1,37.32,3.01,0,0,1,1,0,345,1,1.1,0.9
1250,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1251,1,15.96,1.06,0,0,1,1,0,138,1,1.1,0.9
1252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1253,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1254,1,15.96,1.06,0,0,1,1,0,138,1,1.1,0.9
1255,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1256,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1258,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1259,1,15.96,0.99,0,0,1,1,0,345,1,1.1,0.9
1260,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1261,1,0,0,0,0,1,1,0,345,1,1.1,0.9
