bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1262,1,0,0,0,55.1150774559,1,1,0,345,1,1.1,0.9
1263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1264,1,15.96,3.21,0,0,1,1,0,345,1,1.1,0.9
1265,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1266,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1267,1,0,0,0,-6.754318376,1,1,0,345,1,1.1,0.9
1268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1269,1,39.92,5.24,0,0,1,1,0,345,1,1.1,0.9
1270,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1271,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1272,1,39.92,9,0,0,1,1,0,138,1,1.1,0.9
1273,1,40.46,5.97,0,0,1,1,0,138,1,1.1,0.9
1274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1275,1,40.46,7.05,0,0,1,1,0,138,1,1.1,0.9
1276,1,10.98,1.03,0,0,1,1,0,138,1,1.1,0.9
1277,1,14.88,2.23,0,0,1,1,0,138,1,1.1,0.9
1278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1279,1,10.98,1.27,0,0,1,1,0,138,1,1.1,0.9
1280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1281,1,32.76,5.55,0,0,1,1,0,138,1,1.1,0.9
1282,1,32.76,5.35,0,0,1,1,0,138,1,1.1,0.9
1283,1,33.15,5.57,0,0,1,1,0,138,1,1.1,0.9
1284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1285,1,32.76,8.56,0,0,1,1,0,138,1,1.1,0.9
1286,1,12.75,1.98,0,0,1,1,0,138,1,1.1,0.9
1287,1,14.76,3.77,0,0,1,1,0,138,1,1.1,0.9
1288,1,14.76,1.47,0,0,1,1,0,138,1,1.1,0.9
1289,1,14.76,1.73,0,0,1,1,0,138,1,1.1,0.9
1290,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1291,1,33.07,4.32,0,0,1,1,0,138,1,1.1,0.9
1292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1294,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1296,1,33.07,4.3,0,0,1,1,0,345,1,1.1,0.9
1297,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1298,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1299,1,33.25,10.32,0,0,1,1,0,138,1,1.1,0.9
1300,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1302,1,33.25,3.41,0,0,1,1,0,345,1,1.1,0.9
1303,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1304,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1305,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1306,1,33.07,1.91,0,0,1,1,0,138,1,1.1,0.9
1307,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1309,1,29.94,3.82,0,0,1,1,0,345,1,1.1,0.9
1310,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1311,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1313,1,14.97,1.87,0,0,1,1,0,138,1,1.1,0.9
1314,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1315,1,14.97,0.82,0,0,1,1,0,138,1,1.1,0.9
1316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1317,1,14.25,0.44,0,0,1,1,0,138,1,1.1,0.9
1318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1319,1,25.71,5.56,0,0,1,1,0,138,1,1.1,0.9
1320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1322,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1324,1,22.41,3.01,0,0,1,1,0,345,1,1.1,0.9
1325,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1326,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1327,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1328,1,22.41,2.63,0,0,1,1,0,138,1,1.1,0.9
1329,1,20.1,1.42,0,0,1,1,0,138,1,1.1,0.9
1330,1,0,0,0,44.7519874146,1,1,0,138,1,1.1,0.9
1331,1,23.66,4.47,0,0,1,1,0,138,1,1.1,0.9
1332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1334,1,20.1,3.72,0,0,1,1,0,138,1,1.1,0.9
1335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1336,1,35.87,3.93,0,10.6159637494,1,1,0,138,1,1.1,0.9
1337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1338,1,35.87,6.25,0,0,1,1,0,138,1,1.1,0.9
1339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1340,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1341,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1342,1,35.87,0.75,0,0,1,1,0,138,1,1.1,0.9
1343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1344,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1345,1,35.87,4.92,0,0,1,1,0,138,1,1.1,0.9
1346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1349,1,37.77,4.02,0,0,1,1,0,138,1,1.1,0.9
1350,1,6.04,1.03,0,0,1,1,0,138,1,1.1,0.9
1351,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1353,1,37.77,10.33,0,0,1,1,0,138,1,1.1,0.9
1354,1,37.77,3.17,0,0,1,1,0,138,1,1.1,0.9
1355,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1357,1,37.77,4.4,0,0,1,1,0,345,1,1.1,0.9
1358,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1359,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1360,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1361,1,0.3,0.02,0,0,1,1,0,138,1,1.1,0.9
1362,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1363,1,21.92,4.5,0,0,1,1,0,138,1,1.1,0.9
1364,1,22.78,2.19,0,0,1,1,0,138,1,1.1,0.9
1365,1,21.92,0.71,0,0,1,1,0,138,1,1.1,0.9
1366,1,0,0,0,-0.578570985338,1,1,0,345,1,1.1,0.9
1367,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1368,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1369,1,22.3,2.82,0,0,1,1,0,345,1,1.1,0.9
1370,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1371,1,4.37,0.56,0,0,1,1,0,138,1,1.1,0.9
1372,1,10.7,0.56,0,0,1,1,0,138,1,1.1,0.9
1373,1,2.9,0.24,0,0,1,1,0,138,1,1.1,0.9
1374,1,4.37,0.83,0,0,1,1,0,138,1,1.1,0.9
1375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1376,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1378,1,42.11,5.85,0,0,1,1,0,345,1,1.1,0.9
1379,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1380,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1381,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1383,1,42.11,4.96,0,0,1,1,0,138,1,1.1,0.9
1384,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1385,1,42.11,7.11,0,0,1,1,0,138,1,1.1,0.9
1386,1,42.11,2.02,0,0,1,1,0,138,1,1.1,0.9
1387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1388,1,64.54,3.66,0,0,1,1,0,138,1,1.1,0.9
1389,1,39.34,3.17,0,0,1,1,0,138,1,1.1,0.9
1390,1,39.34,7.8,0,0,1,1,0,138,1,1.1,0.9
1391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1392,1,39.34,6.81,0,0,1,1,0,138,1,1.1,0.9
1393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1394,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1395,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1396,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1397,1,39.34,1.9,0,0,1,1,0,345,1,1.1,0.9
1398,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1399,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1401,1,31.05,2.28,0,0,1,1,0,138,1,1.1,0.9
1402,1,31.05,8.36,0,0,1,1,0,138,1,1.1,0.9
1403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1404,1,31.05,4.41,0,0,1,1,0,138,1,1.1,0.9
1405,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1406,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1408,1,31.05,1.1,0,0,1,1,0,138,1,1.1,0.9
1409,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1410,1,25.18,2.86,0,0,1,1,0,138,1,1.1,0.9
1411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1412,1,25.18,2.16,0,0,1,1,0,138,1,1.1,0.9
1413,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1414,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1415,1,45.28,5.24,0,0,1,1,0,138,1,1.1,0.9
1416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1417,1,49.26,7.86,0,0,1,1,0,138,1,1.1,0.9
1418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1419,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1420,1,21.88,4.02,0,0,1,1,0,138,1,1.1,0.9
1421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1422,1,21.99,2.03,0,0,1,1,0,138,1,1.1,0.9
1423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1424,1,43.93,9.95,0,0,1,1,0,138,1,1.1,0.9
1425,1,27.63,4.34,0,0,1,1,0,138,1,1.1,0.9
1426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1427,1,27.49,5.71,0,0,1,1,0,138,1,1.1,0.9
1428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1430,1,27.63,3.09,0,0,1,1,0,138,1,1.1,0.9
1431,1,27.49,3.45,0,0,1,1,0,138,1,1.1,0.9
1432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1433,1,4.83,0.32,0,0,1,1,0,138,1,1.1,0.9
1434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1436,1,13.65,2.6,0,0,1,1,0,138,1,1.1,0.9
1437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1438,1,13.65,3.21,0,0,1,1,0,138,1,1.1,0.9
1439,1,11.95,3.35,0,0,1,1,0,138,1,1.1,0.9
1440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1441,1,14.2,2.48,0,0,1,1,0,138,1,1.1,0.9
1442,1,6.94,0.65,0,0,1,1,0,138,1,1.1,0.9
1443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1444,1,3.66,0.2,0,0,1,1,0,138,1,1.1,0.9
1445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1447,1,16.32,0.67,0,-29.4777243466,1,1,0,138,1,1.1,0.9
1448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1449,1,16.32,3.24,0,0,1,1,0,138,1,1.1,0.9
1450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1452,1,16.32,3.79,0,0,1,1,0,138,1,1.1,0.9
1453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1455,1,23.07,1.68,0,0,1,1,0,138,1,1.1,0.9
1456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1457,1,63.84,1.47,0,0,1,1,0,138,1,1.1,0.9
1458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1460,1,31.32,3.15,0,0,1,1,0,138,1,1.1,0.9
1461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1462,1,0,0,0,202.397173688,1,1,0,345,1,1.1,0.9
1463,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1464,1,41.86,4.01,0,0,1,1,0,345,1,1.1,0.9
1465,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1466,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1467,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1468,1,18.66,2.55,0,0,1,1,0,138,1,1.1,0.9
1469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1470,1,18.66,2.97,0,0,1,1,0,138,1,1.1,0.9
1471,1,16.92,2.25,0,0,1,1,0,138,1,1.1,0.9
1472,1,33.84,5.66,0,0,1,1,0,138,1,1.1,0.9
1473,1,16.92,3.35,0,0,1,1,0,138,1,1.1,0.9
1474,1,21.94,2.27,0,0,1,1,0,138,1,1.1,0.9
1475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1476,1,50.65,5.08,0,0,1,1,0,138,1,1.1,0.9
1477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1478,1,6.04,1.36,0,0,1,1,0,138,1,1.1,0.9
1479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1480,1,0,0,0,-0.00147907602009,1,1,0,345,1,1.1,0.9
1481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1482,1,23.54,1.98,0,0,1,1,0,345,1,1.1,0.9
1483,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1484,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1485,1,23.54,0.52,0,0,1,1,0,138,1,1.1,0.9
1486,1,23.54,0.79,0,0,1,1,0,138,1,1.1,0.9
1487,1,23.54,3.22,0,0,1,1,0,138,1,1.1,0.9
1488,1,29.47,3.78,0,0,1,1,0,138,1,1.1,0.9
1489,1,29.47,0.84,0,0,1,1,0,138,1,1.1,0.9
1490,1,0,0,0,21.727736844,1,1,0,138,1,1.1,0.9
1491,1,29.47,2.82,0,0,1,1,0,138,1,1.1,0.9
1492,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1494,1,29.47,4.74,0,0,1,1,0,345,1,1.1,0.9
1495,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1496,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1497,1,28.08,1.93,0,0,1,1,0,138,1,1.1,0.9
1498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1499,1,28.08,1.34,0,0,1,1,0,138,1,1.1,0.9
1500,1,32.01,4.61,0,0,1,1,0,138,1,1.1,0.9
1501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1502,1,28.08,4.12,0,0,1,1,0,138,1,1.1,0.9
1503,1,4.78,0.21,0,0,1,1,0,138,1,1.1,0.9
1504,1,8.52,1.69,0,0,1,1,0,138,1,1.1,0.9
1505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1507,1,36.96,6.47,0,0,1,1,0,138,1,1.1,0.9
1508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1510,1,36.96,6.11,0,0,1,1,0,138,1,1.1,0.9
1511,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1513,1,36.96,6.99,0,0,1,1,0,345,1,1.1,0.9
1514,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1515,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1516,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1518,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1519,1,36.96,5.92,0,0,1,1,0,345,1,1.1,0.9
1520,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1521,1,3.6,0.24,0,0,1,1,0,138,1,1.1,0.9
1522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1523,1,7.21,1.25,0,0,1,1,0,138,1,1.1,0.9
1524,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1525,1,6.04,0.58,0,0,1,1,0,138,1,1.1,0.9
1526,1,18.9,2.06,0,0,1,1,0,345,1,1.1,0.9
1527,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1528,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1529,1,22.84,2.63,0,0,1,1,0,138,1,1.1,0.9
1530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1532,1,19.7,5.03,0,0,1,1,0,138,1,1.1,0.9
1533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1534,1,18.9,3.5,0,0,1,1,0,138,1,1.1,0.9
1535,1,7.18,0.3,0,0,1,1,0,138,1,1.1,0.9
1536,1,6.79,0.55,0,0,1,1,0,138,1,1.1,0.9
1537,1,25.18,6.98,0,0,1,1,0,138,1,1.1,0.9
1538,1,25.18,2.71,0,0,1,1,0,138,1,1.1,0.9
1539,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1540,1,25.18,2.69,0,0,1,1,0,138,1,1.1,0.9
1541,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1542,1,25.18,0.25,0,0,1,1,0,138,1,1.1,0.9
1543,1,5.04,0.89,0,0,1,1,0,138,1,1.1,0.9
1544,1,0.82,0.11,0,0,1,1,0,138,1,1.1,0.9
1545,1,2.52,0.72,0,0,1,1,0,138,1,1.1,0.9
1546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1548,1,8.12,0.52,0,0,1,1,0,138,1,1.1,0.9
1549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1550,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1551,1,8.51,0.52,0,0,1,1,0,138,1,1.1,0.9
1552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1554,1,3.93,0.56,0,0,1,1,0,138,1,1.1,0.9
1555,1,0,0,0,0.000969749662727,1,1,0,345,1,1.1,0.9
1556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1557,1,25.76,2.44,0,0,1,1,0,345,1,1.1,0.9
1558,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1559,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1560,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1561,1,12.88,0.68,0,0,1,1,0,138,1,1.1,0.9
1562,1,14.67,0.95,0,0,1,1,0,138,1,1.1,0.9
1563,1,14.67,2.59,0,0,1,1,0,138,1,1.1,0.9
1564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1565,1,14.67,1,0,0,1,1,0,138,1,1.1,0.9
1566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1568,1,7.93,2.29,0,0,1,1,0,138,1,1.1,0.9
1569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1570,1,7.93,0.52,0,0,1,1,0,138,1,1.1,0.9
1571,1,7.93,0.94,0,0,1,1,0,138,1,1.1,0.9
1572,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1574,1,5.27,1.6,0,0,1,1,0,138,1,1.1,0.9
1575,1,10.59,0.98,0,0,1,1,0,138,1,1.1,0.9
1576,1,10.59,2.02,0,0,1,1,0,138,1,1.1,0.9
1577,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1579,1,10.59,2.1,0,0,1,1,0,345,1,1.1,0.9
1580,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1581,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1582,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1584,1,4.83,0.92,0,0,1,1,0,138,1,1.1,0.9
1585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1586,1,4.83,0.54,0,0,1,1,0,138,1,1.1,0.9
1587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1588,1,4.83,1.4,0,0,1,1,0,138,1,1.1,0.9
1589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1591,1,4.33,0.36,0,0,1,1,0,138,1,1.1,0.9
1592,1,16.68,3.32,0,0,1,1,0,138,1,1.1,0.9
1593,1,16.68,1.09,0,0,1,1,0,138,1,1.1,0.9
1594,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1595,1,16.68,3.22,0,0,1,1,0,138,1,1.1,0.9
1596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1598,1,11.03,1.41,0,0,1,1,0,138,1,1.1,0.9
1599,1,7.79,1,0,0,1,1,0,138,1,1.1,0.9
1600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1602,1,3.77,0.35,0,0,1,1,0,138,1,1.1,0.9
1603,1,1.52,0.04,0,0,1,1,0,138,1,1.1,0.9
1604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1605,1,3.03,0.87,0,0,1,1,0,138,1,1.1,0.9
1606,1,12.13,1.95,0,0,1,1,0,138,1,1.1,0.9
1607,1,0,0,0,-14.3610421268,1,1,0,345,1,1.1,0.9
1608,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1609,1,16.38,0.16,0,0,1,1,0,345,1,1.1,0.9
1610,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1611,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1612,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1613,1,2.16,0.14,0,0,1,1,0,138,1,1.1,0.9
1614,1,1.92,0.3,0,0,1,1,0,138,1,1.1,0.9
1615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1616,1,3.87,0.1,0,0,1,1,0,138,1,1.1,0.9
1617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1619,1,3.59,0.6,0,0,1,1,0,138,1,1.1,0.9
1620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1621,1,1.56,0.27,0,0,1,1,0,138,1,1.1,0.9
1622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1623,1,7.71,0.78,0,0,1,1,0,138,1,1.1,0.9
1624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1625,1,5.39,0.29,0,0,1,1,0,138,1,1.1,0.9
1626,1,10.79,2.33,0,0,1,1,0,138,1,1.1,0.9
1627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1628,1,11.87,0.74,0,0,1,1,0,138,1,1.1,0.9
1629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1631,1,3.54,0.39,0,0,1,1,0,138,1,1.1,0.9
1632,1,2.64,0.38,0,0,1,1,0,138,1,1.1,0.9
1633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1635,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1636,1,19.04,1.91,0,0,1,1,0,138,1,1.1,0.9
1637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1638,1,18.64,2.48,0,0,1,1,0,138,1,1.1,0.9
1639,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1641,1,19.04,2.04,0,0,1,1,0,138,1,1.1,0.9
1642,1,7.67,2.08,0,0,1,1,0,138,1,1.1,0.9
1643,1,6.56,1.01,0,0,1,1,0,138,1,1.1,0.9
1644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1645,1,10.04,0.27,0,0,1,1,0,138,1,1.1,0.9
1646,1,8.21,1.36,0,0,1,1,0,138,1,1.1,0.9
1647,1,0,0,0,35.2774464395,1,1,0,345,1,1.1,0.9
1648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1649,1,8.21,1.51,0,0,1,1,0,345,1,1.1,0.9
1650,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1651,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1652,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1653,1,8.21,1.35,0,0,1,1,0,138,1,1.1,0.9
1654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1655,1,9.49,3.19,0,0,1,1,0,138,1,1.1,0.9
1656,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1658,1,9.34,1.46,0,0,1,1,0,138,1,1.1,0.9
1659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1661,1,9.34,1.46,0,0,1,1,0,138,1,1.1,0.9
1662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1665,1,9.34,0.35,0,0,1,1,0,138,1,1.1,0.9
1666,1,2.98,0.81,0,0,1,1,0,138,1,1.1,0.9
1667,1,2.98,0.2,0,0,1,1,0,138,1,1.1,0.9
1668,1,4.62,0.63,0,0,1,1,0,138,1,1.1,0.9
1669,1,1.79,0.17,0,0,1,1,0,138,1,1.1,0.9
1670,1,33.93,1.47,0,-33.3108797795,1,1,0,138,1,1.1,0.9
1671,1,33.93,4.02,0,0,1,1,0,138,1,1.1,0.9
1672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1673,1,40.35,5.06,0,0,1,1,0,138,1,1.1,0.9
1674,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1675,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1676,1,33.93,4.83,0,0,1,1,0,345,1,1.1,0.9
1677,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1678,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1679,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1680,1,16.34,2.67,0,0,1,1,0,138,1,1.1,0.9
1681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1684,1,16.34,1.08,0,0,1,1,0,138,1,1.1,0.9
1685,1,16.34,3.21,0,0,1,1,0,138,1,1.1,0.9
1686,1,16.34,3.92,0,0,1,1,0,138,1,1.1,0.9
1687,1,2.43,0.17,0,0,1,1,0,138,1,1.1,0.9
1688,1,2.43,0.46,0,0,1,1,0,138,1,1.1,0.9
1689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1690,1,7.58,0.71,0,0,1,1,0,138,1,1.1,0.9
1691,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1693,1,35.68,1.07,0,0,1,1,0,345,1,1.1,0.9
1694,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1695,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1696,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1698,1,36.45,7.55,0,0,1,1,0,138,1,1.1,0.9
1699,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1701,1,36.45,1.09,0,0,1,1,0,345,1,1.1,0.9
1702,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1703,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1704,1,38.33,6.86,0,0,1,1,0,138,1,1.1,0.9
1705,1,35.68,4.39,0,0,1,1,0,138,1,1.1,0.9
1706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1708,1,19.49,2.18,0,0,1,1,0,138,1,1.1,0.9
1709,1,19.26,1.35,0,4.11955572777,1,1,0,138,1,1.1,0.9
1710,1,18.07,4.28,0,0,1,1,0,138,1,1.1,0.9
1711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1712,1,14.28,0.53,0,0,1,1,0,138,1,1.1,0.9
1713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1714,1,19.76,5.23,0,0,1,1,0,138,1,1.1,0.9
1715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1717,1,26.42,7.87,0,0,1,1,0,138,1,1.1,0.9
1718,1,28.58,3.11,0,0,1,1,0,138,1,1.1,0.9
1719,1,27.24,3.28,0,0,1,1,0,138,1,1.1,0.9
1720,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1722,1,29.92,6.39,0,0,1,1,0,345,1,1.1,0.9
1723,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1724,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1725,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1726,1,27.17,0.9,0,0,1,1,0,138,1,1.1,0.9
1727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1729,1,27.17,3.93,0,0,1,1,0,138,1,1.1,0.9
1730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1732,1,29.68,2.11,0,0,1,1,0,138,1,1.1,0.9
1733,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1734,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1735,1,29.05,4.17,0,0,1,1,0,345,1,1.1,0.9
1736,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1737,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1738,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1739,1,8.09,0.93,0,0,1,1,0,138,1,1.1,0.9
1740,1,0,0,0,-78.8454953551,1,1,0,345,1,1.1,0.9
1741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1742,1,8.67,1.08,0,0,1,1,0,345,1,1.1,0.9
1743,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1744,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1745,1,8.46,0.86,0,0,1,1,0,138,1,1.1,0.9
1746,1,38.6,3.08,0,0,1,1,0,138,1,1.1,0.9
1747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1748,1,38.83,3.35,0,0,1,1,0,138,1,1.1,0.9
1749,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1750,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1751,1,38.83,5.82,0,0,1,1,0,345,1,1.1,0.9
1752,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1753,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1754,1,0,0,0,-70.8059596568,1,1,0,345,1,1.1,0.9
1755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1756,1,38.6,9.53,0,0,1,1,0,345,1,1.1,0.9
1757,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1758,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1759,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1760,1,2.02,0.27,0,0,1,1,0,138,1,1.1,0.9
1761,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1763,1,2.54,0.22,0,0,1,1,0,138,1,1.1,0.9
1764,1,5.91,0.47,0,0,1,1,0,138,1,1.1,0.9
1765,1,17.35,4.17,0,0,1,1,0,138,1,1.1,0.9
1766,1,0,0,0,-22.6700040363,1,1,0,345,1,1.1,0.9
1767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1768,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1769,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1770,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1771,1,35.37,3.83,0,0,1,1,0,345,1,1.1,0.9
1772,1,9.55,2.5,0,0,1,1,0,138,1,1.1,0.9
1773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1774,1,9.9,1.56,0,0,1,1,0,138,1,1.1,0.9
1775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1778,1,8.8,1.2,0,0,1,1,0,138,1,1.1,0.9
1779,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1781,1,8.57,0.39,0,0,1,1,0,138,1,1.1,0.9
1782,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1784,1,27.05,2.84,0,0,1,1,0,138,1,1.1,0.9
1785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1786,1,27.05,3.81,0,0,1,1,0,138,1,1.1,0.9
1787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1788,1,27.05,4.05,0,0,1,1,0,138,1,1.1,0.9
1789,1,27.05,1.44,0,0,1,1,0,138,1,1.1,0.9
1790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1791,1,7.33,0.89,0,0,1,1,0,138,1,1.1,0.9
1792,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1794,1,2.72,0.27,0,0,1,1,0,138,1,1.1,0.9
1795,1,12.92,1.08,0,0,1,1,0,138,1,1.1,0.9
1796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1797,1,6.47,0.58,0,0,1,1,0,138,1,1.1,0.9
1798,1,7.54,0.52,0,0,1,1,0,138,1,1.1,0.9
1799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1800,1,7.54,0.82,0,0,1,1,0,138,1,1.1,0.9
1801,1,7.54,1.03,0,0,1,1,0,138,1,1.1,0.9
1802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1804,1,4.69,0.43,0,0,1,1,0,138,1,1.1,0.9
1805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1808,1,6.16,0.8,0,0,1,1,0,138,1,1.1,0.9
1809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1810,1,4.69,0.3,0,0,1,1,0,138,1,1.1,0.9
1811,1,8.38,0.87,0,0,1,1,0,138,1,1.1,0.9
1812,1,5.38,1.1,0,0,1,1,0,138,1,1.1,0.9
1813,1,5.38,0.06,0,0,1,1,0,138,1,1.1,0.9
1814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1815,1,5.49,0.21,0,0,1,1,0,138,1,1.1,0.9
1816,1,2.42,0.53,0,0,1,1,0,138,1,1.1,0.9
1817,1,4.68,0.58,0,0,1,1,0,138,1,1.1,0.9
1818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1819,1,4.19,0.68,0,0,1,1,0,138,1,1.1,0.9
1820,1,3.7,0.37,0,0,1,1,0,138,1,1.1,0.9
1821,1,1.96,0.37,0,0,1,1,0,138,1,1.1,0.9
1822,1,1.92,0.07,0,0,1,1,0,138,1,1.1,0.9
1823,1,3.3,0.41,0,0,1,1,0,138,1,1.1,0.9
1824,1,15.08,2.06,0,0,1,1,0,138,1,1.1,0.9
1825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1826,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1828,1,15.08,2.06,0,0,1,1,0,345,1,1.1,0.9
1829,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1830,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1831,1,15.08,1.59,0,0,1,1,0,138,1,1.1,0.9
1832,1,15,3.55,0,0,1,1,0,138,1,1.1,0.9
1833,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1835,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1836,1,16.1,1.55,0,0,1,1,0,345,1,1.1,0.9
1837,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1838,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1840,1,14.87,1.86,0,0,1,1,0,138,1,1.1,0.9
1841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1843,1,14.19,2.9,0,0,1,1,0,138,1,1.1,0.9
1844,1,1.45,0.28,0,0,1,1,0,138,1,1.1,0.9
1845,1,5.93,0.68,0,0,1,1,0,138,1,1.1,0.9
1846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1847,1,13.22,1.57,0,0,1,1,0,138,1,1.1,0.9
1848,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1850,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1851,1,11.11,1,0,0,1,1,0,345,1,1.1,0.9
1852,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1853,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1855,1,10.46,3.03,0,0,1,1,0,138,1,1.1,0.9
1856,1,10.46,0.89,0,0,1,1,0,138,1,1.1,0.9
1857,1,0.28,0.08,0,0,1,1,0,138,1,1.1,0.9
1858,1,17.02,3.19,0,0,1,1,0,138,1,1.1,0.9
1859,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1861,1,17.02,2.81,0,0,1,1,0,138,1,1.1,0.9
1862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1863,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1864,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1865,1,17.58,3.26,0,0,1,1,0,345,1,1.1,0.9
1866,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1867,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1868,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1869,1,5.33,0.06,0,0,1,1,0,138,1,1.1,0.9
1870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1871,1,5.33,0.38,0,0,1,1,0,138,1,1.1,0.9
1872,1,5.33,0.61,0,0,1,1,0,138,1,1.1,0.9
1873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1874,1,21.66,0.26,0,0,1,1,0,138,1,1.1,0.9
1875,1,21.66,3.45,0,0,1,1,0,138,1,1.1,0.9
1876,1,0,0,0,-119.558103871,1,1,0,345,1,1.1,0.9
1877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1878,1,43.32,8.9,0,0,1,1,0,345,1,1.1,0.9
1879,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1880,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1882,1,13.62,1.45,0,0,1,1,0,138,1,1.1,0.9
1883,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1885,1,13.62,1.43,0,0,1,1,0,138,1,1.1,0.9
1886,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1888,1,13.62,2.17,0,0,1,1,0,345,1,1.1,0.9
1889,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1890,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1891,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1893,1,5.87,1.25,0,0,1,1,0,138,1,1.1,0.9
1894,1,0,0,0,-189.564430862,1,1,0,345,1,1.1,0.9
1895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1896,1,12.41,4.15,0,0,1,1,0,345,1,1.1,0.9
1897,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1898,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1899,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1901,1,5.85,0.26,0,0,1,1,0,138,1,1.1,0.9
1902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1903,1,7.97,1.1,0,0,1,1,0,138,1,1.1,0.9
1904,1,12.07,2.48,0,0,1,1,0,138,1,1.1,0.9
1905,1,12.07,0.48,0,0,1,1,0,138,1,1.1,0.9
1906,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1907,1,12.07,0.53,0,0,1,1,0,138,1,1.1,0.9
1908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1910,1,4.95,0.9,0,0,1,1,0,138,1,1.1,0.9
1911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1913,1,10.28,3.04,0,0,1,1,0,138,1,1.1,0.9
1914,1,4.3,0.29,0,0,1,1,0,138,1,1.1,0.9
1915,1,4.54,1.38,0,0,1,1,0,138,1,1.1,0.9
1916,1,17.54,2.56,0,0,1,1,0,138,1,1.1,0.9
1917,1,17.54,0.3,0,0,1,1,0,138,1,1.1,0.9
1918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1919,1,17.54,4.29,0,0,1,1,0,138,1,1.1,0.9
1920,1,36.72,4.18,0,0,1,1,0,138,1,1.1,0.9
1921,1,36.72,1.55,0,0,1,1,0,138,1,1.1,0.9
1922,1,36.72,2.5,0,0,1,1,0,138,1,1.1,0.9
1923,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1925,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1926,1,36.72,4.28,0,0,1,1,0,345,1,1.1,0.9
1927,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1929,1,21.11,0.85,0,0,1,1,0,138,1,1.1,0.9
1930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1932,1,21.11,0.78,0,0,1,1,0,138,1,1.1,0.9
1933,1,0,0,0,-51.2728864368,1,1,0,345,1,1.1,0.9
1934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1935,1,21.11,1.98,0,0,1,1,0,345,1,1.1,0.9
1936,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1937,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1938,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1940,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1942,1,21.11,3.47,0,0,1,1,0,138,1,1.1,0.9
1943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1944,1,26.55,1.65,0,0,1,1,0,138,1,1.1,0.9
1945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1947,1,26.55,1.65,0,0,1,1,0,138,1,1.1,0.9
1948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1951,1,26.55,3.53,0,0,1,1,0,138,1,1.1,0.9
1952,1,16.54,2.79,0,0,1,1,0,138,1,1.1,0.9
1953,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1954,1,15.15,2.95,0,0,1,1,0,138,1,1.1,0.9
1955,1,15.15,0.68,0,0,1,1,0,138,1,1.1,0.9
1956,1,11.13,0.38,0,0,1,1,0,138,1,1.1,0.9
1957,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1958,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1959,1,11.13,2.83,0,0,1,1,0,345,1,1.1,0.9
1960,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1961,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1962,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1964,1,11.13,2.04,0,0,1,1,0,138,1,1.1,0.9
1965,1,7.09,0.92,0,0,1,1,0,138,1,1.1,0.9
1966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1968,1,7.09,1.04,0,0,1,1,0,138,1,1.1,0.9
1969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1971,1,7.09,1.05,0,0,1,1,0,138,1,1.1,0.9
1972,1,6.59,0.4,0,0,1,1,0,138,1,1.1,0.9
1973,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1974,1,5.73,0.4,0,0,1,1,0,138,1,1.1,0.9
1975,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1976,1,5.73,0.78,0,0,1,1,0,345,1,1.1,0.9
1977,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1979,1,6.23,1.27,0,0,1,1,0,138,1,1.1,0.9
1980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1981,1,3.9,0.61,0,0,1,1,0,138,1,1.1,0.9
1982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1985,1,3.9,0.3,0,0,1,1,0,138,1,1.1,0.9
1986,1,15.55,2.12,0,0,1,1,0,138,1,1.1,0.9
1987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1988,1,15.55,2.6,0,0,1,1,0,138,1,1.1,0.9
1989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1991,1,15.55,0.71,0,0,1,1,0,138,1,1.1,0.9
1992,1,15.55,0.38,0,0,1,1,0,138,1,1.1,0.9
1993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1994,1,38.37,7.67,0,0,1,1,0,138,1,1.1,0.9
1995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1997,1,64.91,12.67,0,50.4798835286,1,1,0,138,1,1.1,0.9
1998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1999,1,38.37,2.05,0,0,1,1,0,138,1,1.1,0.9
2000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2001,1,37.56,6.73,0,0,1,1,0,138,1,1.1,0.9
2002,1,38.57,7.62,0,0,1,1,0,138,1,1.1,0.9
2003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2004,1,3.99,0.17,0,0,1,1,0,138,1,1.1,0.9
2005,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2007,1,29.36,16.45,0,0,1,1,0,138,1,1.1,0.9
2008,1,29.64,2.75,0,0,1,1,0,138,1,1.1,0.9
2009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2010,1,29.36,0.9,0,0,1,1,0,138,1,1.1,0.9
2011,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2013,1,29.36,12.78,0,0,1,1,0,138,1,1.1,0.9
2014,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2015,1,9.54,3.23,0,0,1,1,0,138,1,1.1,0.9
2016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2017,1,5.04,0.78,0,0,1,1,0,138,1,1.1,0.9
2018,1,5.19,0.52,0,0,1,1,0,138,1,1.1,0.9
2019,1,5.19,0.63,0,-8.36086796433,1,1,0,138,1,1.1,0.9
2020,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2022,1,1.85,0.07,0,0,1,1,0,138,1,1.1,0.9
2023,1,3.45,0.26,0,0,1,1,0,138,1,1.1,0.9
2024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2025,1,1.7,0.27,0,0,1,1,0,138,1,1.1,0.9
2026,1,49.89,2.13,0,0,1,1,0,138,1,1.1,0.9
2027,1,50.65,1.9,0,0,1,1,0,138,1,1.1,0.9
2028,1,50.65,6.33,0,0,1,1,0,138,1,1.1,0.9
2029,1,0,0,0,-59.0644319514,1,1,0,345,1,1.1,0.9
2030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2031,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2032,1,51.78,5.65,0,0,1,1,0,345,1,1.1,0.9
2033,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2034,1,50.65,4.12,0,0,1,1,0,138,1,1.1,0.9
2035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2036,1,2.21,0.41,0,0,1,1,0,138,1,1.1,0.9
2037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2038,1,3.27,0.44,0,0,1,1,0,138,1,1.1,0.9
2039,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2041,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2042,1,4.76,0.31,0,0,1,1,0,138,1,1.1,0.9
2043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2044,1,4.5,0.58,0,0,1,1,0,138,1,1.1,0.9
2045,1,4.5,0.27,0,0,1,1,0,138,1,1.1,0.9
2046,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2049,1,6.13,1.95,0,0,1,1,0,138,1,1.1,0.9
2050,1,6.13,1.46,0,0,1,1,0,138,1,1.1,0.9
2051,1,6.29,1.28,0,0,1,1,0,138,1,1.1,0.9
2052,1,1.61,0.22,0,0,1,1,0,138,1,1.1,0.9
2053,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2054,1,3.26,0.71,0,0,1,1,0,138,1,1.1,0.9
2055,1,6.69,0.28,0,0,1,1,0,138,1,1.1,0.9
2056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2057,1,4.12,0.44,0,0,1,1,0,138,1,1.1,0.9
2058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2060,1,5.09,0.53,0,0,1,1,0,138,1,1.1,0.9
2061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2063,1,4.12,0.37,0,-38.3437818561,1,1,0,138,1,1.1,0.9
2064,1,5.44,0.46,0,0,1,1,0,138,1,1.1,0.9
2065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2066,1,3.37,0.27,0,0,1,1,0,138,1,1.1,0.9
2067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2068,1,1.81,0.54,0,0,1,1,0,138,1,1.1,0.9
2069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2070,1,4.5,0.77,0,0,1,1,0,138,1,1.1,0.9
2071,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2072,1,2.42,0.13,0,0,1,1,0,138,1,1.1,0.9
2073,1,4.98,1.69,0,0,1,1,0,138,1,1.1,0.9
2074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2076,1,4.83,0.6,0,0,1,1,0,138,1,1.1,0.9
2077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2079,1,11.81,1.53,0,0,1,1,0,138,1,1.1,0.9
2080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2081,1,12.44,1.81,0,0,1,1,0,138,1,1.1,0.9
2082,1,0,0,0,18.7994318988,1,1,0,345,1,1.1,0.9
2083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2084,1,11.81,2.38,0,0,1,1,0,345,1,1.1,0.9
2085,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2086,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2087,1,6.24,0.72,0,0,1,1,0,138,1,1.1,0.9
2088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2089,1,3.94,0.4,0,0,1,1,0,138,1,1.1,0.9
2090,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2092,1,1.68,0.18,0,0,1,1,0,138,1,1.1,0.9
2093,1,4.41,0.89,0,0,1,1,0,138,1,1.1,0.9
2094,1,8.82,2.52,0,0,1,1,0,138,1,1.1,0.9
2095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2096,1,3.46,0.56,0,0,1,1,0,138,1,1.1,0.9
2097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2099,1,7.53,2.12,0,0,1,1,0,138,1,1.1,0.9
2100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2102,1,10.62,0.57,0,0,1,1,0,138,1,1.1,0.9
2103,1,6.65,0.95,0,0,1,1,0,138,1,1.1,0.9
2104,1,7.56,1.41,0,0,1,1,0,138,1,1.1,0.9
2105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2106,1,2.6,0.08,0,0,1,1,0,138,1,1.1,0.9
2107,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2110,1,2.81,0.05,0,0,1,1,0,138,1,1.1,0.9
2111,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2113,1,4.75,0.11,0,0,1,1,0,138,1,1.1,0.9
2114,1,1.51,0.16,0,0,1,1,0,138,1,1.1,0.9
2115,1,2.65,0.4,0,0,1,1,0,138,1,1.1,0.9
2116,1,2.94,0.3,0,0,1,1,0,138,1,1.1,0.9
2117,1,1.84,0.27,0,0,1,1,0,138,1,1.1,0.9
2118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2119,1,4.8,0.43,0,0,1,1,0,138,1,1.1,0.9
2120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2121,1,4.8,0.73,0,0,1,1,0,138,1,1.1,0.9
2122,1,4.8,0.37,0,0,1,1,0,138,1,1.1,0.9
2123,1,3.89,0.61,0,0,1,1,0,138,1,1.1,0.9
2124,1,2.99,0.33,0,0,1,1,0,138,1,1.1,0.9
2125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2126,1,2.27,0.35,0,0,1,1,0,138,1,1.1,0.9
2127,1,3.01,0.24,0,0,1,1,0,138,1,1.1,0.9
2128,1,7.61,0.73,0,0,1,1,0,138,1,1.1,0.9
2129,1,4.25,0.54,0,-19.1933740731,1,1,0,138,1,1.1,0.9
2130,1,4.83,0.35,0,0,1,1,0,138,1,1.1,0.9
2131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2132,1,1.99,0.69,0,0,1,1,0,138,1,1.1,0.9
2133,1,15.26,1.14,0,0,1,1,0,138,1,1.1,0.9
2134,1,30.53,6.26,0,0,1,1,0,138,1,1.1,0.9
2135,1,16.8,2.03,0,0,1,1,0,138,1,1.1,0.9
2136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2137,1,13.56,1.08,0,0,1,1,0,138,1,1.1,0.9
2138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2139,1,10.31,1.1,0,0,1,1,0,138,1,1.1,0.9
2140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2141,1,6.49,1.49,0,0,1,1,0,138,1,1.1,0.9
2142,1,6.49,1.89,0,0,1,1,0,138,1,1.1,0.9
2143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2144,1,7.68,0.88,0,0,1,1,0,138,1,1.1,0.9
2145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2146,1,3.96,0.39,0,0,1,1,0,138,1,1.1,0.9
2147,1,16.11,2.28,0,0,1,1,0,138,1,1.1,0.9
2148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2150,1,16.11,3.68,0,0,1,1,0,138,1,1.1,0.9
2151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2152,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2153,1,16.11,2.32,0,0,1,1,0,138,1,1.1,0.9
2154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2155,1,16.11,0.35,0,0,1,1,0,138,1,1.1,0.9
2156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2158,1,10.56,1.25,0,0,1,1,0,138,1,1.1,0.9
2159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2160,1,10.56,2.21,0,0,1,1,0,138,1,1.1,0.9
2161,1,10.56,1.65,0,0,1,1,0,138,1,1.1,0.9
2162,1,9.59,1.56,0,0,1,1,0,138,1,1.1,0.9
2163,1,4.79,0.35,0,-13.1566198938,1,1,0,138,1,1.1,0.9
2164,1,7.29,0.23,0,0,1,1,0,138,1,1.1,0.9
2165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2166,1,2.94,0.28,0,0,1,1,0,138,1,1.1,0.9
2167,1,5.89,0.75,0,0,1,1,0,138,1,1.1,0.9
2168,1,23.21,5.43,0,0,1,1,0,138,1,1.1,0.9
2169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2170,1,16.71,2.05,0,0,1,1,0,138,1,1.1,0.9
2171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2172,1,16.61,4.18,0,-17.1250520121,1,1,0,138,1,1.1,0.9
2173,1,23.32,1.55,0,0,1,1,0,138,1,1.1,0.9
2174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2175,1,13.97,1.98,0,0,1,1,0,138,1,1.1,0.9
2176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2177,1,13.97,2.72,0,0,1,1,0,138,1,1.1,0.9
2178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2180,1,15.18,0.51,0,0,1,1,0,138,1,1.1,0.9
2181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2182,1,34.49,2.25,0,0,1,1,0,138,1,1.1,0.9
2183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2186,1,34.49,7.27,0,0,1,1,0,138,1,1.1,0.9
2187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2188,1,34.49,3,0,0,1,1,0,138,1,1.1,0.9
2189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2190,1,34.49,4.11,0,0,1,1,0,138,1,1.1,0.9
2191,1,34.49,12.75,0,0,1,1,0,138,1,1.1,0.9
2192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2193,1,36.93,5.88,0,0,1,1,0,138,1,1.1,0.9
2194,1,91.03,16.49,0,0,1,1,0,138,1,1.1,0.9
2195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2196,1,36.93,5.97,0,0,1,1,0,138,1,1.1,0.9
2197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2198,1,50.55,2.95,0,0,1,1,0,138,1,1.1,0.9
2199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2200,1,15.74,3.66,0,0,1,1,0,138,1,1.1,0.9
2201,1,15.59,1.44,0,0,1,1,0,138,1,1.1,0.9
2202,1,15.59,0.28,0,0,1,1,0,138,1,1.1,0.9
2203,1,15.62,0.97,0,0,1,1,0,138,1,1.1,0.9
2204,1,4.95,0.49,0,0,1,1,0,138,1,1.1,0.9
2205,1,0.58,0.06,0,0,1,1,0,138,1,1.1,0.9
2206,1,4.73,0.26,0,0,1,1,0,138,1,1.1,0.9
2207,1,4.73,0.68,0,0,1,1,0,138,1,1.1,0.9
2208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2209,1,27.23,2.94,0,0,1,1,0,138,1,1.1,0.9
2210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2212,1,13.62,0.99,0,0,1,1,0,138,1,1.1,0.9
2213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2216,1,5.44,1.21,0,0,1,1,0,138,1,1.1,0.9
2217,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2218,1,17.88,4.27,0,0,1,1,0,138,1,1.1,0.9
2219,1,18.35,3.67,0,21.8578268521,1,1,0,138,1,1.1,0.9
2220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2222,1,17.88,2.71,0,0,1,1,0,138,1,1.1,0.9
2223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2224,1,17.71,2.72,0,26.9947601416,1,1,0,138,1,1.1,0.9
2225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2226,1,5.01,0.83,0,0,1,1,0,138,1,1.1,0.9
2227,1,27.31,3.09,0,0,1,1,0,138,1,1.1,0.9
2228,1,27.31,6.85,0,0,1,1,0,138,1,1.1,0.9
2229,1,19.61,0.84,0,0,1,1,0,138,1,1.1,0.9
2230,1,19.11,6.59,0,0,1,1,0,138,1,1.1,0.9
2231,1,18.92,2.12,0,0,1,1,0,138,1,1.1,0.9
2232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2235,1,18.92,3.97,0,0,1,1,0,138,1,1.1,0.9
2236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2237,1,10.02,1.77,0,0,1,1,0,138,1,1.1,0.9
2238,1,15.69,1.09,0,0,1,1,0,138,1,1.1,0.9
2239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2240,1,25.65,1.74,0,0,1,1,0,138,1,1.1,0.9
2241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2244,1,25.65,5.6,0,0,1,1,0,138,1,1.1,0.9
2245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2246,1,27.62,2.78,0,0,1,1,0,138,1,1.1,0.9
2247,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2250,1,33.8,3.4,0,0,1,1,0,138,1,1.1,0.9
2251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2253,1,1.45,0.16,0,0,1,1,0,138,1,1.1,0.9
2254,1,5.18,1.26,0,0,1,1,0,138,1,1.1,0.9
2255,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2256,1,16.83,1.32,0,59.1144810916,1,1,0,138,1,1.1,0.9
2257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2258,1,32.1,3.68,0,0,1,1,0,138,1,1.1,0.9
2259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2260,1,16.83,1.54,0,0,1,1,0,138,1,1.1,0.9
2261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2262,1,17,0.87,0,0,1,1,0,138,1,1.1,0.9
2263,1,5.67,1.04,0,0,1,1,0,138,1,1.1,0.9
2264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2265,1,5.67,0.43,0,0,1,1,0,138,1,1.1,0.9
2266,1,17.14,1.74,0,0,1,1,0,138,1,1.1,0.9
2267,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2269,1,17.14,2.04,0,0,1,1,0,345,1,1.1,0.9
2270,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2271,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2273,1,17.14,3.57,0,0,1,1,0,138,1,1.1,0.9
2274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2277,1,18.83,2.09,0,0,1,1,0,138,1,1.1,0.9
2278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2279,1,8.82,1.06,0,0,1,1,0,138,1,1.1,0.9
2280,1,15.42,1.37,0,0,1,1,0,138,1,1.1,0.9
2281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2282,1,25.29,0.69,0,0,1,1,0,138,1,1.1,0.9
2283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2284,1,15.27,5.1,0,0,1,1,0,138,1,1.1,0.9
2285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2286,1,30.5,3.28,0,0,1,1,0,138,1,1.1,0.9
2287,1,30.5,4.11,0,0,1,1,0,138,1,1.1,0.9
2288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2289,1,32.36,3.4,0,0,1,1,0,138,1,1.1,0.9
2290,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2294,1,30.5,5.58,0,0,1,1,0,138,1,1.1,0.9
2295,1,0,0,0,2.29989328411,1,1,0,138,1,1.1,0.9
2296,1,13.83,1.95,0,0,1,1,0,138,1,1.1,0.9
2297,1,0,0,0,19.9604588321,1,1,0,138,1,1.1,0.9
2298,1,21.57,4.22,0,0,1,1,0,138,1,1.1,0.9
2299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2300,1,21.36,3.09,0,0,1,1,0,138,1,1.1,0.9
2301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2302,1,21.36,1.85,0,0,1,1,0,138,1,1.1,0.9
2303,1,21.36,1.83,0,0,1,1,0,138,1,1.1,0.9
2304,1,28.41,3.12,0,0,1,1,0,138,1,1.1,0.9
2305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2307,1,55.63,9.53,0,0,1,1,0,138,1,1.1,0.9
2308,1,28.11,1.75,0,0,1,1,0,138,1,1.1,0.9
2309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2310,1,15.16,3.64,0,0,1,1,0,138,1,1.1,0.9
2311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2313,1,29.74,8.38,0,0,1,1,0,138,1,1.1,0.9
2314,1,15.16,2.29,0,15.7217217672,1,1,0,138,1,1.1,0.9
2315,1,9.48,3.23,0,0,1,1,0,138,1,1.1,0.9
2316,1,9.8,2.96,0,0,1,1,0,138,1,1.1,0.9
2317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2318,1,9.8,1.76,0,0,1,1,0,138,1,1.1,0.9
2319,1,6.11,0.39,0,0,1,1,0,138,1,1.1,0.9
2320,1,3.32,1.04,0,0,1,1,0,138,1,1.1,0.9
2321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2322,1,10.72,0.87,0,0,1,1,0,138,1,1.1,0.9
2323,1,10.72,1.83,0,0,1,1,0,138,1,1.1,0.9
2324,1,10.72,0.14,0,0,1,1,0,138,1,1.1,0.9
2325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2326,1,4.27,0.36,0,0,1,1,0,138,1,1.1,0.9
2327,1,1.69,0.17,0,0,1,1,0,138,1,1.1,0.9
2328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2329,1,5.93,0.33,0,0,1,1,0,138,1,1.1,0.9
2330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2331,1,7.13,1.4,0,0,1,1,0,138,1,1.1,0.9
2332,1,7.54,1.1,0,0,1,1,0,138,1,1.1,0.9
2333,1,14.58,1.86,0,0,1,1,0,138,1,1.1,0.9
2334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2335,1,14.58,2.48,0,0,1,1,0,138,1,1.1,0.9
2336,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2337,1,3.46,0.32,0,0,1,1,0,138,1,1.1,0.9
2338,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2340,1,18.23,1.76,0,0,1,1,0,138,1,1.1,0.9
2341,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2343,1,11.1,1.01,0,0,1,1,0,138,1,1.1,0.9
2344,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2346,1,18.23,2.1,0,0,1,1,0,138,1,1.1,0.9
2347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2348,1,6.12,1.6,0,0,1,1,0,138,1,1.1,0.9
2349,1,6.12,0.86,0,0,1,1,0,138,1,1.1,0.9
2350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2351,1,6.12,0.34,0,0,1,1,0,138,1,1.1,0.9
2352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2354,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2355,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2357,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2358,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2359,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2360,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2361,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2362,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2363,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2364,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2365,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2366,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2367,2,0,0,0,0,1,1,0,345,1,1.1,0.9
2368,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2369,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2370,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2371,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2372,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2373,1,0,0,0,-435.236982463,1,1,0,765,1,1.1,0.9
2374,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2376,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2377,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2378,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2379,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2380,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2381,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2383,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2384,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2385,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2388,1,0,0,0,-195.531837106,1,1,0,765,1,1.1,0.9
2389,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2390,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2391,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2392,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2393,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2394,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2395,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2396,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2397,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2398,1,0,0,0,-93.5393507189,1,1,0,345,1,1.1,0.9
2399,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2400,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2401,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2402,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2403,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2404,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2405,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2406,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2409,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2411,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2412,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2413,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2414,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2415,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2416,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2417,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2419,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2420,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2421,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2422,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2423,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2424,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2425,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2426,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2427,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2428,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2429,1,0,0,0,-0.00229036299688,1,1,0,765,1,1.1,0.9
2430,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2432,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2433,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2434,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2435,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2436,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2437,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2438,1,0,0,0,-584.171119453,1,1,0,765,1,1.1,0.9
2439,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2441,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2442,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2443,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2444,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2445,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2446,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2447,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2448,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2449,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2450,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2451,1,0,0,0,-411.795913872,1,1,0,765,1,1.1,0.9
2452,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2454,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2455,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2456,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2457,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2458,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2459,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2460,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2461,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2462,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2463,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2464,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2468,1,0,0,0,-931.398820422,1,1,0,765,1,1.1,0.9
2469,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2471,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2472,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2473,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2474,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2475,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2476,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2477,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2478,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2479,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2480,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2481,1,0,0,0,-3.83970359774,1,1,0,345,1,1.1,0.9
2482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2483,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2484,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2485,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2486,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2487,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2488,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2489,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2490,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2491,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2492,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2493,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2494,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2495,1,0,0,0,-49.9662164277,1,1,0,345,1,1.1,0.9
2496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2497,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2498,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2499,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2500,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2501,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2502,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2504,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2509,1,0,0,0,-47.8819801625,1,1,0,345,1,1.1,0.9
2510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2511,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2512,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2513,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2514,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2515,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2517,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
