bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2523,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2528,1,0,0,0,-447.804778562,1,1,0,765,1,1.1,0.9
2529,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2531,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2532,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2533,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2534,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2535,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2536,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2537,1,0,0,0,-0.000360687478982,1,1,0,765,1,1.1,0.9
2538,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2539,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2540,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2541,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2542,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2543,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2544,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2545,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2546,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2547,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2548,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2549,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2550,2,0,0,0,0,1,1,0,345,1,1.1,0.9
2551,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2552,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2553,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2554,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2555,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2556,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2557,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2558,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2559,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2560,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2561,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2562,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2563,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2565,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2568,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2570,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2572,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2573,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2574,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2575,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2576,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2577,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2578,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2580,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2582,1,0,0,0,5.71137897395,1,1,0,345,1,1.1,0.9
2583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2584,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2585,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2586,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2587,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2588,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2589,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2591,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2592,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2593,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2594,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2595,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2596,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2597,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2598,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2602,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2606,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2608,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2609,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2610,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2611,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2612,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2613,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2614,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2615,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2616,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2620,2,0,0,0,0,1,1,0,345,1,1.1,0.9
2621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2622,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2623,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2624,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2625,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2626,1,0,0,0,-29.3374165162,1,1,0,345,1,1.1,0.9
2627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2628,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2629,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2630,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2631,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2632,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2633,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2634,1,0,0,0,-290.936227962,1,1,0,765,1,1.1,0.9
2635,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2637,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2638,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2639,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2640,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2641,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2642,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2643,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2644,1,0,0,0,-115.773410906,1,1,0,345,1,1.1,0.9
2645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2646,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2647,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2648,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2649,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2650,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2651,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2653,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2654,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2655,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2656,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2657,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2658,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2662,1,0,0,0,-66.307770286,1,1,0,345,1,1.1,0.9
2663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2664,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2665,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2666,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2667,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2668,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2670,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2675,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2679,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2680,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2682,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2683,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2684,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2685,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2686,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
2687,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2688,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2689,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2690,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2691,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2692,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2696,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2698,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
2699,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2700,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2701,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2702,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2703,1,0,0,0,-179.634977529,1,1,0,765,1,1.1,0.9
2704,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2706,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
2707,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2708,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2709,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2710,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2711,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2712,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2716,1,0,0,0,-629.323374905,1,1,0,765,1,1.1,0.9
2717,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2719,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2720,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2721,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2722,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2723,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2724,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2725,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2726,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2727,1,0,0,0,-159.559848272,1,1,0,765,1,1.1,0.9
2728,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2730,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2731,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2732,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2733,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2734,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2735,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2736,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2737,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2738,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2740,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2744,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2746,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2747,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2748,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2749,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2750,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2752,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2754,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2757,2,0,0,0,0,1,1,0,345,1,1.1,0.9
2758,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2759,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2760,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2761,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2762,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2763,1,0,0,0,-525.317865185,1,1,0,765,1,1.1,0.9
2764,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2766,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2767,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2768,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2769,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2770,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2771,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2772,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2773,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2774,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2775,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2776,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2777,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2778,2,0,0,0,0,1,1,0,765,1,1.1,0.9
2779,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2781,1,0,0,0,-634.242413768,1,1,0,765,1,1.1,0.9
2782,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2783,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2784,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2786,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2787,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2792,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2793,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2798,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2800,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2803,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2804,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2805,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2806,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2807,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2811,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2812,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2814,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2815,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2816,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2817,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2818,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2819,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2820,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2824,1,0,0,0,-489.110308663,1,1,0,765,1,1.1,0.9
2825,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2827,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2828,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2829,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2830,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2831,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2832,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2833,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2834,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2835,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2836,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2837,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2838,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2842,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2847,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2849,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2850,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2851,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2852,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2853,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2854,1,0,0,0,-175.405110804,1,1,0,765,1,1.1,0.9
2855,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2857,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2858,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2859,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2860,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2861,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2862,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2863,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2864,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2865,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2870,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2872,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2873,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2874,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2875,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2876,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2877,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2878,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2880,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2882,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2883,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2885,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2886,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2887,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2888,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2889,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2890,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2891,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2892,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2894,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2898,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2899,2,0,0,0,0,1,1,0,345,1,1.1,0.9
2900,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2901,1,0,0,0,-119.551006175,1,1,0,345,1,1.1,0.9
2902,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2903,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2904,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2905,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2906,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2910,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2915,1,0,0,0,-93.0970472802,1,1,0,765,1,1.1,0.9
2916,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2917,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2918,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2919,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2920,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2921,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2922,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2923,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2924,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2925,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2926,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2927,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2928,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2930,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2931,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2932,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2933,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2934,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2935,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2936,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2937,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2938,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2939,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2940,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2944,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2948,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2950,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2951,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2952,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2953,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2954,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2955,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2956,1,0,0,0,-661.258421969,1,1,0,765,1,1.1,0.9
2957,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2958,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2959,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2960,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2961,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2962,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2963,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2964,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2965,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2966,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2967,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2968,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2969,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2974,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2975,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2976,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2980,2,0,0,0,0,1,1,0,345,1,1.1,0.9
2981,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2982,1,0,0,0,-61.6008601561,1,1,0,345,1,1.1,0.9
2983,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2984,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2985,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2986,1,0,0,0,-238.506939115,1,1,0,765,1,1.1,0.9
2987,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2989,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2990,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2991,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2992,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2993,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2994,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2995,1,0,0,0,-112.313778856,1,1,0,765,1,1.1,0.9
2996,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2998,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2999,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3000,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3001,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3002,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3003,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3004,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3005,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3006,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3007,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3008,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3010,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3011,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3012,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3013,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3014,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3015,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3017,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3018,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3019,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3020,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3021,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3022,1,0,0,0,-224.744072082,1,1,0,765,1,1.1,0.9
3023,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3025,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3026,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3027,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3028,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3029,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3031,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
3032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3036,2,0,0,0,0,1,1,0,138,1,1.1,0.9
3037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3039,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3041,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3046,1,0,0,0,-437.596642985,1,1,0,765,1,1.1,0.9
3047,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3049,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3050,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3051,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3052,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3053,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3054,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3055,2,0,0,0,0,1,1,0,138,1,1.1,0.9
3056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3059,1,0,0,0,-34.1365191308,1,1,0,765,1,1.1,0.9
3060,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3062,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3063,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3064,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3065,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3066,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3068,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3071,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3073,2,0,0,0,0,1,1,0,138,1,1.1,0.9
3074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3077,2,0,0,0,0,1,1,0,138,1,1.1,0.9
3078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3081,1,0,0,0,-1217.40933716,1,1,0,765,1,1.1,0.9
3082,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3084,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3085,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3086,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3087,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3088,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3089,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3090,2,0,0,0,0,1,1,0,345,1,1.1,0.9
3091,2,0,0,0,0,1,1,0,138,1,1.1,0.9
3092,1,0,0,0,-262.230112748,1,1,0,345,1,1.1,0.9
3093,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3094,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3095,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3096,1,3.31,0.21,0,0,2,1,0,138,1,1.1,0.9
3097,1,8.88,0.67,0,0,2,1,0,138,1,1.1,0.9
3098,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3099,1,8.88,1.29,0,0,2,1,0,138,1,1.1,0.9
3100,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3101,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3102,1,0,0,0,-214.021757924,2,1,0,345,1,1.1,0.9
3103,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3104,1,8.88,0.89,0,0,2,1,0,345,1,1.1,0.9
3105,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3106,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3107,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3108,1,0,0,0,-8.6739800704,2,1,0,138,1,1.1,0.9
3109,1,2.68,0.5,0,0,2,1,0,138,1,1.1,0.9
3110,1,5.34,0.7,0,0,2,1,0,138,1,1.1,0.9
3111,1,6.44,0.71,0,0,2,1,0,138,1,1.1,0.9
3112,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3113,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3114,1,6.44,0.5,0,0,2,1,0,345,1,1.1,0.9
3115,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3116,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3117,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3118,1,6.44,1.04,0,0,2,1,0,138,1,1.1,0.9
3119,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3120,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3121,1,17.87,2.35,0,0,2,1,0,138,1,1.1,0.9
3122,1,0,0,0,-32.1597887695,2,1,0,345,1,1.1,0.9
3123,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3124,1,20.34,3.5,0,0,2,1,0,345,1,1.1,0.9
3125,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3126,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3127,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3128,1,17.87,1.02,0,0,2,1,0,138,1,1.1,0.9
3129,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3130,1,17.49,5.87,0,0,2,1,0,138,1,1.1,0.9
3131,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3132,1,17.49,2.1,0,0,2,1,0,138,1,1.1,0.9
3133,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3134,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3135,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3136,1,18.04,2.55,0,0,2,1,0,345,1,1.1,0.9
3137,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3138,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3139,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3140,1,8.7,0.9,0,0,2,1,0,138,1,1.1,0.9
3141,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3142,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3143,1,8.7,1.7,0,0,2,1,0,138,1,1.1,0.9
3144,1,8.7,2.99,0,0,2,1,0,138,1,1.1,0.9
3145,1,1.39,0.11,0,0,2,1,0,138,1,1.1,0.9
3146,1,26.11,4.77,0,0,2,1,0,138,1,1.1,0.9
3147,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3148,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3149,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3150,1,26.11,2.69,0,0,2,1,0,345,1,1.1,0.9
3151,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3152,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3153,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3154,1,26.11,2.35,0,0,2,1,0,138,1,1.1,0.9
3155,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3156,1,26.11,11.65,0,0,2,1,0,138,1,1.1,0.9
3157,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3158,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3159,1,3.53,0.03,0,0,2,1,0,138,1,1.1,0.9
3160,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3161,1,3.94,0.34,0,0,2,1,0,138,1,1.1,0.9
3162,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3163,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3164,1,4.07,0.42,0,0,2,1,0,138,1,1.1,0.9
3165,1,4.31,0.39,0,0,2,1,0,138,1,1.1,0.9
3166,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3167,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3168,1,19,0.3,0,0,2,1,0,138,1,1.1,0.9
3169,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3170,1,0,0,0,-79.4736930207,2,1,0,345,1,1.1,0.9
3171,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3172,1,18.17,3.99,0,0,2,1,0,345,1,1.1,0.9
3173,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3174,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3175,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3176,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3177,1,18.66,0.95,0,0,2,1,0,138,1,1.1,0.9
3178,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3179,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3180,1,4.96,0.45,0,0,2,1,0,138,1,1.1,0.9
3181,1,4.53,0.54,0,-6.66886128932,2,1,0,138,1,1.1,0.9
3182,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3183,1,4.6,0.44,0,0,2,1,0,138,1,1.1,0.9
3184,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3185,1,12.59,1.66,0,0,2,1,0,138,1,1.1,0.9
3186,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3187,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3188,1,15.46,2.5,0,0,2,1,0,138,1,1.1,0.9
3189,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3190,1,12.59,1.7,0,0,2,1,0,138,1,1.1,0.9
3191,1,5.9,1.19,0,0,2,1,0,138,1,1.1,0.9
3192,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3193,1,6.22,0.91,0,0,2,1,0,138,1,1.1,0.9
3194,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3195,1,6.57,0.52,0,0,2,1,0,138,1,1.1,0.9
3196,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3197,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3198,1,14.99,2.33,0,0,2,1,0,345,1,1.1,0.9
3199,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3200,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3201,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3202,1,15.15,2.12,0,0,2,1,0,138,1,1.1,0.9
3203,1,13.73,3.07,0,0,2,1,0,138,1,1.1,0.9
3204,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3205,1,4.96,0.25,0,0,2,1,0,138,1,1.1,0.9
3206,1,3.53,0.49,0,0,2,1,0,138,1,1.1,0.9
3207,1,9.31,1.08,0,0,2,1,0,138,1,1.1,0.9
3208,1,1.64,0.04,0,0,2,1,0,138,1,1.1,0.9
3209,1,7.54,0.74,0,0,2,1,0,138,1,1.1,0.9
3210,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3211,1,7.54,0.63,0,0,2,1,0,138,1,1.1,0.9
3212,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3213,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3214,1,3.34,0.24,0,0,2,1,0,138,1,1.1,0.9
3215,1,3.76,0.23,0,-12.994465287,2,1,0,138,1,1.1,0.9
3216,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3217,1,5.14,0.13,0,0,2,1,0,138,1,1.1,0.9
3218,1,8.49,1.16,0,0,2,1,0,138,1,1.1,0.9
3219,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3220,1,5.43,0.31,0,0,2,1,0,138,1,1.1,0.9
3221,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3222,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3223,1,5.43,0.76,0,0,2,1,0,138,1,1.1,0.9
3224,1,8.42,1.32,0,0,2,1,0,138,1,1.1,0.9
3225,1,9.91,0.23,0,0,2,1,0,138,1,1.1,0.9
3226,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3227,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3228,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3229,1,14.04,0.61,0,0,2,1,0,345,1,1.1,0.9
3230,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3231,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3232,1,6.78,1.01,0,0,2,1,0,138,1,1.1,0.9
3233,1,10.73,1.56,0,0,2,1,0,138,1,1.1,0.9
3234,1,2.7,0.53,0,0,2,1,0,138,1,1.1,0.9
3235,1,7.19,0.6,0,0,2,1,0,138,1,1.1,0.9
3236,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3237,1,4.85,1.81,0,0,2,1,0,138,1,1.1,0.9
3238,1,5.92,0.75,0,0,2,1,0,138,1,1.1,0.9
3239,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3240,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3241,1,6.65,0.75,0,0,2,1,0,345,1,1.1,0.9
3242,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3243,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3244,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3245,1,8.15,0.67,0,0,2,1,0,138,1,1.1,0.9
3246,1,6.99,0.66,0,0,2,1,0,138,1,1.1,0.9
3247,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3248,1,4.5,0.49,0,-16.9223177875,2,1,0,138,1,1.1,0.9
3249,1,3.77,0.97,0,0,2,1,0,138,1,1.1,0.9
3250,1,2.89,0.21,0,0,2,1,0,138,1,1.1,0.9
3251,1,1.52,0.22,0,0,2,1,0,138,1,1.1,0.9
3252,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3253,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3254,1,18.38,2.1,0,0,2,1,0,138,1,1.1,0.9
3255,1,17.09,3.62,0,0,2,1,0,138,1,1.1,0.9
3256,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3257,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3258,1,17.09,1.27,0,0,2,1,0,345,1,1.1,0.9
3259,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3260,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3261,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3262,1,16.15,0.67,0,0,2,1,0,138,1,1.1,0.9
3263,1,16.15,1.51,0,0,2,1,0,138,1,1.1,0.9
3264,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3265,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3266,1,16.15,0.55,0,0,2,1,0,345,1,1.1,0.9
3267,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3268,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3269,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3270,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3271,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3272,1,16.15,2.65,0,0,2,1,0,138,1,1.1,0.9
3273,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3274,1,3.12,0.37,0,0,2,1,0,138,1,1.1,0.9
3275,1,0,0,0,-0.000151627761165,2,1,0,138,1,1.1,0.9
3276,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3277,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3278,1,3.02,0.26,0,0,2,1,0,138,1,1.1,0.9
3279,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3280,1,5.98,1.53,0,0,2,1,0,138,1,1.1,0.9
3281,1,4.57,0.4,0,0,2,1,0,138,1,1.1,0.9
3282,1,3.38,1.01,0,0,2,1,0,138,1,1.1,0.9
3283,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3284,1,2.63,0.26,0,0,2,1,0,138,1,1.1,0.9
3285,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3286,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3287,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3288,1,4.9,0.17,0,0,2,1,0,138,1,1.1,0.9
3289,1,12.82,1.18,0,0,2,1,0,138,1,1.1,0.9
3290,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3291,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3292,1,12.8,3.2,0,0,2,1,0,345,1,1.1,0.9
3293,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3294,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3295,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3296,1,13.04,2.1,0,0,2,1,0,138,1,1.1,0.9
3297,1,8,2.07,0,0,2,1,0,138,1,1.1,0.9
3298,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3299,1,8,2.43,0,0,2,1,0,138,1,1.1,0.9
3300,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3301,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3302,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3303,1,11.3,1.75,0,0,2,1,0,345,1,1.1,0.9
3304,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3305,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3306,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3307,1,4.03,0.85,0,0,2,1,0,138,1,1.1,0.9
3308,1,4.03,0.73,0,0,2,1,0,138,1,1.1,0.9
3309,1,8.01,1.22,0,0,2,1,0,138,1,1.1,0.9
3310,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3311,1,3.03,0.41,0,0,2,1,0,138,1,1.1,0.9
3312,1,27.87,5.12,0,0,2,1,0,138,1,1.1,0.9
3313,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3314,1,27.87,2.72,0,0,2,1,0,138,1,1.1,0.9
3315,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3316,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3317,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3318,1,27.87,2.92,0,0,2,1,0,345,1,1.1,0.9
3319,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3320,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3321,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3322,1,24.2,2.43,0,0,2,1,0,138,1,1.1,0.9
3323,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3324,1,0.75,0.26,0,0,2,1,0,138,1,1.1,0.9
3325,1,9.75,1.74,0,0,2,1,0,138,1,1.1,0.9
3326,1,9.21,1.25,0,0,2,1,0,138,1,1.1,0.9
3327,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3328,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3329,1,10.61,1.22,0,0,2,1,0,138,1,1.1,0.9
3330,1,19.37,2,0,0,2,1,0,138,1,1.1,0.9
3331,1,9.69,0.45,0,0,2,1,0,138,1,1.1,0.9
3332,1,0,0,0,-3.84446683662,2,1,0,138,1,1.1,0.9
3333,1,6.16,0.61,0,0,2,1,0,138,1,1.1,0.9
3334,1,3.32,0.92,0,0,2,1,0,138,1,1.1,0.9
3335,1,3.32,0.35,0,0,2,1,0,138,1,1.1,0.9
3336,1,9.59,0.4,0,0,2,1,0,138,1,1.1,0.9
3337,1,11.37,1.53,0,0,2,1,0,138,1,1.1,0.9
3338,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3339,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3340,1,15.39,2.26,0,0,2,1,0,345,1,1.1,0.9
3341,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3342,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3343,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3344,1,13.65,2.29,0,0,2,1,0,138,1,1.1,0.9
3345,1,0,0,0,10.286357747,2,1,0,138,1,1.1,0.9
3346,1,32.29,3.26,0,0,2,1,0,138,1,1.1,0.9
3347,1,0,0,0,-59.438467173,2,1,0,345,1,1.1,0.9
3348,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3349,1,32.29,0.95,0,0,2,1,0,345,1,1.1,0.9
3350,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3351,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3352,1,0.94,0.08,0,0,2,1,0,138,1,1.1,0.9
3353,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3354,1,32.29,5.14,0,0,2,1,0,138,1,1.1,0.9
3355,1,33.24,1.91,0,0,2,1,0,138,1,1.1,0.9
3356,1,0,0,0,-4.28216652403,2,1,0,138,1,1.1,0.9
3357,1,3.21,0.56,0,0,2,1,0,138,1,1.1,0.9
3358,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3359,1,7.22,0.76,0,0,2,1,0,138,1,1.1,0.9
3360,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3361,1,4.69,0.78,0,0,2,1,0,138,1,1.1,0.9
3362,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3363,1,9.37,2.19,0,0,2,1,0,138,1,1.1,0.9
3364,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3365,1,12.23,1.14,0,0,2,1,0,138,1,1.1,0.9
3366,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3367,1,10.67,0.85,0,0,2,1,0,138,1,1.1,0.9
3368,1,7.76,0.35,0,0,2,1,0,138,1,1.1,0.9
3369,1,5.03,1.08,0,0,2,1,0,138,1,1.1,0.9
3370,1,5.03,1.14,0,-8.04034854799,2,1,0,138,1,1.1,0.9
3371,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3372,1,3.82,0.41,0,0,2,1,0,138,1,1.1,0.9
3373,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3374,1,3.5,0.23,0,0,2,1,0,138,1,1.1,0.9
3375,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3376,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3377,1,19.2,4.17,0,0,2,1,0,138,1,1.1,0.9
3378,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3379,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3380,1,19.2,2.18,0,0,2,1,0,345,1,1.1,0.9
3381,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3382,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3383,1,19.2,3.3,0,0,2,1,0,138,1,1.1,0.9
3384,1,21.95,2.77,0,0,2,1,0,138,1,1.1,0.9
3385,1,14.38,1.8,0,0,2,1,0,138,1,1.1,0.9
3386,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3387,1,13.19,0.72,0,0,2,1,0,138,1,1.1,0.9
3388,1,13.19,2.26,0,0,2,1,0,138,1,1.1,0.9
3389,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3390,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3391,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3392,1,32.76,2.11,0,0,2,1,0,138,1,1.1,0.9
3393,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3394,1,32.76,3.48,0,0,2,1,0,138,1,1.1,0.9
3395,1,32.76,3.91,0,0,2,1,0,138,1,1.1,0.9
3396,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3397,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3398,1,32.76,4.26,0,0,2,1,0,345,1,1.1,0.9
3399,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3400,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3401,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3402,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3403,1,2.6,0.2,0,0,2,1,0,138,1,1.1,0.9
3404,1,3.53,1.02,0,0,2,1,0,138,1,1.1,0.9
3405,1,3.47,0.8,0,0,2,1,0,138,1,1.1,0.9
3406,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3407,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3408,1,20.48,2.83,0,0,2,1,0,345,1,1.1,0.9
3409,1,3.82,0.32,0,0,2,1,0,345,1,1.1,0.9
3410,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3411,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3412,1,20.48,1.92,0,0,2,1,0,138,1,1.1,0.9
3413,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3414,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3415,1,20.48,0.35,0,0,2,1,0,138,1,1.1,0.9
3416,1,21.65,0.57,0,0,2,1,0,138,1,1.1,0.9
3417,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3418,1,5.64,0.58,0,0,2,1,0,138,1,1.1,0.9
3419,1,34.66,3.62,0,0,2,1,0,138,1,1.1,0.9
3420,1,38.7,2.31,0,0,2,1,0,138,1,1.1,0.9
3421,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3422,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3423,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3424,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3425,1,34.48,3.27,0,0,2,1,0,345,1,1.1,0.9
3426,1,34.48,5.45,0,0,2,1,0,138,1,1.1,0.9
3427,1,17.15,2.28,0,0,2,1,0,138,1,1.1,0.9
3428,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3429,1,15.79,1.81,0,0,2,1,0,138,1,1.1,0.9
3430,1,15.79,2.83,0,0,2,1,0,138,1,1.1,0.9
3431,1,7.34,0.94,0,0,2,1,0,138,1,1.1,0.9
3432,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3433,1,7.34,0.37,0,0,2,1,0,138,1,1.1,0.9
3434,1,7.34,0.86,0,0,2,1,0,138,1,1.1,0.9
3435,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3436,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3437,1,36.43,4.63,0,0,2,1,0,345,1,1.1,0.9
3438,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3439,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3440,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3441,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3442,1,42.08,1.69,0,0,2,1,0,138,1,1.1,0.9
3443,1,0,0,0,-285.895995256,2,1,0,765,1,1.1,0.9
3444,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3445,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3446,1,39.26,8.37,0,0,2,1,0,345,1,1.1,0.9
3447,1,0,0,0,0,2,1,0,765,1,1.1,0.9
3448,1,0,0,0,0,2,1,0,765,1,1.1,0.9
3449,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3450,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3451,1,36.43,5.38,0,0,2,1,0,138,1,1.1,0.9
3452,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3453,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3454,1,4.35,0.66,0,0,2,1,0,138,1,1.1,0.9
3455,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3456,1,4.35,1,0,0,2,1,0,138,1,1.1,0.9
3457,1,8.39,1.06,0,0,2,1,0,138,1,1.1,0.9
3458,1,6.51,0.27,0,0,2,1,0,138,1,1.1,0.9
3459,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3460,1,19.14,2.29,0,0,2,1,0,138,1,1.1,0.9
3461,1,19.14,2.29,0,0,2,1,0,138,1,1.1,0.9
3462,1,0,0,0,-38.9590625489,2,1,0,345,1,1.1,0.9
3463,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3464,1,24.82,7.05,0,0,2,1,0,345,1,1.1,0.9
3465,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3466,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3467,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3468,1,19.14,1.17,0,0,2,1,0,138,1,1.1,0.9
3469,1,4.43,1.09,0,0,2,1,0,138,1,1.1,0.9
3470,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3471,1,10.58,1.88,0,0,2,1,0,138,1,1.1,0.9
3472,1,38.83,1.88,0,0,2,1,0,138,1,1.1,0.9
3473,1,39.07,6.47,0,0,2,1,0,138,1,1.1,0.9
3474,1,39.33,1.39,0,0,2,1,0,138,1,1.1,0.9
3475,1,0,0,0,21.0258615055,2,1,0,138,1,1.1,0.9
3476,1,38.83,5.16,0,0,2,1,0,138,1,1.1,0.9
3477,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3478,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3479,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3480,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3481,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3482,1,38.83,5.49,0,0,2,1,0,345,1,1.1,0.9
3483,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3484,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3485,1,10.01,2.35,0,0,2,1,0,138,1,1.1,0.9
3486,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3487,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3488,1,3.11,0.15,0,0,2,1,0,138,1,1.1,0.9
3489,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3490,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3491,1,14.78,1.79,0,0,2,1,0,345,1,1.1,0.9
3492,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3493,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3494,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3495,1,13.04,1.59,0,0,2,1,0,138,1,1.1,0.9
3496,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3497,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3498,1,13.04,1.8,0,0,2,1,0,138,1,1.1,0.9
3499,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3500,1,5.78,0.74,0,0,2,1,0,138,1,1.1,0.9
3501,1,4.78,0.33,0,0,2,1,0,138,1,1.1,0.9
3502,1,4.86,1.43,0,0,2,1,0,138,1,1.1,0.9
3503,1,4.86,0.7,0,0,2,1,0,138,1,1.1,0.9
3504,1,10.53,1.36,0,0,2,1,0,138,1,1.1,0.9
3505,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3506,1,10.53,3.19,0,0,2,1,0,138,1,1.1,0.9
3507,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3508,1,10.59,3.54,0,0,2,1,0,138,1,1.1,0.9
3509,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3510,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3511,1,11.3,1.52,0,0,2,1,0,138,1,1.1,0.9
3512,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3513,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3514,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3515,1,5.66,0.6,0,0,2,1,0,138,1,1.1,0.9
3516,1,4.03,0.7,0,0,2,1,0,138,1,1.1,0.9
3517,1,43.06,7.69,0,12.8753042996,2,1,0,138,1,1.1,0.9
3518,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3519,1,43.06,2.32,0,0,2,1,0,138,1,1.1,0.9
3520,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3521,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3522,1,43.06,9.52,0,0,2,1,0,138,1,1.1,0.9
3523,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3524,1,43.06,1.21,0,0,2,1,0,138,1,1.1,0.9
3525,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3526,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3527,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3528,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3529,1,23.13,2.59,0,0,2,1,0,345,1,1.1,0.9
3530,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3531,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3532,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3533,1,23.13,1.85,0,0,2,1,0,138,1,1.1,0.9
3534,1,24.01,5.99,0,0,2,1,0,138,1,1.1,0.9
3535,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3536,1,23.32,2.97,0,0,2,1,0,138,1,1.1,0.9
3537,1,23.88,0.56,0,0,2,1,0,138,1,1.1,0.9
3538,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3539,1,21.91,0.38,0,27.8485971625,2,1,0,138,1,1.1,0.9
3540,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3541,1,21.91,2.17,0,0,2,1,0,138,1,1.1,0.9
3542,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3543,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3544,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3545,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3546,1,23.88,2.8,0,0,2,1,0,138,1,1.1,0.9
3547,1,8.83,1.31,0,0,2,1,0,138,1,1.1,0.9
3548,1,23.55,1.78,0,0,2,1,0,138,1,1.1,0.9
3549,1,12.08,1.09,0,0,2,1,0,138,1,1.1,0.9
3550,1,12.08,2.64,0,0,2,1,0,138,1,1.1,0.9
3551,1,13.19,2.21,0,0,2,1,0,138,1,1.1,0.9
3552,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3553,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3554,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3555,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3556,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3557,1,31.3,4.24,0,0,2,1,0,345,1,1.1,0.9
3558,1,31.1,3.68,0,0,2,1,0,138,1,1.1,0.9
3559,1,31.3,3.32,0,0,2,1,0,138,1,1.1,0.9
3560,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3561,1,31.1,2.97,0,0,2,1,0,138,1,1.1,0.9
3562,1,10.93,2.04,0,0,2,1,0,138,1,1.1,0.9
3563,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3564,1,15.02,3.95,0,11.0700172195,2,1,0,138,1,1.1,0.9
3565,1,27.29,1.51,0,0,2,1,0,138,1,1.1,0.9
3566,1,27.29,4.13,0,0,2,1,0,138,1,1.1,0.9
3567,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3568,1,27.29,5.42,0,0,2,1,0,138,1,1.1,0.9
3569,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3570,1,27.29,4.38,0,0,2,1,0,138,1,1.1,0.9
3571,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3572,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3573,1,4.78,0.08,0,0,2,1,0,138,1,1.1,0.9
3574,1,4.78,0.58,0,0,2,1,0,138,1,1.1,0.9
3575,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3576,1,27.14,4.98,0,0,2,1,0,138,1,1.1,0.9
3577,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3578,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3579,1,26.25,0.95,0,0,2,1,0,345,1,1.1,0.9
3580,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3581,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3582,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3583,1,52.48,8.28,0,0,2,1,0,138,1,1.1,0.9
3584,1,3.3,0.52,0,0,2,1,0,138,1,1.1,0.9
3585,1,5.46,0.62,0,0,2,1,0,138,1,1.1,0.9
3586,1,39.07,2.67,0,0,2,1,0,138,1,1.1,0.9
3587,1,54.02,4.46,0,0,2,1,0,138,1,1.1,0.9
3588,1,39.07,4.9,0,0,2,1,0,138,1,1.1,0.9
3589,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3590,1,39.07,5.92,0,0,2,1,0,138,1,1.1,0.9
3591,1,6.09,0.45,0,0,2,1,0,138,1,1.1,0.9
3592,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3593,1,12.18,1.05,0,0,2,1,0,138,1,1.1,0.9
3594,1,33.35,4.21,0,0,2,1,0,138,1,1.1,0.9
3595,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3596,1,35.62,7.72,0,0,2,1,0,138,1,1.1,0.9
3597,1,35.62,3.52,0,0,2,1,0,138,1,1.1,0.9
3598,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3599,1,35.62,2.99,0,0,2,1,0,138,1,1.1,0.9
3600,1,5.88,0.74,0,0,2,1,0,138,1,1.1,0.9
3601,1,5.88,1.39,0,0,2,1,0,138,1,1.1,0.9
3602,1,15.06,1.77,0,0,2,1,0,138,1,1.1,0.9
3603,1,21.26,3.23,0,0,2,1,0,138,1,1.1,0.9
3604,1,0,0,0,6.64803760957,2,1,0,138,1,1.1,0.9
3605,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3606,1,15.06,0.9,0,0,2,1,0,138,1,1.1,0.9
3607,1,11.65,0.59,0,0,2,1,0,138,1,1.1,0.9
3608,1,8.83,1.35,0,0,2,1,0,138,1,1.1,0.9
3609,1,8.83,0.51,0,0,2,1,0,138,1,1.1,0.9
3610,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3611,1,5.34,0.19,0,0,2,1,0,138,1,1.1,0.9
3612,1,9.44,2.24,0,0,2,1,0,138,1,1.1,0.9
3613,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3614,1,14.95,3.63,0,0,2,1,0,138,1,1.1,0.9
3615,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3616,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3617,1,14.95,1.7,0,0,2,1,0,138,1,1.1,0.9
3618,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3619,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3620,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3621,1,18.1,2.12,0,0,2,1,0,138,1,1.1,0.9
3622,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3623,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3624,1,18.1,0.59,0,0,2,1,0,138,1,1.1,0.9
3625,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3626,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3627,1,18.1,1.62,0,0,2,1,0,138,1,1.1,0.9
3628,1,5.29,1.31,0,0,2,1,0,138,1,1.1,0.9
3629,1,6.97,0.59,0,0,2,1,0,138,1,1.1,0.9
3630,1,5.29,0.52,0,0,2,1,0,138,1,1.1,0.9
3631,1,12.57,1.42,0,0,2,1,0,138,1,1.1,0.9
3632,1,12.57,2.05,0,0,2,1,0,138,1,1.1,0.9
3633,1,0,0,0,0.00121516250517,2,1,0,345,1,1.1,0.9
3634,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3635,1,12.57,4.42,0,0,2,1,0,345,1,1.1,0.9
3636,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3637,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3638,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3639,1,7.16,1.03,0,0,2,1,0,138,1,1.1,0.9
3640,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3641,1,7.15,1.04,0,0,2,1,0,138,1,1.1,0.9
3642,1,0,0,0,58.6665519018,2,1,0,345,1,1.1,0.9
3643,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3644,1,37.09,6.82,0,0,2,1,0,345,1,1.1,0.9
3645,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3646,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3647,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3648,1,37.09,3.94,0,0,2,1,0,138,1,1.1,0.9
3649,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3650,1,37.09,5.44,0,0,2,1,0,138,1,1.1,0.9
3651,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3652,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3653,1,41.96,5.76,0,0,2,1,0,138,1,1.1,0.9
3654,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3655,1,5.12,0.85,0,0,2,1,0,138,1,1.1,0.9
3656,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3657,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3658,1,5.12,0.35,0,0,2,1,0,138,1,1.1,0.9
3659,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3660,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3661,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3662,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3663,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3664,1,32.6,2.94,0,0,2,1,0,345,1,1.1,0.9
3665,1,32.6,2.8,0,-4.46342513547,2,1,0,138,1,1.1,0.9
3666,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3667,1,32.6,3.43,0,0,2,1,0,138,1,1.1,0.9
3668,1,39.77,2.76,0,0,2,1,0,138,1,1.1,0.9
3669,1,2.86,0.72,0,0,2,1,0,138,1,1.1,0.9
3670,1,2.86,0.21,0,0,2,1,0,138,1,1.1,0.9
3671,1,2.86,0.37,0,0,2,1,0,138,1,1.1,0.9
3672,1,14.63,2.2,0,0,2,1,0,138,1,1.1,0.9
3673,1,17.08,1.47,0,0,2,1,0,138,1,1.1,0.9
3674,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3675,1,0,0,0,-17.8394252495,2,1,0,345,1,1.1,0.9
3676,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3677,1,17.08,0.86,0,0,2,1,0,345,1,1.1,0.9
3678,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3679,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3680,1,17.21,2.46,0,0,2,1,0,138,1,1.1,0.9
3681,1,0,0,0,9.12041377763,2,1,0,345,1,1.1,0.9
3682,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3683,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3684,1,38.12,2.29,0,0,2,1,0,345,1,1.1,0.9
3685,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3686,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3687,1,38.12,1.37,0,0,2,1,0,138,1,1.1,0.9
3688,1,35.55,1.16,0,0,2,1,0,138,1,1.1,0.9
3689,1,35.55,2.12,0,0,2,1,0,138,1,1.1,0.9
3690,1,38.45,7.28,0,0,2,1,0,138,1,1.1,0.9
3691,1,41.07,9.66,0,0,2,1,0,138,1,1.1,0.9
3692,1,41.07,6.38,0,0,2,1,0,138,1,1.1,0.9
3693,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3694,1,41.07,7.1,0,0,2,1,0,138,1,1.1,0.9
3695,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3696,1,38.45,4.74,0,0,2,1,0,138,1,1.1,0.9
3697,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3698,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3699,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3700,1,27.13,7.35,0,0,2,1,0,138,1,1.1,0.9
3701,1,28.79,11.59,0,0,2,1,0,138,1,1.1,0.9
3702,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3703,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3704,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3705,1,27.13,2.48,0,0,2,1,0,345,1,1.1,0.9
3706,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3707,1,27.13,2.44,0,0,2,1,0,138,1,1.1,0.9
3708,1,7.85,0.74,0,0,2,1,0,138,1,1.1,0.9
3709,1,8.74,2.84,0,0,2,1,0,138,1,1.1,0.9
3710,1,7.85,1.02,0,0,2,1,0,138,1,1.1,0.9
3711,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3712,1,42.72,4.32,0,0,2,1,0,138,1,1.1,0.9
3713,1,42.72,4.38,0,0,2,1,0,138,1,1.1,0.9
3714,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3715,1,42.72,2.43,0,0,2,1,0,138,1,1.1,0.9
3716,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3717,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3718,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3719,1,42.72,4.59,0,0,2,1,0,138,1,1.1,0.9
3720,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3721,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3722,1,15.03,0.85,0,0,2,1,0,138,1,1.1,0.9
3723,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3724,1,23.51,3.59,0,0,2,1,0,138,1,1.1,0.9
3725,1,5.59,0.79,0,0,2,1,0,138,1,1.1,0.9
3726,1,15.03,2.05,0,0,2,1,0,138,1,1.1,0.9
3727,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3728,1,4.88,1.42,0,0,2,1,0,138,1,1.1,0.9
3729,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3730,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3731,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3732,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3733,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3734,1,26.53,5.84,0,0,2,1,0,345,1,1.1,0.9
3735,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3736,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3737,1,26.53,4.53,0,0,2,1,0,138,1,1.1,0.9
3738,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3739,1,26.53,0.04,0,0,2,1,0,138,1,1.1,0.9
3740,1,26.53,4.78,0,0,2,1,0,138,1,1.1,0.9
3741,1,24.02,3,0,0,2,1,0,138,1,1.1,0.9
3742,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3743,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3744,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3745,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3746,1,15.64,3.31,0,0,2,1,0,138,1,1.1,0.9
3747,1,0,0,0,3.67204705416,2,1,0,345,1,1.1,0.9
3748,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3749,1,17.71,4.05,0,0,2,1,0,345,1,1.1,0.9
3750,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3751,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3752,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3753,1,15.64,3.98,0,0,2,1,0,138,1,1.1,0.9
3754,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3755,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3756,1,37.11,4.59,0,0,2,1,0,138,1,1.1,0.9
3757,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3758,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3759,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3760,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3761,1,37.11,10.05,0,0,2,1,0,345,1,1.1,0.9
3762,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3763,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3764,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3765,1,37.11,3.33,0,0,2,1,0,138,1,1.1,0.9
3766,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3767,1,0,0,0,19.1863912919,2,1,0,138,1,1.1,0.9
3768,1,37.11,7.18,0,0,2,1,0,138,1,1.1,0.9
3769,1,37.11,8.34,0,0,2,1,0,138,1,1.1,0.9
3770,1,10.09,0.87,0,0,2,1,0,138,1,1.1,0.9
3771,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3772,1,6.63,0.41,0,0,2,1,0,138,1,1.1,0.9
3773,1,6.63,0.52,0,0,2,1,0,138,1,1.1,0.9
3774,1,38.54,7.2,0,51.5495978508,2,1,0,138,1,1.1,0.9
3775,1,38.54,3.92,0,0,2,1,0,138,1,1.1,0.9
3776,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3777,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3778,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3779,1,43.64,11.06,0,0,2,1,0,138,1,1.1,0.9
3780,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3781,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3782,1,38.54,2.31,0,0,2,1,0,138,1,1.1,0.9
3783,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3784,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3785,1,13.44,0.84,0,0,2,1,0,138,1,1.1,0.9
3786,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3787,1,15.32,2.2,0,0,2,1,0,138,1,1.1,0.9
3788,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3789,1,13.44,0.67,0,0,2,1,0,138,1,1.1,0.9
3790,1,21.87,3.75,0,23.609394624,2,1,0,138,1,1.1,0.9
3791,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3792,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3793,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3794,1,23.36,2.49,0,0,2,1,0,345,1,1.1,0.9
3795,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3796,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3797,1,23.36,3.23,0,0,2,1,0,138,1,1.1,0.9
3798,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3799,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3800,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3801,1,23.36,3.88,0,0,2,1,0,138,1,1.1,0.9
3802,1,40.34,1.15,0,0,2,1,0,138,1,1.1,0.9
3803,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3804,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3805,1,40.34,7.41,0,0,2,1,0,138,1,1.1,0.9
3806,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3807,1,40.34,5.08,0,0,2,1,0,138,1,1.1,0.9
3808,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3809,1,40.34,10.53,0,0,2,1,0,138,1,1.1,0.9
3810,1,0,0,0,0,2,1,0,138,1,1.1,0.9
