bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3811,1,51.38,2.69,0,0,2,1,0,138,1,1.1,0.9
3812,1,51.38,6.43,0,0,2,1,0,138,1,1.1,0.9
3813,1,51.38,4.97,0,0,2,1,0,138,1,1.1,0.9
3814,1,51.38,5.3,0,0,2,1,0,138,1,1.1,0.9
3815,1,0,0,0,6.90810413255,2,1,0,345,1,1.1,0.9
3816,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3817,1,51.38,4.08,0,0,2,1,0,345,1,1.1,0.9
3818,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3819,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3820,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3821,1,22.51,2.74,0,0,2,1,0,138,1,1.1,0.9
3822,1,23.53,1.92,0,0,2,1,0,138,1,1.1,0.9
3823,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3824,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3825,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3826,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3827,1,22.51,4.33,0,0,2,1,0,138,1,1.1,0.9
3828,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3829,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3830,1,22.51,2.37,0,0,2,1,0,138,1,1.1,0.9
3831,1,48.38,6.18,0,0,2,1,0,138,1,1.1,0.9
3832,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3833,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3834,1,48.38,11.92,0,0,2,1,0,345,1,1.1,0.9
3835,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3836,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3837,1,48.38,3.77,0,-29.3374272277,2,1,0,138,1,1.1,0.9
3838,1,48.38,2.58,0,0,2,1,0,138,1,1.1,0.9
3839,1,48.38,2.36,0,0,2,1,0,138,1,1.1,0.9
3840,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3841,1,8.45,0.49,0,0,2,1,0,138,1,1.1,0.9
3842,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3843,1,15.09,0.68,0,0,2,1,0,138,1,1.1,0.9
3844,1,12.61,1.32,0,0,2,1,0,138,1,1.1,0.9
3845,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3846,1,0.89,0.06,0,0,2,1,0,138,1,1.1,0.9
3847,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3848,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3849,1,38.96,3.78,0,0,2,1,0,138,1,1.1,0.9
3850,1,35.06,4.13,0,0,2,1,0,138,1,1.1,0.9
3851,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3852,1,35.06,6.71,0,0,2,1,0,138,1,1.1,0.9
3853,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3854,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3855,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3856,1,32.71,7.79,0,0,2,1,0,138,1,1.1,0.9
3857,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3858,1,6.01,0.71,0,0,2,1,0,138,1,1.1,0.9
3859,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3860,1,27.85,2.86,0,0,2,1,0,138,1,1.1,0.9
3861,1,27.63,1.53,0,0,2,1,0,138,1,1.1,0.9
3862,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3863,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3864,1,27.63,4.71,0,0,2,1,0,345,1,1.1,0.9
3865,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3866,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3867,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3868,1,27.63,1.91,0,0,2,1,0,138,1,1.1,0.9
3869,1,5.47,0.3,0,0,2,1,0,138,1,1.1,0.9
3870,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3871,1,5.47,1.11,0,0,2,1,0,138,1,1.1,0.9
3872,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3873,1,4.45,0.58,0,0,2,1,0,138,1,1.1,0.9
3874,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3875,1,25.14,4.18,0,0,2,1,0,138,1,1.1,0.9
3876,1,25.14,7.65,0,0,2,1,0,138,1,1.1,0.9
3877,1,25.14,1.47,0,0,2,1,0,138,1,1.1,0.9
3878,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3879,1,25.14,1.62,0,0,2,1,0,138,1,1.1,0.9
3880,1,10.12,0.95,0,0,2,1,0,138,1,1.1,0.9
3881,1,10.12,2.01,0,0,2,1,0,138,1,1.1,0.9
3882,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3883,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3884,1,10.12,1.14,0,0,2,1,0,138,1,1.1,0.9
3885,1,6.45,1.45,0,0,2,1,0,138,1,1.1,0.9
3886,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3887,1,6.45,1.78,0,0,2,1,0,138,1,1.1,0.9
3888,1,7.06,0.65,0,0,2,1,0,138,1,1.1,0.9
3889,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3890,1,44.67,6.32,0,0,2,1,0,138,1,1.1,0.9
3891,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3892,1,44.67,1.45,0,0,2,1,0,138,1,1.1,0.9
3893,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3894,1,0,0,0,123.713981726,2,1,0,345,1,1.1,0.9
3895,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3896,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3897,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3898,1,44.67,8.99,0,0,2,1,0,345,1,1.1,0.9
3899,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3900,1,44.67,5.01,0,0,2,1,0,138,1,1.1,0.9
3901,1,44.67,10.54,0,0,2,1,0,138,1,1.1,0.9
3902,1,46.9,9.91,0,0,2,1,0,138,1,1.1,0.9
3903,1,27.78,2.09,0,0,2,1,0,138,1,1.1,0.9
3904,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3905,1,27.78,3.75,0,0,2,1,0,138,1,1.1,0.9
3906,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3907,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3908,1,23.88,1.38,0,0,2,1,0,138,1,1.1,0.9
3909,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3910,1,23.88,2.28,0,0,2,1,0,138,1,1.1,0.9
3911,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3912,1,23.88,2.75,0,0,2,1,0,138,1,1.1,0.9
3913,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3914,1,23.88,0.39,0,0,2,1,0,138,1,1.1,0.9
3915,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3916,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3917,1,0,0,0,-0.00105422529599,2,1,0,345,1,1.1,0.9
3918,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3919,1,42.57,3.54,0,0,2,1,0,345,1,1.1,0.9
3920,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3921,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3922,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3923,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3924,1,42.57,8.92,0,0,2,1,0,138,1,1.1,0.9
3925,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3926,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3927,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3928,1,42.57,2.13,0,0,2,1,0,345,1,1.1,0.9
3929,1,6.45,0.38,0,0,2,1,0,345,1,1.1,0.9
3930,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3931,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3932,1,42.57,12.18,0,0,2,1,0,138,1,1.1,0.9
3933,1,47.94,4,0,0,2,1,0,138,1,1.1,0.9
3934,1,29.85,1.69,0,0,2,1,0,138,1,1.1,0.9
3935,1,29.85,2.43,0,0,2,1,0,138,1,1.1,0.9
3936,1,0,0,0,17.1513174817,2,1,0,138,1,1.1,0.9
3937,1,29.85,1.29,0,0,2,1,0,138,1,1.1,0.9
3938,1,7.19,1.8,0,0,2,1,0,138,1,1.1,0.9
3939,1,4.25,0.34,0,0,2,1,0,138,1,1.1,0.9
3940,1,4.25,0.54,0,9.67980890996,2,1,0,138,1,1.1,0.9
3941,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3942,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3943,1,4.25,0.5,0,0,2,1,0,138,1,1.1,0.9
3944,1,7.47,0.52,0,-3.61875095326,2,1,0,138,1,1.1,0.9
3945,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3946,1,9.13,3.53,0,0,2,1,0,138,1,1.1,0.9
3947,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3948,1,6.72,0.36,0,0,2,1,0,138,1,1.1,0.9
3949,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3950,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3951,1,6.72,0.74,0,0,2,1,0,138,1,1.1,0.9
3952,1,0,0,0,-0.119840052914,2,1,0,138,1,1.1,0.9
3953,1,6.72,1.58,0,0,2,1,0,138,1,1.1,0.9
3954,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3955,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3956,1,35.84,4.12,0,0,2,1,0,138,1,1.1,0.9
3957,1,35.84,3.83,0,0,2,1,0,138,1,1.1,0.9
3958,1,63.63,12.03,0,23.4023114294,2,1,0,138,1,1.1,0.9
3959,1,59.02,9.34,0,0,2,1,0,138,1,1.1,0.9
3960,1,35.84,5.14,0,0,2,1,0,138,1,1.1,0.9
3961,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3962,1,20.1,1.88,0,0,2,1,0,138,1,1.1,0.9
3963,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3964,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3965,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3966,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3967,1,27.29,2.87,0,0,2,1,0,345,1,1.1,0.9
3968,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3969,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3970,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3971,1,5.77,1.48,0,0,2,1,0,138,1,1.1,0.9
3972,1,5.55,0.88,0,0,2,1,0,138,1,1.1,0.9
3973,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3974,1,5.55,0.35,0,0,2,1,0,138,1,1.1,0.9
3975,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3976,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3977,1,23.2,1.38,0,0,2,1,0,138,1,1.1,0.9
3978,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3979,1,23.2,2.46,0,0,2,1,0,138,1,1.1,0.9
3980,1,23.2,0.57,0,0,2,1,0,138,1,1.1,0.9
3981,1,46.41,3.23,0,0,2,1,0,138,1,1.1,0.9
3982,1,26.31,4.7,0,0,2,1,0,138,1,1.1,0.9
3983,1,26.31,5.68,0,0,2,1,0,138,1,1.1,0.9
3984,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3985,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3986,1,53.6,11.01,0,0,2,1,0,138,1,1.1,0.9
3987,1,8.69,0.43,0,0,2,1,0,138,1,1.1,0.9
3988,1,1.88,0.14,0,0,2,1,0,138,1,1.1,0.9
3989,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3990,1,1.88,0.1,0,0,2,1,0,138,1,1.1,0.9
3991,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3992,1,29.78,3.62,0,0,2,1,0,138,1,1.1,0.9
3993,1,44.64,3.9,0,0,2,1,0,138,1,1.1,0.9
3994,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3995,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3996,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3997,1,29.78,1.88,0,0,2,1,0,345,1,1.1,0.9
3998,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3999,1,39.62,6.22,0,0,2,1,0,138,1,1.1,0.9
4000,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4001,1,14.87,1.16,0,0,2,1,0,138,1,1.1,0.9
4002,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4003,1,17.32,2.67,0,0,2,1,0,138,1,1.1,0.9
4004,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4005,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4006,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4007,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4008,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4009,1,19.64,1.23,0,0,2,1,0,345,1,1.1,0.9
4010,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4011,1,18.56,2.17,0,0,2,1,0,138,1,1.1,0.9
4012,1,13.93,1.35,0,0,2,1,0,138,1,1.1,0.9
4013,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4014,1,13.93,1.88,0,0,2,1,0,138,1,1.1,0.9
4015,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4016,1,22.94,3.75,0,0,2,1,0,138,1,1.1,0.9
4017,1,22.94,4,0,0,2,1,0,138,1,1.1,0.9
4018,1,22.94,3.17,0,0,2,1,0,138,1,1.1,0.9
4019,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4020,1,22.94,2.77,0,0,2,1,0,138,1,1.1,0.9
4021,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4022,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4023,1,4.17,0.83,0,0,2,1,0,138,1,1.1,0.9
4024,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4025,1,12.24,1.22,0,0,2,1,0,138,1,1.1,0.9
4026,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4027,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4028,1,12.24,1.14,0,0,2,1,0,138,1,1.1,0.9
4029,1,12.31,2,0,0,2,1,0,138,1,1.1,0.9
4030,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4031,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4032,1,22.01,2.56,0,0,2,1,0,138,1,1.1,0.9
4033,1,18.82,2.55,0,11.8006562797,2,1,0,138,1,1.1,0.9
4034,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4035,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4036,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4037,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4038,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4039,1,22.97,3.49,0,0,2,1,0,345,1,1.1,0.9
4040,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4041,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4042,1,3.09,0.61,0,0,2,1,0,138,1,1.1,0.9
4043,1,9.83,1.15,0,0,2,1,0,138,1,1.1,0.9
4044,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4045,1,31.48,7.21,0,0,2,1,0,138,1,1.1,0.9
4046,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4047,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4048,1,76.43,24.09,0,0,2,1,0,138,1,1.1,0.9
4049,1,29.45,1.85,0,0,2,1,0,138,1,1.1,0.9
4050,1,86.47,3.86,0,0,2,1,0,138,1,1.1,0.9
4051,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4052,1,37.14,4.12,0,0,2,1,0,138,1,1.1,0.9
4053,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4054,1,60.27,5.87,0,0,2,1,0,138,1,1.1,0.9
4055,1,0,0,0,48.6712021243,2,1,0,345,1,1.1,0.9
4056,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4057,1,37.14,2.69,0,0,2,1,0,345,1,1.1,0.9
4058,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4059,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4060,1,51.8,16.55,0,0,2,1,0,138,1,1.1,0.9
4061,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4062,1,32.95,3.45,0,0,2,1,0,138,1,1.1,0.9
4063,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4064,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4065,1,14.85,1.96,0,0,2,1,0,138,1,1.1,0.9
4066,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4067,1,48.66,8.94,0,0,2,1,0,138,1,1.1,0.9
4068,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4069,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4070,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4071,1,18.13,1.63,0,0,2,1,0,138,1,1.1,0.9
4072,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4073,1,23.05,1.76,0,0,2,1,0,138,1,1.1,0.9
4074,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4075,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4076,1,18.13,4.32,0,0,2,1,0,138,1,1.1,0.9
4077,1,27.15,3.17,0,0,2,1,0,138,1,1.1,0.9
4078,1,27.15,4.1,0,0,2,1,0,138,1,1.1,0.9
4079,1,27.15,5.2,0,0,2,1,0,138,1,1.1,0.9
4080,1,27.15,3.72,0,0,2,1,0,138,1,1.1,0.9
4081,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4082,1,25.5,1.06,0,0,2,1,0,138,1,1.1,0.9
4083,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4084,1,21.76,3.48,0,0,2,1,0,138,1,1.1,0.9
4085,1,28.22,4.79,0,0,2,1,0,138,1,1.1,0.9
4086,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4087,1,21.76,5.06,0,0,2,1,0,138,1,1.1,0.9
4088,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4089,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4090,1,19.3,3.47,0,0,2,1,0,138,1,1.1,0.9
4091,1,18.47,1.88,0,0,2,1,0,138,1,1.1,0.9
4092,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4093,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4094,1,18.47,4.06,0,0,2,1,0,345,1,1.1,0.9
4095,1,0.85,0.12,0,0,2,1,0,345,1,1.1,0.9
4096,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4097,1,52.88,8.76,0,0,2,1,0,138,1,1.1,0.9
4098,1,37.19,4.74,0,0,2,1,0,138,1,1.1,0.9
4099,1,42.09,3.28,0,0,2,1,0,138,1,1.1,0.9
4100,1,37.19,5.57,0,113.099692046,2,1,0,138,1,1.1,0.9
4101,1,22.61,5.64,0,0,2,1,0,138,1,1.1,0.9
4102,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4103,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4104,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4105,1,22.85,2.69,0,0,2,1,0,138,1,1.1,0.9
4106,1,22.85,2.69,0,50.8745737766,2,1,0,138,1,1.1,0.9
4107,1,56.64,6.21,0,0,2,1,0,138,1,1.1,0.9
4108,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4109,1,43.9,7.16,0,0,2,1,0,138,1,1.1,0.9
4110,1,29.98,1,0,0,2,1,0,138,1,1.1,0.9
4111,1,29.28,1.49,0,0,2,1,0,138,1,1.1,0.9
4112,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4113,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4114,1,29.28,3,0,0,2,1,0,138,1,1.1,0.9
4115,1,33.56,13.27,0,0,2,1,0,138,1,1.1,0.9
4116,1,51.65,2.49,0,2.03692447719,2,1,0,138,1,1.1,0.9
4117,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4118,1,33.56,3.12,0,0,2,1,0,138,1,1.1,0.9
4119,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4120,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4121,1,63.13,6.25,0,0,2,1,0,138,1,1.1,0.9
4122,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4123,1,29.57,3.45,0,0,2,1,0,138,1,1.1,0.9
4124,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4125,1,0,0,0,396.207450728,2,1,0,765,1,1.1,0.9
4126,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4127,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4128,1,29.57,2.96,0,0,2,1,0,345,1,1.1,0.9
4129,1,18.13,1.31,0,0,2,1,0,765,1,1.1,0.9
4130,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4131,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4132,1,29.57,3.69,0,0,2,1,0,138,1,1.1,0.9
4133,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4134,1,28.46,3.62,0,0,2,1,0,138,1,1.1,0.9
4135,1,19.95,6.01,0,0,2,1,0,138,1,1.1,0.9
4136,1,15.72,3.03,0,0,2,1,0,138,1,1.1,0.9
4137,1,15.72,3.62,0,0,2,1,0,138,1,1.1,0.9
4138,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4139,1,28.02,4.27,0,0,2,1,0,138,1,1.1,0.9
4140,1,28.02,3.05,0,0,2,1,0,138,1,1.1,0.9
4141,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4142,1,28.02,5.06,0,0,2,1,0,138,1,1.1,0.9
4143,1,28.02,3.74,0,0,2,1,0,138,1,1.1,0.9
4144,1,36.53,7.64,0,0,2,1,0,138,1,1.1,0.9
4145,1,36.53,6.08,0,0,2,1,0,138,1,1.1,0.9
4146,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4147,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4148,1,36.53,5.54,0,0,2,1,0,138,1,1.1,0.9
4149,1,51.4,9.51,0,0,2,1,0,138,1,1.1,0.9
4150,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4151,1,36.53,5.19,0,0,2,1,0,138,1,1.1,0.9
4152,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4153,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4154,1,15.51,3.45,0,0,2,1,0,138,1,1.1,0.9
4155,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4156,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4157,1,15.51,0.97,0,0,2,1,0,138,1,1.1,0.9
4158,1,23.43,6.93,0,0,2,1,0,138,1,1.1,0.9
4159,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4160,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4161,1,23.57,0.72,0,0,2,1,0,138,1,1.1,0.9
4162,1,23.43,2.25,0,0,2,1,0,138,1,1.1,0.9
4163,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4164,1,23.43,2.35,0,0,2,1,0,138,1,1.1,0.9
4165,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4166,1,0,0,0,72.3180474009,2,1,0,138,1,1.1,0.9
4167,1,47.96,11.41,0,0,2,1,0,138,1,1.1,0.9
4168,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4169,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4170,1,26.71,0.75,0,0,2,1,0,138,1,1.1,0.9
4171,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4172,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4173,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4174,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4175,1,26.71,5.01,0,0,2,1,0,138,1,1.1,0.9
4176,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4177,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4178,1,27.34,4.1,0,0,2,1,0,138,1,1.1,0.9
4179,1,14.5,2.48,0,0,2,1,0,138,1,1.1,0.9
4180,1,14.5,2.14,0,0,2,1,0,138,1,1.1,0.9
4181,1,16.1,1.69,0,0,2,1,0,138,1,1.1,0.9
4182,1,13.57,1.65,0,0,2,1,0,138,1,1.1,0.9
4183,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4184,1,14.96,3.29,0,0,2,1,0,138,1,1.1,0.9
4185,1,14.96,0.96,0,0,2,1,0,138,1,1.1,0.9
4186,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4187,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4188,1,14.96,0.63,0,82.67872669,2,1,0,138,1,1.1,0.9
4189,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4190,1,31.2,5.85,0,0,2,1,0,138,1,1.1,0.9
4191,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4192,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4193,1,31.94,3.83,0,0,2,1,0,138,1,1.1,0.9
4194,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4195,1,31.94,4.32,0,0,2,1,0,138,1,1.1,0.9
4196,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4197,1,33.27,8.1,0,0,2,1,0,138,1,1.1,0.9
4198,1,18.72,4.16,0,0,2,1,0,138,1,1.1,0.9
4199,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4200,1,34.24,5.86,0,0,2,1,0,138,1,1.1,0.9
4201,1,43.15,2.97,0,0,2,1,0,138,1,1.1,0.9
4202,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4203,1,39.41,5.4,0,0,2,1,0,138,1,1.1,0.9
4204,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4205,1,39.41,9.93,0,0,2,1,0,138,1,1.1,0.9
4206,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4207,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4208,1,39.41,3.67,0,0,2,1,0,345,1,1.1,0.9
4209,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4210,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4211,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4212,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4213,1,39.41,10.24,0,0,2,1,0,345,1,1.1,0.9
4214,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4215,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4216,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4217,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4218,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4219,1,24.96,4.31,0,0,2,1,0,138,1,1.1,0.9
4220,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4221,1,24.96,4.34,0,0,2,1,0,138,1,1.1,0.9
4222,1,18.72,0.9,0,0,2,1,0,138,1,1.1,0.9
4223,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4224,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4225,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4226,1,24.96,6.1,0,0,2,1,0,138,1,1.1,0.9
4227,1,24.96,3.34,0,0,2,1,0,138,1,1.1,0.9
4228,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4229,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4230,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4231,1,35.35,1.17,0,0,2,1,0,138,1,1.1,0.9
4232,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4233,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4234,1,54.07,10.87,0,0,2,1,0,138,1,1.1,0.9
4235,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4236,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4237,1,48.44,13.29,0,0,2,1,0,138,1,1.1,0.9
4238,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4239,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4240,1,0,0,0,133.464254219,2,1,0,345,1,1.1,0.9
4241,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4242,1,35.35,2.91,0,0,2,1,0,345,1,1.1,0.9
4243,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4244,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4245,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4246,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4247,1,38.13,25.15,0,0,2,1,0,138,1,1.1,0.9
4248,1,38.13,5.68,0,0,2,1,0,138,1,1.1,0.9
4249,1,37.25,3.98,0,0,2,1,0,138,1,1.1,0.9
4250,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4251,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4252,1,38.13,5.32,0,0,2,1,0,138,1,1.1,0.9
4253,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4254,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4255,1,37.76,1.88,0,0,2,1,0,138,1,1.1,0.9
4256,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4257,1,52.73,7.22,0,0,2,1,0,138,1,1.1,0.9
4258,1,37.76,3.89,0,0,2,1,0,138,1,1.1,0.9
4259,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4260,1,37.76,3.35,0,0,2,1,0,138,1,1.1,0.9
4261,1,2.87,0.08,0,0,2,1,0,138,1,1.1,0.9
4262,1,0,0,0,-8.31967125355,2,1,0,138,1,1.1,0.9
4263,1,5.3,0.84,0,0,2,1,0,138,1,1.1,0.9
4264,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4265,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4266,1,4.61,0.65,0,0,2,1,0,138,1,1.1,0.9
4267,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4268,1,1.33,0.23,0,0,2,1,0,138,1,1.1,0.9
4269,1,0,0,0,-2.4798356376,2,1,0,138,1,1.1,0.9
4270,1,5.61,0.63,0,0,2,1,0,138,1,1.1,0.9
4271,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4272,1,3.74,0.49,0,0,2,1,0,138,1,1.1,0.9
4273,1,5.61,1.46,0,0,2,1,0,138,1,1.1,0.9
4274,1,5.61,0.3,0,-13.7822560326,2,1,0,138,1,1.1,0.9
4275,1,45.99,5.01,0,0,2,1,0,138,1,1.1,0.9
4276,1,13.09,2.15,0,0,2,1,0,138,1,1.1,0.9
4277,1,0,0,0,76.4578726929,2,1,0,345,1,1.1,0.9
4278,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4279,1,13.09,1.68,0,0,2,1,0,345,1,1.1,0.9
4280,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4281,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4282,1,35.2,2.58,0,0,2,1,0,138,1,1.1,0.9
4283,1,35.2,9.92,0,0,2,1,0,138,1,1.1,0.9
4284,1,35.2,6.57,0,0,2,1,0,138,1,1.1,0.9
4285,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4286,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4287,1,35.2,3.07,0,0,2,1,0,345,1,1.1,0.9
4288,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4289,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4290,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4291,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4292,1,4.02,0.41,0,0,2,1,0,138,1,1.1,0.9
4293,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4294,1,11,1.16,0,0,2,1,0,138,1,1.1,0.9
4295,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4296,1,39.22,4.5,0,0,2,1,0,138,1,1.1,0.9
4297,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4298,1,39.22,5.3,0,0,2,1,0,138,1,1.1,0.9
4299,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4300,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4301,1,39.22,3.97,0,0,2,1,0,345,1,1.1,0.9
4302,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4303,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4304,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4305,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4306,1,39.22,8.55,0,0,2,1,0,138,1,1.1,0.9
4307,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4308,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4309,1,7.48,1.9,0,0,2,1,0,138,1,1.1,0.9
4310,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4311,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4312,1,4.3,0.64,0,0,2,1,0,138,1,1.1,0.9
4313,1,4.96,0.77,0,0,2,1,0,138,1,1.1,0.9
4314,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4315,1,4.3,0.07,0,0,2,1,0,138,1,1.1,0.9
4316,1,20.37,2.97,0,0,2,1,0,138,1,1.1,0.9
4317,1,19.89,5.24,0,0,2,1,0,138,1,1.1,0.9
4318,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4319,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4320,1,20.37,1.52,0,0,2,1,0,138,1,1.1,0.9
4321,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4322,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4323,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4324,1,20.37,1.8,0,0,2,1,0,138,1,1.1,0.9
4325,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4326,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4327,1,2.25,0.39,0,0,2,1,0,138,1,1.1,0.9
4328,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4329,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4330,1,9.93,1.65,0,0,2,1,0,138,1,1.1,0.9
4331,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4332,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4333,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4334,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4335,1,9.93,0.57,0,0,2,1,0,138,1,1.1,0.9
4336,1,9.93,1.4,0,0,2,1,0,138,1,1.1,0.9
4337,1,12.58,0.28,0,0,2,1,0,138,1,1.1,0.9
4338,1,3.74,0.9,0,0,2,1,0,138,1,1.1,0.9
4339,1,12.58,0.51,0,0,2,1,0,138,1,1.1,0.9
4340,1,12.58,1.76,0,0,2,1,0,138,1,1.1,0.9
4341,1,4.76,0.5,0,0,2,1,0,138,1,1.1,0.9
4342,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4343,1,4.76,0.47,0,0,2,1,0,138,1,1.1,0.9
4344,1,4.76,0.72,0,0,2,1,0,138,1,1.1,0.9
4345,1,12.13,2.74,0,0,2,1,0,138,1,1.1,0.9
4346,1,3.08,0.25,0,0,2,1,0,138,1,1.1,0.9
4347,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4348,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4349,1,19.38,1.97,0,0,2,1,0,138,1,1.1,0.9
4350,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4351,1,16.64,3.05,0,0,2,1,0,138,1,1.1,0.9
4352,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4353,1,16.64,5.43,0,0,2,1,0,138,1,1.1,0.9
4354,1,16.64,2.15,0,0,2,1,0,138,1,1.1,0.9
4355,1,21.52,4.55,0,0,2,1,0,138,1,1.1,0.9
4356,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4357,1,21.85,5.2,0,0,2,1,0,138,1,1.1,0.9
4358,1,0,0,0,-44.1754584629,2,1,0,345,1,1.1,0.9
4359,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4360,1,21.52,2.26,0,0,2,1,0,345,1,1.1,0.9
4361,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4362,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4363,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4364,1,21.52,3.7,0,0,2,1,0,138,1,1.1,0.9
4365,1,3.05,0.61,0,0,2,1,0,138,1,1.1,0.9
4366,1,6.22,0.57,0,0,2,1,0,138,1,1.1,0.9
4367,1,2.98,0.14,0,0,2,1,0,138,1,1.1,0.9
4368,1,4.67,0.84,0,0,2,1,0,138,1,1.1,0.9
4369,1,2.76,0.31,0,0,2,1,0,138,1,1.1,0.9
4370,1,8.95,0.78,0,0,2,1,0,138,1,1.1,0.9
4371,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4372,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4373,1,8.33,0.97,0,0,2,1,0,138,1,1.1,0.9
4374,1,7.48,0.8,0,0,2,1,0,138,1,1.1,0.9
4375,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4376,1,3.26,0.53,0,0,2,1,0,138,1,1.1,0.9
4377,1,6.35,2,0,0,2,1,0,138,1,1.1,0.9
4378,1,1.77,0.06,0,0,2,1,0,138,1,1.1,0.9
4379,1,28.27,5.09,0,0,2,1,0,138,1,1.1,0.9
4380,1,0.27,0.03,0,0,2,1,0,138,1,1.1,0.9
4381,1,28.27,5.9,0,0,2,1,0,138,1,1.1,0.9
4382,1,29.05,12.11,0,0,2,1,0,138,1,1.1,0.9
4383,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4384,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4385,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4386,1,32.02,3.42,0,0,2,1,0,345,1,1.1,0.9
4387,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4388,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4389,1,5.17,0.42,0,0,2,1,0,138,1,1.1,0.9
4390,1,0,0,0,-42.3498278784,2,1,0,345,1,1.1,0.9
4391,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4392,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4393,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4394,1,8.35,1.42,0,0,2,1,0,345,1,1.1,0.9
4395,1,3.59,0.53,0,0,2,1,0,138,1,1.1,0.9
4396,1,3.59,0.52,0,-38.6140547439,2,1,0,138,1,1.1,0.9
4397,1,3.59,0.47,0,0,2,1,0,138,1,1.1,0.9
4398,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4399,1,17.53,2.07,0,0,2,1,0,138,1,1.1,0.9
4400,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4401,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4402,1,17.61,5.09,0,0,2,1,0,138,1,1.1,0.9
4403,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4404,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4405,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4406,1,17.61,5.2,0,0,2,1,0,345,1,1.1,0.9
4407,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4408,1,17.61,1.64,0,0,2,1,0,138,1,1.1,0.9
4409,1,13.86,2.57,0,0,2,1,0,138,1,1.1,0.9
4410,1,6.93,1.13,0,0,2,1,0,138,1,1.1,0.9
4411,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4412,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4413,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4414,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4415,1,13.13,2.31,0,0,2,1,0,138,1,1.1,0.9
4416,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4417,1,13.13,2.3,0,0,2,1,0,138,1,1.1,0.9
4418,1,0,0,0,-82.2157550501,2,1,0,345,1,1.1,0.9
4419,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4420,1,13.13,2.6,0,0,2,1,0,345,1,1.1,0.9
4421,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4422,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4423,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4424,1,7.36,1.25,0,0,2,1,0,138,1,1.1,0.9
4425,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4426,1,3.67,0.42,0,0,2,1,0,138,1,1.1,0.9
4427,1,4.59,1.14,0,0,2,1,0,138,1,1.1,0.9
4428,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4429,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4430,1,7.18,1.39,0,0,2,1,0,138,1,1.1,0.9
4431,1,3.56,0.67,0,0,2,1,0,138,1,1.1,0.9
4432,1,4.16,0.84,0,0,2,1,0,138,1,1.1,0.9
4433,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4434,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4435,1,2.95,0.28,0,0,2,1,0,138,1,1.1,0.9
4436,1,2.95,0.5,0,0,2,1,0,138,1,1.1,0.9
4437,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4438,1,2.95,0.4,0,0,2,1,0,138,1,1.1,0.9
4439,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4440,1,5.09,0.55,0,0,2,1,0,138,1,1.1,0.9
4441,1,5.14,0.13,0,0,2,1,0,138,1,1.1,0.9
4442,1,5.09,1.11,0,0,2,1,0,138,1,1.1,0.9
4443,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4444,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4445,1,38.87,11.71,0,0,2,1,0,345,1,1.1,0.9
4446,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4447,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4448,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4449,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4450,1,38.87,10.86,0,0,2,1,0,138,1,1.1,0.9
4451,1,38.87,3.31,0,0,2,1,0,138,1,1.1,0.9
4452,1,38.87,1.66,0,0,2,1,0,138,1,1.1,0.9
4453,1,8.64,1.74,0,0,2,1,0,138,1,1.1,0.9
4454,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4455,1,8.64,1.39,0,0,2,1,0,138,1,1.1,0.9
4456,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4457,1,8.64,1.01,0,0,2,1,0,138,1,1.1,0.9
4458,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4459,1,29.73,2.31,0,0,2,1,0,138,1,1.1,0.9
4460,1,32.14,5.18,0,0,2,1,0,138,1,1.1,0.9
4461,1,0,0,0,-1.16263524094,2,1,0,138,1,1.1,0.9
4462,1,29.73,5.6,0,0,2,1,0,138,1,1.1,0.9
4463,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4464,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4465,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4466,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4467,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4468,1,32.14,4.48,0,0,2,1,0,345,1,1.1,0.9
4469,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4470,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4471,1,45.21,1.96,0,0,2,1,0,138,1,1.1,0.9
4472,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4473,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4474,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4475,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4476,1,45.21,5.82,0,0,2,1,0,345,1,1.1,0.9
4477,1,45.21,3.12,0,0,2,1,0,138,1,1.1,0.9
4478,1,45.21,5.53,0,0,2,1,0,138,1,1.1,0.9
4479,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4480,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4481,1,45.21,11.03,0,0,2,1,0,345,1,1.1,0.9
4482,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4483,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4484,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4485,1,18.6,1.02,0,0,2,1,0,138,1,1.1,0.9
4486,1,18.26,2.38,0,0,2,1,0,138,1,1.1,0.9
4487,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4488,1,18.26,3.49,0,0,2,1,0,138,1,1.1,0.9
4489,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4490,1,18.26,3.02,0,0,2,1,0,138,1,1.1,0.9
4491,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4492,1,4.71,0.45,0,0,2,1,0,138,1,1.1,0.9
4493,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4494,1,15.29,3.82,0,0,2,1,0,138,1,1.1,0.9
4495,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4496,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4497,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4498,1,30.43,3.08,0,0,2,1,0,138,1,1.1,0.9
4499,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4500,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4501,1,3.29,0.32,0,0,2,1,0,138,1,1.1,0.9
4502,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4503,1,2.14,0.12,0,0,2,1,0,138,1,1.1,0.9
4504,1,2.57,0.17,0,0,2,1,0,138,1,1.1,0.9
4505,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4506,1,2.57,0.59,0,0,2,1,0,138,1,1.1,0.9
4507,1,2.57,0.51,0,0,2,1,0,138,1,1.1,0.9
4508,1,2.09,0.22,0,0,2,1,0,138,1,1.1,0.9
4509,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4510,1,0.6,0.08,0,0,2,1,0,138,1,1.1,0.9
4511,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4512,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4513,1,5.14,0.52,0,0,2,1,0,138,1,1.1,0.9
4514,1,1.79,0.13,0,0,2,1,0,138,1,1.1,0.9
4515,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4516,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4517,1,16.45,2.88,0,0,2,1,0,138,1,1.1,0.9
4518,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4519,1,16.66,1.93,0,0,2,1,0,138,1,1.1,0.9
4520,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4521,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4522,1,16.51,3.68,0,0,2,1,0,345,1,1.1,0.9
4523,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4524,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4525,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4526,1,16.45,0.75,0,0,2,1,0,138,1,1.1,0.9
4527,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4528,1,1.94,0.38,0,0,2,1,0,138,1,1.1,0.9
4529,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4530,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4531,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4532,1,3.53,0.56,0,0,2,1,0,138,1,1.1,0.9
4533,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4534,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4535,1,1.57,0.18,0,0,2,1,0,138,1,1.1,0.9
4536,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4537,1,6.51,0.35,0,-11.8155371224,2,1,0,138,1,1.1,0.9
4538,1,0,0,0,-109.012032794,2,1,0,345,1,1.1,0.9
4539,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4540,1,13.01,2.11,0,0,2,1,0,345,1,1.1,0.9
4541,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4542,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4543,1,3.35,0.35,0,0,2,1,0,138,1,1.1,0.9
4544,1,3.74,0.51,0,0,2,1,0,138,1,1.1,0.9
4545,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4546,1,1.45,0.07,0,0,2,1,0,138,1,1.1,0.9
4547,1,2.8,0.6,0,0,2,1,0,138,1,1.1,0.9
4548,1,2.54,0.19,0,0,2,1,0,138,1,1.1,0.9
4549,1,5.49,0.23,0,0,2,1,0,138,1,1.1,0.9
4550,1,5.49,0.83,0,0,2,1,0,138,1,1.1,0.9
4551,1,5.49,1.02,0,0,2,1,0,138,1,1.1,0.9
4552,1,1.31,0.2,0,0,2,1,0,138,1,1.1,0.9
4553,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4554,1,0.53,0.08,0,0.56150043211,2,1,0,138,1,1.1,0.9
4555,1,1.87,0.43,0,0,2,1,0,138,1,1.1,0.9
4556,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4557,1,5.01,0.55,0,0,2,1,0,138,1,1.1,0.9
4558,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4559,1,4.6,0.72,0,0,2,1,0,138,1,1.1,0.9
4560,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4561,1,5.01,0.89,0,0,2,1,0,138,1,1.1,0.9
4562,1,0.94,0.03,0,0,2,1,0,138,1,1.1,0.9
4563,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4564,1,2.61,0.44,0,0,2,1,0,138,1,1.1,0.9
4565,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4566,1,2.61,0.24,0,0,2,1,0,138,1,1.1,0.9
4567,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4568,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4569,1,2.61,0.5,0,0,2,1,0,138,1,1.1,0.9
4570,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4571,1,1.45,0.17,0,0,2,1,0,138,1,1.1,0.9
4572,1,2.89,0.22,0,0,2,1,0,138,1,1.1,0.9
4573,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4574,1,1.71,0.22,0,0,2,1,0,138,1,1.1,0.9
4575,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4576,1,10.24,2.69,0,0,2,1,0,138,1,1.1,0.9
4577,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4578,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4579,1,10.24,2.22,0,0,2,1,0,138,1,1.1,0.9
4580,1,10.24,1.6,0,0,2,1,0,138,1,1.1,0.9
4581,1,25.07,4.2,0,0,2,1,0,138,1,1.1,0.9
4582,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4583,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4584,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4585,1,23,2.61,0,0,2,1,0,138,1,1.1,0.9
4586,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4587,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4588,1,25.07,6.64,0,0,2,1,0,138,1,1.1,0.9
4589,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4590,1,23,1.94,0,0,2,1,0,138,1,1.1,0.9
4591,1,3.93,0.75,0,0,2,1,0,138,1,1.1,0.9
4592,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4593,1,4.45,0.98,0,0,2,1,0,138,1,1.1,0.9
4594,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4595,1,7.02,0.33,0,0,2,1,0,138,1,1.1,0.9
4596,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4597,1,3.16,0.1,0,0,2,1,0,138,1,1.1,0.9
4598,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4599,1,3.16,0.33,0,0,2,1,0,138,1,1.1,0.9
4600,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4601,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4602,1,3.16,0.1,0,0,2,1,0,138,1,1.1,0.9
4603,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4604,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4605,1,1.37,0.05,0,0,2,1,0,138,1,1.1,0.9
4606,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4607,1,0.88,0.03,0,0,2,1,0,138,1,1.1,0.9
4608,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4609,1,0,0,0,-5.02702316661,2,1,0,345,1,1.1,0.9
4610,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4611,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4612,1,3.13,0.7,0,0,2,1,0,345,1,1.1,0.9
4613,1,3.13,0.15,0,0,2,1,0,345,1,1.1,0.9
4614,1,3.13,0.27,0,0,2,1,0,138,1,1.1,0.9
4615,1,1.01,0.04,0,0,2,1,0,138,1,1.1,0.9
4616,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4617,1,5.8,0.31,0,0,2,1,0,138,1,1.1,0.9
4618,1,0,0,0,-83.8479545735,2,1,0,345,1,1.1,0.9
4619,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4620,1,11.08,0.37,0,0,2,1,0,345,1,1.1,0.9
4621,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4622,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4623,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4624,1,7.63,1.77,0,0,2,1,0,138,1,1.1,0.9
4625,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4626,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4627,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4628,1,20.61,5.14,0,0,2,1,0,138,1,1.1,0.9
4629,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4630,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4631,1,20.61,3.39,0,0,2,1,0,138,1,1.1,0.9
4632,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4633,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4634,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4635,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4636,1,20.61,7.59,0,0,2,1,0,345,1,1.1,0.9
4637,1,20.61,1.53,0,0,2,1,0,138,1,1.1,0.9
4638,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4639,1,1.39,0.2,0,0,2,1,0,138,1,1.1,0.9
4640,1,0.62,0.09,0,-9.65779092636,2,1,0,138,1,1.1,0.9
4641,1,4.36,0.35,0,0,2,1,0,138,1,1.1,0.9
4642,1,4.98,0.53,0,0,2,1,0,138,1,1.1,0.9
4643,1,0.63,0.08,0,0,2,1,0,138,1,1.1,0.9
4644,1,3.4,0.42,0,0,2,1,0,138,1,1.1,0.9
4645,1,1.5,0.15,0,0,2,1,0,138,1,1.1,0.9
4646,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4647,1,1.23,0.25,0,0,2,1,0,138,1,1.1,0.9
4648,1,14.1,3.39,0,0,2,1,0,138,1,1.1,0.9
4649,1,14.98,0.39,0,0,2,1,0,138,1,1.1,0.9
4650,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4651,1,14.1,1.53,0,0,2,1,0,138,1,1.1,0.9
4652,1,39.53,5.82,0,0,2,1,0,138,1,1.1,0.9
4653,1,39.53,13.79,0,0,2,1,0,138,1,1.1,0.9
4654,1,39.53,6.29,0,0,2,1,0,138,1,1.1,0.9
4655,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4656,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4657,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4658,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4659,1,39.53,6.17,0,0,2,1,0,345,1,1.1,0.9
4660,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4661,1,1.38,0.37,0,0,2,1,0,138,1,1.1,0.9
4662,1,2.75,0.68,0,0,2,1,0,138,1,1.1,0.9
4663,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4664,1,16.28,2.15,0,0,2,1,0,138,1,1.1,0.9
4665,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4666,1,16.28,2.21,0,0,2,1,0,138,1,1.1,0.9
4667,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4668,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4669,1,16.28,1.95,0,0,2,1,0,345,1,1.1,0.9
4670,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4671,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4672,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4673,1,17.35,4,0,0,2,1,0,138,1,1.1,0.9
4674,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4675,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4676,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4677,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4678,1,1.22,0.15,0,0,2,1,0,138,1,1.1,0.9
4679,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4680,1,2.75,0.3,0,0,2,1,0,138,1,1.1,0.9
4681,1,1.15,0.14,0,0,2,1,0,138,1,1.1,0.9
4682,1,2.13,0.32,0,0,2,1,0,138,1,1.1,0.9
4683,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4684,1,3.11,0.35,0,0,2,1,0,138,1,1.1,0.9
4685,1,7.35,1.2,0,0,2,1,0,138,1,1.1,0.9
4686,1,3.36,0.3,0,0,2,1,0,138,1,1.1,0.9
4687,1,1.37,0.11,0,0,2,1,0,138,1,1.1,0.9
4688,1,15.87,3.75,0,0,2,1,0,138,1,1.1,0.9
4689,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4690,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4691,1,15.87,0.9,0,0,2,1,0,345,1,1.1,0.9
4692,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4693,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4694,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4695,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4696,1,15.87,0.35,0,0,2,1,0,138,1,1.1,0.9
4697,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4698,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4699,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4700,1,2.74,0.43,0,0,2,1,0,138,1,1.1,0.9
4701,1,4.26,0.17,0,0,2,1,0,138,1,1.1,0.9
4702,1,3.17,0.68,0,0,2,1,0,138,1,1.1,0.9
4703,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4704,1,6.32,0.87,0,0,2,1,0,138,1,1.1,0.9
4705,1,3.53,0.48,0,0,2,1,0,138,1,1.1,0.9
4706,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4707,1,1.77,0.2,0,0,2,1,0,138,1,1.1,0.9
4708,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4709,1,1.75,0.33,0,0,2,1,0,138,1,1.1,0.9
4710,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4711,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4712,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4713,1,5.96,1.01,0,0,2,1,0,138,1,1.1,0.9
4714,1,5.8,0.95,0,0,2,1,0,138,1,1.1,0.9
4715,1,6.49,0.56,0,0,2,1,0,138,1,1.1,0.9
4716,1,2.73,0.29,0,0,2,1,0,138,1,1.1,0.9
4717,1,3.99,0.19,0,0,2,1,0,138,1,1.1,0.9
4718,1,0,0,0,-133.783478013,2,1,0,345,1,1.1,0.9
4719,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4720,1,3.99,1.64,0,0,2,1,0,345,1,1.1,0.9
4721,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4722,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4723,1,3.99,0.62,0,0,2,1,0,138,1,1.1,0.9
4724,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4725,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4726,1,2.89,0.58,0,0,2,1,0,138,1,1.1,0.9
4727,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4728,1,3.45,0.48,0,0,2,1,0,138,1,1.1,0.9
4729,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4730,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4731,1,2.65,0.26,0,0,2,1,0,138,1,1.1,0.9
4732,1,18.41,2.3,0,-16.0787300412,2,1,0,138,1,1.1,0.9
4733,1,18.41,3.43,0,0,2,1,0,138,1,1.1,0.9
4734,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4735,1,18.41,2.14,0,0,2,1,0,138,1,1.1,0.9
4736,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4737,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4738,1,18.41,4.32,0,0,2,1,0,345,1,1.1,0.9
4739,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4740,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4741,1,3,1.2,0,0,2,1,0,138,1,1.1,0.9
4742,1,4.84,0.26,0,0,2,1,0,138,1,1.1,0.9
4743,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4744,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4745,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4746,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4747,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4748,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4749,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4750,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4751,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4752,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4753,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4754,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4755,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4756,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4757,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4758,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4759,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4760,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4761,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4762,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4763,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4764,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4765,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4766,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4767,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4768,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4769,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4770,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4771,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4772,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4773,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4774,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4775,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4776,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4777,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4778,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4779,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4780,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4781,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4782,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4783,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4784,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4785,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4786,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4787,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4788,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4789,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4790,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4791,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4792,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4793,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4794,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4795,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4796,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4797,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4798,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4799,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4800,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4801,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4802,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4803,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4804,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4805,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4806,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4807,1,0,0,0,-62.1832487373,2,1,0,345,1,1.1,0.9
4808,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4809,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4810,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4811,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4812,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4813,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4814,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4815,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4816,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4817,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4818,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4819,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4820,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4821,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4822,1,0,0,0,-405.869416848,2,1,0,765,1,1.1,0.9
4823,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4824,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4825,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4826,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4827,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4828,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4829,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4830,1,0,0,0,-161.962335893,2,1,0,765,1,1.1,0.9
4831,2,0,0,0,0,2,1,0,345,1,1.1,0.9
4832,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4833,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4834,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4835,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4836,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4837,1,0,0,0,-264.664560806,2,1,0,765,1,1.1,0.9
4838,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4839,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4840,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4841,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4842,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4843,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4844,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4845,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4846,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4847,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4848,1,0,0,0,-94.1325698774,2,1,0,345,1,1.1,0.9
4849,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4850,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4851,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4852,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4853,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4854,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4855,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4856,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4857,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4858,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4859,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4860,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4861,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4862,1,0,0,0,-11.3279249652,2,1,0,765,1,1.1,0.9
4863,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4864,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4865,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4866,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4867,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4868,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4869,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4870,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4871,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4872,1,0,0,0,-23.2676029356,2,1,0,345,1,1.1,0.9
4873,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4874,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4875,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4876,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4877,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4878,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4879,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4880,2,0,0,0,0,2,1,0,345,1,1.1,0.9
4881,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4882,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4883,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4884,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4885,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4886,1,0,0,0,-80.6510393609,2,1,0,345,1,1.1,0.9
4887,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4888,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4889,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4890,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4891,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4892,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4893,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4894,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4895,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4896,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4897,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4898,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4899,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4900,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4901,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4902,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4903,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4904,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4905,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4906,1,0,0,0,12.8337801257,2,1,0,345,1,1.1,0.9
4907,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4908,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4909,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4910,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4911,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4912,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4913,1,0,0,0,-54.3341154901,2,1,0,345,1,1.1,0.9
4914,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4915,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4916,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4917,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4918,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4919,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4920,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4921,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4922,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4923,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4924,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4925,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4926,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4927,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4928,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4929,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4930,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4931,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4932,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4933,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4934,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4935,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4936,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4937,1,0,0,0,-523.538870454,2,1,0,765,1,1.1,0.9
4938,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4939,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4940,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4941,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4942,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4943,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4944,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4945,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4946,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4947,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4948,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4949,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4950,2,0,0,0,0,2,1,0,345,1,1.1,0.9
4951,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4952,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4953,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4954,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4955,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4956,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4957,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4958,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4959,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4960,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4961,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4962,1,0,0,0,-120.612355768,2,1,0,345,1,1.1,0.9
4963,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4964,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4965,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4966,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4967,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4968,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4969,1,0,0,0,-106.356037351,2,1,0,765,1,1.1,0.9
4970,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4971,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4972,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4973,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4974,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4975,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4976,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4977,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4978,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4979,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4980,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4981,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4982,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4983,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4984,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4985,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4986,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4987,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4988,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4989,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4990,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4991,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4992,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4993,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4994,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4995,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4996,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4997,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4998,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4999,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5000,1,0,0,0,-140.078140062,2,1,0,765,1,1.1,0.9
5001,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5002,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5003,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5004,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5005,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5006,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5007,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5008,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5009,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5010,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5011,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5012,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5013,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5014,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5015,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5016,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5017,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5018,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5019,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5020,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5021,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5022,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5023,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5024,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5025,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5026,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5027,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5028,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5029,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5030,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5031,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5032,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5033,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5034,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5035,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5036,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5037,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5038,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5039,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5040,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5041,1,0,0,0,-0.000943404315901,2,1,0,765,1,1.1,0.9
5042,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5043,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5044,2,0,0,0,0,2,1,0,13.2,1,1.1,0.9
5045,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5046,2,0,0,0,0,2,1,0,20,1,1.1,0.9
5047,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5048,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5049,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5050,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5051,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5052,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5053,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5054,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5055,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5056,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5057,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5058,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5059,2,0,0,0,0,2,1,0,765,1,1.1,0.9
5060,2,0,0,0,0,2,1,0,345,1,1.1,0.9
5061,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5062,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5063,1,0,0,0,-431.366323322,2,1,0,765,1,1.1,0.9
5064,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5065,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5066,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5067,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5068,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5069,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5070,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5071,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5072,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5073,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5074,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5075,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5076,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5077,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5078,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5079,1,0,0,0,0,2,1,0,345,1,1.1,0.9
