bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5080,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5081,1,0,0,0,-411.988564504,2,1,0,765,1,1.1,0.9
5082,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5083,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5084,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5085,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5086,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5087,2,0,0,0,0,2,1,0,20,1,1.1,0.9
5088,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5089,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5090,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5091,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5092,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5093,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5094,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5095,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5096,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5097,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5098,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5099,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5100,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5101,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5102,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5103,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5104,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5105,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5106,1,0,0,0,-94.4498165067,2,1,0,345,1,1.1,0.9
5107,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5108,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5109,2,0,0,0,0,2,1,0,20,1,1.1,0.9
5110,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5111,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5112,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5113,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5114,2,0,0,0,0,2,1,0,345,1,1.1,0.9
5115,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5116,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5117,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5118,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5119,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5120,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5121,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5122,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5123,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5124,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5125,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5126,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5127,2,0,0,0,0,2,1,0,345,1,1.1,0.9
5128,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5129,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5130,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5131,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5132,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5133,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5134,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5135,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5136,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5137,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5138,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5139,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5140,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5141,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5142,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5143,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5144,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5145,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5146,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5147,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5148,2,0,0,0,0,2,1,0,24,1,1.1,0.9
5149,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5150,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5151,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5152,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5153,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5154,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5155,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5156,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5157,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5158,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5159,2,0,0,0,0,2,1,0,24,1,1.1,0.9
5160,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5161,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5162,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5163,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5164,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5165,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5166,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5167,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5168,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5169,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5170,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5171,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5172,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5173,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5174,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5175,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5176,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5177,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5178,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5179,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5180,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5181,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5182,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5183,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5184,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5185,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5186,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5187,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5188,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5189,2,0,0,0,0,2,1,0,20,1,1.1,0.9
5190,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5191,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5192,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5193,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5194,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5195,1,0,0,0,-464.979532498,2,1,0,765,1,1.1,0.9
5196,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5197,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5198,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5199,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5200,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5201,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5202,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5203,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5204,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5205,2,0,0,0,0,2,1,0,345,1,1.1,0.9
5206,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5207,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5208,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5209,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5210,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5211,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5212,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5213,2,0,0,0,0,2,1,0,13.2,1,1.1,0.9
5214,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5215,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5216,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5217,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5218,1,0,0,0,-174.608857034,2,1,0,765,1,1.1,0.9
5219,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5220,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5221,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5222,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5223,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5224,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5225,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5226,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5227,1,0,0,0,-124.284364513,2,1,0,765,1,1.1,0.9
5228,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5229,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5230,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5231,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5232,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5233,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5234,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5235,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5236,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5237,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5238,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5239,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5240,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5241,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5242,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5243,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5244,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5245,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5246,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5247,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5248,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5249,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5250,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5251,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5252,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5253,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5254,2,0,0,0,0,2,1,0,345,1,1.1,0.9
5255,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5256,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5257,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5258,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5259,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5260,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5261,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5262,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5263,2,0,0,0,0,2,1,0,20,1,1.1,0.9
5264,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5265,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5266,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5267,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5268,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5269,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5270,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5271,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5272,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5273,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5274,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5275,1,0,0,0,-221.067545216,2,1,0,345,1,1.1,0.9
5276,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5277,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5278,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5279,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5280,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5281,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5282,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5283,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5284,2,0,0,0,0,2,1,0,24,1,1.1,0.9
5285,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5286,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5287,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5288,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5289,2,0,0,0,0,2,1,0,345,1,1.1,0.9
5290,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5291,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5292,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5293,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5294,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5295,1,0,0,0,-327.84868428,2,1,0,765,1,1.1,0.9
5296,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5297,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5298,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5299,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5300,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5301,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5302,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5303,1,2.41,0.21,0,0,3,1,0,138,1,1.1,0.9
5304,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5305,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5306,1,2.41,0.47,0,0,3,1,0,138,1,1.1,0.9
5307,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5308,1,2.41,0.27,0,0,3,1,0,138,1,1.1,0.9
5309,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5310,1,1.21,0.36,0,0,3,1,0,138,1,1.1,0.9
5311,1,1.47,0.19,0,0,3,1,0,138,1,1.1,0.9
5312,1,2.95,0.25,0,0,3,1,0,138,1,1.1,0.9
5313,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5314,1,2.18,0.07,0,0,3,1,0,138,1,1.1,0.9
5315,1,2.18,0.23,0,0,3,1,0,138,1,1.1,0.9
5316,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5317,1,2.18,0.13,0,0,3,1,0,138,1,1.1,0.9
5318,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5319,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5320,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5321,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5322,1,16.44,1.5,0,0,3,1,0,138,1,1.1,0.9
5323,1,15.2,2.32,0,0,3,1,0,138,1,1.1,0.9
5324,1,15.82,3.84,0,0,3,1,0,138,1,1.1,0.9
5325,1,15.2,2.67,0,0,3,1,0,138,1,1.1,0.9
5326,1,11.54,2.29,0,0,3,1,0,138,1,1.1,0.9
5327,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5328,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5329,1,15.5,2,0,0,3,1,0,345,1,1.1,0.9
5330,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5331,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5332,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5333,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5334,1,12.51,2.49,0,0,3,1,0,138,1,1.1,0.9
5335,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5336,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5337,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5338,1,3.94,0.28,0,0,3,1,0,138,1,1.1,0.9
5339,1,3.82,0.77,0,0,3,1,0,138,1,1.1,0.9
5340,1,15.32,1.92,0,0,3,1,0,138,1,1.1,0.9
5341,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5342,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5343,1,15.32,3.36,0,0,3,1,0,345,1,1.1,0.9
5344,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5345,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5346,1,16.82,1.29,0,0,3,1,0,138,1,1.1,0.9
5347,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5348,1,15.32,2.27,0,0,3,1,0,138,1,1.1,0.9
5349,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5350,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5351,1,1.62,0.25,0,0,3,1,0,138,1,1.1,0.9
5352,1,3.25,0.47,0,0,3,1,0,138,1,1.1,0.9
5353,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5354,1,1.03,0.11,0,0,3,1,0,138,1,1.1,0.9
5355,1,12.81,0.95,0,0,3,1,0,138,1,1.1,0.9
5356,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5357,1,12.81,1.68,0,0,3,1,0,138,1,1.1,0.9
5358,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5359,1,12.81,3.26,0,0,3,1,0,138,1,1.1,0.9
5360,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5361,1,12.81,1.38,0,0,3,1,0,138,1,1.1,0.9
5362,1,15.46,1.06,0,0,3,1,0,138,1,1.1,0.9
5363,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5364,1,0,0,0,-120.634825107,3,1,0,765,1,1.1,0.9
5365,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5366,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5367,1,0,0,0,0,3,1,0,765,1,1.1,0.9
5368,1,15.46,3.8,0,0,3,1,0,345,1,1.1,0.9
5369,1,0.64,0.09,0,0,3,1,0,345,1,1.1,0.9
5370,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5371,1,15.46,0.9,0,0,3,1,0,138,1,1.1,0.9
5372,1,15.46,1.73,0,0,3,1,0,138,1,1.1,0.9
5373,1,11.05,1.73,0,0,3,1,0,138,1,1.1,0.9
5374,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5375,1,11.05,1.59,0,0,3,1,0,138,1,1.1,0.9
5376,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5377,1,11.05,1.61,0,0,3,1,0,138,1,1.1,0.9
5378,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5379,1,11.05,1.69,0,1.58992645621,3,1,0,138,1,1.1,0.9
5380,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5381,1,2.2,0.25,0,0,3,1,0,138,1,1.1,0.9
5382,1,1.51,0.08,0,0,3,1,0,138,1,1.1,0.9
5383,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5384,1,2.31,0.2,0,0,3,1,0,138,1,1.1,0.9
5385,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5386,1,1.15,0.07,0,0,3,1,0,138,1,1.1,0.9
5387,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5388,1,2.11,0.36,0,0,3,1,0,138,1,1.1,0.9
5389,1,1.37,0.2,0,0,3,1,0,138,1,1.1,0.9
5390,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5391,1,1.37,0.23,0,0,3,1,0,138,1,1.1,0.9
5392,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5393,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5394,1,1.49,0.36,0,0,3,1,0,138,1,1.1,0.9
5395,1,2.38,0.25,0,0,3,1,0,138,1,1.1,0.9
5396,1,1.04,0.24,0,0,3,1,0,138,1,1.1,0.9
5397,1,1.37,0.14,0,0,3,1,0,138,1,1.1,0.9
5398,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5399,1,3.35,0.55,0,0,3,1,0,138,1,1.1,0.9
5400,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5401,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5402,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5403,1,1.29,0.34,0,0,3,1,0,138,1,1.1,0.9
5404,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5405,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5406,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5407,1,2.37,0.23,0,0,3,1,0,138,1,1.1,0.9
5408,1,1.39,0.09,0,0,3,1,0,138,1,1.1,0.9
5409,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5410,1,1.39,0.13,0,0,3,1,0,138,1,1.1,0.9
5411,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5412,1,1.47,0.11,0,0,3,1,0,138,1,1.1,0.9
5413,1,3.26,0.23,0,-1.10615690781,3,1,0,138,1,1.1,0.9
5414,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5415,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5416,1,2.48,0.28,0,0,3,1,0,345,1,1.1,0.9
5417,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5418,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5419,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5420,1,4.76,0.54,0,0,3,1,0,138,1,1.1,0.9
5421,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5422,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5423,1,2.09,0.6,0,0,3,1,0,138,1,1.1,0.9
5424,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5425,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5426,1,3.41,0.55,0,0,3,1,0,138,1,1.1,0.9
5427,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5428,1,3.59,0.86,0,0,3,1,0,138,1,1.1,0.9
5429,1,2.25,0.09,0,0,3,1,0,138,1,1.1,0.9
5430,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5431,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5432,1,12.51,1.18,0,0,3,1,0,138,1,1.1,0.9
5433,1,12.82,1.5,0,0,3,1,0,138,1,1.1,0.9
5434,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5435,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5436,1,12.51,3.02,0,0,3,1,0,345,1,1.1,0.9
5437,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5438,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5439,1,2.23,0.42,0,0,3,1,0,138,1,1.1,0.9
5440,1,1.94,0.25,0,0,3,1,0,138,1,1.1,0.9
5441,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5442,1,2.96,0.32,0,0,3,1,0,138,1,1.1,0.9
5443,1,5.91,0.82,0,0,3,1,0,138,1,1.1,0.9
5444,1,1.21,0.25,0,-4.29037668179,3,1,0,138,1,1.1,0.9
5445,1,1.48,0.3,0,0,3,1,0,138,1,1.1,0.9
5446,1,1.48,0.1,0,0,3,1,0,138,1,1.1,0.9
5447,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5448,1,1.48,0.14,0,0,3,1,0,138,1,1.1,0.9
5449,1,1.23,0.19,0,0,3,1,0,138,1,1.1,0.9
5450,1,3.62,0.61,0,0,3,1,0,138,1,1.1,0.9
5451,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5452,1,1.87,0.12,0,0,3,1,0,138,1,1.1,0.9
5453,1,2.59,0.15,0,0,3,1,0,138,1,1.1,0.9
5454,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5455,1,2.59,0.65,0,0,3,1,0,138,1,1.1,0.9
5456,1,2.83,0.42,0,0,3,1,0,138,1,1.1,0.9
5457,1,2.55,0.57,0,0,3,1,0,138,1,1.1,0.9
5458,1,1.65,0.13,0,0,3,1,0,138,1,1.1,0.9
5459,1,3.39,0.74,0,0,3,1,0,138,1,1.1,0.9
5460,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5461,1,1.78,0.16,0,0,3,1,0,138,1,1.1,0.9
5462,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5463,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5464,1,1.78,0.26,0,0,3,1,0,138,1,1.1,0.9
5465,1,0.11,0.02,0,0,3,1,0,138,1,1.1,0.9
5466,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5467,1,2,0.4,0,0,3,1,0,138,1,1.1,0.9
5468,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5469,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5470,1,0.75,0.16,0,0,3,1,0,138,1,1.1,0.9
5471,1,2.11,0.04,0,0,3,1,0,138,1,1.1,0.9
5472,1,3.49,0.7,0,0,3,1,0,138,1,1.1,0.9
5473,1,11.22,1.22,0,0,3,1,0,138,1,1.1,0.9
5474,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5475,1,11.22,1.58,0,0,3,1,0,138,1,1.1,0.9
5476,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5477,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5478,1,11.9,1.95,0,0,3,1,0,345,1,1.1,0.9
5479,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5480,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5481,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5482,1,0.85,0.1,0,0,3,1,0,138,1,1.1,0.9
5483,1,5.41,0.88,0,0,3,1,0,138,1,1.1,0.9
5484,1,10.2,0.86,0,0,3,1,0,138,1,1.1,0.9
5485,1,20.16,1.24,0,0,3,1,0,138,1,1.1,0.9
5486,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5487,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5488,1,20.16,1.79,0,0,3,1,0,138,1,1.1,0.9
5489,1,0,0,0,-104.981680729,3,1,0,345,1,1.1,0.9
5490,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5491,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5492,1,20.16,2.21,0,0,3,1,0,345,1,1.1,0.9
5493,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5494,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5495,1,21.52,2.55,0,0,3,1,0,138,1,1.1,0.9
5496,1,0,0,0,-6.4696030552,3,1,0,138,1,1.1,0.9
5497,1,1.99,0.46,0,0,3,1,0,138,1,1.1,0.9
5498,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5499,1,2.32,0.41,0,0,3,1,0,138,1,1.1,0.9
5500,1,2.32,0.42,0,0,3,1,0,138,1,1.1,0.9
5501,1,2.83,0.32,0,0,3,1,0,138,1,1.1,0.9
5502,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5503,1,2.18,0.3,0,0,3,1,0,138,1,1.1,0.9
5504,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5505,1,2.13,0.41,0,0,3,1,0,138,1,1.1,0.9
5506,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5507,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5508,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5509,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5510,1,2.24,0.28,0,0,3,1,0,138,1,1.1,0.9
5511,1,1.27,0.15,0,0,3,1,0,138,1,1.1,0.9
5512,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5513,1,1.27,0.14,0,0,3,1,0,138,1,1.1,0.9
5514,1,1.88,0.1,0,0,3,1,0,138,1,1.1,0.9
5515,1,2.31,0.4,0,0,3,1,0,138,1,1.1,0.9
5516,1,1.88,0.16,0,0,3,1,0,138,1,1.1,0.9
5517,1,10.44,0.63,0,0,3,1,0,138,1,1.1,0.9
5518,1,9.16,0.45,0,0,3,1,0,138,1,1.1,0.9
5519,1,9.16,2.15,0,0,3,1,0,138,1,1.1,0.9
5520,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5521,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5522,1,1.49,0.18,0,0,3,1,0,138,1,1.1,0.9
5523,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5524,1,1.49,0.08,0,0,3,1,0,138,1,1.1,0.9
5525,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5526,1,1.49,0.4,0,0,3,1,0,138,1,1.1,0.9
5527,1,0.83,0.2,0,0,3,1,0,138,1,1.1,0.9
5528,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5529,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5530,1,2.53,0.58,0,0,3,1,0,138,1,1.1,0.9
5531,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5532,1,2.28,0.42,0,0,3,1,0,138,1,1.1,0.9
5533,1,2.02,0.18,0,-21.1268550746,3,1,0,138,1,1.1,0.9
5534,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5535,1,9.51,1.54,0,0,3,1,0,138,1,1.1,0.9
5536,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5537,1,9.51,3.44,0,0,3,1,0,138,1,1.1,0.9
5538,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5539,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5540,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5541,1,9.51,2.39,0,0,3,1,0,345,1,1.1,0.9
5542,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5543,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5544,1,3.49,0.89,0,0,3,1,0,138,1,1.1,0.9
5545,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5546,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5547,1,4.73,0.68,0,0,3,1,0,138,1,1.1,0.9
5548,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5549,1,3.49,0.46,0,0,3,1,0,138,1,1.1,0.9
5550,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5551,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5552,1,2.16,0.3,0,0,3,1,0,138,1,1.1,0.9
5553,1,2.66,0.3,0,0,3,1,0,138,1,1.1,0.9
5554,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5555,1,2.23,0.16,0,0,3,1,0,138,1,1.1,0.9
5556,1,0.35,0.02,0,0,3,1,0,138,1,1.1,0.9
5557,1,0.91,0.08,0,0,3,1,0,138,1,1.1,0.9
5558,1,1.39,0.26,0,0,3,1,0,138,1,1.1,0.9
5559,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5560,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5561,1,0.97,0.22,0,0,3,1,0,138,1,1.1,0.9
5562,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5563,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5564,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5565,1,0.97,0.36,0,0,3,1,0,138,1,1.1,0.9
5566,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5567,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5568,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5569,1,2.25,0.33,0,0,3,1,0,138,1,1.1,0.9
5570,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5571,1,3.71,0.12,0,0,3,1,0,138,1,1.1,0.9
5572,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5573,1,1.76,0.18,0,0,3,1,0,138,1,1.1,0.9
5574,1,0,0,0,4.77724834709,3,1,0,138,1,1.1,0.9
5575,1,9.55,1.25,0,0,3,1,0,138,1,1.1,0.9
5576,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5577,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5578,1,9.75,1.36,0,0,3,1,0,138,1,1.1,0.9
5579,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5580,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5581,1,9.48,1.24,0,0,3,1,0,138,1,1.1,0.9
5582,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5583,1,7.51,0.16,0,0,3,1,0,138,1,1.1,0.9
5584,1,4.89,0.66,0,0,3,1,0,138,1,1.1,0.9
5585,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5586,1,3.63,0.49,0,0,3,1,0,138,1,1.1,0.9
5587,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5588,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5589,1,0.85,0.1,0,0,3,1,0,138,1,1.1,0.9
5590,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5591,1,0.85,0.07,0,0,3,1,0,138,1,1.1,0.9
5592,1,8.43,1.41,0,0,3,1,0,138,1,1.1,0.9
5593,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5594,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5595,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5596,1,17.84,2.87,0,0,3,1,0,345,1,1.1,0.9
5597,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5598,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5599,1,1.01,0.19,0,0,3,1,0,138,1,1.1,0.9
5600,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5601,1,3.17,0.35,0,0,3,1,0,138,1,1.1,0.9
5602,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5603,1,3.56,0.22,0,0,3,1,0,138,1,1.1,0.9
5604,1,3.17,0.71,0,0,3,1,0,138,1,1.1,0.9
5605,1,9.88,1.68,0,0,3,1,0,138,1,1.1,0.9
5606,1,9.88,0.78,0,0,3,1,0,138,1,1.1,0.9
5607,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5608,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5609,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5610,1,9.88,1.35,0,0,3,1,0,345,1,1.1,0.9
5611,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5612,1,9.88,1.47,0,-0.000415377057471,3,1,0,138,1,1.1,0.9
5613,1,0.97,0.08,0,0,3,1,0,138,1,1.1,0.9
5614,1,1.1,0.19,0,0,3,1,0,138,1,1.1,0.9
5615,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5616,1,1.54,0.16,0,0,3,1,0,138,1,1.1,0.9
5617,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5618,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5619,1,2.89,0.81,0,31.2397093285,3,1,0,138,1,1.1,0.9
5620,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5621,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5622,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5623,1,5.78,0.6,0,0,3,1,0,138,1,1.1,0.9
5624,1,1.82,0.09,0,0,3,1,0,138,1,1.1,0.9
5625,1,4.65,0.27,0,0,3,1,0,138,1,1.1,0.9
5626,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5627,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5628,1,7.09,1.23,0,0,3,1,0,138,1,1.1,0.9
5629,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5630,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5631,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5632,1,4.65,1.41,0,0,3,1,0,138,1,1.1,0.9
5633,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5634,1,2.45,0.6,0,0,3,1,0,138,1,1.1,0.9
5635,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5636,1,2.45,0.57,0,0,3,1,0,138,1,1.1,0.9
5637,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5638,1,1.51,0.34,0,0,3,1,0,138,1,1.1,0.9
5639,1,1.72,0.16,0,0,3,1,0,138,1,1.1,0.9
5640,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5641,1,0.85,0.13,0,0,3,1,0,138,1,1.1,0.9
5642,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5643,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5644,1,5.81,0.97,0,0,3,1,0,138,1,1.1,0.9
5645,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5646,1,5.99,1.31,0,0,3,1,0,138,1,1.1,0.9
5647,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5648,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5649,1,6.48,1.22,0,0,3,1,0,138,1,1.1,0.9
5650,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5651,1,21.47,1.65,0,0,3,1,0,138,1,1.1,0.9
5652,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5653,1,21.47,1.7,0,0,3,1,0,138,1,1.1,0.9
5654,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5655,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5656,1,21.47,4.16,0,0,3,1,0,138,1,1.1,0.9
5657,1,22.83,2.12,0,0,3,1,0,138,1,1.1,0.9
5658,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5659,1,10,2.44,0,0,3,1,0,138,1,1.1,0.9
5660,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5661,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5662,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5663,1,10,1.72,0,0,3,1,0,138,1,1.1,0.9
5664,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5665,1,10,2.19,0,0,3,1,0,138,1,1.1,0.9
5666,1,0,0,0,-3.59701972377e-05,3,1,0,138,1,1.1,0.9
5667,1,10,1.01,0,0,3,1,0,138,1,1.1,0.9
5668,1,18.23,2.08,0,0,3,1,0,138,1,1.1,0.9
5669,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5670,1,18.23,1.46,0,0,3,1,0,138,1,1.1,0.9
5671,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5672,1,18.23,2.61,0,0,3,1,0,138,1,1.1,0.9
5673,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5674,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5675,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5676,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5677,1,18.23,2.52,0,0,3,1,0,345,1,1.1,0.9
5678,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5679,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5680,1,3.01,0.16,0,0,3,1,0,138,1,1.1,0.9
5681,1,6.96,0.84,0,0,3,1,0,138,1,1.1,0.9
5682,1,6.96,1.63,0,0,3,1,0,138,1,1.1,0.9
5683,1,6.96,1.47,0,0,3,1,0,138,1,1.1,0.9
5684,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5685,1,6.02,1.32,0,0,3,1,0,138,1,1.1,0.9
5686,1,0,0,0,-65.1229176373,3,1,0,345,1,1.1,0.9
5687,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5688,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5689,1,6.02,0.35,0,0,3,1,0,345,1,1.1,0.9
5690,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5691,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5692,1,10.19,1.29,0,0,3,1,0,138,1,1.1,0.9
5693,1,3.84,0.22,0,0,3,1,0,138,1,1.1,0.9
5694,1,3.84,0.4,0,0,3,1,0,138,1,1.1,0.9
5695,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5696,1,3.84,0.21,0,0,3,1,0,138,1,1.1,0.9
5697,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5698,1,21.11,2.31,0,0,3,1,0,138,1,1.1,0.9
5699,1,21.11,2.39,0,0,3,1,0,138,1,1.1,0.9
5700,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5701,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5702,1,21.11,6.57,0,0,3,1,0,345,1,1.1,0.9
5703,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5704,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5705,1,21.11,0.86,0,0,3,1,0,138,1,1.1,0.9
5706,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5707,1,1.95,0.57,0,0,3,1,0,138,1,1.1,0.9
5708,1,5.07,1,0,0,3,1,0,138,1,1.1,0.9
5709,1,5.07,0.26,0,0,3,1,0,138,1,1.1,0.9
5710,1,0,0,0,-16.1700759778,3,1,0,345,1,1.1,0.9
5711,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5712,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5713,1,5.11,1.3,0,0,3,1,0,345,1,1.1,0.9
5714,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5715,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5716,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5717,1,14.49,1.5,0,0,3,1,0,138,1,1.1,0.9
5718,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5719,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5720,1,14.49,1.89,0,0,3,1,0,138,1,1.1,0.9
5721,1,14.49,1.49,0,0,3,1,0,138,1,1.1,0.9
5722,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5723,1,14.49,2.69,0,0,3,1,0,138,1,1.1,0.9
5724,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5725,1,10.2,2.29,0,0,3,1,0,138,1,1.1,0.9
5726,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5727,1,10.2,0.43,0,0,3,1,0,138,1,1.1,0.9
5728,1,10.2,1.53,0,0,3,1,0,138,1,1.1,0.9
5729,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5730,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5731,1,10.2,1.85,0,0,3,1,0,345,1,1.1,0.9
5732,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5733,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5734,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5735,1,7.48,1.46,0,0,3,1,0,138,1,1.1,0.9
5736,1,7.48,0.57,0,0,3,1,0,138,1,1.1,0.9
5737,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5738,1,8.76,1.15,0,0,3,1,0,138,1,1.1,0.9
5739,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5740,1,9.82,1.46,0,0,3,1,0,138,1,1.1,0.9
5741,1,9.82,1.03,0,0,3,1,0,138,1,1.1,0.9
5742,1,9.82,1.23,0,0,3,1,0,138,1,1.1,0.9
5743,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5744,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5745,1,9.82,0.69,0,0,3,1,0,345,1,1.1,0.9
5746,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5747,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5748,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5749,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5750,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5751,1,1.56,0.19,0,0,3,1,0,138,1,1.1,0.9
5752,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5753,1,28.19,6.06,0,0,3,1,0,138,1,1.1,0.9
5754,1,28.02,4.56,0,0,3,1,0,138,1,1.1,0.9
5755,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5756,1,28.19,7.17,0,0,3,1,0,138,1,1.1,0.9
5757,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5758,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5759,1,28.19,3.38,0,0,3,1,0,345,1,1.1,0.9
5760,1,3.45,0.92,0,0,3,1,0,345,1,1.1,0.9
5761,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5762,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5763,1,1.28,0.27,0,0,3,1,0,138,1,1.1,0.9
5764,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5765,1,1.28,0.16,0,0,3,1,0,138,1,1.1,0.9
5766,1,3.45,0.74,0,0,3,1,0,138,1,1.1,0.9
5767,1,3.45,0.77,0,0,3,1,0,138,1,1.1,0.9
5768,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5769,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5770,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5771,1,2.8,0.38,0,0,3,1,0,138,1,1.1,0.9
5772,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5773,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5774,1,5.13,0.89,0,0,3,1,0,138,1,1.1,0.9
5775,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5776,1,2.8,0.28,0,0,3,1,0,138,1,1.1,0.9
5777,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5778,1,2.09,0.11,0,0,3,1,0,138,1,1.1,0.9
5779,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5780,1,1.87,0.41,0,0,3,1,0,138,1,1.1,0.9
5781,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5782,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5783,1,3.33,0.67,0,0,3,1,0,138,1,1.1,0.9
5784,1,3.33,0.35,0,0,3,1,0,138,1,1.1,0.9
5785,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5786,1,3.33,1.06,0,0,3,1,0,138,1,1.1,0.9
5787,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5788,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5789,1,3.96,0.51,0,0,3,1,0,138,1,1.1,0.9
5790,1,3.96,0.88,0,0,3,1,0,138,1,1.1,0.9
5791,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5792,1,4.92,0.38,0,0,3,1,0,138,1,1.1,0.9
5793,1,1.34,0.18,0,0,3,1,0,138,1,1.1,0.9
5794,1,1.76,0.22,0,0,3,1,0,138,1,1.1,0.9
5795,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5796,1,0,0,0,-17.6452761066,3,1,0,138,1,1.1,0.9
5797,1,1.87,0.11,0,0,3,1,0,138,1,1.1,0.9
5798,1,0.75,0.05,0,0,3,1,0,138,1,1.1,0.9
5799,1,0.75,0.16,0,0,3,1,0,138,1,1.1,0.9
5800,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5801,1,3.78,0.38,0,0,3,1,0,138,1,1.1,0.9
5802,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5803,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5804,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5805,1,3.17,0.81,0,0,3,1,0,138,1,1.1,0.9
5806,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5807,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5808,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5809,1,3.3,0.57,0,0,3,1,0,138,1,1.1,0.9
5810,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5811,1,0.83,0.1,0,0,3,1,0,138,1,1.1,0.9
5812,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5813,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5814,1,2.2,0.24,0,0,3,1,0,138,1,1.1,0.9
5815,1,2.2,0.25,0,0,3,1,0,138,1,1.1,0.9
5816,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5817,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5818,1,1.75,0.28,0,0,3,1,0,138,1,1.1,0.9
5819,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5820,1,3.24,0.65,0,0,3,1,0,138,1,1.1,0.9
5821,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5822,1,6.52,0.27,0,0,3,1,0,138,1,1.1,0.9
5823,1,6.52,0.68,0,0,3,1,0,138,1,1.1,0.9
5824,1,6.52,2.52,0,0,3,1,0,138,1,1.1,0.9
5825,1,3.42,0.21,0,0,3,1,0,138,1,1.1,0.9
5826,1,1.04,0.1,0,0,3,1,0,138,1,1.1,0.9
5827,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5828,1,2.09,0.19,0,0,3,1,0,138,1,1.1,0.9
5829,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5830,1,2.02,0.11,0,0,3,1,0,138,1,1.1,0.9
5831,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5832,1,3.8,0.54,0,0,3,1,0,138,1,1.1,0.9
5833,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5834,1,7.62,0.39,0,0,3,1,0,138,1,1.1,0.9
5835,1,24.5,0.94,0,0,3,1,0,138,1,1.1,0.9
5836,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5837,1,24.81,2.84,0,0,3,1,0,138,1,1.1,0.9
5838,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5839,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5840,1,24.5,1.65,0,0,3,1,0,345,1,1.1,0.9
5841,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5842,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5843,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5844,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5845,1,24.42,3.95,0,0,3,1,0,138,1,1.1,0.9
5846,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5847,1,23.15,1.13,0,0,3,1,0,138,1,1.1,0.9
5848,1,23.15,3.33,0,0,3,1,0,138,1,1.1,0.9
5849,1,0,0,0,-0.000170366591068,3,1,0,345,1,1.1,0.9
5850,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5851,1,23.15,0.84,0,0,3,1,0,345,1,1.1,0.9
5852,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5853,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5854,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5855,1,23.9,3.15,0,0,3,1,0,138,1,1.1,0.9
5856,1,23.93,6.06,0,0,3,1,0,138,1,1.1,0.9
5857,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5858,1,26.12,0.95,0,0,3,1,0,138,1,1.1,0.9
5859,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5860,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5861,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5862,1,23.93,4.06,0,0,3,1,0,345,1,1.1,0.9
5863,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5864,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5865,1,23.93,5.14,0,0,3,1,0,138,1,1.1,0.9
5866,1,20.26,1.4,0,0,3,1,0,138,1,1.1,0.9
5867,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5868,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5869,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5870,1,20.26,2.45,0,0,3,1,0,138,1,1.1,0.9
5871,1,20.26,8.38,0,0,3,1,0,138,1,1.1,0.9
5872,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5873,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5874,1,20.26,4.15,0,0,3,1,0,345,1,1.1,0.9
5875,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5876,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5877,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5878,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5879,1,1.76,0.04,0,0,3,1,0,138,1,1.1,0.9
5880,1,1.76,0.13,0,0,3,1,0,138,1,1.1,0.9
5881,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5882,1,2.72,0.27,0,3.51996840331,3,1,0,138,1,1.1,0.9
5883,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5884,1,4.02,0.4,0,0,3,1,0,138,1,1.1,0.9
5885,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5886,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5887,1,2.72,0.28,0,0,3,1,0,138,1,1.1,0.9
5888,1,23.85,7.06,0,0,3,1,0,138,1,1.1,0.9
5889,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5890,1,23.85,6.78,0,0,3,1,0,138,1,1.1,0.9
5891,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5892,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5893,1,23.85,3.7,0,0,3,1,0,345,1,1.1,0.9
5894,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5895,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5896,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5897,1,23.85,2.7,0,0,3,1,0,138,1,1.1,0.9
5898,1,23.85,2.17,0,0,3,1,0,138,1,1.1,0.9
5899,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5900,1,3.2,0.63,0,0,3,1,0,138,1,1.1,0.9
5901,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5902,1,3.21,0.41,0,0,3,1,0,138,1,1.1,0.9
5903,1,3.2,0.4,0,0,3,1,0,138,1,1.1,0.9
5904,1,2.37,0.36,0,0,3,1,0,138,1,1.1,0.9
5905,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5906,1,3.44,0.13,0,0,3,1,0,138,1,1.1,0.9
5907,1,9.06,3.42,0,0,3,1,0,138,1,1.1,0.9
5908,1,9.06,1.47,0,0,3,1,0,138,1,1.1,0.9
5909,1,0,0,0,-38.7500218257,3,1,0,345,1,1.1,0.9
5910,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5911,1,18.2,1.58,0,0,3,1,0,345,1,1.1,0.9
5912,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5913,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5914,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5915,1,9.85,0.89,0,0,3,1,0,138,1,1.1,0.9
5916,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5917,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5918,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5919,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5920,1,9.14,0.48,0,0,3,1,0,138,1,1.1,0.9
5921,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5922,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5923,1,2.66,0.45,0,0,3,1,0,138,1,1.1,0.9
5924,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5925,1,2.66,0.11,0,0,3,1,0,138,1,1.1,0.9
5926,1,2.66,0.46,0,0,3,1,0,138,1,1.1,0.9
5927,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5928,1,6.69,1.6,0,0,3,1,0,138,1,1.1,0.9
5929,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5930,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5931,1,6.69,0.64,0,0,3,1,0,138,1,1.1,0.9
5932,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5933,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5934,1,10.51,1.51,0,0,3,1,0,138,1,1.1,0.9
5935,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5936,1,13.89,0.71,0,0,3,1,0,138,1,1.1,0.9
5937,1,13.89,0.75,0,0,3,1,0,138,1,1.1,0.9
5938,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5939,1,13.89,1.45,0,0,3,1,0,138,1,1.1,0.9
5940,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5941,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5942,1,13.89,0.57,0,0,3,1,0,138,1,1.1,0.9
5943,1,0.3,0.07,0,0,3,1,0,138,1,1.1,0.9
5944,1,3.56,0.35,0,0,3,1,0,138,1,1.1,0.9
5945,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5946,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5947,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5948,1,3.56,0.95,0,0,3,1,0,138,1,1.1,0.9
5949,1,3.87,0.34,0,0,3,1,0,138,1,1.1,0.9
5950,1,22.87,3.1,0,0,3,1,0,138,1,1.1,0.9
5951,1,22.87,4.96,0,0,3,1,0,138,1,1.1,0.9
5952,1,22.87,3.01,0,0,3,1,0,138,1,1.1,0.9
5953,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5954,1,22.87,2.54,0,0,3,1,0,138,1,1.1,0.9
5955,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5956,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5957,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5958,1,17.47,4.53,0,0,3,1,0,138,1,1.1,0.9
5959,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5960,1,17.47,3.13,0,0,3,1,0,138,1,1.1,0.9
5961,1,0.13,0.02,0,0,3,1,0,138,1,1.1,0.9
5962,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5963,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5964,1,17.47,2.58,0,0,3,1,0,138,1,1.1,0.9
5965,1,17.47,7.28,0,0,3,1,0,138,1,1.1,0.9
5966,1,2.14,0.48,0,0,3,1,0,138,1,1.1,0.9
5967,1,2.97,0.54,0,0,3,1,0,138,1,1.1,0.9
5968,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5969,1,25.74,4.23,0,0,3,1,0,138,1,1.1,0.9
5970,1,25.74,1.62,0,0,3,1,0,138,1,1.1,0.9
5971,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5972,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5973,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5974,1,25.74,7.2,0,0,3,1,0,345,1,1.1,0.9
5975,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5976,1,26.34,6.48,0,0,3,1,0,138,1,1.1,0.9
5977,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5978,1,22.02,3.66,0,0,3,1,0,138,1,1.1,0.9
5979,1,22.36,1.79,0,0,3,1,0,138,1,1.1,0.9
5980,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5981,1,0,0,0,46.7929910862,3,1,0,345,1,1.1,0.9
5982,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5983,1,22.02,4.31,0,0,3,1,0,345,1,1.1,0.9
5984,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5985,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5986,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5987,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5988,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5989,1,22.36,1.92,0,0,3,1,0,138,1,1.1,0.9
5990,1,1.68,0.32,0,0,3,1,0,138,1,1.1,0.9
5991,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5992,1,1.68,0.1,0,0,3,1,0,138,1,1.1,0.9
5993,1,10.48,0.19,0,0,3,1,0,138,1,1.1,0.9
5994,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5995,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5996,1,10.36,1.27,0,0,3,1,0,138,1,1.1,0.9
5997,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5998,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5999,1,10.48,1.38,0,0,3,1,0,138,1,1.1,0.9
6000,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6001,1,12.92,0.81,0,0,3,1,0,138,1,1.1,0.9
6002,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6003,1,12.92,3.5,0,0,3,1,0,138,1,1.1,0.9
6004,1,12.92,2.48,0,0,3,1,0,138,1,1.1,0.9
6005,1,12.92,1.93,0,0,3,1,0,138,1,1.1,0.9
6006,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6007,1,3.3,0.36,0,0,3,1,0,138,1,1.1,0.9
6008,1,16.81,1.94,0,-40.724705243,3,1,0,138,1,1.1,0.9
6009,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6010,1,16.81,3.02,0,0,3,1,0,138,1,1.1,0.9
6011,1,17.6,2.67,0,0,3,1,0,138,1,1.1,0.9
6012,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6013,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6014,1,16.81,1.15,0,0,3,1,0,138,1,1.1,0.9
6015,1,1.2,0.16,0,0,3,1,0,138,1,1.1,0.9
6016,1,1.93,0.3,0,0,3,1,0,138,1,1.1,0.9
6017,1,11.99,1.5,0,0,3,1,0,138,1,1.1,0.9
6018,1,11.99,1.23,0,0,3,1,0,138,1,1.1,0.9
6019,1,12.17,3.2,0,0,3,1,0,138,1,1.1,0.9
6020,1,26.59,5.88,0,0,3,1,0,138,1,1.1,0.9
6021,1,26.19,10,0,0,3,1,0,138,1,1.1,0.9
6022,1,26.59,1.66,0,0,3,1,0,138,1,1.1,0.9
6023,1,26.59,4.17,0,0,3,1,0,138,1,1.1,0.9
6024,1,23.13,4.58,0,0,3,1,0,138,1,1.1,0.9
6025,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6026,1,23.13,2.95,0,0,3,1,0,138,1,1.1,0.9
6027,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6028,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6029,1,23.13,4.44,0,0,3,1,0,138,1,1.1,0.9
6030,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6031,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6032,1,23.13,4.23,0,0,3,1,0,138,1,1.1,0.9
6033,1,16.42,0.83,0,0,3,1,0,138,1,1.1,0.9
6034,1,16.42,0.36,0,0,3,1,0,138,1,1.1,0.9
6035,1,16.42,0.66,0,0,3,1,0,138,1,1.1,0.9
6036,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6037,1,16.67,0.88,0,0,3,1,0,138,1,1.1,0.9
6038,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6039,1,23.64,0.36,0,0,3,1,0,138,1,1.1,0.9
6040,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6041,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6042,1,24,1.57,0,0,3,1,0,138,1,1.1,0.9
6043,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6044,1,24,5.17,0,0,3,1,0,138,1,1.1,0.9
6045,1,24,2.37,0,0,3,1,0,138,1,1.1,0.9
6046,1,1.97,0.48,0,0,3,1,0,138,1,1.1,0.9
6047,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6048,1,12.75,0.14,0,0,3,1,0,138,1,1.1,0.9
6049,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6050,1,12.75,1.38,0,0,3,1,0,138,1,1.1,0.9
6051,1,12.75,3.14,0,0,3,1,0,138,1,1.1,0.9
6052,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6053,1,12.75,1.93,0,0,3,1,0,138,1,1.1,0.9
6054,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6055,1,11.03,2.07,0,0,3,1,0,138,1,1.1,0.9
6056,1,10.47,1,0,0,3,1,0,138,1,1.1,0.9
6057,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6058,1,10.47,1.59,0,0,3,1,0,138,1,1.1,0.9
6059,1,10.23,0.79,0,0,3,1,0,138,1,1.1,0.9
6060,1,8.38,1.21,0,0,3,1,0,138,1,1.1,0.9
6061,1,0,0,0,63.8187263995,3,1,0,138,1,1.1,0.9
6062,1,8.51,0.72,0,0,3,1,0,138,1,1.1,0.9
6063,1,8.51,1.17,0,0,3,1,0,138,1,1.1,0.9
6064,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6065,1,19.85,2.26,0,0,3,1,0,138,1,1.1,0.9
6066,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6067,1,19.85,2.46,0,0,3,1,0,138,1,1.1,0.9
6068,1,19.85,4.86,0,0,3,1,0,138,1,1.1,0.9
6069,1,19.85,1.79,0,0,3,1,0,138,1,1.1,0.9
6070,1,27.27,5.06,0,0,3,1,0,138,1,1.1,0.9
6071,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6072,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6073,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6074,1,27.27,2.99,0,0,3,1,0,138,1,1.1,0.9
6075,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6076,1,27.27,1.6,0,0,3,1,0,138,1,1.1,0.9
6077,1,27.27,2.58,0,0,3,1,0,138,1,1.1,0.9
6078,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6079,1,2.27,0.43,0,0,3,1,0,138,1,1.1,0.9
6080,1,1.24,0.21,0,0,3,1,0,138,1,1.1,0.9
6081,1,1.24,0.26,0,0,3,1,0,138,1,1.1,0.9
6082,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6083,1,1.24,0.13,0,0,3,1,0,138,1,1.1,0.9
6084,1,6.52,0.94,0,0,3,1,0,138,1,1.1,0.9
6085,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6086,1,6.52,0.9,0,0,3,1,0,138,1,1.1,0.9
6087,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6088,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6089,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6090,1,5.12,0.61,0,0,3,1,0,138,1,1.1,0.9
6091,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6092,1,5.12,0.28,0,0,3,1,0,138,1,1.1,0.9
6093,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6094,1,5.12,1.5,0,0,3,1,0,138,1,1.1,0.9
6095,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6096,1,16.55,2.06,0,0,3,1,0,138,1,1.1,0.9
6097,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6098,1,10.03,3.96,0,0,3,1,0,138,1,1.1,0.9
6099,1,10.03,0.42,0,0,3,1,0,138,1,1.1,0.9
6100,1,10.66,1.75,0,17.9288889283,3,1,0,138,1,1.1,0.9
6101,1,9.94,0.45,0,0,3,1,0,138,1,1.1,0.9
6102,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6103,1,11.36,1.7,0,0,3,1,0,138,1,1.1,0.9
6104,1,9.94,0.93,0,0,3,1,0,138,1,1.1,0.9
6105,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6106,1,11.62,1.38,0,0,3,1,0,138,1,1.1,0.9
6107,1,11.62,1.07,0,0,3,1,0,138,1,1.1,0.9
6108,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6109,1,11.62,0.29,0,0,3,1,0,138,1,1.1,0.9
6110,1,28.41,1.47,0,0,3,1,0,138,1,1.1,0.9
6111,1,15.89,0.92,0,0,3,1,0,138,1,1.1,0.9
6112,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6113,1,15.89,2.84,0,0,3,1,0,138,1,1.1,0.9
6114,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6115,1,15.89,2.44,0,0,3,1,0,138,1,1.1,0.9
6116,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6117,1,23.66,4.51,0,0,3,1,0,138,1,1.1,0.9
6118,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6119,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6120,1,23.66,0.67,0,0,3,1,0,138,1,1.1,0.9
6121,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6122,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6123,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6124,1,23.66,3.42,0,0,3,1,0,138,1,1.1,0.9
6125,1,23.66,1.03,0,0,3,1,0,138,1,1.1,0.9
6126,1,31.13,6.22,0,0,3,1,0,138,1,1.1,0.9
6127,1,0,0,0,-102.345187345,3,1,0,765,1,1.1,0.9
6128,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6129,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6130,1,31.13,7.58,0,0,3,1,0,765,1,1.1,0.9
6131,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6132,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6133,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6134,1,31.13,11.1,0,0,3,1,0,138,1,1.1,0.9
6135,1,31.13,4.25,0,0,3,1,0,138,1,1.1,0.9
6136,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6137,1,31.13,1.32,0,0,3,1,0,138,1,1.1,0.9
6138,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6139,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6140,1,22.2,4.41,0,0,3,1,0,138,1,1.1,0.9
6141,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6142,1,22.2,3.34,0,0,3,1,0,138,1,1.1,0.9
6143,1,22.2,1.72,0,0,3,1,0,138,1,1.1,0.9
6144,1,22.2,3.79,0,0,3,1,0,138,1,1.1,0.9
6145,1,23.58,2.76,0,0,3,1,0,138,1,1.1,0.9
6146,1,38.1,4.57,0,0,3,1,0,138,1,1.1,0.9
6147,1,38.1,1.2,0,0,3,1,0,138,1,1.1,0.9
6148,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6149,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6150,1,38.1,5.57,0,0,3,1,0,138,1,1.1,0.9
6151,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6152,1,38.1,9.07,0,0,3,1,0,138,1,1.1,0.9
6153,1,38.1,5.09,0,0,3,1,0,138,1,1.1,0.9
6154,1,19.46,3.5,0,0,3,1,0,138,1,1.1,0.9
6155,1,19.46,2.65,0,35.2797788224,3,1,0,138,1,1.1,0.9
6156,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6157,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6158,1,19.46,2.24,0,0,3,1,0,138,1,1.1,0.9
6159,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6160,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6161,1,19.46,0.58,0,0,3,1,0,138,1,1.1,0.9
6162,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6163,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6164,1,2.11,0.31,0,0,3,1,0,138,1,1.1,0.9
6165,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6166,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6167,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6168,1,2.11,0.64,0,0,3,1,0,138,1,1.1,0.9
6169,1,2.11,0.44,0,0,3,1,0,138,1,1.1,0.9
6170,1,11.03,1.38,0,0,3,1,0,138,1,1.1,0.9
6171,1,11.03,2.23,0,0,3,1,0,138,1,1.1,0.9
6172,1,11.03,0.06,0,0,3,1,0,138,1,1.1,0.9
6173,1,0.97,0.17,0,0,3,1,0,138,1,1.1,0.9
6174,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6175,1,25.89,6.86,0,0,3,1,0,138,1,1.1,0.9
6176,1,25.89,1.93,0,0,3,1,0,138,1,1.1,0.9
6177,1,25.89,3.28,0,0,3,1,0,138,1,1.1,0.9
6178,1,25.89,1.94,0,0,3,1,0,138,1,1.1,0.9
6179,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6180,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6181,1,20.63,0.46,0,0,3,1,0,345,1,1.1,0.9
6182,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6183,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6184,1,19.43,1.09,0,0,3,1,0,138,1,1.1,0.9
6185,1,1.2,0.04,0,0,3,1,0,138,1,1.1,0.9
6186,1,19.43,3.33,0,0,3,1,0,138,1,1.1,0.9
6187,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6188,1,19.43,3.64,0,0,3,1,0,138,1,1.1,0.9
6189,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6190,1,20.01,3.43,0,0,3,1,0,138,1,1.1,0.9
6191,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6192,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6193,1,34.46,7.1,0,0,3,1,0,138,1,1.1,0.9
6194,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6195,1,20.01,3.4,0,0,3,1,0,138,1,1.1,0.9
6196,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6197,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6198,1,20.01,0.88,0,0,3,1,0,138,1,1.1,0.9
6199,1,4.03,0.69,0,0,3,1,0,138,1,1.1,0.9
6200,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6201,1,4.03,0.14,0,0,3,1,0,138,1,1.1,0.9
6202,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6203,1,6.1,2.04,0,0,3,1,0,138,1,1.1,0.9
6204,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6205,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6206,1,29.8,0.51,0,0,3,1,0,138,1,1.1,0.9
6207,1,29.8,2.88,0,0,3,1,0,138,1,1.1,0.9
6208,1,29.8,3.98,0,0,3,1,0,138,1,1.1,0.9
6209,1,29.8,2.15,0,0,3,1,0,138,1,1.1,0.9
6210,1,29.8,3.1,0,0,3,1,0,138,1,1.1,0.9
6211,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6212,1,21.6,2.93,0,0,3,1,0,138,1,1.1,0.9
6213,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6214,1,21.6,1.3,0,0,3,1,0,138,1,1.1,0.9
6215,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6216,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6217,1,21.6,5.38,0,0,3,1,0,138,1,1.1,0.9
6218,1,0,0,0,17.7449254488,3,1,0,138,1,1.1,0.9
6219,1,31.54,2.23,0,0,3,1,0,138,1,1.1,0.9
6220,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6221,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6222,1,19.77,2.06,0,0,3,1,0,345,1,1.1,0.9
6223,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6224,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6225,1,20.57,2.97,0,0,3,1,0,138,1,1.1,0.9
6226,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6227,1,19.77,2.21,0,0,3,1,0,138,1,1.1,0.9
6228,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6229,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6230,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6231,1,19.77,1.38,0,0,3,1,0,138,1,1.1,0.9
6232,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6233,1,23.58,1.23,0,0,3,1,0,138,1,1.1,0.9
6234,1,23.58,3.18,0,0,3,1,0,138,1,1.1,0.9
6235,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6236,1,23.58,3.39,0,0,3,1,0,138,1,1.1,0.9
6237,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6238,1,14.45,0.5,0,0,3,1,0,138,1,1.1,0.9
6239,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6240,1,14.45,1.54,0,0,3,1,0,138,1,1.1,0.9
6241,1,14.45,1.41,0,0,3,1,0,138,1,1.1,0.9
6242,1,26.71,1.8,0,0,3,1,0,138,1,1.1,0.9
6243,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6244,1,26.71,7.6,0,0,3,1,0,138,1,1.1,0.9
6245,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6246,1,26.71,9.75,0,0,3,1,0,138,1,1.1,0.9
6247,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6248,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6249,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6250,1,26.71,3.81,0,0,3,1,0,138,1,1.1,0.9
6251,1,38.64,2.08,0,0,3,1,0,138,1,1.1,0.9
6252,1,1.47,0.28,0,0,3,1,0,138,1,1.1,0.9
6253,1,2.49,0.33,0,0,3,1,0,138,1,1.1,0.9
6254,1,1.47,0.19,0,0,3,1,0,138,1,1.1,0.9
6255,1,23.2,3.6,0,0,3,1,0,138,1,1.1,0.9
6256,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6257,1,23.2,0.73,0,0,3,1,0,138,1,1.1,0.9
6258,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6259,1,23.2,8.93,0,0,3,1,0,138,1,1.1,0.9
6260,1,23.2,0.58,0,0,3,1,0,138,1,1.1,0.9
6261,1,22.86,1.78,0,0,3,1,0,138,1,1.1,0.9
6262,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6263,1,1.21,0.1,0,0,3,1,0,138,1,1.1,0.9
6264,1,2.78,0.86,0,0,3,1,0,138,1,1.1,0.9
6265,1,20.47,1.1,0,0,3,1,0,138,1,1.1,0.9
6266,1,20.47,1.67,0,0,3,1,0,138,1,1.1,0.9
6267,1,20.47,3.8,0,0,3,1,0,138,1,1.1,0.9
6268,1,20.47,3.1,0,0,3,1,0,138,1,1.1,0.9
6269,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6270,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6271,1,12.52,2.34,0,0,3,1,0,138,1,1.1,0.9
6272,1,3.3,0.69,0,0,3,1,0,138,1,1.1,0.9
6273,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6274,1,4.82,0.14,0,0,3,1,0,138,1,1.1,0.9
6275,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6276,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6277,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6278,1,1.97,0.13,0,0,3,1,0,138,1,1.1,0.9
6279,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6280,1,1.58,0.1,0,0,3,1,0,138,1,1.1,0.9
6281,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6282,1,30.6,3.33,0,0,3,1,0,138,1,1.1,0.9
6283,1,0,0,0,17.6898728206,3,1,0,138,1,1.1,0.9
6284,1,30.6,2.14,0,0,3,1,0,138,1,1.1,0.9
6285,1,30.6,2.15,0,0,3,1,0,138,1,1.1,0.9
6286,1,30.6,3.52,0,0,3,1,0,138,1,1.1,0.9
6287,1,30.6,2.26,0,0,3,1,0,138,1,1.1,0.9
6288,1,16.75,3.32,0,29.1533103464,3,1,0,138,1,1.1,0.9
6289,1,13.05,1.43,0,0,3,1,0,138,1,1.1,0.9
6290,1,13.05,0.28,0,0,3,1,0,138,1,1.1,0.9
6291,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6292,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6293,1,13.85,1.93,0,0,3,1,0,138,1,1.1,0.9
6294,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6295,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6296,1,15.94,1.86,0,0,3,1,0,138,1,1.1,0.9
6297,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6298,1,15.94,4.56,0,0,3,1,0,138,1,1.1,0.9
6299,1,15.94,2.48,0,2.82593749471,3,1,0,138,1,1.1,0.9
6300,1,15.94,1.63,0,0,3,1,0,138,1,1.1,0.9
6301,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6302,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6303,1,31.93,5.23,0,0,3,1,0,138,1,1.1,0.9
6304,1,32.73,5.99,0,0,3,1,0,138,1,1.1,0.9
6305,1,31.93,2.79,0,0,3,1,0,138,1,1.1,0.9
6306,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6307,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6308,1,31.93,5.29,0,0,3,1,0,345,1,1.1,0.9
6309,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6310,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6311,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6312,1,31.93,5.68,0,0,3,1,0,138,1,1.1,0.9
6313,1,24.02,1.77,0,0,3,1,0,138,1,1.1,0.9
6314,1,24.02,3.03,0,0,3,1,0,138,1,1.1,0.9
6315,1,24.02,1.08,0,0,3,1,0,138,1,1.1,0.9
6316,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6317,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6318,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6319,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6320,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6321,1,24.02,4.39,0,0,3,1,0,345,1,1.1,0.9
6322,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6323,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6324,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6325,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6326,1,24.02,3.22,0,0,3,1,0,138,1,1.1,0.9
6327,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6328,1,1.41,0.34,0,0,3,1,0,138,1,1.1,0.9
6329,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6330,1,1.39,0.39,0,0,3,1,0,138,1,1.1,0.9
6331,1,1.54,0.21,0,0,3,1,0,138,1,1.1,0.9
6332,1,25.64,2.79,0,0,3,1,0,138,1,1.1,0.9
6333,1,25.25,1.09,0,0,3,1,0,138,1,1.1,0.9
6334,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6335,1,25.64,1.67,0,0,3,1,0,138,1,1.1,0.9
6336,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6337,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6338,1,25.25,5.47,0,0,3,1,0,138,1,1.1,0.9
6339,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6340,1,2.14,0.18,0,0,3,1,0,138,1,1.1,0.9
6341,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6342,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6343,1,2.1,0.1,0,0,3,1,0,138,1,1.1,0.9
