bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
7641,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7642,1,17.23,0.65,0,0,4,1,0,765,1,1.1,0.9
7643,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7644,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7645,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7646,1,23.73,5.32,0,0,4,1,0,138,1,1.1,0.9
7647,1,29.32,1.14,0,0,4,1,0,138,1,1.1,0.9
7648,1,27.17,3.33,0,0,4,1,0,138,1,1.1,0.9
7649,1,23.76,4.98,0,0,4,1,0,138,1,1.1,0.9
7650,1,33.59,5.17,0,0,4,1,0,138,1,1.1,0.9
7651,1,23.69,0.37,0,0,4,1,0,138,1,1.1,0.9
7652,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7653,1,23.69,4.03,0,0,4,1,0,138,1,1.1,0.9
7654,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7655,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7656,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7657,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7658,1,23.69,5.16,0,0,4,1,0,765,1,1.1,0.9
7659,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7660,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7661,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7662,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7663,1,23.69,2.84,0,0,4,1,0,138,1,1.1,0.9
7664,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7665,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7666,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7667,1,32.52,0.92,0,0,4,1,0,138,1,1.1,0.9
7668,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7669,1,18.42,1.63,0,0,4,1,0,138,1,1.1,0.9
7670,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7671,1,0,0,0,15.2143249805,4,1,0,765,1,1.1,0.9
7672,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7673,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7674,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7675,1,28.55,12.28,0,0,4,1,0,765,1,1.1,0.9
7676,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7677,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7678,1,18.42,1.56,0,0,4,1,0,138,1,1.1,0.9
7679,1,21.77,4.14,0,0,4,1,0,138,1,1.1,0.9
7680,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7681,1,10.91,3.2,0,0,4,1,0,138,1,1.1,0.9
7682,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7683,1,10.91,0.4,0,0,4,1,0,138,1,1.1,0.9
7684,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7685,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7686,1,21.8,2.5,0,0,4,1,0,138,1,1.1,0.9
7687,1,26.1,2.4,0,57.6006405613,4,1,0,138,1,1.1,0.9
7688,1,26.1,4.79,0,0,4,1,0,138,1,1.1,0.9
7689,1,43.53,7.38,0,0,4,1,0,138,1,1.1,0.9
7690,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7691,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7692,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7693,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7694,1,37,9.52,0,0,4,1,0,765,1,1.1,0.9
7695,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7696,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7697,1,45.46,4.12,0,0,4,1,0,138,1,1.1,0.9
7698,1,19.59,3.12,0,0,4,1,0,138,1,1.1,0.9
7699,1,31.93,3.14,0,0,4,1,0,138,1,1.1,0.9
7700,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7701,1,8.28,2.08,0,0,4,1,0,138,1,1.1,0.9
7702,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7703,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7704,1,39.01,4.37,0,0,4,1,0,138,1,1.1,0.9
7705,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7706,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7707,1,73.55,11.66,0,0,4,1,0,138,1,1.1,0.9
7708,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7709,1,37.28,5.05,0,0,4,1,0,138,1,1.1,0.9
7710,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7711,1,39.41,6.76,0,0,4,1,0,138,1,1.1,0.9
7712,1,39.2,4.91,0,0,4,1,0,138,1,1.1,0.9
7713,1,32.04,2.84,0,0,4,1,0,138,1,1.1,0.9
7714,1,70.03,4.63,0,103.328009401,4,1,0,138,1,1.1,0.9
7715,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7716,1,34.32,0.87,0,0,4,1,0,138,1,1.1,0.9
7717,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7718,1,39.44,15.04,0,0,4,1,0,138,1,1.1,0.9
7719,1,23.18,0.79,0,0,4,1,0,138,1,1.1,0.9
7720,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7721,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7722,1,32.35,4.96,0,0,4,1,0,138,1,1.1,0.9
7723,1,30.97,1.75,0,0,4,1,0,138,1,1.1,0.9
7724,1,30.9,6.11,0,0,4,1,0,138,1,1.1,0.9
7725,1,87.01,27.49,0,0,4,1,0,138,1,1.1,0.9
7726,1,26.22,4.44,0,0,4,1,0,138,1,1.1,0.9
7727,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7728,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7729,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7730,1,28.67,2.41,0,0,4,1,0,345,1,1.1,0.9
7731,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7732,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7733,1,22.45,2.33,0,0,4,1,0,138,1,1.1,0.9
7734,1,22.45,2.35,0,0,4,1,0,138,1,1.1,0.9
7735,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7736,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7737,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7738,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7739,1,25.12,1.36,0,0,4,1,0,138,1,1.1,0.9
7740,1,22.45,2.34,0,0,4,1,0,138,1,1.1,0.9
7741,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7742,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7743,1,22.22,2.33,0,0,4,1,0,138,1,1.1,0.9
7744,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7745,1,51.2,11.63,0,0,4,1,0,138,1,1.1,0.9
7746,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7747,1,33.46,4.58,0,0,4,1,0,138,1,1.1,0.9
7748,1,31.28,5.29,0,0,4,1,0,138,1,1.1,0.9
7749,1,27.36,1.83,0,0,4,1,0,138,1,1.1,0.9
7750,1,17.89,2.76,0,0,4,1,0,138,1,1.1,0.9
7751,1,23.85,4.85,0,0,4,1,0,138,1,1.1,0.9
7752,1,47.5,14.26,0,0,4,1,0,138,1,1.1,0.9
7753,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7754,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7755,1,21.59,1.23,0,0,4,1,0,138,1,1.1,0.9
7756,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7757,1,60.9,7.29,0,0,4,1,0,138,1,1.1,0.9
7758,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7759,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7760,1,33.56,4.51,0,0,4,1,0,138,1,1.1,0.9
7761,1,53.81,10.77,0,0,4,1,0,138,1,1.1,0.9
7762,1,43.41,6.74,0,0,4,1,0,138,1,1.1,0.9
7763,1,25.18,3.47,0,77.7172912713,4,1,0,138,1,1.1,0.9
7764,1,12.79,1.85,0,0,4,1,0,138,1,1.1,0.9
7765,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7766,1,33.58,6.57,0,0,4,1,0,138,1,1.1,0.9
7767,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7768,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7769,1,15.71,2.38,0,0,4,1,0,138,1,1.1,0.9
7770,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7771,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7772,1,28.63,8.25,0,0,4,1,0,138,1,1.1,0.9
7773,1,28.93,5.52,0,0,4,1,0,138,1,1.1,0.9
7774,1,25.79,3.17,0,0,4,1,0,138,1,1.1,0.9
7775,1,14.81,5.41,0,0,4,1,0,138,1,1.1,0.9
7776,1,28.65,0.84,0,0,4,1,0,138,1,1.1,0.9
7777,1,0,0,0,-67.4860786766,4,1,0,765,1,1.1,0.9
7778,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7779,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7780,1,26.08,4.73,0,0,4,1,0,345,1,1.1,0.9
7781,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7782,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7783,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7784,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7785,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7786,1,64.51,21.11,0,0,4,1,0,138,1,1.1,0.9
7787,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7788,1,23.65,6.39,0,0,4,1,0,138,1,1.1,0.9
7789,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7790,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7791,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7792,1,21.3,2.06,0,0,4,1,0,138,1,1.1,0.9
7793,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7794,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7795,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7796,1,62.75,5.53,0,0,4,1,0,138,1,1.1,0.9
7797,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7798,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7799,1,45.03,4.23,0,0,4,1,0,138,1,1.1,0.9
7800,1,56.83,7.18,0,0,4,1,0,138,1,1.1,0.9
7801,1,58.53,11.29,0,0,4,1,0,138,1,1.1,0.9
7802,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7803,1,24.34,6.98,0,0,4,1,0,138,1,1.1,0.9
7804,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7805,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7806,1,50.29,1.06,0,0,4,1,0,138,1,1.1,0.9
7807,1,32.45,0.69,0,0,4,1,0,138,1,1.1,0.9
7808,1,7.81,1.37,0,0,4,1,0,138,1,1.1,0.9
7809,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7810,1,11.54,1.5,0,0,4,1,0,138,1,1.1,0.9
7811,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7812,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7813,1,13.58,2.91,0,0,4,1,0,138,1,1.1,0.9
7814,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7815,1,29.64,8.49,0,0,4,1,0,138,1,1.1,0.9
7816,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7817,1,42.76,9.78,0,0,4,1,0,138,1,1.1,0.9
7818,1,28.01,1.2,0,77.9834617659,4,1,0,138,1,1.1,0.9
7819,1,49.81,5.87,0,0,4,1,0,138,1,1.1,0.9
7820,1,26.38,0.98,0,0,4,1,0,138,1,1.1,0.9
7821,1,53.74,11.97,0,0,4,1,0,138,1,1.1,0.9
7822,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7823,1,35.23,8.26,0,0,4,1,0,138,1,1.1,0.9
7824,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7825,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7826,1,42.09,4.77,0,0,4,1,0,138,1,1.1,0.9
7827,1,0,0,0,38.0992044175,4,1,0,138,1,1.1,0.9
7828,1,47.15,2.92,0,0,4,1,0,138,1,1.1,0.9
7829,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7830,1,25.87,3.92,0,0,4,1,0,138,1,1.1,0.9
7831,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7832,1,45.44,3.31,0,0,4,1,0,138,1,1.1,0.9
7833,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7834,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7835,1,34.77,3.79,0,33.3139919216,4,1,0,138,1,1.1,0.9
7836,1,11.68,0.9,0,0,4,1,0,138,1,1.1,0.9
7837,1,14.15,1.89,0,0,4,1,0,138,1,1.1,0.9
7838,1,14.3,1.64,0,0,4,1,0,138,1,1.1,0.9
7839,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7840,1,21.66,3.98,0,0,4,1,0,138,1,1.1,0.9
7841,1,12.74,1.46,0,0,4,1,0,138,1,1.1,0.9
7842,1,16.12,1.06,0,0,4,1,0,138,1,1.1,0.9
7843,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7844,1,21.56,4.07,0,0,4,1,0,138,1,1.1,0.9
7845,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7846,1,18.64,4.64,0,0,4,1,0,138,1,1.1,0.9
7847,1,18.64,2.84,0,0,4,1,0,138,1,1.1,0.9
7848,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7849,1,47.65,7.2,0,0,4,1,0,138,1,1.1,0.9
7850,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7851,1,25.83,2.48,0,0,4,1,0,138,1,1.1,0.9
7852,1,44.33,4.64,0,0,4,1,0,138,1,1.1,0.9
7853,1,25.83,8.87,0,0,4,1,0,138,1,1.1,0.9
7854,1,64.13,21.89,0,0,4,1,0,138,1,1.1,0.9
7855,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7856,1,15.2,1.96,0,0,4,1,0,138,1,1.1,0.9
7857,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7858,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7859,1,15.2,5.36,0,0,4,1,0,138,1,1.1,0.9
7860,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7861,1,24.45,4.82,0,0,4,1,0,138,1,1.1,0.9
7862,1,24.45,5.99,0,0,4,1,0,138,1,1.1,0.9
7863,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7864,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7865,1,35,7.27,0,0,4,1,0,345,1,1.1,0.9
7866,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7867,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7868,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7869,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7870,1,39.59,9.04,0,0,4,1,0,138,1,1.1,0.9
7871,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7872,1,30.37,5.61,0,0,4,1,0,138,1,1.1,0.9
7873,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7874,1,48.13,6.65,0,0,4,1,0,138,1,1.1,0.9
7875,1,0,0,0,-105.968441629,4,1,0,765,1,1.1,0.9
7876,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7877,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7878,1,49.01,9,0,0,4,1,0,765,1,1.1,0.9
7879,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7880,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7881,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7882,1,49.95,4.35,0,0,4,1,0,138,1,1.1,0.9
7883,1,30.37,3,0,0,4,1,0,138,1,1.1,0.9
7884,1,14.17,1.87,0,0,4,1,0,138,1,1.1,0.9
7885,1,21.83,2.09,0,0,4,1,0,138,1,1.1,0.9
7886,1,66.28,10.04,0,0,4,1,0,138,1,1.1,0.9
7887,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7888,1,17.23,4.47,0,0,4,1,0,138,1,1.1,0.9
7889,1,17.23,3.68,0,0,4,1,0,138,1,1.1,0.9
7890,1,0,0,0,-197.952241655,4,1,0,765,1,1.1,0.9
7891,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7892,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7893,1,29.72,4.9,0,0,4,1,0,765,1,1.1,0.9
7894,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7895,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7896,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7897,1,17.23,3.28,0,0,4,1,0,138,1,1.1,0.9
7898,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7899,1,42.36,9.95,0,0,4,1,0,138,1,1.1,0.9
7900,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7901,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7902,1,50.28,2.52,0,0,4,1,0,138,1,1.1,0.9
7903,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7904,1,15.84,1.74,0,0,4,1,0,138,1,1.1,0.9
7905,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7906,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7907,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7908,1,16.49,5.58,0,0,4,1,0,345,1,1.1,0.9
7909,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7910,1,28.17,7.13,0,0,4,1,0,138,1,1.1,0.9
7911,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7912,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7913,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7914,1,26.08,4.78,0,0,4,1,0,138,1,1.1,0.9
7915,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7916,1,16.49,4.45,0,0,4,1,0,138,1,1.1,0.9
7917,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7918,1,27.73,6.5,0,0,4,1,0,138,1,1.1,0.9
7919,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7920,1,25.12,4.83,0,0,4,1,0,138,1,1.1,0.9
7921,1,18.25,1.92,0,0,4,1,0,138,1,1.1,0.9
7922,1,16.4,1.22,0,0,4,1,0,138,1,1.1,0.9
7923,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7924,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7925,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7926,1,22.11,1.76,0,0,4,1,0,138,1,1.1,0.9
7927,1,28.08,3.64,0,0,4,1,0,138,1,1.1,0.9
7928,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7929,1,30.48,2.94,0,0,4,1,0,138,1,1.1,0.9
7930,1,23.98,3.57,0,0,4,1,0,138,1,1.1,0.9
7931,1,12.44,1.12,0,0,4,1,0,138,1,1.1,0.9
7932,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7933,1,29.49,7.07,0,0,4,1,0,138,1,1.1,0.9
7934,1,42.89,6.22,0,0,4,1,0,138,1,1.1,0.9
7935,1,37.17,9.89,0,0,4,1,0,138,1,1.1,0.9
7936,1,15.8,2.34,0,0,4,1,0,138,1,1.1,0.9
7937,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7938,1,43.5,4.59,0,0,4,1,0,138,1,1.1,0.9
7939,1,18.22,2.48,0,0,4,1,0,138,1,1.1,0.9
7940,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7941,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7942,1,11.6,0.62,0,0,4,1,0,345,1,1.1,0.9
7943,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7944,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7945,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7946,1,23.17,2.51,0,0,4,1,0,138,1,1.1,0.9
7947,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7948,1,18.57,1.53,0,0,4,1,0,138,1,1.1,0.9
7949,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7950,1,30.55,4.25,0,0,4,1,0,138,1,1.1,0.9
7951,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7952,1,30.55,1.65,0,0,4,1,0,138,1,1.1,0.9
7953,1,40.44,1.75,0,0,4,1,0,138,1,1.1,0.9
7954,1,34.8,3.68,0,0,4,1,0,138,1,1.1,0.9
7955,1,23.52,0.99,0,0,4,1,0,138,1,1.1,0.9
7956,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7957,1,46.05,11.26,0,0,4,1,0,138,1,1.1,0.9
7958,1,0,0,0,11.4149592277,4,1,0,138,1,1.1,0.9
7959,1,18.49,1.26,0,0,4,1,0,138,1,1.1,0.9
7960,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7961,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7962,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7963,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7964,1,18.49,3.15,0,0,4,1,0,138,1,1.1,0.9
7965,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7966,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7967,1,21.4,4.03,0,0,4,1,0,138,1,1.1,0.9
7968,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7969,1,36.61,3.79,0,0,4,1,0,138,1,1.1,0.9
7970,1,35.06,6.67,0,0,4,1,0,138,1,1.1,0.9
7971,1,21.4,4.85,0,0,4,1,0,138,1,1.1,0.9
7972,1,12.48,0.34,0,0,4,1,0,138,1,1.1,0.9
7973,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7974,1,12.48,2.24,0,0,4,1,0,138,1,1.1,0.9
7975,1,2.55,0.13,0,0,4,1,0,138,1,1.1,0.9
7976,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7977,1,12.48,2.14,0,0,4,1,0,138,1,1.1,0.9
7978,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7979,1,33.83,7.36,0,0,4,1,0,138,1,1.1,0.9
7980,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7981,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7982,1,10.79,0.86,0,0,4,1,0,138,1,1.1,0.9
7983,1,13.06,1.21,0,0,4,1,0,138,1,1.1,0.9
7984,1,17.92,1.26,0,0,4,1,0,138,1,1.1,0.9
7985,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7986,1,26.87,4.9,0,0,4,1,0,138,1,1.1,0.9
7987,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7988,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7989,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7990,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7991,1,36.25,6.3,0,0,4,1,0,765,1,1.1,0.9
7992,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7993,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7994,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7995,1,16.23,2.33,0,0,4,1,0,138,1,1.1,0.9
7996,1,31.37,7.26,0,0,4,1,0,138,1,1.1,0.9
7997,1,52.99,12.55,0,0,4,1,0,138,1,1.1,0.9
7998,1,22.46,2.93,0,0,4,1,0,138,1,1.1,0.9
7999,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8000,1,22.46,8.12,0,0,4,1,0,138,1,1.1,0.9
8001,1,28.19,4.28,0,0,4,1,0,138,1,1.1,0.9
8002,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8003,1,41.89,2.41,0,0,4,1,0,138,1,1.1,0.9
8004,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8005,1,42.52,10.32,0,0,4,1,0,138,1,1.1,0.9
8006,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8007,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8008,1,34.45,4,0,0,4,1,0,138,1,1.1,0.9
8009,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8010,1,51.64,7.08,0,0,4,1,0,138,1,1.1,0.9
8011,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8012,1,0,0,0,53.1596407772,4,1,0,138,1,1.1,0.9
8013,1,36.54,5.32,0,0,4,1,0,138,1,1.1,0.9
8014,1,33.9,2.46,0,0,4,1,0,138,1,1.1,0.9
8015,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8016,1,33.9,4.67,0,0,4,1,0,138,1,1.1,0.9
8017,1,0,0,0,-384.587551042,4,1,0,765,1,1.1,0.9
8018,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8019,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8020,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8021,1,33.9,5.22,0,0,4,1,0,765,1,1.1,0.9
8022,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8023,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8024,1,33.9,5.98,0,0,4,1,0,138,1,1.1,0.9
8025,1,2.55,0.14,0,0,4,1,0,138,1,1.1,0.9
8026,1,33.9,4.82,0,0,4,1,0,138,1,1.1,0.9
8027,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8028,1,20.45,1.42,0,0,4,1,0,138,1,1.1,0.9
8029,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8030,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8031,1,34.71,4.79,0,0,4,1,0,138,1,1.1,0.9
8032,1,32.59,3.51,0,0,4,1,0,138,1,1.1,0.9
8033,1,65.34,8.93,0,0,4,1,0,138,1,1.1,0.9
8034,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8035,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8036,1,22.98,3.4,0,0,4,1,0,138,1,1.1,0.9
8037,1,20.19,5.11,0,0,4,1,0,138,1,1.1,0.9
8038,1,18.94,1.86,0,0,4,1,0,138,1,1.1,0.9
8039,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8040,1,36.11,4.28,0,0,4,1,0,138,1,1.1,0.9
8041,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8042,1,18.94,2.27,0,0,4,1,0,138,1,1.1,0.9
8043,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8044,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8045,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8046,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8047,1,37.02,6.01,0,0,4,1,0,138,1,1.1,0.9
8048,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8049,1,25.52,1.65,0,0,4,1,0,138,1,1.1,0.9
8050,1,35.65,4.86,0,0,4,1,0,138,1,1.1,0.9
8051,1,0,0,0,77.0197781234,4,1,0,138,1,1.1,0.9
8052,1,25.52,0.81,0,0,4,1,0,138,1,1.1,0.9
8053,1,37.86,2.05,0,43.0456330827,4,1,0,138,1,1.1,0.9
8054,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8055,1,18.94,3.89,0,0,4,1,0,138,1,1.1,0.9
8056,1,31.35,1.18,0,0,4,1,0,138,1,1.1,0.9
8057,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8058,1,18.94,3.36,0,0,4,1,0,138,1,1.1,0.9
8059,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8060,1,19.54,4.25,0,0,4,1,0,138,1,1.1,0.9
8061,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8062,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8063,1,54.26,14.11,0,0,4,1,0,138,1,1.1,0.9
8064,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8065,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8066,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8067,1,35.76,5.58,0,0,4,1,0,138,1,1.1,0.9
8068,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8069,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8070,1,23.18,3.6,0,0,4,1,0,138,1,1.1,0.9
8071,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8072,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8073,1,33.54,11.46,0,0,4,1,0,138,1,1.1,0.9
8074,1,0,0,0,31.4529549236,4,1,0,138,1,1.1,0.9
8075,1,23.18,1.75,0,0,4,1,0,138,1,1.1,0.9
8076,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8077,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8078,1,26.91,2.27,0,0,4,1,0,138,1,1.1,0.9
8079,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8080,1,26.91,3.73,0,0,4,1,0,138,1,1.1,0.9
8081,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8082,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8083,1,49.36,6.79,0,0,4,1,0,138,1,1.1,0.9
8084,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8085,1,26.91,4.07,0,0,4,1,0,138,1,1.1,0.9
8086,1,26.91,5.6,0,0,4,1,0,138,1,1.1,0.9
8087,1,0,0,0,86.8731369728,4,1,0,345,1,1.1,0.9
8088,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8089,1,31.3,2.67,0,0,4,1,0,345,1,1.1,0.9
8090,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8091,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8092,1,43.02,4.12,0,0,4,1,0,138,1,1.1,0.9
8093,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8094,1,19.91,0.53,0,0,4,1,0,138,1,1.1,0.9
8095,1,32.96,3.79,0,0,4,1,0,138,1,1.1,0.9
8096,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8097,1,95.96,29.09,0,0,4,1,0,138,1,1.1,0.9
8098,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8099,1,45.26,5.31,0,0,4,1,0,138,1,1.1,0.9
8100,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8101,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8102,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8103,1,25.7,1.39,0,0,4,1,0,138,1,1.1,0.9
8104,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8105,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8106,1,25.7,1.19,0,-7.67065321023,4,1,0,138,1,1.1,0.9
8107,1,28.76,2.19,0,0,4,1,0,138,1,1.1,0.9
8108,1,23.11,1.62,0,0,4,1,0,138,1,1.1,0.9
8109,1,23.29,1.62,0,0,4,1,0,138,1,1.1,0.9
8110,1,23.11,4.05,0,0,4,1,0,138,1,1.1,0.9
8111,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8112,1,23.11,2.14,0,0,4,1,0,138,1,1.1,0.9
8113,1,21.83,2.29,0,0,4,1,0,138,1,1.1,0.9
8114,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8115,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8116,1,26.08,4.92,0,0,4,1,0,138,1,1.1,0.9
8117,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8118,1,24.74,9.52,0,0,4,1,0,138,1,1.1,0.9
8119,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8120,1,25.35,1.27,0,0,4,1,0,138,1,1.1,0.9
8121,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8122,1,34.4,2.74,0,0,4,1,0,138,1,1.1,0.9
8123,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8124,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8125,1,21.56,2.23,0,0,4,1,0,138,1,1.1,0.9
8126,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8127,1,8.91,1.17,0,0,4,1,0,138,1,1.1,0.9
8128,1,10.19,2.15,0,0,4,1,0,138,1,1.1,0.9
8129,1,10.48,2.85,0,0,4,1,0,138,1,1.1,0.9
8130,1,16.27,6.1,0,0,4,1,0,138,1,1.1,0.9
8131,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8132,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8133,1,47.92,3.92,0,0,4,1,0,138,1,1.1,0.9
8134,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8135,1,23.87,2.89,0,0,4,1,0,138,1,1.1,0.9
8136,1,23.87,4.91,0,0,4,1,0,138,1,1.1,0.9
8137,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8138,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8139,1,36.93,4.95,0,0,4,1,0,138,1,1.1,0.9
8140,1,17.18,3.57,0,0,4,1,0,138,1,1.1,0.9
8141,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8142,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8143,1,17.18,1.54,0,0,4,1,0,138,1,1.1,0.9
8144,1,27.32,2.42,0,0,4,1,0,138,1,1.1,0.9
8145,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8146,1,23.09,3.46,0,0,4,1,0,138,1,1.1,0.9
8147,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8148,1,23.09,2.35,0,0,4,1,0,138,1,1.1,0.9
8149,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8150,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8151,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8152,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8153,1,23.09,3.15,0,0,4,1,0,138,1,1.1,0.9
8154,1,23.09,2.98,0,0,4,1,0,138,1,1.1,0.9
8155,1,41.76,5.12,0,0,4,1,0,138,1,1.1,0.9
8156,1,30.27,3.86,0,0,4,1,0,138,1,1.1,0.9
8157,1,14.77,1.62,0,0,4,1,0,138,1,1.1,0.9
8158,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8159,1,14.77,0.45,0,0,4,1,0,138,1,1.1,0.9
8160,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8161,1,14.77,1.99,0,0,4,1,0,138,1,1.1,0.9
8162,1,9.65,1.16,0,0,4,1,0,138,1,1.1,0.9
8163,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8164,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8165,1,45.95,5.55,0,0,4,1,0,138,1,1.1,0.9
8166,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8167,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8168,1,16.76,3.05,0,0,4,1,0,138,1,1.1,0.9
8169,1,10.77,1.15,0,0,4,1,0,138,1,1.1,0.9
8170,1,34.49,2.84,0,0,4,1,0,138,1,1.1,0.9
8171,1,18.84,1.52,0,0,4,1,0,138,1,1.1,0.9
8172,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8173,1,24.45,2.62,0,0,4,1,0,138,1,1.1,0.9
8174,1,24.45,1.83,0,0,4,1,0,138,1,1.1,0.9
8175,1,24.45,0.28,0,0,4,1,0,138,1,1.1,0.9
8176,1,24.45,1.21,0,21.7178138346,4,1,0,138,1,1.1,0.9
8177,1,28.86,3.04,0,0,4,1,0,138,1,1.1,0.9
8178,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8179,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8180,1,23.53,2.56,0,0,4,1,0,138,1,1.1,0.9
8181,1,30.1,7.57,0,0,4,1,0,138,1,1.1,0.9
8182,1,0,0,0,-51.0773363359,4,1,0,765,1,1.1,0.9
8183,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8184,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8185,1,46.4,9.19,0,0,4,1,0,765,1,1.1,0.9
8186,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8187,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8188,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8189,1,23.53,3.67,0,0,4,1,0,138,1,1.1,0.9
8190,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8191,1,41.86,5.24,0,0,4,1,0,138,1,1.1,0.9
8192,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8193,1,29.05,2.36,0,0,4,1,0,138,1,1.1,0.9
8194,1,27.45,4.12,0,0,4,1,0,138,1,1.1,0.9
8195,1,23.07,7.37,0,0,4,1,0,138,1,1.1,0.9
8196,1,41,4.66,0,0,4,1,0,138,1,1.1,0.9
8197,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8198,1,17.03,1.9,0,0,4,1,0,138,1,1.1,0.9
8199,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8200,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8201,1,17.85,0.97,0,0,4,1,0,138,1,1.1,0.9
8202,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8203,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8204,1,0,0,0,51.3075601818,4,1,0,138,1,1.1,0.9
8205,1,17.03,4.33,0,0,4,1,0,138,1,1.1,0.9
8206,1,41.22,3.66,0,0,4,1,0,138,1,1.1,0.9
8207,1,21.64,2.43,0,0,4,1,0,138,1,1.1,0.9
8208,1,21.64,5.67,0,0,4,1,0,138,1,1.1,0.9
8209,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8210,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8211,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8212,1,21.62,1.49,0,0,4,1,0,138,1,1.1,0.9
8213,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8214,1,14.19,0.95,0,0,4,1,0,138,1,1.1,0.9
8215,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8216,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8217,1,25.93,2.6,0,0,4,1,0,138,1,1.1,0.9
8218,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8219,1,20.9,0.44,0,0,4,1,0,138,1,1.1,0.9
8220,1,20.92,2.69,0,0,4,1,0,138,1,1.1,0.9
8221,1,31.97,6.58,0,0,4,1,0,138,1,1.1,0.9
8222,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8223,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8224,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8225,1,31.27,4.33,0,0,4,1,0,138,1,1.1,0.9
8226,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8227,1,31.27,3.19,0,0,4,1,0,138,1,1.1,0.9
8228,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8229,1,40.86,6.27,0,0,4,1,0,138,1,1.1,0.9
8230,1,65.13,5.83,0,0,4,1,0,138,1,1.1,0.9
8231,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8232,1,50.11,10.21,0,0,4,1,0,138,1,1.1,0.9
8233,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8234,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8235,1,30.8,8.17,0,0,4,1,0,138,1,1.1,0.9
8236,1,72.54,5.43,0,0,4,1,0,138,1,1.1,0.9
8237,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8238,1,30.8,5.22,0,0,4,1,0,138,1,1.1,0.9
8239,1,19.06,8.52,0,0,4,1,0,138,1,1.1,0.9
8240,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8241,1,30.8,1.82,0,0,4,1,0,138,1,1.1,0.9
8242,1,30.8,3.09,0,0,4,1,0,138,1,1.1,0.9
8243,1,7.74,1.04,0,0,4,1,0,138,1,1.1,0.9
8244,1,7.74,1.79,0,0,4,1,0,138,1,1.1,0.9
8245,1,7.74,1.49,0,0,4,1,0,138,1,1.1,0.9
8246,1,26.76,4.77,0,0,4,1,0,138,1,1.1,0.9
8247,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8248,1,26.76,3.16,0,0,4,1,0,138,1,1.1,0.9
8249,1,26.76,4.07,0,0,4,1,0,138,1,1.1,0.9
8250,1,0,0,0,30.6557444415,4,1,0,138,1,1.1,0.9
8251,1,46.68,9.74,0,0,4,1,0,138,1,1.1,0.9
8252,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8253,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8254,1,21.29,1.68,0,-9.3086955419,4,1,0,138,1,1.1,0.9
8255,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8256,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8257,1,21.29,1.14,0,0,4,1,0,138,1,1.1,0.9
8258,1,0,0,0,-26.6175871638,4,1,0,138,1,1.1,0.9
8259,1,21.29,3.71,0,0,4,1,0,138,1,1.1,0.9
8260,1,33.99,3.07,0,0,4,1,0,138,1,1.1,0.9
8261,1,11.24,1,0,0,4,1,0,138,1,1.1,0.9
8262,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8263,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8264,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8265,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8266,1,25.56,1.47,0,0,4,1,0,345,1,1.1,0.9
8267,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8268,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8269,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8270,1,23.28,3.02,0,0,4,1,0,138,1,1.1,0.9
8271,1,17.96,3.38,0,31.8634900957,4,1,0,138,1,1.1,0.9
8272,1,40.9,6.55,0,-35.4098494521,4,1,0,138,1,1.1,0.9
8273,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8274,1,10.41,0.37,0,0,4,1,0,138,1,1.1,0.9
8275,1,10.41,2.03,0,0,4,1,0,138,1,1.1,0.9
8276,1,6.58,0.86,0,0,4,1,0,138,1,1.1,0.9
8277,1,12.78,2.6,0,0,4,1,0,138,1,1.1,0.9
8278,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8279,1,6.2,0.77,0,9.61133885812,4,1,0,138,1,1.1,0.9
8280,1,37.04,4.2,0,0,4,1,0,138,1,1.1,0.9
8281,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8282,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8283,1,37.04,3.03,0,0,4,1,0,138,1,1.1,0.9
8284,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8285,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8286,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8287,1,37.04,1.32,0,0,4,1,0,138,1,1.1,0.9
8288,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8289,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8290,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8291,1,37.04,6.33,0,0,4,1,0,138,1,1.1,0.9
8292,1,37.04,10.9,0,0,4,1,0,138,1,1.1,0.9
8293,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8294,1,19.42,2.05,0,0,4,1,0,138,1,1.1,0.9
8295,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8296,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8297,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8298,1,19.42,4.26,0,0,4,1,0,138,1,1.1,0.9
8299,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8300,1,19.42,6.06,0,0,4,1,0,138,1,1.1,0.9
8301,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8302,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8303,1,35.3,8.65,0,0,4,1,0,138,1,1.1,0.9
8304,1,23.59,2.06,0,0,4,1,0,138,1,1.1,0.9
8305,1,23.59,2.14,0,0,4,1,0,138,1,1.1,0.9
8306,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8307,1,23.59,3.86,0,0,4,1,0,138,1,1.1,0.9
8308,1,12.71,1.94,0,0,4,1,0,138,1,1.1,0.9
8309,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8310,1,12.71,1.27,0,0,4,1,0,138,1,1.1,0.9
8311,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8312,1,10.75,2.15,0,0,4,1,0,138,1,1.1,0.9
8313,1,0,0,0,9.47775164254,4,1,0,138,1,1.1,0.9
8314,1,10.75,0.83,0,0,4,1,0,138,1,1.1,0.9
8315,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8316,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8317,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8318,1,27.52,1.23,0,0,4,1,0,345,1,1.1,0.9
8319,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8320,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8321,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8322,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8323,1,60.12,7,0,0,4,1,0,138,1,1.1,0.9
8324,1,27.55,0.82,0,0,4,1,0,138,1,1.1,0.9
8325,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8326,1,27.55,1.12,0,0,4,1,0,138,1,1.1,0.9
8327,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8328,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8329,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8330,1,27,2.11,0,0,4,1,0,138,1,1.1,0.9
8331,1,16.11,1.94,0,0,4,1,0,138,1,1.1,0.9
8332,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8333,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8334,1,27,5.17,0,0,4,1,0,138,1,1.1,0.9
8335,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8336,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8337,1,51.53,7.56,0,0,4,1,0,138,1,1.1,0.9
8338,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8339,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8340,1,23.18,7.64,0,0,4,1,0,138,1,1.1,0.9
8341,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8342,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8343,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8344,1,36.61,5.78,0,0,4,1,0,138,1,1.1,0.9
8345,1,37.32,5.48,0,0,4,1,0,138,1,1.1,0.9
8346,1,0,0,0,-215.305322219,4,1,0,765,1,1.1,0.9
8347,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8348,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8349,1,54.45,13.27,0,0,4,1,0,765,1,1.1,0.9
8350,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8351,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8352,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8353,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8354,1,21.8,2.29,0,0,4,1,0,138,1,1.1,0.9
8355,1,21.8,4.25,0,0,4,1,0,138,1,1.1,0.9
8356,1,21.8,1.58,0,0,4,1,0,138,1,1.1,0.9
8357,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8358,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8359,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8360,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8361,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8362,1,21.8,1.26,0,0,4,1,0,765,1,1.1,0.9
8363,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8364,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8365,1,16.98,0.51,0,0,4,1,0,138,1,1.1,0.9
8366,1,16.98,6.18,0,0,4,1,0,138,1,1.1,0.9
8367,1,0,0,0,-33.4768196658,4,1,0,765,1,1.1,0.9
8368,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8369,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8370,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8371,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8372,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8373,1,27.39,3,0,0,4,1,0,765,1,1.1,0.9
8374,1,12.22,0.47,0,0,4,1,0,138,1,1.1,0.9
8375,1,12.58,0.77,0,0,4,1,0,138,1,1.1,0.9
8376,1,23.05,3.52,0,0,4,1,0,138,1,1.1,0.9
8377,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8378,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8379,1,24.29,3.72,0,0,4,1,0,138,1,1.1,0.9
8380,1,35.27,2.08,0,0,4,1,0,138,1,1.1,0.9
8381,1,35.27,1.34,0,0,4,1,0,138,1,1.1,0.9
8382,1,35.27,2.11,0,0,4,1,0,138,1,1.1,0.9
8383,1,35.27,2.96,0,0,4,1,0,138,1,1.1,0.9
8384,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8385,1,35.27,3.66,0,0,4,1,0,138,1,1.1,0.9
8386,1,17.09,1.47,0,0,4,1,0,138,1,1.1,0.9
8387,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8388,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8389,1,12.2,1.54,0,0,4,1,0,138,1,1.1,0.9
8390,1,13.96,2.36,0,0,4,1,0,138,1,1.1,0.9
8391,1,12.2,1.62,0,0,4,1,0,138,1,1.1,0.9
8392,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8393,1,25.38,5.01,0,0,4,1,0,138,1,1.1,0.9
8394,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8395,1,12.47,1.69,0,0,4,1,0,138,1,1.1,0.9
8396,1,11.7,0.88,0,0,4,1,0,138,1,1.1,0.9
8397,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8398,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8399,1,35.14,0.46,0,0,4,1,0,138,1,1.1,0.9
8400,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8401,1,0,0,0,12.5101705611,4,1,0,765,1,1.1,0.9
8402,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8403,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8404,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8405,1,35.14,5.36,0,0,4,1,0,765,1,1.1,0.9
8406,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8407,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8408,1,0,0,0,0.000919188701568,4,1,0,765,1,1.1,0.9
8409,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8410,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8411,1,35.14,2.02,0,0,4,1,0,765,1,1.1,0.9
8412,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8413,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8414,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8415,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8416,1,35.14,2.34,0,0,4,1,0,138,1,1.1,0.9
8417,1,38.48,3.36,0,0,4,1,0,138,1,1.1,0.9
8418,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8419,1,24.55,3.11,0,0,4,1,0,138,1,1.1,0.9
8420,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8421,1,24.52,2.62,0,0,4,1,0,138,1,1.1,0.9
8422,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8423,1,24.55,1.24,0,0,4,1,0,138,1,1.1,0.9
8424,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8425,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8426,1,16.37,2.01,0,0,4,1,0,138,1,1.1,0.9
8427,1,16.37,3.18,0,0,4,1,0,138,1,1.1,0.9
8428,1,16.37,3.34,0,0,4,1,0,138,1,1.1,0.9
8429,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8430,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8431,1,16.37,2.95,0,0,4,1,0,138,1,1.1,0.9
8432,1,12.85,1.35,0,0,4,1,0,138,1,1.1,0.9
8433,1,0,0,0,12.4056316777,4,1,0,138,1,1.1,0.9
8434,1,19.73,1.43,0,0,4,1,0,138,1,1.1,0.9
8435,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8436,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8437,1,36.75,9.01,0,0,4,1,0,138,1,1.1,0.9
8438,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8439,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8440,1,20.53,2.9,0,0,4,1,0,138,1,1.1,0.9
8441,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8442,1,19.73,3.28,0,0,4,1,0,138,1,1.1,0.9
8443,1,22.88,3.95,0,0,4,1,0,138,1,1.1,0.9
8444,1,30.6,7.17,0,0,4,1,0,138,1,1.1,0.9
8445,1,22.88,3.13,0,0,4,1,0,138,1,1.1,0.9
8446,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8447,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8448,1,7.92,1.17,0,0,4,1,0,138,1,1.1,0.9
8449,1,27.56,4.39,0,0,4,1,0,138,1,1.1,0.9
8450,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8451,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8452,1,40.98,3.94,0,0,4,1,0,138,1,1.1,0.9
8453,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8454,1,27.56,2.76,0,0,4,1,0,138,1,1.1,0.9
8455,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8456,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8457,1,42.37,5.23,0,0,4,1,0,138,1,1.1,0.9
8458,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8459,1,46.98,7.84,0,0,4,1,0,138,1,1.1,0.9
8460,1,6.99,1.12,0,-4.92973336099,4,1,0,138,1,1.1,0.9
8461,1,16.15,1.82,0,0,4,1,0,138,1,1.1,0.9
8462,1,0,0,0,45.9661444589,4,1,0,138,1,1.1,0.9
8463,1,34.89,3.6,0,0,4,1,0,138,1,1.1,0.9
8464,1,34.89,7.2,0,0,4,1,0,138,1,1.1,0.9
8465,1,34.89,7.39,0,0,4,1,0,138,1,1.1,0.9
8466,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8467,1,34.89,5.77,0,0,4,1,0,138,1,1.1,0.9
8468,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8469,1,34.89,4.15,0,0,4,1,0,138,1,1.1,0.9
8470,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8471,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8472,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8473,1,22.11,6.67,0,0,4,1,0,345,1,1.1,0.9
8474,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8475,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8476,1,0,0,0,-114.535676927,4,1,0,765,1,1.1,0.9
8477,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8478,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8479,1,34.33,9.52,0,0,4,1,0,765,1,1.1,0.9
8480,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8481,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8482,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8483,1,22.91,1.47,0,0,4,1,0,138,1,1.1,0.9
8484,1,22.11,8.14,0,0,4,1,0,138,1,1.1,0.9
8485,1,0,0,0,-17.0339280153,4,1,0,138,1,1.1,0.9
8486,1,14.81,2.52,0,0,4,1,0,138,1,1.1,0.9
8487,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8488,1,31.01,7.01,0,0,4,1,0,138,1,1.1,0.9
8489,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8490,1,41.48,8.03,0,0,4,1,0,138,1,1.1,0.9
8491,1,58.01,13.51,0,0,4,1,0,138,1,1.1,0.9
8492,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8493,1,31.01,4.85,0,0,4,1,0,138,1,1.1,0.9
8494,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8495,1,31.01,5.92,0,0,4,1,0,138,1,1.1,0.9
8496,1,53.98,10.86,0,0,4,1,0,138,1,1.1,0.9
8497,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8498,1,26.15,2.84,0,0,4,1,0,138,1,1.1,0.9
8499,1,12.85,2.69,0,0,4,1,0,138,1,1.1,0.9
8500,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8501,1,26.15,3.67,0,0,4,1,0,138,1,1.1,0.9
8502,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8503,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8504,1,22.95,3.64,0,0,4,1,0,138,1,1.1,0.9
8505,1,22.95,4.74,0,0,4,1,0,138,1,1.1,0.9
8506,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8507,1,55.43,2.84,0,0,4,1,0,138,1,1.1,0.9
8508,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8509,1,22.95,1.61,0,0,4,1,0,138,1,1.1,0.9
8510,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8511,1,7.72,1.32,0,0,4,1,0,138,1,1.1,0.9
8512,1,27.1,2.02,0,0,4,1,0,138,1,1.1,0.9
8513,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8514,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8515,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8516,1,40.89,2.62,0,0,4,1,0,138,1,1.1,0.9
8517,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8518,1,22.79,5.61,0,0,4,1,0,138,1,1.1,0.9
8519,1,22.79,2.55,0,0,4,1,0,138,1,1.1,0.9
8520,1,41.78,8.58,0,0,4,1,0,138,1,1.1,0.9
8521,1,22.09,1.94,0,0,4,1,0,138,1,1.1,0.9
8522,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8523,1,22.09,4.33,0,0,4,1,0,138,1,1.1,0.9
8524,1,22.09,5.14,0,0,4,1,0,138,1,1.1,0.9
8525,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8526,1,8.58,0.78,0,0,4,1,0,138,1,1.1,0.9
8527,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8528,1,15.44,2.42,0,0,4,1,0,138,1,1.1,0.9
8529,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8530,1,17.92,3.47,0,0,4,1,0,138,1,1.1,0.9
8531,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8532,1,17.92,1.99,0,0,4,1,0,138,1,1.1,0.9
8533,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8534,1,17.92,2.18,0,0,4,1,0,138,1,1.1,0.9
8535,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8536,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8537,1,18.19,1.24,0,0,4,1,0,138,1,1.1,0.9
8538,1,0,0,0,-10.4594401815,4,1,0,345,1,1.1,0.9
8539,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8540,1,23.83,5.35,0,0,4,1,0,345,1,1.1,0.9
8541,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8542,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8543,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8544,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8545,1,15.91,0.86,0,0,4,1,0,138,1,1.1,0.9
8546,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8547,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8548,1,39.79,5.52,0,0,4,1,0,138,1,1.1,0.9
8549,1,35.76,2.85,0,0,4,1,0,138,1,1.1,0.9
8550,1,42.95,8.81,0,0,4,1,0,138,1,1.1,0.9
8551,1,37.62,5.37,0,0,4,1,0,138,1,1.1,0.9
8552,1,23.88,0.86,0,0,4,1,0,138,1,1.1,0.9
8553,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8554,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8555,1,33.01,4.96,0,0,4,1,0,138,1,1.1,0.9
8556,1,36.23,8.35,0,0,4,1,0,138,1,1.1,0.9
8557,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8558,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8559,1,33.01,5.63,0,0,4,1,0,345,1,1.1,0.9
8560,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8561,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8562,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8563,1,33.16,5.05,0,0,4,1,0,138,1,1.1,0.9
8564,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8565,1,33.01,2.78,0,0,4,1,0,138,1,1.1,0.9
8566,1,31.56,6.95,0,0,4,1,0,138,1,1.1,0.9
8567,1,24.43,1.47,0,0,4,1,0,138,1,1.1,0.9
8568,1,0,0,0,0.0511200394693,4,1,0,765,1,1.1,0.9
8569,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8570,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8571,1,24.43,2.34,0,0,4,1,0,765,1,1.1,0.9
8572,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8573,1,23.35,3.26,0,0,4,1,0,345,1,1.1,0.9
8574,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8575,1,24.43,3.69,0,0,4,1,0,138,1,1.1,0.9
8576,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8577,1,24.43,5.01,0,0,4,1,0,138,1,1.1,0.9
8578,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8579,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8580,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8581,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8582,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8583,1,23.35,1.47,0,0,4,1,0,138,1,1.1,0.9
8584,1,23.35,5.72,0,0,4,1,0,138,1,1.1,0.9
8585,1,23.35,3.02,0,0,4,1,0,138,1,1.1,0.9
8586,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8587,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8588,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8589,1,23.35,3.07,0,0,4,1,0,138,1,1.1,0.9
8590,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8591,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8592,1,14.23,1.9,0,0,4,1,0,138,1,1.1,0.9
8593,1,28.48,3.72,0,0,4,1,0,138,1,1.1,0.9
8594,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8595,1,14.23,2.17,0,0,4,1,0,138,1,1.1,0.9
8596,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8597,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8598,1,25.38,4.87,0,109.973674937,4,1,0,138,1,1.1,0.9
8599,1,26.17,6.73,0,0,4,1,0,138,1,1.1,0.9
8600,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8601,1,25.38,4.32,0,0,4,1,0,138,1,1.1,0.9
8602,1,25.38,4.27,0,0,4,1,0,138,1,1.1,0.9
8603,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8604,1,25.5,0.59,0,0,4,1,0,138,1,1.1,0.9
8605,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8606,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8607,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8608,1,35.78,3.49,0,0,4,1,0,138,1,1.1,0.9
8609,1,35.78,11.53,0,0,4,1,0,138,1,1.1,0.9
8610,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8611,1,73.64,2.17,0,0,4,1,0,138,1,1.1,0.9
8612,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8613,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8614,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8615,1,52.76,5.93,0,0,4,1,0,138,1,1.1,0.9
8616,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8617,1,35.78,4.34,0,0,4,1,0,138,1,1.1,0.9
8618,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8619,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8620,1,35.78,7.43,0,0,4,1,0,138,1,1.1,0.9
8621,1,18.11,0.86,0,0,4,1,0,138,1,1.1,0.9
8622,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8623,1,18.11,1.34,0,0,4,1,0,138,1,1.1,0.9
8624,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8625,1,18.11,1.72,0,0,4,1,0,138,1,1.1,0.9
8626,1,54.01,10.18,0,0,4,1,0,138,1,1.1,0.9
8627,1,46.03,1.36,0,0,4,1,0,138,1,1.1,0.9
8628,1,37.16,5.34,0,0,4,1,0,138,1,1.1,0.9
8629,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8630,1,26.35,1.52,0,0,4,1,0,138,1,1.1,0.9
8631,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8632,1,0,0,0,5.05368655715,4,1,0,138,1,1.1,0.9
8633,1,26.35,2.78,0,0,4,1,0,138,1,1.1,0.9
8634,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8635,1,20.25,2.12,0,0,4,1,0,138,1,1.1,0.9
8636,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8637,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8638,1,20.25,1.25,0,0,4,1,0,138,1,1.1,0.9
8639,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8640,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8641,1,0.76,0.12,0,0,4,1,0,138,1,1.1,0.9
8642,1,20.25,2.05,0,0,4,1,0,138,1,1.1,0.9
8643,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8644,1,38.04,7.36,0,0,4,1,0,138,1,1.1,0.9
8645,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8646,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8647,1,28.37,11.76,0,55.5322028539,4,1,0,138,1,1.1,0.9
8648,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8649,1,28.37,5.61,0,0,4,1,0,138,1,1.1,0.9
8650,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8651,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8652,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8653,1,28.37,3.94,0,0,4,1,0,138,1,1.1,0.9
8654,1,28.37,4.14,0,0,4,1,0,138,1,1.1,0.9
8655,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8656,1,15.2,1.73,0,0,4,1,0,138,1,1.1,0.9
8657,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8658,1,15.2,2.33,0,0,4,1,0,138,1,1.1,0.9
8659,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8660,1,23.78,1.38,0,0,4,1,0,138,1,1.1,0.9
8661,1,15.2,1.81,0,0,4,1,0,138,1,1.1,0.9
8662,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8663,1,11.29,0.51,0,0,4,1,0,138,1,1.1,0.9
8664,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8665,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8666,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8667,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8668,1,10.47,0.69,0,0,4,1,0,138,1,1.1,0.9
8669,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8670,1,33.96,4.75,0,0,4,1,0,138,1,1.1,0.9
8671,1,33.96,11.62,0,0,4,1,0,138,1,1.1,0.9
8672,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8673,1,33.96,2.58,0,0,4,1,0,138,1,1.1,0.9
8674,1,0,0,0,-83.7988870788,4,1,0,765,1,1.1,0.9
8675,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8676,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8677,1,33.96,9.16,0,0,4,1,0,345,1,1.1,0.9
8678,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8679,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8680,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8681,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8682,1,63.59,6.66,0,0,4,1,0,138,1,1.1,0.9
8683,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8684,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8685,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8686,1,25.79,2.78,0,0,4,1,0,138,1,1.1,0.9
8687,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8688,1,16.11,2.02,0,0,4,1,0,138,1,1.1,0.9
8689,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8690,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8691,1,19.56,0.66,0,0,4,1,0,138,1,1.1,0.9
8692,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8693,1,0,0,0,-28.8188906873,4,1,0,345,1,1.1,0.9
8694,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8695,1,39.12,4.49,0,0,4,1,0,345,1,1.1,0.9
8696,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8697,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8698,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8699,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8700,1,19.56,1.77,0,0,4,1,0,138,1,1.1,0.9
8701,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8702,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8703,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8704,1,26.12,5.78,0,0,4,1,0,138,1,1.1,0.9
8705,1,26.12,1.93,0,0,4,1,0,138,1,1.1,0.9
8706,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8707,1,26.12,4.8,0,0,4,1,0,138,1,1.1,0.9
8708,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8709,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8710,1,49.3,7.41,0,0,4,1,0,138,1,1.1,0.9
8711,1,27.27,4.59,0,0,4,1,0,138,1,1.1,0.9
8712,1,27.27,2.18,0,0,4,1,0,138,1,1.1,0.9
8713,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8714,1,61.03,14.26,0,0,4,1,0,138,1,1.1,0.9
8715,1,47.5,4.14,0,0,4,1,0,138,1,1.1,0.9
8716,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8717,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8718,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8719,1,25.93,5.44,0,0,4,1,0,345,1,1.1,0.9
8720,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8721,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8722,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8723,1,26.7,1.05,0,0,4,1,0,138,1,1.1,0.9
8724,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8725,1,51.3,12.59,0,0,4,1,0,138,1,1.1,0.9
8726,1,25.93,2.6,0,0,4,1,0,138,1,1.1,0.9
8727,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8728,1,29.45,4.93,0,0,4,1,0,138,1,1.1,0.9
8729,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8730,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8731,1,23.76,3.3,0,0,4,1,0,138,1,1.1,0.9
8732,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8733,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8734,1,8.43,1.39,0,0,4,1,0,138,1,1.1,0.9
8735,1,23.76,8.84,0,0,4,1,0,765,1,1.1,0.9
8736,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8737,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8738,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8739,1,23.76,3.55,0,0,4,1,0,138,1,1.1,0.9
8740,1,28.69,2.87,0,0,4,1,0,138,1,1.1,0.9
8741,1,28.69,3.42,0,0,4,1,0,138,1,1.1,0.9
8742,1,44.79,7,0,0,4,1,0,138,1,1.1,0.9
8743,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8744,1,57.69,7,0,0,4,1,0,138,1,1.1,0.9
8745,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8746,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8747,1,33.07,8.45,0,0,4,1,0,138,1,1.1,0.9
8748,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8749,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8750,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8751,1,51.25,5.87,0,0,4,1,0,138,1,1.1,0.9
8752,1,31.56,3.27,0,0,4,1,0,138,1,1.1,0.9
8753,1,31.56,2.87,0,0,4,1,0,138,1,1.1,0.9
8754,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8755,1,29.66,7.06,0,0,4,1,0,138,1,1.1,0.9
8756,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8757,1,29.66,3.3,0,0,4,1,0,138,1,1.1,0.9
8758,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8759,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8760,1,29.66,2.43,0,0,4,1,0,138,1,1.1,0.9
8761,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8762,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8763,1,58.34,17.09,0,0,4,1,0,138,1,1.1,0.9
8764,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8765,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8766,1,29.66,6.57,0,0,4,1,0,138,1,1.1,0.9
8767,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8768,1,31.68,4.43,0,0,4,1,0,138,1,1.1,0.9
8769,1,0,0,0,-128.478308343,4,1,0,345,1,1.1,0.9
8770,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8771,1,31.68,5.44,0,0,4,1,0,345,1,1.1,0.9
8772,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8773,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8774,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8775,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8776,1,57.83,12.77,0,0,4,1,0,138,1,1.1,0.9
8777,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8778,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8779,1,31.68,7.24,0,0,4,1,0,138,1,1.1,0.9
8780,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8781,1,31.68,6.37,0,0,4,1,0,138,1,1.1,0.9
8782,1,23.76,6.8,0,0,4,1,0,138,1,1.1,0.9
8783,1,23.76,2.3,0,0,4,1,0,138,1,1.1,0.9
8784,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8785,1,23.76,2.48,0,0,4,1,0,138,1,1.1,0.9
8786,1,8.43,0.43,0,0,4,1,0,138,1,1.1,0.9
8787,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8788,1,23.76,3.26,0,0,4,1,0,138,1,1.1,0.9
8789,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8790,1,31.11,2.81,0,14.6788264246,4,1,0,138,1,1.1,0.9
8791,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8792,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8793,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8794,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8795,1,31.27,3.83,0,0,4,1,0,765,1,1.1,0.9
8796,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8797,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8798,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8799,1,31.11,6.25,0,0,4,1,0,138,1,1.1,0.9
8800,1,82.88,14.34,0,0,4,1,0,138,1,1.1,0.9
8801,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8802,1,31.11,3.25,0,0,4,1,0,138,1,1.1,0.9
8803,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8804,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8805,1,13.06,1.19,0,0,4,1,0,138,1,1.1,0.9
8806,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8807,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8808,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8809,1,6.54,0.26,0,0,4,1,0,138,1,1.1,0.9
8810,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8811,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8812,1,23.09,3.39,0,0,4,1,0,345,1,1.1,0.9
8813,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8814,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8815,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8816,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8817,1,23.09,3.51,0,0,4,1,0,138,1,1.1,0.9
8818,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8819,1,23.09,5.19,0,0,4,1,0,138,1,1.1,0.9
8820,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8821,1,23.09,1.26,0,0,4,1,0,138,1,1.1,0.9
8822,1,25.55,5.76,0,0,4,1,0,138,1,1.1,0.9
8823,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8824,1,25.55,4.57,0,0,4,1,0,138,1,1.1,0.9
8825,1,25.55,5.63,0,0,4,1,0,138,1,1.1,0.9
8826,1,27.35,7.26,0,0,4,1,0,138,1,1.1,0.9
8827,1,11.48,2.06,0,0,4,1,0,138,1,1.1,0.9
8828,1,16.37,2.54,0,0,4,1,0,138,1,1.1,0.9
8829,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8830,1,13.03,3.43,0,0,4,1,0,138,1,1.1,0.9
8831,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8832,1,13.03,2.86,0,0,4,1,0,138,1,1.1,0.9
8833,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8834,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8835,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8836,1,13.03,1.33,0,0,4,1,0,138,1,1.1,0.9
8837,1,23.38,1.78,0,0,4,1,0,138,1,1.1,0.9
8838,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8839,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8840,1,23.38,3.7,0,0,4,1,0,138,1,1.1,0.9
8841,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8842,1,23.38,1.38,0,0,4,1,0,138,1,1.1,0.9
8843,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8844,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8845,1,23.38,3.33,0,0,4,1,0,138,1,1.1,0.9
8846,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8847,1,25.55,4.33,0,0,4,1,0,138,1,1.1,0.9
8848,1,25.72,4.22,0,0,4,1,0,138,1,1.1,0.9
8849,1,25.55,2.49,0,0,4,1,0,138,1,1.1,0.9
8850,1,25.55,6.77,0,0,4,1,0,138,1,1.1,0.9
8851,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8852,1,12.05,2.64,0,0,4,1,0,138,1,1.1,0.9
8853,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8854,1,36.78,9.74,0,0,4,1,0,138,1,1.1,0.9
8855,1,11.98,1.11,0,0,4,1,0,138,1,1.1,0.9
8856,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8857,1,23.15,2,0,0,4,1,0,138,1,1.1,0.9
8858,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8859,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8860,1,46.3,5.23,0,0,4,1,0,138,1,1.1,0.9
8861,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8862,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8863,1,27.11,2.54,0,0,4,1,0,138,1,1.1,0.9
8864,1,12.75,1.1,0,0,4,1,0,138,1,1.1,0.9
8865,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8866,1,12.75,2.33,0,0,4,1,0,138,1,1.1,0.9
8867,1,21.19,2.08,0,0,4,1,0,138,1,1.1,0.9
8868,1,0,0,0,37.6575024762,4,1,0,765,1,1.1,0.9
8869,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8870,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8871,1,17.3,1.78,0,0,4,1,0,765,1,1.1,0.9
8872,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8873,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8874,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8875,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8876,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8877,1,19.39,1.19,0,0,4,1,0,138,1,1.1,0.9
8878,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8879,1,18.35,1.66,0,0,4,1,0,138,1,1.1,0.9
8880,1,0,0,0,0,4,1,0,138,1,1.1,0.9
