bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
8881,1,17.3,2.36,0,0,4,1,0,138,1,1.1,0.9
8882,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8883,1,27.7,5.22,0,0,4,1,0,138,1,1.1,0.9
8884,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8885,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8886,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8887,1,28.39,4.65,0,0,4,1,0,138,1,1.1,0.9
8888,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8889,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8890,1,27.7,3.42,0,0,4,1,0,138,1,1.1,0.9
8891,1,28.84,4.17,0,0,4,1,0,138,1,1.1,0.9
8892,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8893,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8894,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8895,1,27.7,2.22,0,0,4,1,0,345,1,1.1,0.9
8896,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8897,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8898,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8899,1,8.43,1.24,0,0,4,1,0,138,1,1.1,0.9
8900,1,9.57,0.76,0,0,4,1,0,138,1,1.1,0.9
8901,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8902,1,10.85,1.67,0,0,4,1,0,138,1,1.1,0.9
8903,1,23.12,3.64,0,0,4,1,0,138,1,1.1,0.9
8904,1,23.12,3.72,0,0,4,1,0,138,1,1.1,0.9
8905,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8906,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8907,1,28.55,4.89,0,0,4,1,0,138,1,1.1,0.9
8908,1,23.12,2.28,0,0,4,1,0,138,1,1.1,0.9
8909,1,23.12,1.34,0,0,4,1,0,138,1,1.1,0.9
8910,1,12.48,0.51,0,0,4,1,0,138,1,1.1,0.9
8911,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8912,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8913,1,11.33,2.1,0,0,4,1,0,138,1,1.1,0.9
8914,1,19.75,2.1,0,0,4,1,0,138,1,1.1,0.9
8915,1,23.78,3.65,0,0,4,1,0,138,1,1.1,0.9
8916,1,23.78,0.81,0,0,4,1,0,138,1,1.1,0.9
8917,1,23.78,4.85,0,0,4,1,0,138,1,1.1,0.9
8918,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8919,1,23.78,2.35,0,0,4,1,0,138,1,1.1,0.9
8920,1,0.16,0.04,0,0,4,1,0,138,1,1.1,0.9
8921,1,0,0,0,-28.0700475465,4,1,0,345,1,1.1,0.9
8922,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8923,1,23.78,6.84,0,0,4,1,0,345,1,1.1,0.9
8924,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8925,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8926,1,29.1,3.19,0,0,4,1,0,138,1,1.1,0.9
8927,1,29.1,2.76,0,0,4,1,0,138,1,1.1,0.9
8928,1,29.1,4.52,0,0,4,1,0,138,1,1.1,0.9
8929,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8930,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8931,1,29.1,2.24,0,0,4,1,0,138,1,1.1,0.9
8932,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8933,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8934,1,29.1,4.58,0,0,4,1,0,138,1,1.1,0.9
8935,1,19.6,2.15,0,0,4,1,0,138,1,1.1,0.9
8936,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8937,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8938,1,19.6,2.39,0,0,4,1,0,345,1,1.1,0.9
8939,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8940,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8941,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8942,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8943,1,19.6,1.36,0,0,4,1,0,138,1,1.1,0.9
8944,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8945,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8946,1,19.6,2.52,0,0,4,1,0,138,1,1.1,0.9
8947,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8948,1,17.68,2.54,0,0,4,1,0,138,1,1.1,0.9
8949,1,0,0,0,28.0291387259,4,1,0,765,1,1.1,0.9
8950,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8951,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8952,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8953,1,17.68,1.35,0,0,4,1,0,345,1,1.1,0.9
8954,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8955,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8956,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8957,1,17.68,2.54,0,0,4,1,0,138,1,1.1,0.9
8958,1,17.68,1.42,0,0,4,1,0,138,1,1.1,0.9
8959,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8960,2,0,0,0,0,4,1,0,18,1,1.1,0.9
8961,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8962,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8963,2,0,0,0,0,4,1,0,18,1,1.1,0.9
8964,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8965,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8966,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8967,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8968,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8969,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8970,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8971,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8972,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8973,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8974,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8975,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8976,2,0,0,0,0,4,1,0,20,1,1.1,0.9
8977,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8978,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8979,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8980,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8981,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8982,2,0,0,0,0,4,1,0,138,1,1.1,0.9
8983,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8984,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8985,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8986,1,0,0,0,-125.01383386,4,1,0,765,1,1.1,0.9
8987,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8988,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8989,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8990,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8991,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8992,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8993,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8994,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8995,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8996,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8997,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8998,2,0,0,0,0,4,1,0,18,1,1.1,0.9
8999,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9000,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9001,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9002,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9003,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9004,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9005,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9006,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9007,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9008,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9009,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9010,1,0,0,0,-226.138735821,4,1,0,765,1,1.1,0.9
9011,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9012,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9013,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9014,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9015,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9016,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9017,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9018,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9019,1,0,0,0,93.6268190105,4,1,0,765,1,1.1,0.9
9020,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9021,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9022,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9023,2,0,0,0,0,4,1,0,22,1,1.1,0.9
9024,2,0,0,0,0,4,1,0,20,1,1.1,0.9
9025,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9026,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9027,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9028,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9029,1,0,0,0,-243.127684196,4,1,0,765,1,1.1,0.9
9030,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9031,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9032,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9033,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9034,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9035,2,0,0,0,0,4,1,0,20,1,1.1,0.9
9036,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9037,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9038,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9039,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9040,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9041,2,0,0,0,0,4,1,0,24,1,1.1,0.9
9042,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9043,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9044,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9045,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9046,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9047,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9048,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9049,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9050,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9051,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9052,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9053,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9054,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9055,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9056,2,0,0,0,0,4,1,0,765,1,1.1,0.9
9057,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9058,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9059,1,0,0,0,-166.435568565,4,1,0,765,1,1.1,0.9
9060,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9061,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9062,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9063,1,0,0,0,36.382721887,4,1,0,765,1,1.1,0.9
9064,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9065,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9066,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9067,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9068,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9069,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9070,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9071,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9072,1,0,0,0,-13.2688476941,4,1,0,138,1,1.1,0.9
9073,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9074,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9075,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9076,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9077,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9078,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9079,2,0,0,0,0,4,1,0,24,1,1.1,0.9
9080,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9081,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9082,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9083,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9084,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9085,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9086,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9087,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9088,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9089,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9090,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9091,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9092,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9093,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9094,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9095,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9096,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9097,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9098,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9099,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9100,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9101,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9102,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9103,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9104,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9105,1,0,0,0,-152.929337074,4,1,0,765,1,1.1,0.9
9106,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9107,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9108,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9109,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9110,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9111,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9112,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9113,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9114,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9115,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9116,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9117,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9118,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9119,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9120,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9121,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9122,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9123,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9124,2,0,0,0,0,4,1,0,22,1,1.1,0.9
9125,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9126,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9127,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9128,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9129,1,0,0,0,146.927813998,4,1,0,765,1,1.1,0.9
9130,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9131,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9132,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9133,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9134,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9135,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9136,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9137,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9138,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9139,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9140,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9141,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9142,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9143,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9144,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9145,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9146,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9147,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9148,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9149,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9150,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9151,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9152,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9153,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9154,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9155,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9156,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9157,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9158,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9159,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9160,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9161,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9162,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9163,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9164,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9165,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9166,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9167,1,0,0,0,-230.25203287,4,1,0,765,1,1.1,0.9
9168,2,0,0,0,0,4,1,0,345,1,1.1,0.9
9169,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9170,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9171,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9172,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9173,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9174,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9175,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9176,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9177,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9178,1,0,0,0,46.5047300962,4,1,0,765,1,1.1,0.9
9179,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9180,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9181,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9182,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9183,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9184,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9185,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9186,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9187,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9188,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9189,2,0,0,0,0,4,1,0,24,1,1.1,0.9
9190,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9191,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9192,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9193,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9194,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9195,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9196,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9197,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9198,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9199,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9200,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9201,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9202,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9203,1,0,0,0,22.78059155,4,1,0,138,1,1.1,0.9
9204,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9205,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9206,2,0,0,0,0,4,1,0,765,1,1.1,0.9
9207,2,0,0,0,0,4,1,0,345,1,1.1,0.9
9208,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9209,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9210,1,0,0,0,50.3619977844,4,1,0,765,1,1.1,0.9
9211,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9212,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9213,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9214,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9215,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9216,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9217,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9218,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9219,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9220,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9221,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9222,1,0,0,0,-358.334960271,4,1,0,765,1,1.1,0.9
9223,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9224,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9225,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9226,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
9227,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9228,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9229,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9230,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9231,1,0,0,0,0.000973424016754,4,1,0,765,1,1.1,0.9
9232,2,0,0,0,0,4,1,0,345,1,1.1,0.9
9233,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9234,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9235,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9236,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9237,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9238,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9239,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9240,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9241,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9242,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9243,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9244,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9245,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9246,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9247,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9248,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9249,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9250,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9251,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9252,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9253,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9254,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9255,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9256,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9257,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9258,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9259,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9260,2,0,0,0,0,4,1,0,765,1,1.1,0.9
9261,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9262,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9263,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9264,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9265,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9266,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9267,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9268,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9269,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9270,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9271,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9272,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9273,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9274,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9275,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9276,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9277,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9278,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9279,1,0,0,0,-252.892801108,4,1,0,765,1,1.1,0.9
9280,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9281,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9282,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9283,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9284,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9285,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9286,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9287,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9288,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9289,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9290,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9291,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9292,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9293,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9294,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9295,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9296,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9297,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9298,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9299,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9300,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9301,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9302,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9303,1,0,0,0,-481.542695752,4,1,0,765,1,1.1,0.9
9304,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9305,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9306,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9307,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9308,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
9309,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9310,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9311,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9312,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9313,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9314,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9315,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9316,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9317,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9318,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9319,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9320,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9321,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9322,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9323,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9324,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9325,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9326,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9327,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9328,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9329,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9330,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9331,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9332,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9333,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9334,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9335,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9336,1,0,0,0,-0.714881276048,5,1,0,138,1,1.1,0.9
9337,1,12.32,2.17,0,0,5,1,0,138,1,1.1,0.9
9338,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9339,1,9.54,0.54,0,0,5,1,0,138,1,1.1,0.9
9340,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9341,1,13.36,1.06,0,0,5,1,0,138,1,1.1,0.9
9342,1,13.36,1.89,0,0,5,1,0,138,1,1.1,0.9
9343,1,9.37,0.54,0,0,5,1,0,138,1,1.1,0.9
9344,1,10.2,0.71,0,0,5,1,0,138,1,1.1,0.9
9345,1,10.2,1.64,0,0,5,1,0,138,1,1.1,0.9
9346,1,10.22,0.72,0,0,5,1,0,138,1,1.1,0.9
9347,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9348,1,20.05,2.04,0,0,5,1,0,138,1,1.1,0.9
9349,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9350,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9351,1,20.05,7.4,0,0,5,1,0,138,1,1.1,0.9
9352,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9353,1,20.05,2.52,0,0,5,1,0,138,1,1.1,0.9
9354,1,20.05,1.79,0,0,5,1,0,138,1,1.1,0.9
9355,1,0,0,0,-25.0366124053,5,1,0,345,1,1.1,0.9
9356,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9357,1,21.15,3.87,0,0,5,1,0,345,1,1.1,0.9
9358,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9359,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9360,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9361,1,21.15,1.24,0,0,5,1,0,138,1,1.1,0.9
9362,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9363,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9364,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9365,1,21.15,1.41,0,0,5,1,0,138,1,1.1,0.9
9366,1,21.15,1.91,0,0,5,1,0,138,1,1.1,0.9
9367,1,14.2,1.4,0,0,5,1,0,138,1,1.1,0.9
9368,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9369,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9370,1,22.93,2.58,0,0,5,1,0,138,1,1.1,0.9
9371,1,14.2,1.49,0,0,5,1,0,138,1,1.1,0.9
9372,1,14.2,1.89,0,0,5,1,0,138,1,1.1,0.9
9373,1,8.72,1.21,0,0,5,1,0,138,1,1.1,0.9
9374,1,8.72,1.58,0,0,5,1,0,138,1,1.1,0.9
9375,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9376,1,34.86,9.18,0,0,5,1,0,138,1,1.1,0.9
9377,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9378,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9379,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9380,1,34.86,6.09,0,0,5,1,0,138,1,1.1,0.9
9381,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9382,1,44.79,14.16,0,0,5,1,0,138,1,1.1,0.9
9383,1,34.86,6.75,0,0,5,1,0,138,1,1.1,0.9
9384,1,0,0,0,-13.7867837933,5,1,0,138,1,1.1,0.9
9385,1,36.03,2.14,0,0,5,1,0,138,1,1.1,0.9
9386,1,34.86,4.85,0,0,5,1,0,138,1,1.1,0.9
9387,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9388,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9389,1,13.78,2.35,0,0,5,1,0,138,1,1.1,0.9
9390,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9391,1,16.11,2.73,0,0,5,1,0,138,1,1.1,0.9
9392,1,0,0,0,18.7902118456,5,1,0,138,1,1.1,0.9
9393,1,13.78,1.22,0,0,5,1,0,138,1,1.1,0.9
9394,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9395,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9396,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9397,1,13.78,0.3,0,0,5,1,0,138,1,1.1,0.9
9398,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9399,1,5.31,0.78,0,0,5,1,0,138,1,1.1,0.9
9400,1,10.61,1.06,0,0,5,1,0,138,1,1.1,0.9
9401,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9402,1,30.17,3.51,0,0,5,1,0,138,1,1.1,0.9
9403,1,11.03,0.42,0,0,5,1,0,138,1,1.1,0.9
9404,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9405,1,30.17,3.95,0,0,5,1,0,138,1,1.1,0.9
9406,1,30.73,4.09,0,0,5,1,0,138,1,1.1,0.9
9407,1,30.17,3.01,0,0,5,1,0,138,1,1.1,0.9
9408,1,30.17,1.2,0,0,5,1,0,138,1,1.1,0.9
9409,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9410,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9411,1,17.03,1.76,0,0,5,1,0,138,1,1.1,0.9
9412,1,17.03,3.56,0,0,5,1,0,138,1,1.1,0.9
9413,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9414,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9415,1,17.6,0.94,0,0,5,1,0,138,1,1.1,0.9
9416,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9417,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9418,1,42.02,3.36,0,0,5,1,0,138,1,1.1,0.9
9419,1,30.98,2.31,0,0,5,1,0,138,1,1.1,0.9
9420,1,48.58,8.02,0,0,5,1,0,138,1,1.1,0.9
9421,1,30.98,9.72,0,0,5,1,0,138,1,1.1,0.9
9422,1,30.98,4.58,0,0,5,1,0,138,1,1.1,0.9
9423,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9424,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9425,1,11.03,0.35,0,0,5,1,0,345,1,1.1,0.9
9426,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9427,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9428,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9429,1,3.47,0.72,0,0,5,1,0,138,1,1.1,0.9
9430,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9431,1,3.56,0.97,0,0,5,1,0,138,1,1.1,0.9
9432,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9433,1,3.42,0.31,0,0,5,1,0,138,1,1.1,0.9
9434,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9435,1,3.42,0.33,0,0,5,1,0,138,1,1.1,0.9
9436,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9437,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9438,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9439,1,3.42,0.35,0,0,5,1,0,138,1,1.1,0.9
9440,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9441,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9442,1,25.29,3.91,0,0,5,1,0,138,1,1.1,0.9
9443,1,25.29,5.26,0,0,5,1,0,138,1,1.1,0.9
9444,1,25.29,3.33,0,0,5,1,0,138,1,1.1,0.9
9445,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9446,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9447,1,25.29,0.6,0,0,5,1,0,138,1,1.1,0.9
9448,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9449,1,25.35,3.46,0,0,5,1,0,138,1,1.1,0.9
9450,1,32.97,5.78,0,0,5,1,0,138,1,1.1,0.9
9451,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9452,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9453,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9454,1,32.97,4.42,0,0,5,1,0,138,1,1.1,0.9
9455,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9456,1,32.97,2.54,0,0,5,1,0,138,1,1.1,0.9
9457,1,34.28,1.29,0,0,5,1,0,138,1,1.1,0.9
9458,1,33.03,5.2,0,0,5,1,0,138,1,1.1,0.9
9459,1,9.96,2.17,0,0,5,1,0,138,1,1.1,0.9
9460,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9461,1,9.96,0.57,0,0,5,1,0,138,1,1.1,0.9
9462,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9463,1,19.92,2.4,0,0,5,1,0,138,1,1.1,0.9
9464,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9465,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9466,1,2.83,0.3,0,0,5,1,0,138,1,1.1,0.9
9467,1,8.79,0.83,0,0,5,1,0,138,1,1.1,0.9
9468,1,7.38,0.55,0,0,5,1,0,138,1,1.1,0.9
9469,1,7.38,1.87,0,0,5,1,0,138,1,1.1,0.9
9470,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9471,1,11.13,0.54,0,0,5,1,0,138,1,1.1,0.9
9472,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9473,1,11.13,1.5,0,0,5,1,0,138,1,1.1,0.9
9474,1,11.13,1.02,0,0,5,1,0,138,1,1.1,0.9
9475,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9476,1,11.13,2.49,0,0,5,1,0,138,1,1.1,0.9
9477,1,3.4,0.48,0,0,5,1,0,138,1,1.1,0.9
9478,1,16.11,2.29,0,0,5,1,0,138,1,1.1,0.9
9479,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9480,1,16.11,3.77,0,0,5,1,0,138,1,1.1,0.9
9481,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9482,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9483,1,16.11,1.17,0,0,5,1,0,138,1,1.1,0.9
9484,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9485,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9486,1,16.11,2.56,0,0,5,1,0,138,1,1.1,0.9
9487,1,25.04,3.63,0,0,5,1,0,138,1,1.1,0.9
9488,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9489,1,25.04,5.39,0,0,5,1,0,138,1,1.1,0.9
9490,1,25.04,1.74,0,0,5,1,0,138,1,1.1,0.9
9491,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9492,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9493,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9494,1,25.04,2.76,0,0,5,1,0,138,1,1.1,0.9
9495,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9496,1,24.77,2.43,0,0,5,1,0,138,1,1.1,0.9
9497,1,24.77,2.52,0,0,5,1,0,138,1,1.1,0.9
9498,1,0,0,0,-141.096808194,5,1,0,345,1,1.1,0.9
9499,1,24.77,6.51,0,0,5,1,0,138,1,1.1,0.9
9500,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9501,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9502,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9503,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9504,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9505,1,24.77,2.03,0,0,5,1,0,138,1,1.1,0.9
9506,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9507,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9508,1,25.62,6.3,0,0,5,1,0,138,1,1.1,0.9
9509,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9510,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9511,1,17.18,3.3,0,0,5,1,0,345,1,1.1,0.9
9512,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9513,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9514,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9515,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9516,1,17.18,0.54,0,0,5,1,0,138,1,1.1,0.9
9517,1,17.18,4.77,0,0.209805054687,5,1,0,138,1,1.1,0.9
9518,1,17.18,1.42,0,0,5,1,0,138,1,1.1,0.9
9519,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9520,1,9.95,1.84,0,0,5,1,0,138,1,1.1,0.9
9521,1,9.95,0.48,0,0,5,1,0,138,1,1.1,0.9
9522,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9523,1,10.02,2.62,0,0,5,1,0,138,1,1.1,0.9
9524,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9525,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9526,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9527,1,9.95,1.24,0,0,5,1,0,138,1,1.1,0.9
9528,1,24.33,4.15,0,0,5,1,0,138,1,1.1,0.9
9529,1,29.84,3.19,0,0,5,1,0,138,1,1.1,0.9
9530,1,41.95,5.19,0,0,5,1,0,138,1,1.1,0.9
9531,1,29.84,3.64,0,0,5,1,0,138,1,1.1,0.9
9532,1,24.33,3.9,0,0,5,1,0,138,1,1.1,0.9
9533,1,17.61,2.38,0,0,5,1,0,138,1,1.1,0.9
9534,1,22.63,5.87,0,0,5,1,0,138,1,1.1,0.9
9535,1,17.61,3.39,0,0,5,1,0,138,1,1.1,0.9
9536,1,11.32,2.58,0,0,5,1,0,138,1,1.1,0.9
9537,1,11.32,0.92,0,0,5,1,0,138,1,1.1,0.9
9538,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9539,1,11.32,0.82,0,0,5,1,0,138,1,1.1,0.9
9540,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9541,1,11.32,1.05,0,0,5,1,0,138,1,1.1,0.9
9542,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9543,1,6.79,1.19,0,0,5,1,0,138,1,1.1,0.9
9544,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9545,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9546,1,24.73,4.04,0,0,5,1,0,138,1,1.1,0.9
9547,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9548,1,24.73,5.18,0,0,5,1,0,138,1,1.1,0.9
9549,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9550,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9551,1,24.73,4.4,0,0,5,1,0,138,1,1.1,0.9
9552,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9553,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9554,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9555,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9556,1,28.44,2.82,0,0,5,1,0,138,1,1.1,0.9
9557,1,3.69,0.07,0,0,5,1,0,138,1,1.1,0.9
9558,1,6.82,0.6,0,0,5,1,0,138,1,1.1,0.9
9559,1,24.14,4.22,0,44.8396535072,5,1,0,138,1,1.1,0.9
9560,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9561,1,24.14,0.72,0,0,5,1,0,138,1,1.1,0.9
9562,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9563,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9564,1,40.14,6.61,0,0,5,1,0,138,1,1.1,0.9
9565,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9566,1,24.14,1.74,0,0,5,1,0,138,1,1.1,0.9
9567,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9568,1,1.28,0.31,0,0,5,1,0,138,1,1.1,0.9
9569,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9570,1,20.01,1.45,0,0,5,1,0,138,1,1.1,0.9
9571,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9572,1,20.01,3.05,0,0,5,1,0,138,1,1.1,0.9
9573,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9574,1,20.38,1.82,0,0,5,1,0,138,1,1.1,0.9
9575,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9576,1,20.01,4.63,0,0,5,1,0,138,1,1.1,0.9
9577,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9578,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9579,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9580,1,6.14,0.16,0,0,5,1,0,138,1,1.1,0.9
9581,1,6.24,0.55,0,0,5,1,0,138,1,1.1,0.9
9582,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9583,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9584,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9585,1,6.14,0.71,0,0,5,1,0,138,1,1.1,0.9
9586,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9587,1,16.01,2.48,0,0,5,1,0,138,1,1.1,0.9
9588,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9589,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9590,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9591,1,16.01,1.56,0,0,5,1,0,345,1,1.1,0.9
9592,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9593,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9594,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9595,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9596,1,16.01,0.54,0,0,5,1,0,345,1,1.1,0.9
9597,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9598,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9599,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9600,1,15.52,0.92,0,0,5,1,0,138,1,1.1,0.9
9601,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9602,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9603,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9604,1,17.44,3.19,0,0,5,1,0,345,1,1.1,0.9
9605,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9606,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9607,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9608,1,16.54,0.78,0,0,5,1,0,138,1,1.1,0.9
9609,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9610,1,16.01,2.26,0,0,5,1,0,138,1,1.1,0.9
9611,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9612,1,27.05,2.05,0,0,5,1,0,138,1,1.1,0.9
9613,1,27.05,7.01,0,0,5,1,0,138,1,1.1,0.9
9614,1,27.05,6.57,0,0,5,1,0,138,1,1.1,0.9
9615,1,27.05,6.17,0,0,5,1,0,138,1,1.1,0.9
9616,1,9.9,0.8,0,0,5,1,0,138,1,1.1,0.9
9617,1,9.9,0.95,0,0,5,1,0,138,1,1.1,0.9
9618,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9619,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9620,1,9.9,1.14,0,0,5,1,0,138,1,1.1,0.9
9621,1,14.72,0.56,0,11.0894245995,5,1,0,138,1,1.1,0.9
9622,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9623,1,14.72,3.51,0,0,5,1,0,138,1,1.1,0.9
9624,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9625,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9626,1,29.45,5.15,0,0,5,1,0,138,1,1.1,0.9
9627,1,2.68,0.3,0,0,5,1,0,138,1,1.1,0.9
9628,1,23.93,1.03,0,0,5,1,0,138,1,1.1,0.9
9629,1,30.08,3.74,0,0,5,1,0,138,1,1.1,0.9
9630,1,23.93,2.11,0,0,5,1,0,138,1,1.1,0.9
9631,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9632,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9633,1,23.93,2.04,0,0,5,1,0,138,1,1.1,0.9
9634,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9635,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9636,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9637,1,23.93,2.01,0,0,5,1,0,345,1,1.1,0.9
9638,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9639,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9640,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9641,1,10.55,0.99,0,0,5,1,0,138,1,1.1,0.9
9642,1,10.51,0.58,0,0,5,1,0,138,1,1.1,0.9
9643,1,10.51,0.5,0,0,5,1,0,138,1,1.1,0.9
9644,1,19.47,1.65,0,0,5,1,0,138,1,1.1,0.9
9645,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9646,1,19.47,1.79,0,0,5,1,0,138,1,1.1,0.9
9647,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9648,1,19.47,4.45,0,0,5,1,0,138,1,1.1,0.9
9649,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9650,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9651,1,19.47,3,0,0,5,1,0,138,1,1.1,0.9
9652,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9653,1,11.51,1.12,0,0,5,1,0,138,1,1.1,0.9
9654,1,11.16,1.52,0,0,5,1,0,138,1,1.1,0.9
9655,1,11.16,1.4,0,0,5,1,0,138,1,1.1,0.9
9656,1,19.01,6.08,0,0,5,1,0,138,1,1.1,0.9
9657,1,38.03,3.76,0,0,5,1,0,138,1,1.1,0.9
9658,1,19.6,3.42,0,0,5,1,0,138,1,1.1,0.9
9659,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9660,1,7.57,2,0,0,5,1,0,138,1,1.1,0.9
9661,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9662,1,7.57,1.74,0,0,5,1,0,138,1,1.1,0.9
9663,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9664,1,7.57,1.5,0,0,5,1,0,138,1,1.1,0.9
9665,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9666,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9667,1,3.56,0.17,0,0,5,1,0,138,1,1.1,0.9
9668,1,3.56,0.61,0,0,5,1,0,138,1,1.1,0.9
9669,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9670,1,6.38,0.45,0,0,5,1,0,138,1,1.1,0.9
9671,1,10.06,0.88,0,0,5,1,0,138,1,1.1,0.9
9672,1,20.38,2.55,0,0,5,1,0,138,1,1.1,0.9
9673,1,10.93,1.65,0,0,5,1,0,138,1,1.1,0.9
9674,1,25.12,3.56,0,0,5,1,0,138,1,1.1,0.9
9675,1,25.12,1.25,0,0,5,1,0,138,1,1.1,0.9
9676,1,39.35,10.23,0,0,5,1,0,138,1,1.1,0.9
9677,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9678,1,35.31,2.85,0,0,5,1,0,138,1,1.1,0.9
9679,1,26.25,2.3,0,0,5,1,0,138,1,1.1,0.9
9680,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9681,1,10.84,1.84,0,0,5,1,0,138,1,1.1,0.9
9682,1,0.61,0.09,0,0,5,1,0,138,1,1.1,0.9
9683,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9684,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9685,1,10.51,2.06,0,0,5,1,0,345,1,1.1,0.9
9686,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9687,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9688,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9689,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9690,1,12.05,3.27,0,0,5,1,0,138,1,1.1,0.9
9691,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9692,1,22.85,1.43,0,0,5,1,0,138,1,1.1,0.9
9693,1,20.44,2.36,0,0,5,1,0,138,1,1.1,0.9
9694,1,3.28,0.32,0,0,5,1,0,138,1,1.1,0.9
9695,1,22.85,1.84,0,0,5,1,0,138,1,1.1,0.9
9696,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9697,1,30.4,3.31,0,0,5,1,0,138,1,1.1,0.9
9698,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9699,1,22.85,2.32,0,0,5,1,0,138,1,1.1,0.9
9700,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9701,1,15.62,2.69,0,0,5,1,0,138,1,1.1,0.9
9702,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9703,1,15.62,1.44,0,0,5,1,0,138,1,1.1,0.9
9704,1,13.97,2.23,0,0,5,1,0,138,1,1.1,0.9
9705,1,15.62,1.36,0,0,5,1,0,138,1,1.1,0.9
9706,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9707,1,19.77,3.7,0,0,5,1,0,138,1,1.1,0.9
9708,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9709,1,11.67,2.2,0,0,5,1,0,138,1,1.1,0.9
9710,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9711,1,1.62,0.05,0,0,5,1,0,138,1,1.1,0.9
9712,1,0,0,0,-22.114623679,5,1,0,345,1,1.1,0.9
9713,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9714,1,30.55,6.36,0,0,5,1,0,345,1,1.1,0.9
9715,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9716,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9717,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9718,1,24.53,2.8,0,0,5,1,0,138,1,1.1,0.9
9719,1,26.29,1.56,0,0,5,1,0,138,1,1.1,0.9
9720,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9721,1,23.52,4.51,0,0,5,1,0,138,1,1.1,0.9
9722,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9723,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9724,1,28.68,3.42,0,0,5,1,0,138,1,1.1,0.9
9725,1,28.68,5.26,0,0,5,1,0,138,1,1.1,0.9
9726,1,28.68,5.92,0,0,5,1,0,138,1,1.1,0.9
9727,1,29.58,8.28,0,0,5,1,0,138,1,1.1,0.9
9728,1,0,0,0,39.9829085818,5,1,0,138,1,1.1,0.9
9729,1,31.55,6.22,0,0,5,1,0,138,1,1.1,0.9
9730,1,14.25,3.45,0,0,5,1,0,138,1,1.1,0.9
9731,1,14.25,0.82,0,0,5,1,0,138,1,1.1,0.9
9732,1,14.25,1.63,0,0,5,1,0,138,1,1.1,0.9
9733,1,3.18,0.74,0,0,5,1,0,138,1,1.1,0.9
9734,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9735,1,3.37,0.2,0,0,5,1,0,138,1,1.1,0.9
9736,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9737,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9738,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9739,1,5.41,0.42,0,0,5,1,0,345,1,1.1,0.9
9740,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9741,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9742,1,1.01,0.13,0,0,5,1,0,138,1,1.1,0.9
9743,1,5.37,0.57,0,0,5,1,0,138,1,1.1,0.9
9744,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9745,1,6.86,0.64,0,0,5,1,0,138,1,1.1,0.9
9746,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9747,1,9.48,1.97,0,0,5,1,0,138,1,1.1,0.9
9748,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9749,1,9.48,0.18,0,0,5,1,0,138,1,1.1,0.9
9750,1,10.9,1.44,0,0,5,1,0,138,1,1.1,0.9
9751,1,29.69,3.82,0,0,5,1,0,138,1,1.1,0.9
9752,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9753,1,22.66,4.56,0,0,5,1,0,138,1,1.1,0.9
9754,1,22.66,2.27,0,0,5,1,0,138,1,1.1,0.9
9755,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9756,1,22.66,5.89,0,0,5,1,0,138,1,1.1,0.9
9757,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9758,1,19.9,3.04,0,0,5,1,0,138,1,1.1,0.9
9759,1,20.57,5.3,0,0,5,1,0,138,1,1.1,0.9
9760,1,24.72,0.72,0,0,5,1,0,138,1,1.1,0.9
9761,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9762,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9763,1,19.9,2.87,0,0,5,1,0,138,1,1.1,0.9
9764,1,11.39,1.91,0,0,5,1,0,138,1,1.1,0.9
9765,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9766,1,11.95,0.82,0,0,5,1,0,138,1,1.1,0.9
9767,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9768,1,11.39,1.04,0,0,5,1,0,138,1,1.1,0.9
9769,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9770,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9771,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9772,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9773,1,24.59,2.51,0,0,5,1,0,138,1,1.1,0.9
9774,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9775,1,0,0,0,4.34975552569,5,1,0,138,1,1.1,0.9
9776,1,24.59,9.47,0,0,5,1,0,138,1,1.1,0.9
9777,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9778,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9779,1,24.59,2.2,0,0,5,1,0,345,1,1.1,0.9
9780,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9781,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9782,1,24.59,0.89,0,0,5,1,0,138,1,1.1,0.9
9783,1,9.93,1.35,0,0,5,1,0,138,1,1.1,0.9
9784,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9785,1,4.3,0.21,0,0,5,1,0,138,1,1.1,0.9
9786,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9787,1,14.93,1.42,0,0,5,1,0,138,1,1.1,0.9
9788,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9789,1,9.55,1.92,0,0,5,1,0,138,1,1.1,0.9
9790,1,12.72,1.41,0,0,5,1,0,138,1,1.1,0.9
9791,1,6.06,1.03,0,0,5,1,0,138,1,1.1,0.9
9792,1,7.97,1.15,0,0,5,1,0,138,1,1.1,0.9
9793,1,6.06,0.81,0,0,5,1,0,138,1,1.1,0.9
9794,1,20.04,2.59,0,0,5,1,0,138,1,1.1,0.9
9795,1,20.04,1.16,0,0,5,1,0,138,1,1.1,0.9
9796,1,0,0,0,-48.3785728031,5,1,0,345,1,1.1,0.9
9797,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9798,1,20.04,2.58,0,0,5,1,0,345,1,1.1,0.9
9799,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9800,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9801,1,20.04,3.6,0,0,5,1,0,138,1,1.1,0.9
9802,1,9.81,1.73,0,0,5,1,0,138,1,1.1,0.9
9803,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9804,1,9.81,1.83,0,0,5,1,0,138,1,1.1,0.9
9805,1,9.58,0.8,0,0,5,1,0,138,1,1.1,0.9
9806,1,1.72,0.16,0,0,5,1,0,138,1,1.1,0.9
9807,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9808,1,9.81,2.52,0,0,5,1,0,138,1,1.1,0.9
9809,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9810,1,5.94,0.56,0,0,5,1,0,138,1,1.1,0.9
9811,1,6.67,1.04,0,0,5,1,0,138,1,1.1,0.9
9812,1,6.72,0.45,0,0,5,1,0,138,1,1.1,0.9
9813,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9814,1,5.04,0.51,0,0,5,1,0,138,1,1.1,0.9
9815,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9816,1,5.66,1.15,0,0,5,1,0,138,1,1.1,0.9
9817,1,3.75,0.86,0,0,5,1,0,138,1,1.1,0.9
9818,1,5.41,0.92,0,0,5,1,0,138,1,1.1,0.9
9819,1,4.07,0.42,0,0,5,1,0,138,1,1.1,0.9
9820,1,3.42,0.51,0,0,5,1,0,138,1,1.1,0.9
9821,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9822,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9823,1,22.44,2.35,0,0,5,1,0,138,1,1.1,0.9
9824,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9825,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9826,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9827,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9828,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9829,1,22.44,1.84,0,0,5,1,0,345,1,1.1,0.9
9830,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9831,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9832,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9833,1,22.44,7.44,0,0,5,1,0,138,1,1.1,0.9
9834,1,23.5,3.6,0,0,5,1,0,138,1,1.1,0.9
9835,1,4.48,0.83,0,0,5,1,0,138,1,1.1,0.9
9836,1,4.48,0.58,0,0,5,1,0,138,1,1.1,0.9
9837,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9838,1,7.83,1,0,0,5,1,0,138,1,1.1,0.9
9839,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9840,1,8.36,2,0,0,5,1,0,138,1,1.1,0.9
9841,1,16.7,3.43,0,0,5,1,0,138,1,1.1,0.9
9842,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9843,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9844,1,8.1,1.12,0,0,5,1,0,138,1,1.1,0.9
9845,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9846,1,8.1,0.51,0,0,5,1,0,138,1,1.1,0.9
9847,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9848,1,8.1,0.98,0,0,5,1,0,138,1,1.1,0.9
9849,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9850,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9851,1,2.42,0.07,0,0,5,1,0,138,1,1.1,0.9
9852,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9853,1,3.2,0.4,0,0,5,1,0,138,1,1.1,0.9
9854,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9855,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9856,1,3.2,0.03,0,0,5,1,0,138,1,1.1,0.9
9857,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9858,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9859,1,3.2,0.65,0,0,5,1,0,138,1,1.1,0.9
9860,1,11.29,2.67,0,0,5,1,0,138,1,1.1,0.9
9861,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9862,1,10.26,1.51,0,0,5,1,0,138,1,1.1,0.9
9863,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9864,1,11.29,2.24,0,0,5,1,0,138,1,1.1,0.9
9865,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9866,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9867,1,8.5,1.83,0,0,5,1,0,138,1,1.1,0.9
9868,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9869,1,8.91,0.66,0,0,5,1,0,138,1,1.1,0.9
9870,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9871,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9872,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9873,1,8.1,1.53,0,0,5,1,0,138,1,1.1,0.9
9874,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9875,1,3.92,0.28,0,0,5,1,0,138,1,1.1,0.9
9876,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9877,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9878,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9879,1,19.97,2.41,0,0,5,1,0,345,1,1.1,0.9
9880,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9881,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9882,1,20.91,4.97,0,0,5,1,0,138,1,1.1,0.9
9883,1,22.98,1.09,0,0,5,1,0,138,1,1.1,0.9
9884,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9885,1,20.91,2.78,0,0,5,1,0,138,1,1.1,0.9
9886,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9887,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9888,1,19.53,2.92,0,0,5,1,0,138,1,1.1,0.9
9889,1,21.39,3.23,0,0,5,1,0,138,1,1.1,0.9
9890,1,18.65,1.3,0,0,5,1,0,138,1,1.1,0.9
9891,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9892,1,18.65,4.34,0,0,5,1,0,138,1,1.1,0.9
9893,1,8.28,1.61,0,0,5,1,0,138,1,1.1,0.9
9894,1,8.28,2.23,0,0,5,1,0,138,1,1.1,0.9
9895,1,8.28,2.31,0,0,5,1,0,138,1,1.1,0.9
9896,1,2.58,0.1,0,0,5,1,0,138,1,1.1,0.9
9897,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9898,1,6.95,1.41,0,0,5,1,0,138,1,1.1,0.9
9899,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9900,1,8.88,0.99,0,0,5,1,0,138,1,1.1,0.9
9901,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9902,1,10.05,0.86,0,0,5,1,0,138,1,1.1,0.9
9903,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9904,1,13.82,0.96,0,0,5,1,0,138,1,1.1,0.9
9905,1,10.05,2.39,0,0,5,1,0,138,1,1.1,0.9
9906,1,12.37,1.88,0,0,5,1,0,138,1,1.1,0.9
9907,1,12.37,2.46,0,0,5,1,0,138,1,1.1,0.9
9908,1,12.37,0.92,0,0,5,1,0,138,1,1.1,0.9
9909,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9910,1,12.37,1.11,0,0,5,1,0,138,1,1.1,0.9
9911,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9912,1,21.52,3.6,0,0,5,1,0,138,1,1.1,0.9
9913,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9914,1,21.52,6.24,0,0,5,1,0,138,1,1.1,0.9
9915,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9916,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9917,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9918,1,22.45,3.31,0,0,5,1,0,138,1,1.1,0.9
9919,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9920,1,0,0,0,-5.96762470683,5,1,0,345,1,1.1,0.9
9921,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9922,1,21.52,2.6,0,0,5,1,0,345,1,1.1,0.9
9923,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9924,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9925,1,2.09,0.39,0,0,5,1,0,138,1,1.1,0.9
9926,1,4.16,0.84,0,0,5,1,0,138,1,1.1,0.9
9927,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9928,1,4.51,0.62,0,0,5,1,0,138,1,1.1,0.9
9929,1,4.51,0.51,0,0,5,1,0,138,1,1.1,0.9
9930,1,4.65,0.29,0,0,5,1,0,138,1,1.1,0.9
9931,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9932,1,17.21,1.73,0,0,5,1,0,138,1,1.1,0.9
9933,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9934,1,19.73,2.91,0,0,5,1,0,138,1,1.1,0.9
9935,1,20.18,5.03,0,0,5,1,0,138,1,1.1,0.9
9936,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9937,1,16.99,3.09,0,0,5,1,0,138,1,1.1,0.9
9938,1,4.02,1.44,0,-4.08412166625,5,1,0,138,1,1.1,0.9
9939,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9940,1,4.02,0.6,0,0,5,1,0,138,1,1.1,0.9
9941,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9942,1,4.02,0.41,0,0,5,1,0,138,1,1.1,0.9
9943,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9944,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9945,1,15.1,1.81,0,0,5,1,0,138,1,1.1,0.9
9946,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9947,1,14.42,3.04,0,0,5,1,0,138,1,1.1,0.9
9948,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9949,1,15.1,2.84,0,0,5,1,0,138,1,1.1,0.9
9950,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9951,1,15.1,1.97,0,0,5,1,0,138,1,1.1,0.9
9952,1,4.75,1.08,0,0,5,1,0,138,1,1.1,0.9
9953,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9954,1,2.38,0.74,0,0,5,1,0,138,1,1.1,0.9
9955,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9956,1,5.16,0.86,0,0,5,1,0,138,1,1.1,0.9
9957,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9958,1,4.41,0.16,0,0,5,1,0,138,1,1.1,0.9
9959,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9960,1,1.07,0.13,0,0,5,1,0,138,1,1.1,0.9
9961,1,3.33,0.49,0,0,5,1,0,138,1,1.1,0.9
9962,1,6.61,1.18,0,0,5,1,0,138,1,1.1,0.9
9963,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9964,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9965,1,3.3,1.09,0,0,5,1,0,138,1,1.1,0.9
9966,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9967,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9968,1,3.3,1,0,0,5,1,0,138,1,1.1,0.9
9969,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9970,1,23.93,0.8,0,0,5,1,0,138,1,1.1,0.9
9971,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9972,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9973,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9974,1,23.93,3.61,0,0,5,1,0,138,1,1.1,0.9
9975,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9976,1,23.93,4,0,0,5,1,0,138,1,1.1,0.9
9977,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9978,1,23.93,1.89,0,0,5,1,0,138,1,1.1,0.9
9979,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9980,1,3.94,0.61,0,0,5,1,0,138,1,1.1,0.9
9981,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9982,1,4.9,0.43,0,0,5,1,0,138,1,1.1,0.9
9983,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9984,1,2.47,0.46,0,0,5,1,0,138,1,1.1,0.9
9985,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9986,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9987,1,12.15,0.16,0,0,5,1,0,138,1,1.1,0.9
9988,1,12.15,1.82,0,0,5,1,0,138,1,1.1,0.9
9989,1,12.15,1.29,0,0,5,1,0,138,1,1.1,0.9
9990,1,12.15,0.63,0,0,5,1,0,138,1,1.1,0.9
9991,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9992,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9993,1,2.99,0.19,0,0,5,1,0,138,1,1.1,0.9
9994,1,5.9,0.45,0,0,5,1,0,138,1,1.1,0.9
9995,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9996,1,5.9,0.45,0,0,5,1,0,138,1,1.1,0.9
9997,1,5.9,0.93,0,0,5,1,0,138,1,1.1,0.9
9998,1,2.27,0.86,0,0,5,1,0,138,1,1.1,0.9
9999,1,1.86,0.3,0,0,5,1,0,138,1,1.1,0.9
10000,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10001,1,9.85,1.36,0,0,5,1,0,138,1,1.1,0.9
10002,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10003,1,19.7,2.8,0,0,5,1,0,138,1,1.1,0.9
10004,1,11.27,0.79,0,0,5,1,0,138,1,1.1,0.9
10005,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10006,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10007,1,24.88,4.24,0,0,5,1,0,345,1,1.1,0.9
10008,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10009,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10010,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10011,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10012,1,24.88,4.93,0,0,5,1,0,345,1,1.1,0.9
10013,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10014,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10015,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10016,1,24.88,2.05,0,0,5,1,0,138,1,1.1,0.9
10017,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10018,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10019,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10020,1,24.88,3.91,0,0,5,1,0,138,1,1.1,0.9
10021,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10022,1,24.88,4.19,0,0,5,1,0,138,1,1.1,0.9
10023,1,3.16,0.57,0,0,5,1,0,138,1,1.1,0.9
10024,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10025,1,3.16,0.36,0,0,5,1,0,138,1,1.1,0.9
10026,1,3.16,0.48,0,0,5,1,0,138,1,1.1,0.9
10027,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10028,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10029,1,2.86,0.49,0,0,5,1,0,138,1,1.1,0.9
10030,1,7.79,1,0,0,5,1,0,138,1,1.1,0.9
10031,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10032,1,4.03,0.73,0,0,5,1,0,138,1,1.1,0.9
10033,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10034,1,12.41,2.57,0,0,5,1,0,138,1,1.1,0.9
10035,1,9.95,1.68,0,0,5,1,0,138,1,1.1,0.9
10036,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10037,1,9.43,2.54,0,0,5,1,0,138,1,1.1,0.9
10038,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10039,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10040,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10041,1,9.1,1.73,0,0,5,1,0,345,1,1.1,0.9
10042,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10043,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10044,1,8.07,1.28,0,0,5,1,0,138,1,1.1,0.9
10045,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10046,1,8.07,0.69,0,0,5,1,0,138,1,1.1,0.9
10047,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10048,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10049,1,3.11,0.26,0,0,5,1,0,138,1,1.1,0.9
10050,1,5.34,1.04,0,0,5,1,0,138,1,1.1,0.9
10051,1,5.34,0.72,0,0,5,1,0,138,1,1.1,0.9
10052,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10053,1,5.34,0.19,0,0,5,1,0,138,1,1.1,0.9
10054,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10055,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10056,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10057,1,26.05,2.12,0,0,5,1,0,345,1,1.1,0.9
10058,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10059,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10060,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10061,1,26.05,4.54,0,0,5,1,0,138,1,1.1,0.9
10062,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10063,1,26.05,3.8,0,0,5,1,0,138,1,1.1,0.9
10064,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10065,1,26.05,5.01,0,0,5,1,0,138,1,1.1,0.9
10066,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10067,1,0,0,0,38.399278743,5,1,0,138,1,1.1,0.9
10068,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10069,1,32.31,3.16,0,0,5,1,0,138,1,1.1,0.9
10070,1,32.31,5,0,0,5,1,0,138,1,1.1,0.9
10071,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10072,1,32.31,1.2,0,0,5,1,0,138,1,1.1,0.9
10073,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10074,1,32.31,6.28,0,0,5,1,0,138,1,1.1,0.9
10075,1,32.31,2.59,0,0,5,1,0,138,1,1.1,0.9
10076,1,0,0,0,83.5098082207,5,1,0,138,1,1.1,0.9
10077,1,55.59,9.52,0,0,5,1,0,138,1,1.1,0.9
10078,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10079,1,10.06,2.07,0,0,5,1,0,138,1,1.1,0.9
10080,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10081,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10082,1,10.06,0.67,0,0,5,1,0,138,1,1.1,0.9
10083,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10084,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10085,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10086,1,10.06,2.23,0,0,5,1,0,138,1,1.1,0.9
10087,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10088,1,2.58,0.24,0,0,5,1,0,138,1,1.1,0.9
10089,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10090,1,4.2,0.69,0,0,5,1,0,138,1,1.1,0.9
10091,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10092,1,5.47,1.12,0,0,5,1,0,138,1,1.1,0.9
10093,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10094,1,5.11,0.25,0,0,5,1,0,138,1,1.1,0.9
10095,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10096,1,4.76,0.48,0,0,5,1,0,138,1,1.1,0.9
10097,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10098,1,25.35,2.73,0,0,5,1,0,138,1,1.1,0.9
10099,1,0,0,0,12.1314446324,5,1,0,138,1,1.1,0.9
10100,1,23.29,0.66,0,0,5,1,0,138,1,1.1,0.9
10101,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10102,1,23.29,1.49,0,0,5,1,0,138,1,1.1,0.9
10103,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10104,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10105,1,23.29,3.05,0,0,5,1,0,138,1,1.1,0.9
10106,1,23.73,3.21,0,0,5,1,0,138,1,1.1,0.9
10107,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10108,1,23.73,3.81,0,0,5,1,0,138,1,1.1,0.9
10109,1,26.66,3.43,0,0,5,1,0,138,1,1.1,0.9
10110,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10111,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10112,1,23.73,1.25,0,0,5,1,0,138,1,1.1,0.9
10113,1,23.28,3.43,0,0,5,1,0,138,1,1.1,0.9
10114,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10115,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10116,1,33.25,4.06,0,0,5,1,0,138,1,1.1,0.9
10117,1,23.28,6.09,0,0,5,1,0,138,1,1.1,0.9
10118,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10119,1,9.98,2.06,0,0,5,1,0,138,1,1.1,0.9
10120,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10121,1,15.87,1.44,0,0,5,1,0,138,1,1.1,0.9
10122,1,9.98,1.81,0,0,5,1,0,138,1,1.1,0.9
10123,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10124,1,17.22,2.67,0,0,5,1,0,138,1,1.1,0.9
10125,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10126,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10127,1,17.22,1.91,0,0,5,1,0,138,1,1.1,0.9
10128,1,17.22,2.97,0,-11.2440529222,5,1,0,138,1,1.1,0.9
10129,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10130,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10131,1,17.22,3.86,0,0,5,1,0,138,1,1.1,0.9
10132,1,10.6,1.16,0,0,5,1,0,138,1,1.1,0.9
10133,1,0,0,0,16.3458670736,5,1,0,138,1,1.1,0.9
10134,1,10.6,3.04,0,0,5,1,0,138,1,1.1,0.9
10135,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10136,1,5.89,0.25,0,0,5,1,0,138,1,1.1,0.9
10137,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10138,1,5.89,0.18,0,0,5,1,0,138,1,1.1,0.9
10139,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10140,1,20.21,1.01,0,0,5,1,0,138,1,1.1,0.9
10141,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10142,1,20.21,2.2,0,0,5,1,0,138,1,1.1,0.9
10143,1,0,0,0,-60.255709126,5,1,0,138,1,1.1,0.9
10144,1,20.21,1.27,0,0,5,1,0,138,1,1.1,0.9
10145,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10146,1,20.21,2.76,0,0,5,1,0,138,1,1.1,0.9
10147,1,25.81,3.77,0,0,5,1,0,138,1,1.1,0.9
10148,1,25.81,2.8,0,0,5,1,0,138,1,1.1,0.9
10149,1,25.81,3.37,0,0,5,1,0,138,1,1.1,0.9
