bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
10150,1,25.81,1.72,0,0,5,1,0,138,1,1.1,0.9
10151,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10152,1,22.93,2.38,0,0,5,1,0,138,1,1.1,0.9
10153,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10154,1,26.35,3.39,0,0,5,1,0,138,1,1.1,0.9
10155,1,26.35,1.69,0,0,5,1,0,138,1,1.1,0.9
10156,1,22.93,2.43,0,0,5,1,0,138,1,1.1,0.9
10157,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10158,1,22.93,1.07,0,0,5,1,0,138,1,1.1,0.9
10159,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10160,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10161,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10162,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10163,1,19.15,2.79,0,0,5,1,0,345,1,1.1,0.9
10164,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10165,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10166,1,19.15,2.09,0,0,5,1,0,138,1,1.1,0.9
10167,1,19.15,1.35,0,0,5,1,0,138,1,1.1,0.9
10168,1,19.15,1.45,0,0,5,1,0,138,1,1.1,0.9
10169,1,8.4,0.88,0,23.4732544737,5,1,0,138,1,1.1,0.9
10170,1,8.4,0.41,0,0,5,1,0,138,1,1.1,0.9
10171,1,8.4,0.77,0,0,5,1,0,138,1,1.1,0.9
10172,1,24.66,4.93,0,0,5,1,0,138,1,1.1,0.9
10173,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10174,1,24.66,4.33,0,0,5,1,0,138,1,1.1,0.9
10175,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10176,1,0,0,0,6.4742679189,5,1,0,138,1,1.1,0.9
10177,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10178,1,24.66,1.57,0,0,5,1,0,138,1,1.1,0.9
10179,1,24.66,0.66,0,0,5,1,0,138,1,1.1,0.9
10180,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10181,1,24.66,5.72,0,0,5,1,0,138,1,1.1,0.9
10182,1,13.09,3.56,0,0,5,1,0,138,1,1.1,0.9
10183,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10184,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10185,1,9.86,2.06,0,0,5,1,0,138,1,1.1,0.9
10186,1,0.27,0.05,0,0,5,1,0,138,1,1.1,0.9
10187,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10188,1,10.13,2.2,0,0,5,1,0,138,1,1.1,0.9
10189,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10190,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10191,1,15.84,1.37,0,0,5,1,0,138,1,1.1,0.9
10192,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10193,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10194,1,15.84,2.34,0,0,5,1,0,138,1,1.1,0.9
10195,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10196,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10197,1,26.43,3.18,0,0,5,1,0,138,1,1.1,0.9
10198,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10199,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10200,1,15.84,1.79,0,0,5,1,0,345,1,1.1,0.9
10201,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10202,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10203,1,5.86,0.79,0,0,5,1,0,138,1,1.1,0.9
10204,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10205,1,22.42,6.23,0,0,5,1,0,138,1,1.1,0.9
10206,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10207,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10208,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10209,1,22.42,4.8,0,0,5,1,0,138,1,1.1,0.9
10210,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10211,1,25.84,0.65,0,0,5,1,0,138,1,1.1,0.9
10212,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10213,1,23.39,2.72,0,0,5,1,0,138,1,1.1,0.9
10214,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10215,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10216,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10217,1,2.3,0.22,0,0,5,1,0,138,1,1.1,0.9
10218,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10219,1,4.59,0.34,0,0,5,1,0,138,1,1.1,0.9
10220,1,36.44,6.31,0,0,5,1,0,138,1,1.1,0.9
10221,1,36.44,4.97,0,0,5,1,0,138,1,1.1,0.9
10222,1,36.44,4.67,0,0,5,1,0,138,1,1.1,0.9
10223,1,38.01,0.4,0,0,5,1,0,138,1,1.1,0.9
10224,1,0,0,0,26.9298285555,5,1,0,138,1,1.1,0.9
10225,1,36.44,3.82,0,0,5,1,0,138,1,1.1,0.9
10226,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10227,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10228,1,24.14,2.14,0,0,5,1,0,138,1,1.1,0.9
10229,1,23.14,0.65,0,0,5,1,0,138,1,1.1,0.9
10230,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10231,1,23.14,5.38,0,0,5,1,0,138,1,1.1,0.9
10232,1,23.14,2.07,0,0,5,1,0,138,1,1.1,0.9
10233,1,23.14,3.36,0,0,5,1,0,138,1,1.1,0.9
10234,1,6.19,0.19,0,0,5,1,0,138,1,1.1,0.9
10235,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10236,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10237,1,6.19,1.63,0,0,5,1,0,345,1,1.1,0.9
10238,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10239,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10240,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10241,1,6.19,0.47,0,0,5,1,0,138,1,1.1,0.9
10242,1,19.18,0.43,0,0,5,1,0,138,1,1.1,0.9
10243,1,19.18,5.03,0,0,5,1,0,138,1,1.1,0.9
10244,1,19.18,0.44,0,0,5,1,0,138,1,1.1,0.9
10245,1,19.18,1.1,0,0,5,1,0,138,1,1.1,0.9
10246,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10247,1,7.48,0.62,0,0,5,1,0,138,1,1.1,0.9
10248,1,8.69,2.66,0,0,5,1,0,138,1,1.1,0.9
10249,1,9.16,1.11,0,0,5,1,0,138,1,1.1,0.9
10250,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10251,1,34.55,6.51,0,0,5,1,0,138,1,1.1,0.9
10252,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10253,1,3.66,0.85,0,0,5,1,0,138,1,1.1,0.9
10254,1,33.11,9.1,0,0,5,1,0,138,1,1.1,0.9
10255,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10256,1,34.55,3.77,0,0,5,1,0,138,1,1.1,0.9
10257,1,38.19,2.72,0,0,5,1,0,138,1,1.1,0.9
10258,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10259,1,34.55,6.34,0,0,5,1,0,138,1,1.1,0.9
10260,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10261,1,6.66,1.47,0,0,5,1,0,138,1,1.1,0.9
10262,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10263,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10264,1,18.36,3.63,0,0,5,1,0,138,1,1.1,0.9
10265,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10266,1,18.36,0.16,0,0,5,1,0,138,1,1.1,0.9
10267,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10268,1,18.36,1.85,0,0,5,1,0,138,1,1.1,0.9
10269,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10270,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10271,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10272,1,18.36,3.07,0,0,5,1,0,138,1,1.1,0.9
10273,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10274,1,16.54,3.55,0,0,5,1,0,138,1,1.1,0.9
10275,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10276,1,17.26,1.68,0,0,5,1,0,138,1,1.1,0.9
10277,1,16.54,1.84,0,0,5,1,0,138,1,1.1,0.9
10278,1,16.54,4.98,0,0,5,1,0,138,1,1.1,0.9
10279,1,10.1,0.77,0,0,5,1,0,138,1,1.1,0.9
10280,1,10.1,0.83,0,0,5,1,0,138,1,1.1,0.9
10281,1,10.71,0.1,0,0,5,1,0,138,1,1.1,0.9
10282,1,11.32,2.44,0,0,5,1,0,138,1,1.1,0.9
10283,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10284,1,9.96,1.13,0,0,5,1,0,138,1,1.1,0.9
10285,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10286,1,9.96,2.49,0,0,5,1,0,138,1,1.1,0.9
10287,1,9.96,1.21,0,0,5,1,0,138,1,1.1,0.9
10288,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10289,1,9.96,1.62,0,0,5,1,0,138,1,1.1,0.9
10290,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10291,1,2.83,0.35,0,0,5,1,0,138,1,1.1,0.9
10292,1,1.14,0.22,0,0,5,1,0,138,1,1.1,0.9
10293,1,1.14,0.11,0,0,5,1,0,138,1,1.1,0.9
10294,1,0.59,0.11,0,0,5,1,0,138,1,1.1,0.9
10295,1,1.12,0.14,0,0,5,1,0,138,1,1.1,0.9
10296,1,2.53,0.05,0,0,5,1,0,138,1,1.1,0.9
10297,1,5.37,0.69,0,0,5,1,0,138,1,1.1,0.9
10298,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10299,1,22.19,7.07,0,0,5,1,0,138,1,1.1,0.9
10300,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10301,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10302,1,22.19,4.96,0,0,5,1,0,138,1,1.1,0.9
10303,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10304,1,22.19,2.16,0,0,5,1,0,138,1,1.1,0.9
10305,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10306,1,26.59,2.17,0,0,5,1,0,138,1,1.1,0.9
10307,1,0,0,0,-0.00256428629601,5,1,0,345,1,1.1,0.9
10308,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10309,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10310,1,27.8,3.15,0,0,5,1,0,345,1,1.1,0.9
10311,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10312,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10313,1,18.88,2.12,0,0,5,1,0,138,1,1.1,0.9
10314,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10315,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10316,1,18.88,2.19,0,0,5,1,0,138,1,1.1,0.9
10317,1,18.88,4.26,0,0,5,1,0,138,1,1.1,0.9
10318,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10319,1,17.92,2.42,0,0,5,1,0,138,1,1.1,0.9
10320,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10321,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10322,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10323,1,17.92,0.44,0,0,5,1,0,138,1,1.1,0.9
10324,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10325,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10326,1,17.92,4.37,0,0,5,1,0,345,1,1.1,0.9
10327,1,0.59,0.1,0,0,5,1,0,345,1,1.1,0.9
10328,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10329,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10330,1,17.92,2.14,0,0,5,1,0,138,1,1.1,0.9
10331,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10332,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10333,1,1.18,0.14,0,0,5,1,0,138,1,1.1,0.9
10334,1,26.78,6.13,0,0,5,1,0,138,1,1.1,0.9
10335,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10336,1,26.78,3.71,0,0,5,1,0,138,1,1.1,0.9
10337,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10338,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10339,1,26.78,5.27,0,0,5,1,0,138,1,1.1,0.9
10340,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10341,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10342,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10343,1,26.78,3.4,0,0,5,1,0,345,1,1.1,0.9
10344,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10345,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10346,1,26.78,2.1,0,0,5,1,0,138,1,1.1,0.9
10347,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10348,1,27.98,2.03,0,0,5,1,0,138,1,1.1,0.9
10349,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10350,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10351,1,26.81,6,0,0,5,1,0,138,1,1.1,0.9
10352,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10353,1,27.98,5.72,0,0,5,1,0,138,1,1.1,0.9
10354,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10355,1,26.81,3.93,0,15.6598106939,5,1,0,138,1,1.1,0.9
10356,1,27.98,4.63,0,0,5,1,0,138,1,1.1,0.9
10357,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10358,1,36.9,10.99,0,0,5,1,0,138,1,1.1,0.9
10359,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10360,1,36.9,1.41,0,0,5,1,0,138,1,1.1,0.9
10361,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10362,1,40.06,2.45,0,0,5,1,0,138,1,1.1,0.9
10363,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10364,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10365,1,36.9,6.25,0,0,5,1,0,138,1,1.1,0.9
10366,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10367,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10368,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10369,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10370,1,36.9,8.26,0,0,5,1,0,345,1,1.1,0.9
10371,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10372,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10373,1,6.32,0.22,0,0,5,1,0,138,1,1.1,0.9
10374,1,0.49,0.05,0,0,5,1,0,138,1,1.1,0.9
10375,1,3.27,0.32,0,0,5,1,0,138,1,1.1,0.9
10376,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10377,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10378,1,8.74,0.6,0,0,5,1,0,138,1,1.1,0.9
10379,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10380,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10381,1,11.33,0.66,0,0,5,1,0,138,1,1.1,0.9
10382,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10383,1,8.92,1.21,0,0,5,1,0,138,1,1.1,0.9
10384,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10385,1,8.92,2.37,0,0,5,1,0,138,1,1.1,0.9
10386,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10387,1,5.11,0.19,0,0,5,1,0,138,1,1.1,0.9
10388,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10389,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10390,1,5.34,0.73,0,0,5,1,0,138,1,1.1,0.9
10391,1,6.28,0.85,0,0,5,1,0,138,1,1.1,0.9
10392,1,14.07,2.35,0,0,5,1,0,138,1,1.1,0.9
10393,1,10.79,2.28,0,0,5,1,0,138,1,1.1,0.9
10394,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10395,1,8.62,0.73,0,0,5,1,0,138,1,1.1,0.9
10396,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10397,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10398,1,4.03,0.58,0,0,5,1,0,138,1,1.1,0.9
10399,1,4.03,0.28,0,0,5,1,0,138,1,1.1,0.9
10400,1,4.03,0.18,0,0,5,1,0,138,1,1.1,0.9
10401,1,25.81,5.19,0,0,5,1,0,138,1,1.1,0.9
10402,1,25.81,1.57,0,0,5,1,0,138,1,1.1,0.9
10403,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10404,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10405,1,35.18,6.33,0,0,5,1,0,345,1,1.1,0.9
10406,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10407,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10408,1,25.81,2.35,0,0,5,1,0,138,1,1.1,0.9
10409,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10410,1,9.35,1.68,0,0,5,1,0,138,1,1.1,0.9
10411,1,9.35,2.16,0,0,5,1,0,138,1,1.1,0.9
10412,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10413,1,6.68,0.74,0,0,5,1,0,138,1,1.1,0.9
10414,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10415,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10416,1,4.04,0.43,0,0,5,1,0,138,1,1.1,0.9
10417,1,10.03,1.68,0,0,5,1,0,138,1,1.1,0.9
10418,1,10.54,0.97,0,0,5,1,0,138,1,1.1,0.9
10419,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10420,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10421,1,10.03,1.07,0,0,5,1,0,138,1,1.1,0.9
10422,1,2.62,0.16,0,0,5,1,0,138,1,1.1,0.9
10423,1,5.47,1.54,0,0,5,1,0,138,1,1.1,0.9
10424,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10425,1,1.75,0.41,0,0,5,1,0,138,1,1.1,0.9
10426,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10427,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10428,1,17.51,0.5,0,0,5,1,0,138,1,1.1,0.9
10429,1,9.36,0.4,0,0,5,1,0,138,1,1.1,0.9
10430,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10431,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10432,1,5.14,0.79,0,0,5,1,0,138,1,1.1,0.9
10433,1,5.14,0.67,0,0,5,1,0,138,1,1.1,0.9
10434,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10435,1,11.53,1.46,0,0,5,1,0,138,1,1.1,0.9
10436,1,11.53,0.58,0,0,5,1,0,138,1,1.1,0.9
10437,1,11.53,1.05,0,0,5,1,0,138,1,1.1,0.9
10438,1,0,0,0,-100.03802167,5,1,0,345,1,1.1,0.9
10439,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10440,1,17.02,1.72,0,0,5,1,0,345,1,1.1,0.9
10441,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10442,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10443,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10444,1,5.5,0.87,0,0,5,1,0,138,1,1.1,0.9
10445,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10446,1,26.36,3,0,0,5,1,0,138,1,1.1,0.9
10447,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10448,1,13.19,4.3,0,0,5,1,0,138,1,1.1,0.9
10449,1,1.78,0.09,0,0,5,1,0,138,1,1.1,0.9
10450,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10451,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10452,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10453,1,33.08,2.22,0,0,5,1,0,138,1,1.1,0.9
10454,1,38.22,11.6,0,0,5,1,0,138,1,1.1,0.9
10455,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10456,1,33.08,6.97,0,0,5,1,0,138,1,1.1,0.9
10457,1,33.08,16.4,0,0,5,1,0,138,1,1.1,0.9
10458,1,34.4,4.92,0,0,5,1,0,138,1,1.1,0.9
10459,1,0,0,0,12.3062598602,5,1,0,345,1,1.1,0.9
10460,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10461,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10462,1,33.08,2.81,0,0,5,1,0,345,1,1.1,0.9
10463,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10464,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10465,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10466,1,8.44,0.26,0,0,5,1,0,138,1,1.1,0.9
10467,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10468,1,8.44,0.75,0,0,5,1,0,138,1,1.1,0.9
10469,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10470,1,8.44,0.96,0,0,5,1,0,138,1,1.1,0.9
10471,1,4.13,0.36,0,0,5,1,0,138,1,1.1,0.9
10472,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10473,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10474,1,2.01,0.09,0,0,5,1,0,138,1,1.1,0.9
10475,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10476,1,3.26,0.32,0,0,5,1,0,138,1,1.1,0.9
10477,1,3.26,0.55,0,0,5,1,0,138,1,1.1,0.9
10478,1,3.44,0.74,0,0,5,1,0,138,1,1.1,0.9
10479,1,0.73,0.09,0,0,5,1,0,138,1,1.1,0.9
10480,1,12.22,2.65,0,0,5,1,0,138,1,1.1,0.9
10481,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10482,1,12.27,1.34,0,0,5,1,0,138,1,1.1,0.9
10483,1,12.22,1.19,0,-22.6045633171,5,1,0,138,1,1.1,0.9
10484,1,1.95,0.12,0,-21.9174265595,5,1,0,138,1,1.1,0.9
10485,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10486,1,2.11,0.3,0,0,5,1,0,138,1,1.1,0.9
10487,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10488,1,4.22,0.82,0,0,5,1,0,138,1,1.1,0.9
10489,1,1.57,0.27,0,0,5,1,0,138,1,1.1,0.9
10490,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10491,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10492,1,3.13,0.31,0,0,5,1,0,138,1,1.1,0.9
10493,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10494,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10495,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10496,1,1.1,0.15,0,0,5,1,0,138,1,1.1,0.9
10497,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10498,1,5.66,0.66,0,0,5,1,0,138,1,1.1,0.9
10499,1,1.21,0.34,0,0,5,1,0,138,1,1.1,0.9
10500,1,1.17,0.12,0,0,5,1,0,138,1,1.1,0.9
10501,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10502,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10503,1,8.97,1.71,0,0,5,1,0,138,1,1.1,0.9
10504,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10505,1,8.97,1.31,0,0,5,1,0,138,1,1.1,0.9
10506,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10507,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10508,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10509,1,8.97,0.49,0,0,5,1,0,345,1,1.1,0.9
10510,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10511,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10512,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10513,1,4.6,0.31,0,0,5,1,0,138,1,1.1,0.9
10514,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10515,1,4.6,0.8,0,0,5,1,0,138,1,1.1,0.9
10516,1,5.11,0.11,0,0,5,1,0,138,1,1.1,0.9
10517,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10518,1,2.34,0.21,0,0,5,1,0,138,1,1.1,0.9
10519,1,4.69,0.51,0,0,5,1,0,138,1,1.1,0.9
10520,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10521,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10522,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10523,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10524,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10525,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10526,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10527,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
10528,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10529,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10530,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10531,1,0.25,0.03,0,0,5,1,0,138,1,1.1,0.9
10532,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10533,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10534,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10535,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10536,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10537,1,0.27,0.01,0,0,5,1,0,345,1,1.1,0.9
10538,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10539,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10540,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10541,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10542,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10543,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10544,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10545,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10546,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10547,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10548,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10549,1,0,0,0,-64.9359783344,5,1,0,345,1,1.1,0.9
10550,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10551,1,3.8,0.44,0,0,5,1,0,345,1,1.1,0.9
10552,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10553,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10554,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10555,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10556,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10557,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10558,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10559,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
10560,2,0,0,0,0,5,1,0,20,1,1.1,0.9
10561,2,0,0,0,0,5,1,0,22,1,1.1,0.9
10562,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10563,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10564,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10565,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10566,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10567,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10568,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10569,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10570,1,0,0,0,-17.6928817845,5,1,0,345,1,1.1,0.9
10571,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10572,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10573,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10574,1,1.53,0.08,0,0,5,1,0,345,1,1.1,0.9
10575,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10576,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10577,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10578,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10579,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
10580,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10581,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10582,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10583,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10584,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10585,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10586,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10587,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10588,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10589,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10590,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10591,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10592,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10593,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10594,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10595,1,0.07,0.01,0,0,5,1,0,345,1,1.1,0.9
10596,1,0.07,0.01,0,0,5,1,0,345,1,1.1,0.9
10597,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10598,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10599,1,0,0,0,-342.430813396,5,1,0,765,1,1.1,0.9
10600,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10601,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10602,2,0,0,0,0,5,1,0,20,1,1.1,0.9
10603,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10604,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10605,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10606,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10607,2,0,0,0,0,5,1,0,20,1,1.1,0.9
10608,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10609,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10610,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10611,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10612,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10613,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10614,1,0.59,0.08,0,-93.3091659497,5,1,0,345,1,1.1,0.9
10615,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10616,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10617,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10618,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10619,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10620,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10621,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10622,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10623,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10624,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10625,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10626,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10627,1,0,0,0,-0.00190961672358,5,1,0,345,1,1.1,0.9
10628,1,1.41,0.2,0,0,5,1,0,345,1,1.1,0.9
10629,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10630,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10631,1,0,0,0,-5.56848747291,5,1,0,765,1,1.1,0.9
10632,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10633,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10634,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10635,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10636,2,0,0,0,0,5,1,0,22,1,1.1,0.9
10637,1,0.06,0.01,0,0,5,1,0,765,1,1.1,0.9
10638,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10639,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10640,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10641,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10642,1,1.15,0.19,0,0,5,1,0,138,1,1.1,0.9
10643,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10644,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10645,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10646,1,2.93,0.91,0,0,5,1,0,138,1,1.1,0.9
10647,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10648,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10649,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10650,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10651,1,4.16,0.17,0,0,5,1,0,138,1,1.1,0.9
10652,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10653,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10654,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10655,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10656,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10657,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10658,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10659,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10660,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10661,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10662,1,1.12,0.1,0,0,5,1,0,138,1,1.1,0.9
10663,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10664,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10665,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10666,1,0.45,0.04,0,0,5,1,0,138,1,1.1,0.9
10667,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10668,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10669,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10670,2,0,0,0,0,5,1,0,22,1,1.1,0.9
10671,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10672,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10673,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10674,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10675,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10676,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10677,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10678,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10679,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10680,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10681,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10682,1,1.18,0.19,0,0,5,1,0,345,1,1.1,0.9
10683,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10684,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10685,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10686,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10687,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10688,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10689,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10690,1,0.39,0.01,0,0,5,1,0,345,1,1.1,0.9
10691,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10692,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10693,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10694,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10695,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10696,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10697,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10698,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10699,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10700,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10701,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10702,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10703,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10704,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10705,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10706,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10707,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10708,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10709,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10710,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10711,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10712,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10713,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10714,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10715,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10716,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10717,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10718,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10719,1,0.94,0.08,0,0,5,1,0,138,1,1.1,0.9
10720,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10721,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10722,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10723,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10724,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10725,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10726,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10727,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10728,1,7.31,1.26,0,0,5,1,0,138,1,1.1,0.9
10729,1,1.81,0.04,0,0,5,1,0,138,1,1.1,0.9
10730,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10731,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10732,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10733,1,3.51,0.81,0,0,5,1,0,138,1,1.1,0.9
10734,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10735,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10736,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10737,1,0,0,0,-0.00135034659464,5,1,0,345,1,1.1,0.9
10738,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10739,1,1.75,0.24,0,0,5,1,0,345,1,1.1,0.9
10740,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10741,1,0.88,0.05,0,0,5,1,0,345,1,1.1,0.9
10742,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10743,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10744,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10745,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10746,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10747,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10748,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10749,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10750,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10751,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10752,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10753,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10754,2,0,0,0,0,5,1,0,22,1,1.1,0.9
10755,1,0.7,0.08,0,0,5,1,0,345,1,1.1,0.9
10756,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10757,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10758,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10759,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10760,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10761,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10762,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10763,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10764,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10765,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10766,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10767,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10768,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10769,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10770,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10771,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10772,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10773,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10774,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10775,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10776,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10777,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10778,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10779,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10780,1,0,0,0,-8.9711641154,5,1,0,765,1,1.1,0.9
10781,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10782,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10783,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10784,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10785,2,0,0,0,0,5,1,0,20,1,1.1,0.9
10786,1,2.68,0.3,0,0,5,1,0,765,1,1.1,0.9
10787,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10788,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10789,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10790,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10791,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10792,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10793,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10794,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10795,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10796,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10797,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10798,1,0,0,0,-110.113267859,5,1,0,345,1,1.1,0.9
10799,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10800,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10801,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10802,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10803,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10804,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10805,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10806,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10807,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10808,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10809,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10810,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10811,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10812,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10813,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10814,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10815,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10816,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10817,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10818,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10819,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10820,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10821,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10822,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10823,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10824,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10825,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10826,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10827,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10828,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10829,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10830,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10831,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10832,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10833,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10834,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10835,2,0,0,0,0,5,1,0,22,1,1.1,0.9
10836,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10837,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10838,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10839,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10840,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10841,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10842,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10843,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10844,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10845,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10846,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10847,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10848,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10849,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10850,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10851,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10852,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10853,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10854,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10855,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10856,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10857,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10858,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10859,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10860,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10861,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10862,2,0,0,0,0,5,1,0,20,1,1.1,0.9
10863,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10864,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10865,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10866,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10867,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10868,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10869,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10870,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10871,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10872,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10873,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10874,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10875,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10876,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10877,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10878,2,0,0,0,0,5,1,0,22,1,1.1,0.9
10879,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10880,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10881,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10882,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10883,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10884,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10885,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10886,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10887,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10888,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10889,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10890,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10891,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10892,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10893,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10894,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10895,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10896,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10897,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10898,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10899,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10900,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10901,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10902,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10903,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10904,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10905,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10906,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10907,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10908,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10909,1,0,0,0,-15.5097956155,5,1,0,345,1,1.1,0.9
10910,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10911,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10912,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10913,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10914,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10915,1,0,0,0,-47.5069158449,5,1,0,345,1,1.1,0.9
10916,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10917,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10918,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10919,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10920,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10921,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10922,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10923,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10924,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10925,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10926,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10927,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10928,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10929,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10930,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10931,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10932,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10933,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10934,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10935,1,0,0,0,-202.523730037,5,1,0,765,1,1.1,0.9
10936,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10937,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10938,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10939,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10940,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10941,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10942,2,0,0,0,0,5,1,0,20,1,1.1,0.9
10943,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10944,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10945,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10946,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10947,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10948,1,0,0,0,-132.537522292,5,1,0,345,1,1.1,0.9
10949,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10950,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10951,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10952,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10953,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10954,1,0,0,0,-228.193742848,5,1,0,765,1,1.1,0.9
10955,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10956,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10957,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10958,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10959,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10960,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10961,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10962,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10963,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10964,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10965,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10966,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10967,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10968,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10969,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10970,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10971,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10972,1,0,0,0,-114.10464646,5,1,0,345,1,1.1,0.9
10973,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10974,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10975,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10976,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10977,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10978,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10979,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10980,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10981,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10982,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10983,1,0,0,0,-79.2546454256,5,1,0,765,1,1.1,0.9
10984,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10985,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10986,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10987,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10988,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10989,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10990,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10991,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10992,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10993,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10994,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10995,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10996,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10997,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10998,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10999,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11000,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11001,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11002,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11003,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11004,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11005,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11006,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11007,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11008,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11009,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11010,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11011,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11012,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11013,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11014,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11015,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11016,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11017,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11018,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11019,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11020,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11021,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11022,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11023,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11024,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11025,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11026,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11027,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11028,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11029,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11030,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11031,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11032,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11033,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11034,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11035,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11036,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11037,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11038,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11039,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11040,1,0,0,0,0.000771308183212,5,1,0,345,1,1.1,0.9
11041,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11042,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11043,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11044,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11045,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11046,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11047,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11048,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11049,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11050,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11051,2,0,0,0,0,5,1,0,345,1,1.1,0.9
11052,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11053,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11054,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11055,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11056,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11057,1,0,0,0,-100.775964386,5,1,0,345,1,1.1,0.9
11058,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11059,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11060,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11061,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11062,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11063,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11064,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11065,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11066,2,0,0,0,0,5,1,0,24,1,1.1,0.9
11067,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11068,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11069,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11070,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11071,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11072,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11073,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11074,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11075,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11076,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11077,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11078,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11079,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11080,1,0,0,0,-0.00298369103407,5,1,0,345,1,1.1,0.9
11081,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11082,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11083,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11084,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11085,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11086,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11087,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11088,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11089,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11090,2,0,0,0,0,5,1,0,24,1,1.1,0.9
11091,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11092,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11093,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11094,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11095,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11096,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11097,1,0,0,0,-70.7879930491,5,1,0,345,1,1.1,0.9
11098,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11099,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11100,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11101,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11102,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11103,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11104,1,0,0,0,-136.099168132,5,1,0,765,1,1.1,0.9
11105,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11106,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11107,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11108,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11109,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11110,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11111,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11112,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11113,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11114,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11115,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11116,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11117,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11118,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11119,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11120,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11121,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11122,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11123,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11124,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11125,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11126,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
11127,2,0,0,0,0,5,1,0,22,1,1.1,0.9
11128,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11129,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11130,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11131,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11132,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11133,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11134,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11135,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11136,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11137,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11138,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11139,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11140,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11141,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11142,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11143,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11144,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11145,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11146,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11147,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11148,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11149,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
11150,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11151,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11152,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11153,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11154,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11155,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11156,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11157,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11158,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11159,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11160,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11161,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11162,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11163,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11164,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11165,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11166,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11167,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11168,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11169,1,0,0,0,-459.152665594,5,1,0,765,1,1.1,0.9
11170,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11171,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11172,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11173,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11174,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11175,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11176,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11177,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11178,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11179,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11180,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11181,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11182,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11183,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11184,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11185,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11186,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11187,1,0,0,0,-341.85107642,5,1,0,765,1,1.1,0.9
11188,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11189,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11190,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11191,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11192,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11193,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11194,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11195,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11196,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11197,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11198,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11199,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11200,2,0,0,0,0,5,1,0,22,1,1.1,0.9
11201,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11202,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11203,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11204,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11205,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11206,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11207,2,0,0,0,0,5,1,0,20,1,1.1,0.9
11208,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11209,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11210,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11211,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11212,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11213,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11214,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11215,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11216,1,0,0,0,-0.010366077793,5,1,0,345,1,1.1,0.9
11217,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11218,2,0,0,0,0,5,1,0,20,1,1.1,0.9
11219,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11220,2,0,0,0,0,5,1,0,22,1,1.1,0.9
11221,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11222,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11223,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11224,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11225,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11226,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11227,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11228,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11229,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11230,2,0,0,0,0,5,1,0,20,1,1.1,0.9
11231,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11232,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11233,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11234,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11235,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11236,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11237,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11238,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11239,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11240,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11241,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11242,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11243,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
11244,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11245,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11246,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11247,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11248,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11249,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11250,2,0,0,0,0,5,1,0,22,1,1.1,0.9
11251,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11252,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11253,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11254,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11255,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11256,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11257,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11258,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11259,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11260,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11261,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11262,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11263,1,6.66,0.91,0,0,6,1,0,138,1,1.1,0.9
11264,1,10.68,1.72,0,0,6,1,0,138,1,1.1,0.9
11265,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11266,1,7.54,0.85,0,0,6,1,0,138,1,1.1,0.9
11267,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11268,1,12.1,1.36,0,0,6,1,0,138,1,1.1,0.9
11269,1,12.1,2.81,0,0,6,1,0,138,1,1.1,0.9
11270,1,12.1,1.29,0,0,6,1,0,138,1,1.1,0.9
11271,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11272,1,9.12,1.37,0,0,6,1,0,138,1,1.1,0.9
11273,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11274,1,9.12,1.67,0,0,6,1,0,138,1,1.1,0.9
11275,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11276,1,9.12,0.6,0,0,6,1,0,138,1,1.1,0.9
11277,1,7.74,1.97,0,0,6,1,0,138,1,1.1,0.9
11278,1,15.47,1.2,0,0,6,1,0,138,1,1.1,0.9
11279,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11280,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11281,1,22.47,3.24,0,0,6,1,0,138,1,1.1,0.9
11282,1,22.47,1.5,0,0,6,1,0,138,1,1.1,0.9
11283,1,22.47,3.79,0,0,6,1,0,138,1,1.1,0.9
11284,1,0,0,0,-257.048692776,6,1,0,345,1,1.1,0.9
11285,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11286,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11287,1,22.47,4.04,0,0,6,1,0,345,1,1.1,0.9
11288,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11289,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11290,1,27.72,2.55,0,0,6,1,0,138,1,1.1,0.9
11291,1,27.72,5,0,0,6,1,0,138,1,1.1,0.9
11292,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11293,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11294,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11295,1,27.72,3.24,0,0,6,1,0,138,1,1.1,0.9
11296,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11297,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11298,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11299,1,27.72,10.58,0,0,6,1,0,345,1,1.1,0.9
11300,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11301,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11302,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11303,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11304,1,19.9,3.46,0,0,6,1,0,345,1,1.1,0.9
11305,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11306,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11307,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11308,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11309,1,19.9,1.65,0,0,6,1,0,138,1,1.1,0.9
11310,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11311,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11312,1,19.9,1.09,0,0,6,1,0,138,1,1.1,0.9
11313,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11314,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11315,1,19.9,2.8,0,0,6,1,0,345,1,1.1,0.9
11316,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11317,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11318,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11319,1,0,0,0,15.3548377974,6,1,0,138,1,1.1,0.9
11320,1,7.54,1.03,0,0,6,1,0,138,1,1.1,0.9
11321,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11322,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11323,1,12.54,0.98,0,0,6,1,0,138,1,1.1,0.9
11324,1,12.48,1.83,0,0,6,1,0,138,1,1.1,0.9
11325,1,6.06,0.95,0,0,6,1,0,138,1,1.1,0.9
11326,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11327,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11328,1,12.19,2.75,0,0,6,1,0,138,1,1.1,0.9
11329,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11330,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11331,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11332,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11333,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11334,1,28.32,6.65,0,0,6,1,0,345,1,1.1,0.9
11335,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11336,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11337,1,17.77,1.81,0,0,6,1,0,138,1,1.1,0.9
11338,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11339,1,17.77,1.91,0,0,6,1,0,138,1,1.1,0.9
11340,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11341,1,17.77,0.98,0,0,6,1,0,138,1,1.1,0.9
11342,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11343,1,17.77,5.97,0,0,6,1,0,138,1,1.1,0.9
11344,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11345,1,6.02,1.45,0,0,6,1,0,138,1,1.1,0.9
11346,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11347,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11348,1,6.02,0.8,0,0,6,1,0,138,1,1.1,0.9
11349,1,5.78,1.78,0,0,6,1,0,138,1,1.1,0.9
11350,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11351,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11352,1,12.2,2.11,0,0,6,1,0,138,1,1.1,0.9
11353,1,12.2,2.17,0,15.2104721178,6,1,0,138,1,1.1,0.9
11354,1,24.41,1.59,0,0,6,1,0,138,1,1.1,0.9
11355,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11356,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11357,1,28.25,3.07,0,0,6,1,0,345,1,1.1,0.9
11358,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11359,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11360,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11361,1,28.25,5.99,0,0,6,1,0,138,1,1.1,0.9
11362,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11363,1,28.12,1.32,0,0,6,1,0,138,1,1.1,0.9
11364,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11365,1,28.12,5.38,0,0,6,1,0,138,1,1.1,0.9
11366,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11367,1,28.12,2.87,0,0,6,1,0,138,1,1.1,0.9
11368,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11369,1,3.51,1.06,0,0,6,1,0,138,1,1.1,0.9
11370,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11371,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11372,1,18.02,1.06,0,0,6,1,0,138,1,1.1,0.9
11373,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11374,1,18.02,2.4,0,0,6,1,0,138,1,1.1,0.9
11375,1,18.02,2.98,0,0,6,1,0,138,1,1.1,0.9
11376,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11377,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11378,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11379,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11380,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11381,1,18.02,3.42,0,0,6,1,0,345,1,1.1,0.9
11382,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11383,1,26.43,3.88,0,0,6,1,0,138,1,1.1,0.9
11384,1,26.43,0.45,0,0,6,1,0,138,1,1.1,0.9
11385,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11386,1,29.25,2.81,0,0,6,1,0,138,1,1.1,0.9
11387,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11388,1,26.43,2.4,0,0,6,1,0,138,1,1.1,0.9
11389,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11390,1,27.41,7.56,0,0,6,1,0,138,1,1.1,0.9
11391,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11392,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11393,1,27.41,1.24,0,0,6,1,0,138,1,1.1,0.9
11394,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11395,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11396,1,27.41,3.02,0,0,6,1,0,345,1,1.1,0.9
11397,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11398,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11399,1,0,0,0,-76.3889382262,6,1,0,345,1,1.1,0.9
11400,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11401,1,36.71,2.57,0,0,6,1,0,345,1,1.1,0.9
11402,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11403,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11404,1,27.41,2.16,0,0,6,1,0,138,1,1.1,0.9
11405,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11406,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11407,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11408,1,4.11,0.62,0,0,6,1,0,138,1,1.1,0.9
11409,1,23.11,1.39,0,0,6,1,0,138,1,1.1,0.9
11410,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11411,1,23.11,4.33,0,0,6,1,0,138,1,1.1,0.9
11412,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11413,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11414,1,23.11,6.65,0,0,6,1,0,138,1,1.1,0.9
11415,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11416,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11417,1,0,0,0,-69.836816408,6,1,0,345,1,1.1,0.9
11418,1,0,0,0,0,6,1,0,138,1,1.1,0.9
