bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
11419,1,23.11,2.81,0,0,6,1,0,345,1,1.1,0.9
11420,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11421,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11422,1,2.45,0.44,0,0,6,1,0,138,1,1.1,0.9
11423,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11424,1,4.9,0.83,0,0,6,1,0,138,1,1.1,0.9
11425,1,0,0,0,8.3217151291,6,1,0,138,1,1.1,0.9
11426,1,3.48,0.1,0,0,6,1,0,138,1,1.1,0.9
11427,1,6.4,1.31,0,0,6,1,0,138,1,1.1,0.9
11428,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11429,1,12.94,2.52,0,0,6,1,0,138,1,1.1,0.9
11430,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11431,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11432,1,10.91,0.95,0,0,6,1,0,138,1,1.1,0.9
11433,1,28.17,1.66,0,0,6,1,0,138,1,1.1,0.9
11434,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11435,1,32.8,8.6,0,0,6,1,0,138,1,1.1,0.9
11436,1,28.17,3.11,0,0,6,1,0,138,1,1.1,0.9
11437,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11438,1,28.17,2.62,0,0,6,1,0,138,1,1.1,0.9
11439,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11440,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11441,1,28.17,5.86,0,0,6,1,0,345,1,1.1,0.9
11442,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11443,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11444,1,4.44,0.8,0,0,6,1,0,138,1,1.1,0.9
11445,1,3.87,0.8,0,0,6,1,0,138,1,1.1,0.9
11446,1,2.31,0.55,0,0,6,1,0,138,1,1.1,0.9
11447,1,4.64,0.58,0,0,6,1,0,138,1,1.1,0.9
11448,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11449,1,2.06,0.25,0,0,6,1,0,138,1,1.1,0.9
11450,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11451,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11452,1,11.49,1.57,0,0,6,1,0,138,1,1.1,0.9
11453,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11454,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11455,1,22.62,8.89,0,0,6,1,0,138,1,1.1,0.9
11456,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11457,1,11.49,1.55,0,0,6,1,0,138,1,1.1,0.9
11458,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11459,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11460,1,11.49,0.78,0,0,6,1,0,138,1,1.1,0.9
11461,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11462,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11463,1,16.42,2.15,0,0,6,1,0,138,1,1.1,0.9
11464,1,16.42,2.08,0,0,6,1,0,138,1,1.1,0.9
11465,1,16.42,4.24,0,0,6,1,0,138,1,1.1,0.9
11466,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11467,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11468,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11469,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11470,1,16.42,2.52,0,0,6,1,0,345,1,1.1,0.9
11471,1,21.74,5.48,0,0,6,1,0,138,1,1.1,0.9
11472,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11473,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11474,1,32.89,0.78,0,0,6,1,0,345,1,1.1,0.9
11475,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11476,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11477,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11478,1,20.96,1.86,0,0,6,1,0,138,1,1.1,0.9
11479,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11480,1,20.96,3.49,0,0,6,1,0,138,1,1.1,0.9
11481,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11482,1,37.93,4.71,0,0,6,1,0,138,1,1.1,0.9
11483,1,13.39,0.56,0,0,6,1,0,138,1,1.1,0.9
11484,1,24.53,8.38,0,0,6,1,0,138,1,1.1,0.9
11485,1,20.17,3.92,0,0,6,1,0,138,1,1.1,0.9
11486,1,28.96,2.31,0,0,6,1,0,138,1,1.1,0.9
11487,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11488,1,9.8,1.93,0,0,6,1,0,138,1,1.1,0.9
11489,1,10.64,0.33,0,0,6,1,0,138,1,1.1,0.9
11490,1,21.29,1.4,0,0,6,1,0,138,1,1.1,0.9
11491,1,10.64,2.06,0,0,6,1,0,138,1,1.1,0.9
11492,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11493,1,5.83,2.08,0,0,6,1,0,138,1,1.1,0.9
11494,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11495,1,17.22,0.64,0,0,6,1,0,138,1,1.1,0.9
11496,1,17.22,3.46,0,0,6,1,0,138,1,1.1,0.9
11497,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11498,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11499,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11500,1,17.22,1.08,0,0,6,1,0,345,1,1.1,0.9
11501,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11502,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11503,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11504,1,17.22,1.85,0,0,6,1,0,138,1,1.1,0.9
11505,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11506,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11507,1,10.71,0.71,0,0,6,1,0,138,1,1.1,0.9
11508,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11509,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11510,1,10.71,0.57,0,0,6,1,0,138,1,1.1,0.9
11511,1,10.71,0.25,0,0,6,1,0,138,1,1.1,0.9
11512,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11513,1,10.99,1.52,0,0,6,1,0,138,1,1.1,0.9
11514,1,13.63,2.66,0,0,6,1,0,138,1,1.1,0.9
11515,1,0,0,0,18.3915793652,6,1,0,345,1,1.1,0.9
11516,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11517,1,24.39,1.36,0,0,6,1,0,345,1,1.1,0.9
11518,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11519,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11520,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11521,1,13.63,3.15,0,0,6,1,0,138,1,1.1,0.9
11522,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11523,1,13.63,2.22,0,0,6,1,0,138,1,1.1,0.9
11524,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11525,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11526,1,5.38,0.69,0,0,6,1,0,138,1,1.1,0.9
11527,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11528,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11529,1,12.41,1.32,0,0,6,1,0,345,1,1.1,0.9
11530,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11531,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11532,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11533,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11534,1,12.41,1.15,0,0,6,1,0,138,1,1.1,0.9
11535,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11536,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11537,1,12.41,1.44,0,0,6,1,0,138,1,1.1,0.9
11538,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11539,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11540,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11541,1,26.62,4.44,0,0,6,1,0,138,1,1.1,0.9
11542,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11543,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11544,1,14.2,3.35,0,0,6,1,0,138,1,1.1,0.9
11545,1,14.2,1.12,0,0,6,1,0,138,1,1.1,0.9
11546,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11547,1,14.2,2.1,0,0,6,1,0,138,1,1.1,0.9
11548,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11549,1,3.69,0.3,0,0,6,1,0,138,1,1.1,0.9
11550,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11551,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11552,1,3.69,0.29,0,0,6,1,0,138,1,1.1,0.9
11553,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11554,1,3.69,0.59,0,0,6,1,0,138,1,1.1,0.9
11555,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11556,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11557,1,18.35,0.96,0,0,6,1,0,138,1,1.1,0.9
11558,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11559,1,18.64,3.03,0,0,6,1,0,138,1,1.1,0.9
11560,1,18.35,1.07,0,0,6,1,0,138,1,1.1,0.9
11561,1,26.71,5.3,0,0,6,1,0,138,1,1.1,0.9
11562,1,26.71,1.13,0,0,6,1,0,138,1,1.1,0.9
11563,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11564,1,26.71,5.36,0,0,6,1,0,138,1,1.1,0.9
11565,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11566,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11567,1,26.71,6.97,0,0,6,1,0,345,1,1.1,0.9
11568,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11569,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11570,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11571,1,26.71,0.46,0,0,6,1,0,138,1,1.1,0.9
11572,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11573,1,5.56,0.73,0,0,6,1,0,138,1,1.1,0.9
11574,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11575,1,28.24,3.78,0,0,6,1,0,138,1,1.1,0.9
11576,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11577,1,29.46,0.68,0,0,6,1,0,138,1,1.1,0.9
11578,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11579,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11580,1,29.46,6.96,0,0,6,1,0,138,1,1.1,0.9
11581,1,29.77,2.84,0,0,6,1,0,138,1,1.1,0.9
11582,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11583,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11584,1,29.46,2.66,0,0,6,1,0,138,1,1.1,0.9
11585,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11586,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11587,1,11.92,0.38,0,0,6,1,0,138,1,1.1,0.9
11588,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11589,1,11.43,4.47,0,0,6,1,0,138,1,1.1,0.9
11590,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11591,1,11.92,4.09,0,0,6,1,0,138,1,1.1,0.9
11592,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11593,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11594,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11595,1,27.58,2.59,0,0,6,1,0,138,1,1.1,0.9
11596,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11597,1,27.58,3.53,0,0,6,1,0,138,1,1.1,0.9
11598,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11599,1,27.87,9.06,0,0,6,1,0,138,1,1.1,0.9
11600,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11601,1,27.58,1.48,0,0,6,1,0,138,1,1.1,0.9
11602,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11603,1,25.88,2.44,0,0,6,1,0,138,1,1.1,0.9
11604,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11605,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11606,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11607,1,25.88,4.53,0,0,6,1,0,138,1,1.1,0.9
11608,1,25.88,4.94,0,0,6,1,0,138,1,1.1,0.9
11609,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11610,1,31.41,5.77,0,0,6,1,0,138,1,1.1,0.9
11611,1,49.76,1.98,0,0,6,1,0,138,1,1.1,0.9
11612,1,31.41,4.78,0,0,6,1,0,138,1,1.1,0.9
11613,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11614,1,31.41,5.4,0,0,6,1,0,138,1,1.1,0.9
11615,1,19.29,4.76,0,0,6,1,0,138,1,1.1,0.9
11616,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11617,1,19.29,2.73,0,0,6,1,0,138,1,1.1,0.9
11618,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11619,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11620,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11621,1,19.29,2.69,0,0,6,1,0,138,1,1.1,0.9
11622,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11623,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11624,1,22.02,3.83,0,0,6,1,0,345,1,1.1,0.9
11625,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11626,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11627,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11628,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11629,1,72.97,1.47,0,0,6,1,0,138,1,1.1,0.9
11630,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11631,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11632,1,52.42,15.23,0,0,6,1,0,138,1,1.1,0.9
11633,1,36.49,4.64,0,0,6,1,0,138,1,1.1,0.9
11634,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11635,1,67.9,3.31,0,0,6,1,0,138,1,1.1,0.9
11636,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11637,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11638,1,36.49,1.65,0,0,6,1,0,138,1,1.1,0.9
11639,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11640,1,28.79,6.13,0,0,6,1,0,138,1,1.1,0.9
11641,1,28.79,2.23,0,0,6,1,0,138,1,1.1,0.9
11642,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11643,1,28.79,0.88,0,0,6,1,0,138,1,1.1,0.9
11644,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11645,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11646,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11647,1,28.79,1.6,0,0,6,1,0,138,1,1.1,0.9
11648,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11649,1,28.79,3.13,0,0,6,1,0,138,1,1.1,0.9
11650,1,0,0,0,-0.000252760198934,6,1,0,345,1,1.1,0.9
11651,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11652,1,15.64,0.81,0,0,6,1,0,345,1,1.1,0.9
11653,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11654,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11655,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11656,1,15.64,4.05,0,0,6,1,0,138,1,1.1,0.9
11657,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11658,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11659,1,15.64,0.92,0,0,6,1,0,345,1,1.1,0.9
11660,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11661,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11662,1,21.7,3.07,0,0,6,1,0,138,1,1.1,0.9
11663,1,21.7,6.04,0,0,6,1,0,138,1,1.1,0.9
11664,1,21.7,10.24,0,0,6,1,0,138,1,1.1,0.9
11665,1,24.45,3.08,0,0,6,1,0,138,1,1.1,0.9
11666,1,28.39,2.41,0,0,6,1,0,138,1,1.1,0.9
11667,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11668,1,28.39,4.46,0,0,6,1,0,138,1,1.1,0.9
11669,1,28.39,2,0,0,6,1,0,138,1,1.1,0.9
11670,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11671,1,28.39,4.69,0,0,6,1,0,138,1,1.1,0.9
11672,1,29.63,5.67,0,0,6,1,0,138,1,1.1,0.9
11673,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11674,1,29.63,5.2,0,0,6,1,0,138,1,1.1,0.9
11675,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11676,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11677,1,29.63,5.04,0,0,6,1,0,138,1,1.1,0.9
11678,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11679,1,29.63,5.11,0,0,6,1,0,138,1,1.1,0.9
11680,1,29.63,1.9,0,0,6,1,0,138,1,1.1,0.9
11681,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11682,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11683,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11684,1,53.5,6.42,0,0,6,1,0,345,1,1.1,0.9
11685,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11686,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11687,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11688,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11689,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11690,1,27.62,1.19,0,0,6,1,0,345,1,1.1,0.9
11691,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11692,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11693,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11694,1,27.62,1.84,0,0,6,1,0,138,1,1.1,0.9
11695,1,27.62,2.27,0,0,6,1,0,138,1,1.1,0.9
11696,1,4.48,0.53,0,0,6,1,0,138,1,1.1,0.9
11697,1,4.48,0.35,0,0,6,1,0,138,1,1.1,0.9
11698,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11699,1,4.48,0.23,0,0,6,1,0,138,1,1.1,0.9
11700,1,24.71,4.87,0,0,6,1,0,138,1,1.1,0.9
11701,1,24.71,0.74,0,0,6,1,0,138,1,1.1,0.9
11702,1,24.71,5.04,0,0,6,1,0,138,1,1.1,0.9
11703,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11704,1,24.71,3.67,0,0,6,1,0,138,1,1.1,0.9
11705,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11706,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11707,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11708,1,24.71,4.19,0,0,6,1,0,138,1,1.1,0.9
11709,1,10.36,0.86,0,0,6,1,0,138,1,1.1,0.9
11710,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11711,1,10.36,2.37,0,0,6,1,0,138,1,1.1,0.9
11712,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11713,1,22.9,4.48,0,0,6,1,0,138,1,1.1,0.9
11714,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11715,1,0,0,0,39.6978842771,6,1,0,138,1,1.1,0.9
11716,1,22.9,3.48,0,0,6,1,0,138,1,1.1,0.9
11717,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11718,1,22.9,3.67,0,0,6,1,0,138,1,1.1,0.9
11719,1,22.9,1.16,0,0,6,1,0,138,1,1.1,0.9
11720,1,23.84,4.06,0,0,6,1,0,138,1,1.1,0.9
11721,1,34.2,6.52,0,0,6,1,0,138,1,1.1,0.9
11722,1,23.84,1,0,0,6,1,0,138,1,1.1,0.9
11723,1,23.84,2.92,0,0,6,1,0,138,1,1.1,0.9
11724,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11725,1,29.28,1.85,0,0,6,1,0,138,1,1.1,0.9
11726,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11727,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11728,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11729,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11730,1,29.28,4.35,0,0,6,1,0,138,1,1.1,0.9
11731,1,29.28,1.52,0,0,6,1,0,138,1,1.1,0.9
11732,1,0,0,0,23.2048253719,6,1,0,345,1,1.1,0.9
11733,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11734,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11735,1,34.94,3.64,0,0,6,1,0,345,1,1.1,0.9
11736,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11737,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11738,1,46.03,2.4,0,0,6,1,0,138,1,1.1,0.9
11739,1,34.94,10.59,0,0,6,1,0,138,1,1.1,0.9
11740,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11741,1,46.03,8.49,0,0,6,1,0,138,1,1.1,0.9
11742,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11743,1,34.94,7.21,0,0,6,1,0,138,1,1.1,0.9
11744,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11745,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11746,1,34.94,6.35,0,0,6,1,0,138,1,1.1,0.9
11747,1,11.57,1.64,0,0,6,1,0,138,1,1.1,0.9
11748,1,11.09,0.36,0,0,6,1,0,138,1,1.1,0.9
11749,1,26.83,1.63,0,0,6,1,0,138,1,1.1,0.9
11750,1,0,0,0,-27.2955573059,6,1,0,345,1,1.1,0.9
11751,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11752,1,24.09,0.41,0,0,6,1,0,345,1,1.1,0.9
11753,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11754,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11755,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11756,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11757,1,24.09,2.31,0,0,6,1,0,138,1,1.1,0.9
11758,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11759,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11760,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11761,1,35.56,5.36,0,0,6,1,0,138,1,1.1,0.9
11762,1,22.93,3.55,0,0,6,1,0,138,1,1.1,0.9
11763,1,13.26,1.26,0,0,6,1,0,138,1,1.1,0.9
11764,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11765,1,13.52,1.85,0,0,6,1,0,138,1,1.1,0.9
11766,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11767,1,27.03,7.01,0,0,6,1,0,138,1,1.1,0.9
11768,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11769,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11770,1,28.05,11.11,0,0,6,1,0,138,1,1.1,0.9
11771,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11772,1,70.86,17.06,0,0,6,1,0,138,1,1.1,0.9
11773,1,28.05,2.52,0,0,6,1,0,138,1,1.1,0.9
11774,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11775,1,0,0,0,-135.196504527,6,1,0,765,1,1.1,0.9
11776,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11777,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11778,1,75.74,17.51,0,0,6,1,0,345,1,1.1,0.9
11779,1,0,0,0,0,6,1,0,765,1,1.1,0.9
11780,1,0,0,0,0,6,1,0,765,1,1.1,0.9
11781,1,0,0,0,0,6,1,0,765,1,1.1,0.9
11782,1,11.98,0.65,0,0,6,1,0,138,1,1.1,0.9
11783,1,11.98,1.55,0,0,6,1,0,138,1,1.1,0.9
11784,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11785,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11786,1,23.96,6.17,0,0,6,1,0,138,1,1.1,0.9
11787,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11788,1,13.85,1.25,0,0,6,1,0,138,1,1.1,0.9
11789,1,13.71,1.26,0,0,6,1,0,138,1,1.1,0.9
11790,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11791,1,13.27,0.87,0,0,6,1,0,138,1,1.1,0.9
11792,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11793,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11794,1,13.27,1.86,0,0,6,1,0,138,1,1.1,0.9
11795,1,23.84,2.62,0,0,6,1,0,138,1,1.1,0.9
11796,1,23.84,2.35,0,0,6,1,0,138,1,1.1,0.9
11797,1,4.5,0.22,0,0,6,1,0,138,1,1.1,0.9
11798,1,28.5,5.42,0,0,6,1,0,138,1,1.1,0.9
11799,1,27.75,5.24,0,0,6,1,0,138,1,1.1,0.9
11800,1,27.75,4.26,0,0,6,1,0,138,1,1.1,0.9
11801,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11802,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11803,1,27.75,2.77,0,0,6,1,0,345,1,1.1,0.9
11804,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11805,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11806,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11807,1,27.75,6.35,0,0,6,1,0,138,1,1.1,0.9
11808,1,32.94,3.68,0,0,6,1,0,138,1,1.1,0.9
11809,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11810,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11811,1,32.94,3.25,0,0,6,1,0,138,1,1.1,0.9
11812,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11813,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11814,1,34.37,5.75,0,0,6,1,0,345,1,1.1,0.9
11815,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11816,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11817,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11818,1,34.18,10.35,0,0,6,1,0,138,1,1.1,0.9
11819,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11820,1,34.18,5.86,0,0,6,1,0,138,1,1.1,0.9
11821,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11822,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11823,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11824,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11825,1,38.37,10.17,0,0,6,1,0,345,1,1.1,0.9
11826,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11827,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11828,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11829,1,50.55,14.93,0,0,6,1,0,138,1,1.1,0.9
11830,1,54.57,7.21,0,0,6,1,0,138,1,1.1,0.9
11831,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11832,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11833,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11834,1,38.37,2.8,0,0,6,1,0,345,1,1.1,0.9
11835,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11836,1,38.37,17.83,0,0,6,1,0,138,1,1.1,0.9
11837,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11838,1,12.19,2.1,0,0,6,1,0,138,1,1.1,0.9
11839,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11840,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11841,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11842,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11843,1,16.86,3.37,0,0,6,1,0,345,1,1.1,0.9
11844,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11845,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11846,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11847,1,16.86,3.18,0,-34.4017894641,6,1,0,138,1,1.1,0.9
11848,1,0,0,0,25.5742917585,6,1,0,138,1,1.1,0.9
11849,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11850,1,16.86,2.33,0,0,6,1,0,138,1,1.1,0.9
11851,1,16.86,2.09,0,77.0459449695,6,1,0,138,1,1.1,0.9
11852,1,21.54,3.42,0,0,6,1,0,138,1,1.1,0.9
11853,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11854,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11855,1,19.74,0.46,0,0,6,1,0,138,1,1.1,0.9
11856,1,21.54,2.01,0,0,6,1,0,138,1,1.1,0.9
11857,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11858,1,19.74,1.67,0,0,6,1,0,138,1,1.1,0.9
11859,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11860,1,28.77,1.66,0,0,6,1,0,138,1,1.1,0.9
11861,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11862,1,28.77,0.26,0,0,6,1,0,138,1,1.1,0.9
11863,1,28.77,5.71,0,0,6,1,0,138,1,1.1,0.9
11864,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11865,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11866,1,28.77,3.94,0,0,6,1,0,345,1,1.1,0.9
11867,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11868,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11869,1,28.77,4.62,0,0,6,1,0,138,1,1.1,0.9
11870,1,0,0,0,17.8095341464,6,1,0,138,1,1.1,0.9
11871,1,17.01,1.5,0,0,6,1,0,138,1,1.1,0.9
11872,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11873,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11874,1,17.01,1.62,0,0,6,1,0,138,1,1.1,0.9
11875,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11876,1,22.62,2.98,0,0,6,1,0,138,1,1.1,0.9
11877,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11878,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11879,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11880,1,18.43,0.33,0,0,6,1,0,345,1,1.1,0.9
11881,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11882,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11883,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11884,1,28.37,3.17,0,0,6,1,0,138,1,1.1,0.9
11885,1,16.19,3.11,0,0,6,1,0,138,1,1.1,0.9
11886,1,16.23,1.96,0,31.2866555762,6,1,0,138,1,1.1,0.9
11887,1,13.33,1.84,0,0,6,1,0,138,1,1.1,0.9
11888,1,13.33,1.44,0,0,6,1,0,138,1,1.1,0.9
11889,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11890,1,26.67,7.39,0,0,6,1,0,138,1,1.1,0.9
11891,1,21.57,5.69,0,0,6,1,0,138,1,1.1,0.9
11892,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11893,1,40.57,8.81,0,47.2588798301,6,1,0,138,1,1.1,0.9
11894,1,21.57,3.52,0,0,6,1,0,138,1,1.1,0.9
11895,1,21.57,6.79,0,0,6,1,0,138,1,1.1,0.9
11896,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11897,1,77.35,9.44,0,0,6,1,0,138,1,1.1,0.9
11898,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11899,1,26.58,5.51,0,0,6,1,0,138,1,1.1,0.9
11900,1,26.58,5.42,0,0,6,1,0,138,1,1.1,0.9
11901,1,26.58,2.13,0,0,6,1,0,138,1,1.1,0.9
11902,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11903,1,26.12,4.02,0,0,6,1,0,138,1,1.1,0.9
11904,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11905,1,26.12,2.56,0,0,6,1,0,138,1,1.1,0.9
11906,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11907,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11908,1,26.12,1.65,0,0,6,1,0,138,1,1.1,0.9
11909,1,43.9,9.1,0,0,6,1,0,138,1,1.1,0.9
11910,1,24.21,0.82,0,0,6,1,0,138,1,1.1,0.9
11911,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11912,1,24.18,1.2,0,0,6,1,0,138,1,1.1,0.9
11913,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11914,1,17.8,1.55,0,0,6,1,0,138,1,1.1,0.9
11915,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11916,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11917,1,25.56,6.52,0,0,6,1,0,138,1,1.1,0.9
11918,1,17.1,0.73,0,0,6,1,0,138,1,1.1,0.9
11919,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11920,1,23.84,3.06,0,0,6,1,0,138,1,1.1,0.9
11921,1,23.84,2.17,0,36.2260004671,6,1,0,138,1,1.1,0.9
11922,1,29.46,3.08,0,0,6,1,0,138,1,1.1,0.9
11923,1,0,0,0,24.459176081,6,1,0,138,1,1.1,0.9
11924,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11925,1,42.15,1.78,0,0,6,1,0,138,1,1.1,0.9
11926,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11927,1,23.84,2.15,0,0,6,1,0,138,1,1.1,0.9
11928,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11929,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11930,1,22.3,2.33,0,0,6,1,0,345,1,1.1,0.9
11931,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11932,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11933,1,41.78,9.25,0,0,6,1,0,138,1,1.1,0.9
11934,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11935,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11936,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11937,1,64.78,3.7,0,0,6,1,0,345,1,1.1,0.9
11938,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11939,1,0,0,0,76.8703057045,6,1,0,138,1,1.1,0.9
11940,1,38.59,9.74,0,0,6,1,0,138,1,1.1,0.9
11941,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11942,1,18.99,4.14,0,0,6,1,0,138,1,1.1,0.9
11943,1,18.99,3.85,0,0,6,1,0,138,1,1.1,0.9
11944,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11945,1,18.3,1.27,0,0,6,1,0,138,1,1.1,0.9
11946,1,18.3,2.42,0,0,6,1,0,138,1,1.1,0.9
11947,1,43.31,2.65,0,0,6,1,0,138,1,1.1,0.9
11948,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11949,1,53.17,4.12,0,0,6,1,0,138,1,1.1,0.9
11950,1,19.49,1.98,0,0,6,1,0,138,1,1.1,0.9
11951,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11952,1,15.2,0.85,0,0,6,1,0,138,1,1.1,0.9
11953,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11954,1,15.2,3.25,0,0,6,1,0,138,1,1.1,0.9
11955,1,29.34,3.94,0,0,6,1,0,138,1,1.1,0.9
11956,1,39.35,11.08,0,0,6,1,0,138,1,1.1,0.9
11957,1,0,0,0,54.3159588717,6,1,0,138,1,1.1,0.9
11958,1,39.35,5.16,0,0,6,1,0,138,1,1.1,0.9
11959,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11960,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11961,1,57.13,5.35,0,0,6,1,0,138,1,1.1,0.9
11962,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11963,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11964,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11965,1,66.74,13.42,0,0,6,1,0,138,1,1.1,0.9
11966,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11967,1,56.45,5.48,0,0,6,1,0,138,1,1.1,0.9
11968,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11969,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11970,1,5.17,0.53,0,0,6,1,0,138,1,1.1,0.9
11971,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11972,1,37.74,3.82,0,0,6,1,0,138,1,1.1,0.9
11973,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11974,1,41.12,3.61,0,0,6,1,0,138,1,1.1,0.9
11975,1,17.79,4.1,0,0,6,1,0,138,1,1.1,0.9
11976,1,17.79,2.34,0,0,6,1,0,138,1,1.1,0.9
11977,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11978,1,35.56,3.09,0,0,6,1,0,138,1,1.1,0.9
11979,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11980,1,27.39,1.46,0,0,6,1,0,138,1,1.1,0.9
11981,1,27.39,1.5,0,0,6,1,0,138,1,1.1,0.9
11982,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11983,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11984,1,50,11.53,0,0,6,1,0,138,1,1.1,0.9
11985,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11986,1,50.47,4.53,0,0,6,1,0,138,1,1.1,0.9
11987,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11988,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11989,1,21.61,2.37,0,0,6,1,0,138,1,1.1,0.9
11990,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11991,1,22.07,2.49,0,0,6,1,0,138,1,1.1,0.9
11992,1,22.07,1.21,0,0,6,1,0,138,1,1.1,0.9
11993,1,22.07,1.24,0,27.3098435551,6,1,0,138,1,1.1,0.9
11994,1,22.07,2.25,0,0,6,1,0,138,1,1.1,0.9
11995,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11996,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11997,1,23.36,0.57,0,0,6,1,0,345,1,1.1,0.9
11998,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11999,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12000,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12001,1,22.9,3.08,0,0,6,1,0,138,1,1.1,0.9
12002,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12003,1,22.9,3.23,0,0,6,1,0,138,1,1.1,0.9
12004,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12005,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12006,1,22.9,1.63,0,0,6,1,0,138,1,1.1,0.9
12007,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12008,1,26.89,9.61,0,0,6,1,0,138,1,1.1,0.9
12009,1,18.36,3.64,0,0,6,1,0,138,1,1.1,0.9
12010,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12011,1,23.48,4.92,0,0,6,1,0,138,1,1.1,0.9
12012,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12013,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12014,1,23.48,1.72,0,0,6,1,0,138,1,1.1,0.9
12015,1,23.48,5.31,0,0,6,1,0,138,1,1.1,0.9
12016,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12017,1,27.28,1.65,0,0,6,1,0,138,1,1.1,0.9
12018,1,47.79,4.73,0,0,6,1,0,138,1,1.1,0.9
12019,1,27.42,1.98,0,0,6,1,0,138,1,1.1,0.9
12020,1,79.97,8.66,0,0,6,1,0,138,1,1.1,0.9
12021,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12022,1,23.08,5.06,0,0,6,1,0,138,1,1.1,0.9
12023,1,42.07,5.89,0,0,6,1,0,138,1,1.1,0.9
12024,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12025,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12026,1,23.08,1.93,0,0,6,1,0,138,1,1.1,0.9
12027,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12028,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12029,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12030,1,31.89,5.51,0,0,6,1,0,345,1,1.1,0.9
12031,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12032,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12033,1,31.89,3.93,0,0,6,1,0,138,1,1.1,0.9
12034,1,45.59,7.68,0,0,6,1,0,138,1,1.1,0.9
12035,1,31.89,3.77,0,0,6,1,0,138,1,1.1,0.9
12036,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12037,1,44.11,10.79,0,0,6,1,0,138,1,1.1,0.9
12038,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12039,1,24.93,2.05,0,0,6,1,0,138,1,1.1,0.9
12040,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12041,1,17.98,2.32,0,0,6,1,0,138,1,1.1,0.9
12042,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12043,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12044,1,43.7,3.98,0,0,6,1,0,138,1,1.1,0.9
12045,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12046,1,0,0,0,48.3182470813,6,1,0,138,1,1.1,0.9
12047,1,18.07,0.8,0,0,6,1,0,138,1,1.1,0.9
12048,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12049,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12050,1,3.48,0.06,0,0,6,1,0,138,1,1.1,0.9
12051,1,18.74,4.17,0,0,6,1,0,138,1,1.1,0.9
12052,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12053,1,62.33,1.26,0,0,6,1,0,138,1,1.1,0.9
12054,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12055,1,29.69,4.38,0,0,6,1,0,138,1,1.1,0.9
12056,1,15.61,0.98,0,0,6,1,0,138,1,1.1,0.9
12057,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12058,1,30.59,2.31,0,0,6,1,0,138,1,1.1,0.9
12059,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12060,1,16.29,1.48,0,0,6,1,0,138,1,1.1,0.9
12061,1,20.2,2.61,0,0,6,1,0,138,1,1.1,0.9
12062,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12063,1,16.4,2.87,0,0,6,1,0,138,1,1.1,0.9
12064,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12065,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12066,1,12.23,0.95,0,0,6,1,0,138,1,1.1,0.9
12067,1,12.06,1.55,0,0,6,1,0,138,1,1.1,0.9
12068,1,5.34,0.4,0,0,6,1,0,138,1,1.1,0.9
12069,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12070,1,21.4,5.1,0,0,6,1,0,138,1,1.1,0.9
12071,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12072,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12073,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12074,1,42.82,2.13,0,0,6,1,0,138,1,1.1,0.9
12075,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12076,1,21.4,2.66,0,0,6,1,0,138,1,1.1,0.9
12077,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12078,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12079,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12080,1,27.2,3.56,0,0,6,1,0,138,1,1.1,0.9
12081,1,27.06,4.37,0,0,6,1,0,138,1,1.1,0.9
12082,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12083,1,35.32,5.17,0,0,6,1,0,138,1,1.1,0.9
12084,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12085,1,46.63,9.34,0,0,6,1,0,138,1,1.1,0.9
12086,1,28.02,6.42,0,0,6,1,0,138,1,1.1,0.9
12087,1,59.89,5.37,0,0,6,1,0,138,1,1.1,0.9
12088,1,36.94,3.84,0,0,6,1,0,138,1,1.1,0.9
12089,1,91.3,24.58,0,0,6,1,0,138,1,1.1,0.9
12090,1,66.77,5.61,0,0,6,1,0,138,1,1.1,0.9
12091,1,0,0,0,63.1360079818,6,1,0,138,1,1.1,0.9
12092,1,45.44,7.35,0,0,6,1,0,138,1,1.1,0.9
12093,1,36.94,5.67,0,0,6,1,0,138,1,1.1,0.9
12094,1,22.61,2.62,0,0,6,1,0,138,1,1.1,0.9
12095,1,22.61,2.87,0,0,6,1,0,138,1,1.1,0.9
12096,1,25.23,1.72,0,0,6,1,0,138,1,1.1,0.9
12097,1,54.92,2.34,0,81.4725778733,6,1,0,138,1,1.1,0.9
12098,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12099,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12100,1,31.05,6.48,0,0,6,1,0,138,1,1.1,0.9
12101,1,32.17,5.09,0,0,6,1,0,138,1,1.1,0.9
12102,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12103,1,37.31,7.21,0,0,6,1,0,138,1,1.1,0.9
12104,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12105,1,60.2,3.99,0,69.9223000699,6,1,0,138,1,1.1,0.9
12106,1,40.56,2.74,0,0,6,1,0,138,1,1.1,0.9
12107,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12108,1,26.12,1.58,0,0,6,1,0,138,1,1.1,0.9
12109,1,28.37,4.69,0,0,6,1,0,138,1,1.1,0.9
12110,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12111,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12112,1,29.25,1.48,0,0,6,1,0,138,1,1.1,0.9
12113,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12114,1,43.38,4.84,0,0,6,1,0,138,1,1.1,0.9
12115,1,47.04,5.75,0,0,6,1,0,138,1,1.1,0.9
12116,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12117,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12118,1,9.19,1.15,0,0,6,1,0,138,1,1.1,0.9
12119,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12120,1,45.7,2.94,0,0,6,1,0,138,1,1.1,0.9
12121,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12122,1,16.8,1.49,0,0,6,1,0,138,1,1.1,0.9
12123,1,45.95,8.17,0,0,6,1,0,138,1,1.1,0.9
12124,1,45.95,0.52,0,0,6,1,0,138,1,1.1,0.9
12125,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12126,1,45.73,3.35,0,0,6,1,0,138,1,1.1,0.9
12127,1,45.73,2.83,0,0,6,1,0,138,1,1.1,0.9
12128,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12129,1,64.51,8.82,0,0,6,1,0,138,1,1.1,0.9
12130,1,73.15,10.61,0,0,6,1,0,138,1,1.1,0.9
12131,1,13.08,3.18,0,0,6,1,0,138,1,1.1,0.9
12132,1,15.67,2.44,0,0,6,1,0,138,1,1.1,0.9
12133,1,13.08,4.43,0,0,6,1,0,138,1,1.1,0.9
12134,1,13.08,4.98,0,0,6,1,0,138,1,1.1,0.9
12135,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12136,1,26.12,4.01,0,0,6,1,0,138,1,1.1,0.9
12137,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12138,1,39.01,8.01,0,0,6,1,0,138,1,1.1,0.9
12139,1,26.12,1.55,0,0,6,1,0,138,1,1.1,0.9
12140,1,94.36,8.78,0,0,6,1,0,138,1,1.1,0.9
12141,1,46.48,2.71,0,0,6,1,0,138,1,1.1,0.9
12142,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12143,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12144,1,29.81,1.64,0,0,6,1,0,138,1,1.1,0.9
12145,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12146,1,41.69,3.19,0,0,6,1,0,138,1,1.1,0.9
12147,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12148,1,29.96,5.96,0,0,6,1,0,138,1,1.1,0.9
12149,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12150,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12151,1,60.4,0.91,0,0,6,1,0,138,1,1.1,0.9
12152,1,18.57,3.18,0,0,6,1,0,138,1,1.1,0.9
12153,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12154,1,18.57,2.92,0,0,6,1,0,138,1,1.1,0.9
12155,1,84.05,2.39,0,0,6,1,0,138,1,1.1,0.9
12156,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12157,1,72.71,8.23,0,0,6,1,0,138,1,1.1,0.9
12158,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12159,1,30.68,6.15,0,0,6,1,0,138,1,1.1,0.9
12160,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12161,1,30.83,3.21,0,0,6,1,0,138,1,1.1,0.9
12162,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12163,1,30.68,5.57,0,0,6,1,0,138,1,1.1,0.9
12164,1,46.43,6.27,0,0,6,1,0,138,1,1.1,0.9
12165,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12166,1,32.87,5.1,0,0,6,1,0,138,1,1.1,0.9
12167,1,19.31,2.19,0,0,6,1,0,138,1,1.1,0.9
12168,1,26.78,6.94,0,0,6,1,0,138,1,1.1,0.9
12169,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12170,1,45.66,4.17,0,0,6,1,0,138,1,1.1,0.9
12171,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12172,1,29.88,4.71,0,0,6,1,0,138,1,1.1,0.9
12173,1,75.19,11.34,0,0,6,1,0,138,1,1.1,0.9
12174,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12175,1,54.54,3.94,0,0,6,1,0,138,1,1.1,0.9
12176,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12177,1,44.59,6.34,0,0,6,1,0,138,1,1.1,0.9
12178,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12179,1,46.69,5.3,0,0,6,1,0,138,1,1.1,0.9
12180,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12181,1,23.34,2.82,0,0,6,1,0,138,1,1.1,0.9
12182,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12183,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12184,1,38.05,6.03,0,0,6,1,0,138,1,1.1,0.9
12185,1,38.26,5.72,0,0,6,1,0,138,1,1.1,0.9
12186,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12187,1,66.45,14.21,0,0,6,1,0,138,1,1.1,0.9
12188,1,91.47,14.91,0,0,6,1,0,138,1,1.1,0.9
12189,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12190,1,40.65,5.75,0,0,6,1,0,138,1,1.1,0.9
12191,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12192,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12193,1,68.05,4.62,0,0,6,1,0,138,1,1.1,0.9
12194,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12195,1,40.46,2.19,0,0,6,1,0,138,1,1.1,0.9
12196,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12197,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12198,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12199,1,63.07,10.68,0,0,6,1,0,138,1,1.1,0.9
12200,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12201,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12202,1,13.62,0.93,0,0,6,1,0,138,1,1.1,0.9
12203,1,24.71,2.47,0,0,6,1,0,138,1,1.1,0.9
12204,1,63.4,17.09,0,0,6,1,0,138,1,1.1,0.9
12205,1,71.6,12.21,0,0,6,1,0,138,1,1.1,0.9
12206,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12207,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12208,1,25.19,2.33,0,0,6,1,0,138,1,1.1,0.9
12209,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12210,1,40.6,3.45,0,0,6,1,0,138,1,1.1,0.9
12211,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12212,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12213,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12214,1,33.35,5.12,0,0,6,1,0,138,1,1.1,0.9
12215,1,26.68,3.91,0,0,6,1,0,138,1,1.1,0.9
12216,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12217,1,26.68,8.34,0,0,6,1,0,138,1,1.1,0.9
12218,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12219,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12220,1,26.68,2.83,0,0,6,1,0,345,1,1.1,0.9
12221,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12222,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12223,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12224,1,26.68,2.8,0,0,6,1,0,138,1,1.1,0.9
12225,1,51.64,5.05,0,0,6,1,0,138,1,1.1,0.9
12226,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12227,1,111.52,21.42,0,0,6,1,0,138,1,1.1,0.9
12228,1,37.53,4.69,0,0,6,1,0,138,1,1.1,0.9
12229,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12230,1,37.53,6.27,0,0,6,1,0,138,1,1.1,0.9
12231,1,37.53,1.79,0,0,6,1,0,138,1,1.1,0.9
12232,1,12.51,1.24,0,0,6,1,0,138,1,1.1,0.9
12233,1,37.53,5.05,0,0,6,1,0,138,1,1.1,0.9
12234,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12235,1,37.53,0.85,0,0,6,1,0,138,1,1.1,0.9
12236,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12237,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12238,1,27.65,2.08,0,0,6,1,0,138,1,1.1,0.9
12239,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12240,1,41.75,4,0,0,6,1,0,138,1,1.1,0.9
12241,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12242,1,51.92,8.56,0,0,6,1,0,138,1,1.1,0.9
12243,1,39.87,6.45,0,0,6,1,0,138,1,1.1,0.9
12244,1,35.5,7.83,0,0,6,1,0,138,1,1.1,0.9
12245,1,25.42,3.09,0,0,6,1,0,138,1,1.1,0.9
12246,1,10.24,0.36,0,0,6,1,0,138,1,1.1,0.9
12247,1,25.84,1.45,0,0,6,1,0,138,1,1.1,0.9
12248,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12249,1,44.92,7.9,0,25.4693566789,6,1,0,138,1,1.1,0.9
12250,1,93.35,3.78,0,0,6,1,0,138,1,1.1,0.9
12251,1,36.07,2.37,0,0,6,1,0,138,1,1.1,0.9
12252,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12253,1,58.67,4.22,0,0,6,1,0,138,1,1.1,0.9
12254,1,30.58,5.66,0,0,6,1,0,138,1,1.1,0.9
12255,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12256,1,48.36,8.23,0,0,6,1,0,138,1,1.1,0.9
12257,1,32.56,4.56,0,0,6,1,0,138,1,1.1,0.9
12258,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12259,1,30.47,2.77,0,0,6,1,0,138,1,1.1,0.9
12260,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12261,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12262,1,73.68,7.57,0,0,6,1,0,138,1,1.1,0.9
12263,1,25.3,2.86,0,0,6,1,0,138,1,1.1,0.9
12264,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12265,1,50.38,5.58,0,0,6,1,0,138,1,1.1,0.9
12266,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12267,1,29.36,2.14,0,0,6,1,0,138,1,1.1,0.9
12268,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12269,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12270,1,29.36,2.79,0,0,6,1,0,138,1,1.1,0.9
12271,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12272,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12273,1,27.65,4.8,0,29.787396603,6,1,0,138,1,1.1,0.9
12274,1,29.36,4.5,0,0,6,1,0,138,1,1.1,0.9
12275,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12276,1,46.8,19.5,0,0,6,1,0,138,1,1.1,0.9
12277,1,30.31,3.05,0,0,6,1,0,138,1,1.1,0.9
12278,1,41.1,5.44,0,0,6,1,0,138,1,1.1,0.9
12279,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12280,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12281,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12282,1,41.1,7.05,0,0,6,1,0,138,1,1.1,0.9
12283,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12284,1,64.34,12.77,0,0,6,1,0,138,1,1.1,0.9
12285,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12286,1,109.93,4.38,0,0,6,1,0,138,1,1.1,0.9
12287,1,62.11,14.44,0,88.3320712284,6,1,0,138,1,1.1,0.9
12288,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12289,1,24.27,4.96,0,0,6,1,0,138,1,1.1,0.9
12290,1,24.27,2.65,0,0,6,1,0,138,1,1.1,0.9
12291,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12292,1,24.27,1.13,0,0,6,1,0,138,1,1.1,0.9
12293,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12294,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12295,1,20.46,3.24,0,0,6,1,0,138,1,1.1,0.9
12296,1,47.21,7.14,0,0,6,1,0,138,1,1.1,0.9
12297,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12298,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12299,1,21.49,4.83,0,0,6,1,0,138,1,1.1,0.9
12300,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12301,1,39.16,4.16,0,0,6,1,0,138,1,1.1,0.9
12302,1,47.61,3.84,0,0,6,1,0,138,1,1.1,0.9
12303,1,12.51,3.21,0,0,6,1,0,138,1,1.1,0.9
12304,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12305,1,12.51,1.13,0,0,6,1,0,138,1,1.1,0.9
12306,1,12.51,1.98,0,0,6,1,0,138,1,1.1,0.9
12307,1,34.1,6.91,0,0,6,1,0,138,1,1.1,0.9
12308,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12309,1,34.1,6.37,0,0,6,1,0,138,1,1.1,0.9
12310,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12311,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12312,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12313,1,34.27,3.81,0,0,6,1,0,138,1,1.1,0.9
12314,1,47.28,3.56,0,0,6,1,0,138,1,1.1,0.9
12315,1,56.14,5.66,0,0,6,1,0,138,1,1.1,0.9
12316,1,33.15,0.97,0,0,6,1,0,138,1,1.1,0.9
12317,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12318,1,80.31,5.86,0,0,6,1,0,138,1,1.1,0.9
12319,1,13.55,1.98,0,0,6,1,0,138,1,1.1,0.9
12320,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12321,1,51.95,4.61,0,0,6,1,0,138,1,1.1,0.9
12322,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12323,1,47.78,28.13,0,0,6,1,0,138,1,1.1,0.9
12324,1,30,3.28,0,0,6,1,0,138,1,1.1,0.9
12325,1,23.93,2.04,0,0,6,1,0,138,1,1.1,0.9
12326,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12327,1,16.57,3.21,0,0,6,1,0,138,1,1.1,0.9
12328,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12329,1,24.89,7.2,0,0,6,1,0,138,1,1.1,0.9
12330,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12331,1,53.34,13.96,0,0,6,1,0,138,1,1.1,0.9
12332,1,36.12,5.72,0,49.5796550887,6,1,0,138,1,1.1,0.9
12333,1,61.35,2.06,0,0,6,1,0,138,1,1.1,0.9
12334,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12335,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12336,1,51.27,6.45,0,0,6,1,0,138,1,1.1,0.9
12337,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12338,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12339,1,26.09,4.68,0,0,6,1,0,138,1,1.1,0.9
12340,1,28.67,1.75,0,0,6,1,0,138,1,1.1,0.9
12341,1,46.2,6.35,0,0,6,1,0,138,1,1.1,0.9
12342,1,55.67,8.05,0,56.2193363736,6,1,0,138,1,1.1,0.9
12343,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12344,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12345,1,28.56,4.19,0,0,6,1,0,138,1,1.1,0.9
12346,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12347,1,67.2,11.49,0,0,6,1,0,138,1,1.1,0.9
12348,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12349,1,13.96,2.5,0,0,6,1,0,138,1,1.1,0.9
12350,1,31.48,3.93,0,0,6,1,0,138,1,1.1,0.9
12351,1,33.06,4.55,0,0,6,1,0,138,1,1.1,0.9
12352,1,33.06,5.99,0,0,6,1,0,138,1,1.1,0.9
12353,1,0,0,0,54.9156474125,6,1,0,138,1,1.1,0.9
12354,1,33.06,5.07,0,0,6,1,0,138,1,1.1,0.9
12355,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12356,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12357,1,99.96,13.7,0,0,6,1,0,138,1,1.1,0.9
12358,1,25.91,1.79,0,0,6,1,0,138,1,1.1,0.9
12359,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12360,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12361,1,25.91,6.09,0,0,6,1,0,138,1,1.1,0.9
12362,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12363,1,79.96,4.97,0,0,6,1,0,138,1,1.1,0.9
12364,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12365,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12366,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12367,1,25.91,3.25,0,0,6,1,0,138,1,1.1,0.9
12368,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12369,1,50.61,14.05,0,0,6,1,0,138,1,1.1,0.9
12370,1,24.55,3.46,0,0,6,1,0,138,1,1.1,0.9
12371,1,31.74,5.43,0,0,6,1,0,138,1,1.1,0.9
12372,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12373,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12374,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12375,1,32.07,5.74,0,0,6,1,0,138,1,1.1,0.9
12376,1,49.26,5.06,0,0,6,1,0,138,1,1.1,0.9
12377,1,36.66,2.85,0,116.173736959,6,1,0,138,1,1.1,0.9
12378,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12379,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12380,1,47.78,6.71,0,0,6,1,0,138,1,1.1,0.9
12381,1,33.52,2.27,0,0,6,1,0,138,1,1.1,0.9
12382,1,42.32,4.73,0,0,6,1,0,138,1,1.1,0.9
12383,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12384,1,25.14,3.98,0,0,6,1,0,138,1,1.1,0.9
12385,1,72.02,4.07,0,0,6,1,0,138,1,1.1,0.9
12386,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12387,1,25.14,5.6,0,0,6,1,0,138,1,1.1,0.9
12388,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12389,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12390,1,3.43,0.26,0,0,6,1,0,138,1,1.1,0.9
12391,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12392,1,24,5.07,0,0,6,1,0,138,1,1.1,0.9
12393,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12394,1,48.02,4.18,0,0,6,1,0,138,1,1.1,0.9
12395,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12396,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12397,1,55.88,3.05,0,0,6,1,0,138,1,1.1,0.9
12398,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12399,1,59.06,20.6,0,0,6,1,0,138,1,1.1,0.9
12400,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12401,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12402,1,36.47,3.18,0,0,6,1,0,138,1,1.1,0.9
12403,1,118.56,2.12,0,0,6,1,0,138,1,1.1,0.9
12404,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12405,1,53.55,2.22,0,0,6,1,0,138,1,1.1,0.9
12406,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12407,1,66.65,4.93,0,0,6,1,0,138,1,1.1,0.9
12408,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12409,1,50.7,7.09,0,0,6,1,0,138,1,1.1,0.9
12410,1,61.39,4.87,0,0,6,1,0,138,1,1.1,0.9
12411,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12412,1,31.48,4.92,0,0,6,1,0,138,1,1.1,0.9
12413,1,52.14,10.98,0,0,6,1,0,138,1,1.1,0.9
12414,1,0,0,0,79.9967091885,6,1,0,138,1,1.1,0.9
12415,1,109.71,18.27,0,0,6,1,0,138,1,1.1,0.9
12416,1,39.59,3.1,0,0,6,1,0,138,1,1.1,0.9
12417,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12418,1,39.78,12,0,0,6,1,0,138,1,1.1,0.9
12419,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12420,1,72.5,10.98,0,0,6,1,0,138,1,1.1,0.9
12421,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12422,1,39.78,12.07,0,0,6,1,0,138,1,1.1,0.9
12423,1,30.45,3.78,0,0,6,1,0,138,1,1.1,0.9
12424,1,0,0,0,80.7123265274,6,1,0,138,1,1.1,0.9
12425,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12426,1,65.31,7.8,0,0,6,1,0,138,1,1.1,0.9
12427,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12428,1,32.96,5.16,0,0,6,1,0,138,1,1.1,0.9
12429,1,32.96,3.21,0,0,6,1,0,138,1,1.1,0.9
12430,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12431,1,60.31,4.36,0,0,6,1,0,138,1,1.1,0.9
12432,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12433,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12434,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12435,1,59.08,15.43,0,0,6,1,0,138,1,1.1,0.9
12436,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12437,1,42.01,10.51,0,0,6,1,0,138,1,1.1,0.9
12438,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12439,1,2.85,0.3,0,0,6,1,0,138,1,1.1,0.9
12440,1,27.2,2.65,0,0,6,1,0,138,1,1.1,0.9
12441,1,38.3,6.14,0,0,6,1,0,138,1,1.1,0.9
12442,1,45.54,6.02,0,0,6,1,0,138,1,1.1,0.9
12443,1,0,0,0,27.0114633251,6,1,0,138,1,1.1,0.9
12444,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12445,1,31.58,6.34,0,0,6,1,0,138,1,1.1,0.9
12446,1,16.85,4.01,0,0,6,1,0,138,1,1.1,0.9
12447,1,31.58,5.93,0,0,6,1,0,138,1,1.1,0.9
12448,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12449,1,63.15,15.7,0,0,6,1,0,138,1,1.1,0.9
12450,1,29.91,3.03,0,0,6,1,0,138,1,1.1,0.9
12451,1,29.91,2.47,0,0,6,1,0,138,1,1.1,0.9
12452,1,41.63,1.78,0,0,6,1,0,138,1,1.1,0.9
12453,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12454,1,35.08,10.69,0,0,6,1,0,138,1,1.1,0.9
12455,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12456,1,89.22,9.65,0,0,6,1,0,138,1,1.1,0.9
12457,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12458,1,48.41,6.75,0,0,6,1,0,138,1,1.1,0.9
12459,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12460,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12461,1,69.78,12.5,0,0,6,1,0,138,1,1.1,0.9
12462,1,15.17,2.25,0,0,6,1,0,138,1,1.1,0.9
12463,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12464,1,50.24,3.41,0,0,6,1,0,138,1,1.1,0.9
12465,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12466,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12467,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12468,1,26.6,3.5,0,0,6,1,0,138,1,1.1,0.9
12469,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12470,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12471,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12472,1,30.3,1.23,0,0,6,1,0,138,1,1.1,0.9
12473,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12474,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12475,1,63.45,12.62,0,0,6,1,0,138,1,1.1,0.9
12476,1,47.5,10.18,0,0,6,1,0,138,1,1.1,0.9
12477,1,51.13,6.7,0,0.25463925185,6,1,0,138,1,1.1,0.9
12478,1,36.09,9.72,0,0,6,1,0,138,1,1.1,0.9
12479,1,79.8,5.26,0,0,6,1,0,138,1,1.1,0.9
12480,1,36.09,5.29,0,0,6,1,0,138,1,1.1,0.9
12481,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12482,1,36.09,7.99,0,0,6,1,0,138,1,1.1,0.9
12483,1,36.09,6.48,0,0,6,1,0,138,1,1.1,0.9
12484,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12485,1,28.61,4.73,0,0,6,1,0,138,1,1.1,0.9
12486,1,28.61,4.09,0,23.9625187882,6,1,0,138,1,1.1,0.9
12487,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12488,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12489,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12490,1,28.47,3.19,0,0,6,1,0,345,1,1.1,0.9
12491,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12492,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12493,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12494,1,49.55,6.23,0,0,6,1,0,138,1,1.1,0.9
12495,1,28.47,5.44,0,0,6,1,0,138,1,1.1,0.9
12496,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12497,1,46.04,2.72,0,0,6,1,0,138,1,1.1,0.9
12498,1,105.87,10.18,0,0,6,1,0,138,1,1.1,0.9
12499,1,72.26,10.28,0,0,6,1,0,138,1,1.1,0.9
12500,1,46.04,2.75,0,0,6,1,0,138,1,1.1,0.9
12501,1,73.28,11.18,0,126.409203886,6,1,0,138,1,1.1,0.9
12502,1,45.82,4.82,0,0,6,1,0,138,1,1.1,0.9
12503,1,17.2,4.51,0,0,6,1,0,138,1,1.1,0.9
12504,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12505,1,27.09,10.44,0,0,6,1,0,138,1,1.1,0.9
12506,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12507,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12508,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12509,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12510,1,27.09,0.64,0,0,6,1,0,345,1,1.1,0.9
12511,1,26.11,4.32,0,0,6,1,0,345,1,1.1,0.9
12512,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12513,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12514,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12515,1,30.22,0.51,0,0,6,1,0,138,1,1.1,0.9
12516,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12517,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12518,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12519,1,91.7,24,0,0,6,1,0,138,1,1.1,0.9
12520,1,30.22,5.93,0,0,6,1,0,138,1,1.1,0.9
12521,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12522,1,61.98,17.24,0,0,6,1,0,138,1,1.1,0.9
12523,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12524,1,27.64,3.43,0,0,6,1,0,138,1,1.1,0.9
12525,1,33.72,4.53,0,0,6,1,0,138,1,1.1,0.9
12526,1,46.07,1.16,0,0,6,1,0,138,1,1.1,0.9
12527,1,107.81,9.44,0,0,6,1,0,138,1,1.1,0.9
12528,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12529,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12530,1,24.81,6.28,0,0,6,1,0,138,1,1.1,0.9
12531,1,9.97,0.28,0,0,6,1,0,138,1,1.1,0.9
12532,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12533,1,25.13,4.23,0,0,6,1,0,138,1,1.1,0.9
12534,1,63.31,2.06,0,0,6,1,0,138,1,1.1,0.9
12535,1,25.13,4.72,0,0,6,1,0,138,1,1.1,0.9
12536,1,26.89,1.18,0,0,6,1,0,138,1,1.1,0.9
12537,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12538,1,0,0,0,-0.000611627324495,6,1,0,345,1,1.1,0.9
12539,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12540,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12541,1,26.89,1.15,0,0,6,1,0,345,1,1.1,0.9
12542,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12543,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12544,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12545,1,26.89,2.03,0,0,6,1,0,138,1,1.1,0.9
12546,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12547,1,26.89,3.95,0,0,6,1,0,138,1,1.1,0.9
12548,1,26.89,3.48,0,0,6,1,0,138,1,1.1,0.9
12549,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12550,1,20.68,3.89,0,0,6,1,0,138,1,1.1,0.9
12551,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12552,1,28.42,1.57,0,0,6,1,0,138,1,1.1,0.9
12553,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12554,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12555,1,18.33,2.01,0,0,6,1,0,138,1,1.1,0.9
12556,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12557,1,31.82,7.42,0,0,6,1,0,138,1,1.1,0.9
12558,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12559,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12560,1,18.33,3.75,0,0,6,1,0,345,1,1.1,0.9
12561,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12562,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12563,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12564,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12565,1,39.04,7.84,0,0,6,1,0,138,1,1.1,0.9
12566,1,0,0,0,12.3385137364,6,1,0,345,1,1.1,0.9
12567,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12568,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12569,1,63.61,13.51,0,0,6,1,0,345,1,1.1,0.9
12570,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12571,1,26.23,2.25,0,0,6,1,0,138,1,1.1,0.9
12572,1,93.98,10.01,0,0,6,1,0,138,1,1.1,0.9
12573,1,43.16,8.19,0,0,6,1,0,138,1,1.1,0.9
12574,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12575,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12576,1,31.67,4.75,0,0,6,1,0,138,1,1.1,0.9
12577,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12578,1,24.3,2.96,0,0,6,1,0,138,1,1.1,0.9
12579,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12580,1,24.3,3.84,0,0,6,1,0,138,1,1.1,0.9
12581,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12582,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12583,1,36.96,4.39,0,0,6,1,0,138,1,1.1,0.9
12584,1,7.09,1.16,0,0,6,1,0,138,1,1.1,0.9
12585,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12586,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12587,1,7.09,1.65,0,0,6,1,0,138,1,1.1,0.9
12588,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12589,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12590,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12591,1,7.09,1.59,0,0,6,1,0,138,1,1.1,0.9
12592,1,48.44,11.18,0,0,6,1,0,138,1,1.1,0.9
12593,1,66.39,8.62,0,0,6,1,0,138,1,1.1,0.9
12594,1,11.04,0.57,0,0,6,1,0,138,1,1.1,0.9
12595,1,33.1,4.35,0,0,6,1,0,138,1,1.1,0.9
12596,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12597,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12598,1,87.45,19.17,0,0,6,1,0,138,1,1.1,0.9
12599,1,21.98,2.11,0,0,6,1,0,138,1,1.1,0.9
12600,1,21.98,3.09,0,0,6,1,0,138,1,1.1,0.9
12601,1,18.27,1.89,0,0,6,1,0,138,1,1.1,0.9
12602,1,21.98,4.55,0,0,6,1,0,138,1,1.1,0.9
12603,1,21.98,0.27,0,0,6,1,0,138,1,1.1,0.9
12604,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12605,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12606,1,33.44,2.43,0,0,6,1,0,138,1,1.1,0.9
12607,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12608,1,25.98,7.7,0,0,6,1,0,138,1,1.1,0.9
12609,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12610,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12611,1,25.98,5.56,0,0,6,1,0,138,1,1.1,0.9
12612,1,26.04,3.9,0,0,6,1,0,138,1,1.1,0.9
12613,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12614,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12615,1,66.02,5.2,0,0,6,1,0,138,1,1.1,0.9
12616,1,59.94,13.06,0,0,6,1,0,138,1,1.1,0.9
12617,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12618,1,50.55,4.45,0,0,6,1,0,138,1,1.1,0.9
12619,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12620,1,45.08,8.27,0,0,6,1,0,138,1,1.1,0.9
12621,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12622,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12623,1,0,0,0,0,6,1,0,138,1,1.1,0.9
