bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
12624,1,77.37,33.6,0,0,6,1,0,138,1,1.1,0.9
12625,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12626,1,26.13,4.32,0,0,6,1,0,138,1,1.1,0.9
12627,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12628,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12629,1,28.42,1.16,0,0,6,1,0,138,1,1.1,0.9
12630,1,28.42,4.02,0,0,6,1,0,138,1,1.1,0.9
12631,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12632,1,42.53,11.6,0,0,6,1,0,138,1,1.1,0.9
12633,1,52.72,12.14,0,0,6,1,0,138,1,1.1,0.9
12634,1,87.2,7.04,0,0,6,1,0,138,1,1.1,0.9
12635,1,49.42,6.83,0,0,6,1,0,138,1,1.1,0.9
12636,1,73.34,13.53,0,0,6,1,0,138,1,1.1,0.9
12637,1,57.74,5.63,0,0,6,1,0,138,1,1.1,0.9
12638,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12639,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12640,1,24.3,0.98,0,0,6,1,0,345,1,1.1,0.9
12641,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12642,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12643,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12644,1,31.18,5.11,0,0,6,1,0,138,1,1.1,0.9
12645,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12646,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12647,1,31.18,1.97,0,0,6,1,0,138,1,1.1,0.9
12648,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12649,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12650,1,31.18,2.69,0,0,6,1,0,138,1,1.1,0.9
12651,1,45.14,6.2,0,0,6,1,0,138,1,1.1,0.9
12652,1,62.14,13.93,0,0,6,1,0,138,1,1.1,0.9
12653,1,41.63,8.5,0,0,6,1,0,138,1,1.1,0.9
12654,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12655,1,79.1,17.73,0,0,6,1,0,138,1,1.1,0.9
12656,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12657,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12658,1,41.63,5.63,0,0,6,1,0,138,1,1.1,0.9
12659,1,58.68,4.7,0,0,6,1,0,138,1,1.1,0.9
12660,1,41.63,8.55,0,0,6,1,0,138,1,1.1,0.9
12661,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12662,1,41.63,1.42,0,0,6,1,0,138,1,1.1,0.9
12663,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12664,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12665,1,59.28,5.47,0,0,6,1,0,138,1,1.1,0.9
12666,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12667,1,0,0,0,210.946878777,6,1,0,345,1,1.1,0.9
12668,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12669,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12670,1,77.9,12.96,0,0,6,1,0,345,1,1.1,0.9
12671,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12672,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12673,1,50.37,2.79,0,0,6,1,0,138,1,1.1,0.9
12674,1,33.19,3.44,0,0,6,1,0,138,1,1.1,0.9
12675,1,0,0,0,111.556873941,6,1,0,138,1,1.1,0.9
12676,1,48.35,5.58,0,0,6,1,0,138,1,1.1,0.9
12677,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12678,1,18.48,1.35,0,0,6,1,0,138,1,1.1,0.9
12679,1,28.05,1,0,0,6,1,0,138,1,1.1,0.9
12680,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12681,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12682,1,28.05,3.96,0,0,6,1,0,138,1,1.1,0.9
12683,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12684,1,0,0,0,51.3791529168,6,1,0,138,1,1.1,0.9
12685,1,75.71,25.42,0,0,6,1,0,138,1,1.1,0.9
12686,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12687,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12688,1,89.5,19.36,0,0,6,1,0,138,1,1.1,0.9
12689,1,29.65,4.46,0,0,6,1,0,138,1,1.1,0.9
12690,1,49.57,3.76,0,0,6,1,0,138,1,1.1,0.9
12691,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12692,1,79.09,8.58,0,0,6,1,0,138,1,1.1,0.9
12693,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12694,1,24.23,2.92,0,0,6,1,0,138,1,1.1,0.9
12695,1,37.95,3.91,0,0,6,1,0,138,1,1.1,0.9
12696,1,24.34,2.13,0,0,6,1,0,138,1,1.1,0.9
12697,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12698,1,24.34,2.27,0,0,6,1,0,138,1,1.1,0.9
12699,1,4.82,0.08,0,0,6,1,0,138,1,1.1,0.9
12700,1,4.82,0.97,0,0,6,1,0,138,1,1.1,0.9
12701,1,82.35,13.79,0,0,6,1,0,138,1,1.1,0.9
12702,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12703,1,41.45,3.15,0,0,6,1,0,138,1,1.1,0.9
12704,1,59.71,4.67,0,0,6,1,0,138,1,1.1,0.9
12705,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12706,1,67.18,7.84,0,0,6,1,0,138,1,1.1,0.9
12707,1,41.25,7.01,0,0,6,1,0,138,1,1.1,0.9
12708,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12709,1,41.25,5.99,0,0,6,1,0,138,1,1.1,0.9
12710,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12711,1,34.31,5.08,0,0,6,1,0,138,1,1.1,0.9
12712,1,33.49,3.64,0,0,6,1,0,138,1,1.1,0.9
12713,1,94.6,8.75,0,0,6,1,0,138,1,1.1,0.9
12714,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12715,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12716,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12717,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12718,1,102.06,14.48,0,0,6,1,0,345,1,1.1,0.9
12719,1,44.68,8.33,0,0,6,1,0,138,1,1.1,0.9
12720,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12721,1,44.66,4.29,0,0,6,1,0,138,1,1.1,0.9
12722,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12723,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12724,1,70.77,7.67,0,0,6,1,0,138,1,1.1,0.9
12725,1,44.66,14.24,0,0,6,1,0,138,1,1.1,0.9
12726,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12727,1,28.64,1.55,0,0,6,1,0,138,1,1.1,0.9
12728,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12729,1,28.64,1.53,0,0,6,1,0,138,1,1.1,0.9
12730,1,28.64,4.17,0,0,6,1,0,138,1,1.1,0.9
12731,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12732,1,28.64,4.67,0,0,6,1,0,138,1,1.1,0.9
12733,1,18.27,2.29,0,0,6,1,0,138,1,1.1,0.9
12734,1,32.16,8.43,0,41.8378330206,6,1,0,138,1,1.1,0.9
12735,1,31.74,4.15,0,0,6,1,0,138,1,1.1,0.9
12736,1,33.15,6.79,0,0,6,1,0,138,1,1.1,0.9
12737,1,35.55,5.65,0,0,6,1,0,138,1,1.1,0.9
12738,1,35.55,3.41,0,0,6,1,0,138,1,1.1,0.9
12739,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12740,1,52.67,8.88,0,0,6,1,0,138,1,1.1,0.9
12741,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12742,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12743,1,54.01,5.73,0,0,6,1,0,138,1,1.1,0.9
12744,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12745,1,60.14,12.56,0,0,6,1,0,138,1,1.1,0.9
12746,1,26.02,4.35,0,0,6,1,0,138,1,1.1,0.9
12747,1,26.02,5.03,0,0,6,1,0,138,1,1.1,0.9
12748,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12749,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12750,1,26.02,5.64,0,0,6,1,0,138,1,1.1,0.9
12751,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12752,1,26.02,3.08,0,0,6,1,0,138,1,1.1,0.9
12753,1,40.76,8.85,0,0,6,1,0,138,1,1.1,0.9
12754,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12755,1,26.67,7.51,0,0,6,1,0,138,1,1.1,0.9
12756,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12757,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12758,1,99.07,19.16,0,0,6,1,0,138,1,1.1,0.9
12759,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12760,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12761,1,20.83,1.79,0,0,6,1,0,138,1,1.1,0.9
12762,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12763,1,20.83,2.87,0,0,6,1,0,138,1,1.1,0.9
12764,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12765,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12766,1,46,5.77,0,0,6,1,0,138,1,1.1,0.9
12767,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12768,1,21.65,5.42,0,0,6,1,0,138,1,1.1,0.9
12769,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12770,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12771,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12772,1,15.86,1.67,0,0,6,1,0,138,1,1.1,0.9
12773,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12774,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12775,1,21.65,2.04,0,0,6,1,0,345,1,1.1,0.9
12776,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12777,1,21.76,0.59,0,48.9205710625,6,1,0,138,1,1.1,0.9
12778,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12779,1,21.65,2.83,0,0,6,1,0,138,1,1.1,0.9
12780,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12781,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12782,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12783,1,28.77,2.58,0,0,6,1,0,138,1,1.1,0.9
12784,1,18.11,3.5,0,0,6,1,0,138,1,1.1,0.9
12785,1,28.77,8.64,0,0,6,1,0,138,1,1.1,0.9
12786,1,28.77,3.93,0,0,6,1,0,138,1,1.1,0.9
12787,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12788,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12789,1,28.77,5.75,0,0,6,1,0,138,1,1.1,0.9
12790,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12791,1,45.91,6.03,0,0,6,1,0,138,1,1.1,0.9
12792,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12793,1,39.96,4.78,0,0,6,1,0,138,1,1.1,0.9
12794,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12795,1,24.02,0.34,0,0,6,1,0,138,1,1.1,0.9
12796,1,36.88,7.25,0,0,6,1,0,138,1,1.1,0.9
12797,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12798,1,30.96,3.22,0,0,6,1,0,138,1,1.1,0.9
12799,1,16.02,0.54,0,0,6,1,0,138,1,1.1,0.9
12800,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12801,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12802,1,16.02,0.84,0,0,6,1,0,345,1,1.1,0.9
12803,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12804,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12805,1,15.14,2.07,0,0,6,1,0,138,1,1.1,0.9
12806,1,16.1,1.82,0,0,6,1,0,138,1,1.1,0.9
12807,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12808,1,46.23,6.26,0,0,6,1,0,138,1,1.1,0.9
12809,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12810,1,40.71,3.51,0,0,6,1,0,138,1,1.1,0.9
12811,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12812,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12813,1,28.05,4.37,0,0,6,1,0,138,1,1.1,0.9
12814,1,28.05,3.11,0,0,6,1,0,138,1,1.1,0.9
12815,1,0,0,0,52.2196977471,6,1,0,138,1,1.1,0.9
12816,1,50.61,5.86,0,0,6,1,0,138,1,1.1,0.9
12817,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12818,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12819,1,47.48,7.48,0,0,6,1,0,138,1,1.1,0.9
12820,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12821,1,28.04,3,0,0,6,1,0,138,1,1.1,0.9
12822,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12823,1,33.78,3.14,0,0,6,1,0,138,1,1.1,0.9
12824,1,59.82,2.03,0,20.8005911084,6,1,0,138,1,1.1,0.9
12825,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12826,1,33.78,11.22,0,0,6,1,0,138,1,1.1,0.9
12827,1,44.76,7.46,0,0,6,1,0,138,1,1.1,0.9
12828,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12829,1,33.78,1.93,0,0,6,1,0,138,1,1.1,0.9
12830,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12831,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12832,1,33.78,2.69,0,0,6,1,0,138,1,1.1,0.9
12833,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12834,1,24.31,2.03,0,0,6,1,0,138,1,1.1,0.9
12835,1,24.31,5.5,0,0,6,1,0,138,1,1.1,0.9
12836,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12837,1,34.11,3.04,0,0,6,1,0,138,1,1.1,0.9
12838,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12839,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12840,1,39.65,3.01,0,0,6,1,0,138,1,1.1,0.9
12841,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12842,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12843,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12844,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12845,1,39.65,7.6,0,0,6,1,0,345,1,1.1,0.9
12846,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12847,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12848,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12849,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12850,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12851,1,53.07,8.12,0,0,6,1,0,345,1,1.1,0.9
12852,1,39.84,5.94,0,0,6,1,0,138,1,1.1,0.9
12853,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12854,1,39.84,7.13,0,0,6,1,0,138,1,1.1,0.9
12855,1,28.09,1.84,0,0,6,1,0,138,1,1.1,0.9
12856,1,17.11,0.75,0,0,6,1,0,138,1,1.1,0.9
12857,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12858,1,26.28,0.72,0,0,6,1,0,138,1,1.1,0.9
12859,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12860,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12861,1,52.39,5.56,0,0,6,1,0,138,1,1.1,0.9
12862,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12863,1,38.79,5.6,0,0,6,1,0,138,1,1.1,0.9
12864,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12865,1,18.18,0.88,0,0,6,1,0,138,1,1.1,0.9
12866,1,28.77,5.3,0,0,6,1,0,138,1,1.1,0.9
12867,1,28.77,4.12,0,0,6,1,0,138,1,1.1,0.9
12868,1,25.28,4.05,0,0,6,1,0,138,1,1.1,0.9
12869,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12870,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12871,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12872,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12873,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12874,1,25.28,2.15,0,0,6,1,0,138,1,1.1,0.9
12875,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12876,1,33.1,3.77,0,0,6,1,0,138,1,1.1,0.9
12877,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12878,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12879,1,46.63,8.73,0,0,6,1,0,138,1,1.1,0.9
12880,1,0,0,0,0.000128937859024,6,1,0,138,1,1.1,0.9
12881,1,46.22,2.32,0,0,6,1,0,138,1,1.1,0.9
12882,1,53.16,8.57,0,0,6,1,0,138,1,1.1,0.9
12883,1,42.73,4.29,0,0,6,1,0,138,1,1.1,0.9
12884,1,25.45,3.54,0,0,6,1,0,138,1,1.1,0.9
12885,1,37.24,2.55,0,0,6,1,0,138,1,1.1,0.9
12886,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12887,1,25.57,0.55,0,0,6,1,0,138,1,1.1,0.9
12888,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12889,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12890,1,15.86,1.91,0,0,6,1,0,138,1,1.1,0.9
12891,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12892,1,68.88,2.58,0,0,6,1,0,138,1,1.1,0.9
12893,1,59.98,15.23,0,0,6,1,0,138,1,1.1,0.9
12894,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12895,1,57.6,10.43,0,0,6,1,0,138,1,1.1,0.9
12896,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12897,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12898,1,33.3,5.13,0,0,6,1,0,138,1,1.1,0.9
12899,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12900,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12901,1,51.41,7.88,0,0,6,1,0,138,1,1.1,0.9
12902,1,0,0,0,14.507560267,6,1,0,138,1,1.1,0.9
12903,1,46.41,6.36,0,0,6,1,0,138,1,1.1,0.9
12904,1,21.79,4.26,0,0,6,1,0,138,1,1.1,0.9
12905,1,21.79,3.94,0,0,6,1,0,138,1,1.1,0.9
12906,1,21.79,3.85,0,0,6,1,0,138,1,1.1,0.9
12907,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12908,1,39.04,6.48,0,0,6,1,0,138,1,1.1,0.9
12909,1,54.83,7.41,0,0,6,1,0,138,1,1.1,0.9
12910,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12911,1,55.42,13.94,0,0,6,1,0,138,1,1.1,0.9
12912,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12913,1,60.77,9.71,0,0,6,1,0,138,1,1.1,0.9
12914,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12915,1,51.26,10.74,0,0,6,1,0,138,1,1.1,0.9
12916,1,83.65,17.26,0,0,6,1,0,138,1,1.1,0.9
12917,1,65.3,13.69,0,0,6,1,0,138,1,1.1,0.9
12918,1,52.41,5.63,0,0,6,1,0,138,1,1.1,0.9
12919,1,39.9,3.98,0,0,6,1,0,138,1,1.1,0.9
12920,1,61.27,5.46,0,0,6,1,0,138,1,1.1,0.9
12921,1,39.9,3.35,0,54.7603148174,6,1,0,138,1,1.1,0.9
12922,1,39.9,6.22,0,0,6,1,0,138,1,1.1,0.9
12923,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12924,1,15.7,1.01,0,0,6,1,0,138,1,1.1,0.9
12925,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12926,1,15.7,2.16,0,0,6,1,0,138,1,1.1,0.9
12927,1,26.14,6.52,0,0,6,1,0,138,1,1.1,0.9
12928,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12929,1,72.36,8.4,0,0,6,1,0,138,1,1.1,0.9
12930,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12931,1,37.12,5.12,0,0,6,1,0,138,1,1.1,0.9
12932,1,26.14,0.93,0,0,6,1,0,138,1,1.1,0.9
12933,1,26.14,1.64,0,0,6,1,0,138,1,1.1,0.9
12934,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12935,1,21.43,3.12,0,0,6,1,0,138,1,1.1,0.9
12936,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12937,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12938,1,22.71,1.1,0,0,6,1,0,138,1,1.1,0.9
12939,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12940,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12941,1,29.03,2.85,0,0,6,1,0,345,1,1.1,0.9
12942,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12943,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12944,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12945,1,46.29,8.59,0,0,6,1,0,138,1,1.1,0.9
12946,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12947,1,54.49,4.14,0,0,6,1,0,138,1,1.1,0.9
12948,1,9.63,0.68,0,0,6,1,0,138,1,1.1,0.9
12949,1,23.78,1.5,0,0,6,1,0,138,1,1.1,0.9
12950,1,22.55,6.62,0,0,6,1,0,138,1,1.1,0.9
12951,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12952,1,22.55,2.85,0,0,6,1,0,138,1,1.1,0.9
12953,1,0,0,0,6.06437121046,6,1,0,138,1,1.1,0.9
12954,1,39.15,2.96,0,0,6,1,0,138,1,1.1,0.9
12955,1,25.4,2.42,0,0,6,1,0,138,1,1.1,0.9
12956,1,25.4,2.94,0,0,6,1,0,138,1,1.1,0.9
12957,1,38.88,7.42,0,0,6,1,0,138,1,1.1,0.9
12958,1,25.4,2.62,0,0,6,1,0,138,1,1.1,0.9
12959,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12960,1,21.15,2.79,0,0,6,1,0,138,1,1.1,0.9
12961,1,21.15,3.15,0,0,6,1,0,138,1,1.1,0.9
12962,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12963,1,59.18,7.42,0,0,6,1,0,138,1,1.1,0.9
12964,1,20.98,1.37,0,0,6,1,0,138,1,1.1,0.9
12965,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12966,1,32.02,3.86,0,0,6,1,0,138,1,1.1,0.9
12967,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12968,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12969,1,26.68,6.27,0,0,6,1,0,138,1,1.1,0.9
12970,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12971,1,52.74,8.71,0,0,6,1,0,138,1,1.1,0.9
12972,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12973,1,25.24,4.73,0,0,6,1,0,138,1,1.1,0.9
12974,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12975,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12976,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12977,1,25.36,1.73,0,0,6,1,0,345,1,1.1,0.9
12978,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12979,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12980,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12981,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12982,1,25.24,7.98,0,0,6,1,0,138,1,1.1,0.9
12983,1,25.24,4.73,0,0,6,1,0,138,1,1.1,0.9
12984,1,32.49,1.51,0,0,6,1,0,138,1,1.1,0.9
12985,1,32.49,1.96,0,0,6,1,0,138,1,1.1,0.9
12986,1,96.79,20.91,0,0,6,1,0,138,1,1.1,0.9
12987,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12988,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12989,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12990,1,52.05,3.15,0,0,6,1,0,345,1,1.1,0.9
12991,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12992,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12993,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12994,1,53.93,10.85,0,0,6,1,0,138,1,1.1,0.9
12995,1,47.51,1.62,0,0,6,1,0,138,1,1.1,0.9
12996,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12997,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12998,1,26.06,3.67,0,0,6,1,0,138,1,1.1,0.9
12999,1,47.36,4.71,0,0,6,1,0,138,1,1.1,0.9
13000,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13001,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13002,1,43.06,5.24,0,0,6,1,0,345,1,1.1,0.9
13003,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13004,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13005,1,39.04,8.05,0,52.1197963178,6,1,0,138,1,1.1,0.9
13006,1,25.93,3.94,0,0,6,1,0,138,1,1.1,0.9
13007,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13008,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13009,1,26.86,8.11,0,0,6,1,0,345,1,1.1,0.9
13010,1,24.31,1.66,0,0,6,1,0,345,1,1.1,0.9
13011,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13012,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13013,1,26.86,3.47,0,0,6,1,0,138,1,1.1,0.9
13014,1,45.04,3.85,0,0,6,1,0,138,1,1.1,0.9
13015,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13016,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13017,1,26.86,1.97,0,0,6,1,0,138,1,1.1,0.9
13018,1,13.27,3.87,0,0,6,1,0,138,1,1.1,0.9
13019,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13020,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13021,1,0,0,0,12.6939476042,6,1,0,138,1,1.1,0.9
13022,1,36.94,4.61,0,0,6,1,0,138,1,1.1,0.9
13023,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13024,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13025,1,20.17,1.52,0,0,6,1,0,138,1,1.1,0.9
13026,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13027,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13028,1,11.49,4.07,0,0,6,1,0,345,1,1.1,0.9
13029,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13030,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13031,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13032,1,26.77,3.86,0,0,6,1,0,138,1,1.1,0.9
13033,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13034,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13035,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13036,1,50.03,4.52,0,0,6,1,0,345,1,1.1,0.9
13037,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13038,1,28.58,3.51,0,0,6,1,0,138,1,1.1,0.9
13039,1,0,0,0,178.758153187,6,1,0,345,1,1.1,0.9
13040,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13041,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13042,1,91.95,11.18,0,0,6,1,0,345,1,1.1,0.9
13043,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13044,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13045,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13046,1,55.26,12.43,0,0,6,1,0,138,1,1.1,0.9
13047,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13048,1,50.01,6,0,0,6,1,0,138,1,1.1,0.9
13049,1,33.77,7.48,0,0,6,1,0,138,1,1.1,0.9
13050,1,28.5,2.36,0,0,6,1,0,138,1,1.1,0.9
13051,1,33.77,5.05,0,0,6,1,0,138,1,1.1,0.9
13052,1,56.48,1.91,0,0,6,1,0,138,1,1.1,0.9
13053,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13054,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13055,1,33.77,3.19,0,0,6,1,0,138,1,1.1,0.9
13056,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13057,1,35,8.28,0,0,6,1,0,138,1,1.1,0.9
13058,1,45.87,6.29,0,0,6,1,0,138,1,1.1,0.9
13059,1,18.48,3.22,0,0,6,1,0,138,1,1.1,0.9
13060,1,17.24,1.19,0,0,6,1,0,138,1,1.1,0.9
13061,1,52.83,8.89,0,0,6,1,0,138,1,1.1,0.9
13062,1,52.83,7,0,0,6,1,0,138,1,1.1,0.9
13063,1,55.95,13.58,0,0,6,1,0,138,1,1.1,0.9
13064,1,35.78,11.12,0,0,6,1,0,138,1,1.1,0.9
13065,1,10.29,2.44,0,0,6,1,0,138,1,1.1,0.9
13066,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13067,1,35.78,2.94,0,0,6,1,0,138,1,1.1,0.9
13068,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13069,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13070,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13071,1,41.79,9.63,0,0,6,1,0,138,1,1.1,0.9
13072,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13073,1,47.03,4.35,0,0,6,1,0,138,1,1.1,0.9
13074,1,58.2,7.53,0,0,6,1,0,138,1,1.1,0.9
13075,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13076,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13077,1,37.5,8.72,0,0,6,1,0,138,1,1.1,0.9
13078,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13079,1,50.78,8.05,0,0,6,1,0,138,1,1.1,0.9
13080,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13081,1,67.21,17.25,0,0,6,1,0,138,1,1.1,0.9
13082,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13083,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13084,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13085,1,71.18,6.98,0,0,6,1,0,345,1,1.1,0.9
13086,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13087,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13088,1,57.92,3.72,0,0,6,1,0,138,1,1.1,0.9
13089,1,37.5,6.33,0,0,6,1,0,138,1,1.1,0.9
13090,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13091,1,22.76,3.55,0,0,6,1,0,138,1,1.1,0.9
13092,1,43.75,6.43,0,0,6,1,0,138,1,1.1,0.9
13093,1,0,0,0,-25.8585372809,6,1,0,138,1,1.1,0.9
13094,1,22.76,4.37,0,0,6,1,0,138,1,1.1,0.9
13095,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13096,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13097,1,22.76,3.96,0,0,6,1,0,138,1,1.1,0.9
13098,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13099,1,20.4,3.53,0,0,6,1,0,138,1,1.1,0.9
13100,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13101,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13102,1,20.4,4.22,0,0,6,1,0,138,1,1.1,0.9
13103,1,24.03,3.58,0,50.1877916177,6,1,0,138,1,1.1,0.9
13104,1,24.03,0.68,0,0,6,1,0,138,1,1.1,0.9
13105,1,46.88,11.33,0,0,6,1,0,138,1,1.1,0.9
13106,1,37.51,6.05,0,0,6,1,0,138,1,1.1,0.9
13107,1,21.45,1.72,0,0,6,1,0,138,1,1.1,0.9
13108,1,12.08,0.16,0,0,6,1,0,138,1,1.1,0.9
13109,1,12.38,0.36,0,0,6,1,0,138,1,1.1,0.9
13110,1,12.38,0.99,0,0,6,1,0,138,1,1.1,0.9
13111,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13112,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13113,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13114,1,12.64,0.51,0,0,6,1,0,345,1,1.1,0.9
13115,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13116,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13117,1,48.36,3.5,0,0,6,1,0,138,1,1.1,0.9
13118,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13119,1,31.59,3.7,0,0,6,1,0,138,1,1.1,0.9
13120,1,31.59,2.54,0,0,6,1,0,138,1,1.1,0.9
13121,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13122,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13123,1,31.59,10.46,0,0,6,1,0,345,1,1.1,0.9
13124,1,1.88,0.15,0,0,6,1,0,345,1,1.1,0.9
13125,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13126,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13127,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13128,1,31.94,3.52,0,0,6,1,0,138,1,1.1,0.9
13129,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13130,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13131,1,38.13,4.22,0,0,6,1,0,138,1,1.1,0.9
13132,1,38.13,2.67,0,0,6,1,0,138,1,1.1,0.9
13133,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13134,1,38.13,13.08,0,0,6,1,0,138,1,1.1,0.9
13135,1,38.13,2.28,0,0,6,1,0,138,1,1.1,0.9
13136,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13137,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13138,1,38.13,2.67,0,0,6,1,0,345,1,1.1,0.9
13139,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13140,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13141,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13142,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13143,1,16.77,4.69,0,0,6,1,0,138,1,1.1,0.9
13144,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13145,1,28.86,3.35,0,0,6,1,0,138,1,1.1,0.9
13146,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13147,1,28.5,4.96,0,0,6,1,0,138,1,1.1,0.9
13148,1,28.5,1.38,0,0,6,1,0,138,1,1.1,0.9
13149,1,34.58,5.64,0,0,6,1,0,138,1,1.1,0.9
13150,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13151,1,17.32,2.28,0,0,6,1,0,138,1,1.1,0.9
13152,1,17.32,1.77,0,0,6,1,0,138,1,1.1,0.9
13153,1,17.08,5.01,0,0,6,1,0,138,1,1.1,0.9
13154,1,17.08,3.52,0,0,6,1,0,138,1,1.1,0.9
13155,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13156,1,17.08,0.5,0,0,6,1,0,138,1,1.1,0.9
13157,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13158,1,8.75,0.98,0,0,6,1,0,138,1,1.1,0.9
13159,1,24.58,1.35,0,0,6,1,0,138,1,1.1,0.9
13160,1,24.58,4.09,0,0,6,1,0,138,1,1.1,0.9
13161,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13162,1,24.58,7.29,0,0,6,1,0,138,1,1.1,0.9
13163,1,24.58,4.95,0,0,6,1,0,138,1,1.1,0.9
13164,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13165,1,24.58,1.67,0,0,6,1,0,138,1,1.1,0.9
13166,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13167,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13168,1,9.34,2.66,0,0,6,1,0,138,1,1.1,0.9
13169,1,0,0,0,15.4134520223,6,1,0,138,1,1.1,0.9
13170,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13171,1,7.54,2.19,0,0,6,1,0,138,1,1.1,0.9
13172,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13173,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13174,1,6.42,1.4,0,0,6,1,0,138,1,1.1,0.9
13175,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13176,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13177,1,38.99,3.11,0,0,6,1,0,138,1,1.1,0.9
13178,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13179,1,21.9,2.81,0,0,6,1,0,138,1,1.1,0.9
13180,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13181,1,21.9,7.59,0,0,6,1,0,138,1,1.1,0.9
13182,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13183,1,22.84,1.22,0,0,6,1,0,138,1,1.1,0.9
13184,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13185,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13186,1,22.84,2.58,0,0,6,1,0,138,1,1.1,0.9
13187,1,22.84,5.91,0,0,6,1,0,138,1,1.1,0.9
13188,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13189,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13190,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13191,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13192,1,21.99,2.17,0,0,6,1,0,345,1,1.1,0.9
13193,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13194,1,21.99,0.95,0,0,6,1,0,138,1,1.1,0.9
13195,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13196,1,22.42,3.5,0,0,6,1,0,138,1,1.1,0.9
13197,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13198,1,21.99,1.24,0,0,6,1,0,138,1,1.1,0.9
13199,1,37.9,2.16,0,0,6,1,0,138,1,1.1,0.9
13200,1,37.9,6.9,0,0,6,1,0,138,1,1.1,0.9
13201,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13202,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13203,1,37.9,2.76,0,0,6,1,0,138,1,1.1,0.9
13204,1,59.8,9.75,0,0,6,1,0,138,1,1.1,0.9
13205,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13206,1,37.9,2.37,0,0,6,1,0,138,1,1.1,0.9
13207,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13208,1,25.43,1.62,0,0,6,1,0,138,1,1.1,0.9
13209,1,25.43,2.54,0,32.2889306947,6,1,0,138,1,1.1,0.9
13210,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13211,1,25.43,4.17,0,0,6,1,0,138,1,1.1,0.9
13212,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13213,1,25.43,2.1,0,0,6,1,0,138,1,1.1,0.9
13214,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13215,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13216,1,25.43,1.96,0,0,6,1,0,138,1,1.1,0.9
13217,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13218,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13219,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13220,1,24.03,2.49,0,0,6,1,0,345,1,1.1,0.9
13221,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13222,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13223,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13224,1,23.62,5.65,0,0,6,1,0,138,1,1.1,0.9
13225,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13226,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13227,1,23.62,5.13,0,0,6,1,0,138,1,1.1,0.9
13228,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13229,1,23.62,2.43,0,0,6,1,0,138,1,1.1,0.9
13230,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13231,1,21.54,2.48,0,0,6,1,0,138,1,1.1,0.9
13232,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13233,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13234,1,21.54,1.99,0,0,6,1,0,138,1,1.1,0.9
13235,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13236,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13237,1,22.18,1.95,0,0,6,1,0,138,1,1.1,0.9
13238,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13239,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13240,1,21.54,4.5,0,0,6,1,0,345,1,1.1,0.9
13241,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13242,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13243,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13244,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13245,1,4.32,0.48,0,0,6,1,0,138,1,1.1,0.9
13246,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13247,1,4.73,0.52,0,0,6,1,0,138,1,1.1,0.9
13248,1,4.32,0.34,0,6.75986108143,6,1,0,138,1,1.1,0.9
13249,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13250,2,0,0,0,0,6,1,0,13.2,1,1.1,0.9
13251,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13252,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13253,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13254,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13255,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13256,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13257,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13258,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13259,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13260,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13261,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13262,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13263,1,0,0,0,462.262620014,6,1,0,765,1,1.1,0.9
13264,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13265,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13266,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13267,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13268,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13269,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13270,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13271,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13272,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13273,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13274,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13275,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13276,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13277,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13278,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13279,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13280,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13281,1,0,0,0,30.8372756113,6,1,0,345,1,1.1,0.9
13282,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13283,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13284,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13285,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13286,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13287,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13288,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13289,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13290,1,0,0,0,-0.000766813778303,6,1,0,765,1,1.1,0.9
13291,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13292,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13293,2,0,0,0,0,6,1,0,13.2,1,1.1,0.9
13294,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13295,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13296,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13297,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13298,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13299,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13300,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13301,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13302,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13303,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13304,1,0.69,0.1,0,0,6,1,0,138,1,1.1,0.9
13305,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13306,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13307,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13308,1,12.72,1.08,0,0,6,1,0,138,1,1.1,0.9
13309,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13310,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13311,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13312,1,0,0,0,-453.852248158,6,1,0,765,1,1.1,0.9
13313,2,0,0,0,0,6,1,0,345,1,1.1,0.9
13314,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13315,1,6.09,0.18,0,0,6,1,0,765,1,1.1,0.9
13316,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13317,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13318,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13319,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13320,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13321,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13322,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13323,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13324,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13325,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13326,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13327,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13328,1,18.39,2.39,0,0,6,1,0,138,1,1.1,0.9
13329,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13330,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13331,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13332,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13333,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13334,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13335,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13336,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13337,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13338,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13339,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13340,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13341,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13342,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13343,2,0,0,0,0,6,1,0,13.2,1,1.1,0.9
13344,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13345,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13346,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13347,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13348,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13349,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13350,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13351,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13352,1,0,0,0,-18.3694277321,6,1,0,138,1,1.1,0.9
13353,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13354,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13355,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13356,1,15.81,2.63,0,0,6,1,0,138,1,1.1,0.9
13357,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13358,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13359,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13360,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13361,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13362,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13363,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13364,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13365,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13366,1,0.1,0.02,0,0,6,1,0,138,1,1.1,0.9
13367,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13368,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13369,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13370,1,0,0,0,-374.487416186,6,1,0,765,1,1.1,0.9
13371,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13372,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13373,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13374,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13375,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13376,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13377,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13378,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13379,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13380,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13381,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13382,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13383,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13384,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13385,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13386,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13387,2,0,0,0,0,6,1,0,20,1,1.1,0.9
13388,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13389,1,5.34,0.47,0,0,6,1,0,138,1,1.1,0.9
13390,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13391,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13392,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13393,2,0,0,0,0,6,1,0,765,1,1.1,0.9
13394,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13395,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13396,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13397,1,0,0,0,-219.369697911,6,1,0,765,1,1.1,0.9
13398,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13399,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13400,1,0,0,0,-341.669690719,6,1,0,765,1,1.1,0.9
13401,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13402,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13403,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13404,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13405,1,1.07,0.1,0,0,6,1,0,345,1,1.1,0.9
13406,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13407,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13408,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13409,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13410,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13411,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13412,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13413,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13414,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13415,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13416,1,0.14,0.01,0,0,6,1,0,765,1,1.1,0.9
13417,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13418,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13419,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13420,1,0,0,0,-24.5030926857,6,1,0,345,1,1.1,0.9
13421,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13422,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13423,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13424,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13425,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13426,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13427,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13428,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13429,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13430,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13431,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13432,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13433,1,0,0,0,2.10890617897,6,1,0,345,1,1.1,0.9
13434,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13435,2,0,0,0,0,6,1,0,20,1,1.1,0.9
13436,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13437,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13438,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13439,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13440,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13441,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13442,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13443,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13444,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13445,1,1.14,0.16,0,0,6,1,0,138,1,1.1,0.9
13446,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13447,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13448,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13449,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13450,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13451,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13452,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13453,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13454,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13455,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13456,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13457,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13458,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13459,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13460,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13461,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13462,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13463,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13464,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13465,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13466,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13467,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13468,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13469,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13470,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13471,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13472,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13473,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13474,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13475,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13476,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13477,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13478,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13479,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13480,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13481,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13482,1,0,0,0,-60.0716251071,6,1,0,765,1,1.1,0.9
13483,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13484,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13485,2,0,0,0,0,6,1,0,13.2,1,1.1,0.9
13486,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13487,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13488,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13489,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13490,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13491,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13492,1,21.15,1.71,0,0,6,1,0,138,1,1.1,0.9
13493,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13494,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13495,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13496,2,0,0,0,0,6,1,0,345,1,1.1,0.9
13497,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13498,1,0,0,0,-55.5155635406,6,1,0,345,1,1.1,0.9
13499,1,3.78,0.71,0,0,6,1,0,345,1,1.1,0.9
13500,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13501,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13502,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13503,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13504,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13505,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13506,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13507,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13508,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13509,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13510,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13511,2,0,0,0,0,6,1,0,345,1,1.1,0.9
13512,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13513,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13514,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13515,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13516,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13517,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13518,1,0,0,0,48.2113448134,6,1,0,138,1,1.1,0.9
13519,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13520,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13521,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13522,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13523,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13524,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13525,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13526,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13527,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13528,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13529,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13530,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13531,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13532,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13533,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13534,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13535,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13536,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13537,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13538,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13539,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13540,1,4.82,0.57,0,0,6,1,0,138,1,1.1,0.9
13541,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13542,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13543,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13544,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13545,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13546,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13547,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13548,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13549,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13550,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13551,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13552,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13553,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13554,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13555,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13556,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13557,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13558,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13559,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13560,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13561,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13562,1,0,0,0,-11.833681027,6,1,0,138,1,1.1,0.9
13563,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13564,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13565,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13566,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13567,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13568,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13569,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13570,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13571,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13572,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13573,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13574,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13575,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13576,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13577,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13578,1,0,0,0,-92.7396830918,6,1,0,345,1,1.1,0.9
13579,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13580,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13581,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13582,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13583,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13584,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13585,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13586,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13587,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13588,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13589,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13590,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13591,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13592,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13593,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13594,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13595,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13596,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13597,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13598,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13599,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13600,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13601,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13602,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13603,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13604,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13605,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13606,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13607,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13608,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13609,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13610,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13611,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13612,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13613,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13614,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13615,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13616,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13617,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13618,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13619,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13620,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13621,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13622,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13623,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13624,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13625,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13626,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13627,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13628,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13629,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13630,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13631,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13632,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13633,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13634,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13635,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13636,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13637,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13638,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13639,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13640,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13641,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13642,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13643,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13644,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13645,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13646,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13647,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13648,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13649,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13650,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13651,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13652,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13653,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13654,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13655,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13656,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13657,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13658,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13659,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13660,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13661,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13662,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13663,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13664,1,0,0,0,-66.3326609675,6,1,0,345,1,1.1,0.9
13665,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13666,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13667,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13668,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13669,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13670,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13671,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13672,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13673,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13674,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13675,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13676,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13677,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13678,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13679,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13680,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13681,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13682,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13683,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13684,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13685,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13686,2,0,0,0,0,6,1,0,20,1,1.1,0.9
13687,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13688,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13689,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13690,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13691,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13692,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13693,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13694,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13695,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13696,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13697,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13698,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13699,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13700,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13701,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13702,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13703,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13704,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13705,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13706,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13707,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13708,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13709,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13710,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13711,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13712,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13713,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13714,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13715,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13716,2,0,0,0,0,6,1,0,345,1,1.1,0.9
13717,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13718,1,0,0,0,37.1304361634,6,1,0,345,1,1.1,0.9
13719,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13720,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13721,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13722,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13723,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13724,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13725,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13726,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13727,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13728,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13729,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13730,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13731,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13732,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13733,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13734,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13735,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13736,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13737,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13738,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13739,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13740,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13741,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13742,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13743,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13744,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13745,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13746,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13747,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13748,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13749,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13750,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13751,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13752,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13753,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13754,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13755,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13756,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13757,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13758,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13759,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13760,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13761,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13762,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13763,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13764,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13765,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13766,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13767,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13768,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13769,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13770,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13771,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13772,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13773,2,0,0,0,0,6,1,0,20,1,1.1,0.9
13774,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13775,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13776,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13777,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13778,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13779,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13780,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13781,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13782,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13783,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13784,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13785,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13786,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13787,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13788,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13789,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13790,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13791,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13792,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13793,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13794,2,0,0,0,0,6,1,0,345,1,1.1,0.9
13795,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13796,1,0,0,0,-0.00133739654173,6,1,0,345,1,1.1,0.9
13797,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13798,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13799,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13800,1,0,0,0,-234.183433901,6,1,0,345,1,1.1,0.9
13801,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13802,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13803,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13804,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13805,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13806,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13807,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13808,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13809,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13810,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13811,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13812,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13813,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13814,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13815,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13816,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13817,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13818,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13819,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13820,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13821,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13822,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13823,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13824,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13825,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13826,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13827,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13828,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13829,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13830,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13831,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13832,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13833,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13834,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13835,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13836,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13837,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13838,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13839,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13840,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13841,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13842,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13843,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13844,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13845,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13846,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13847,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13848,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13849,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13850,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13851,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13852,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13853,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13854,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13855,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13856,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13857,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13858,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13859,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13860,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13861,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13862,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13863,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13864,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13865,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13866,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13867,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13868,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13869,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13870,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13871,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13872,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13873,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13874,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13875,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13876,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13877,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13878,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13879,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13880,1,0,0,0,0,6,1,0,138,1,1.1,0.9
