bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
13881,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13882,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13883,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13884,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13885,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13886,2,0,0,0,0,6,1,0,345,1,1.1,0.9
13887,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13888,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13889,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13890,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13891,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13892,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13893,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13894,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13895,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13896,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13897,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13898,1,0,0,0,-243.751762705,6,1,0,765,1,1.1,0.9
13899,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13900,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13901,2,0,0,0,0,6,1,0,22,1,1.1,0.9
13902,2,0,0,0,0,6,1,0,20,1,1.1,0.9
13903,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13904,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13905,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13906,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13907,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13908,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13909,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13910,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13911,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13912,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13913,1,0,0,0,0,6,1,0,765,1,1.1,0.9
13914,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13915,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13916,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13917,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13918,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13919,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13920,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13921,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13922,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13923,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13924,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13925,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13926,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13927,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13928,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13929,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13930,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13931,2,0,0,0,0,6,1,0,24,1,1.1,0.9
13932,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13933,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13934,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13935,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13936,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13937,1,0,0,0,-45.2287788604,6,1,0,345,1,1.1,0.9
13938,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13939,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13940,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13941,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13942,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13943,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13944,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13945,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13946,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13947,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13948,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13949,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13950,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13951,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13952,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13953,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13954,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13955,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13956,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13957,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13958,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13959,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13960,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13961,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13962,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13963,2,0,0,0,0,6,1,0,20,1,1.1,0.9
13964,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13965,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13966,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13967,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13968,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13969,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13970,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13971,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13972,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13973,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13974,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13975,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13976,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13977,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13978,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13979,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13980,1,0,0,0,91.734179685,6,1,0,138,1,1.1,0.9
13981,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13982,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13983,2,0,0,0,0,6,1,0,138,1,1.1,0.9
13984,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13985,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13986,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13987,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13988,2,0,0,0,0,6,1,0,18,1,1.1,0.9
13989,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13990,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13991,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13992,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13993,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13994,1,0,0,0,0,6,1,0,138,1,1.1,0.9
13995,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
13996,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13997,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13998,1,0,0,0,0,6,1,0,345,1,1.1,0.9
13999,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14000,2,0,0,0,0,6,1,0,765,1,1.1,0.9
14001,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14002,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14003,1,0,0,0,-472.118528916,6,1,0,765,1,1.1,0.9
14004,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14005,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14006,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14007,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14008,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14009,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14010,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14011,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14012,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14013,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14014,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14015,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14016,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14017,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14018,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14019,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14020,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14021,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14022,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14023,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14024,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14025,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14026,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14027,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14028,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14029,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14030,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14031,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14032,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14033,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14034,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14035,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14036,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14037,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14038,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14039,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14040,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14041,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14042,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14043,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14044,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14045,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14046,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14047,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14048,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14049,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14050,1,0,0,0,-692.805797068,6,1,0,765,1,1.1,0.9
14051,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14052,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14053,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14054,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14055,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14056,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14057,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14058,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14059,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14060,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14061,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14062,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14063,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14064,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14065,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14066,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14067,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14068,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14069,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14070,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14071,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14072,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14073,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14074,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14075,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14076,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14077,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14078,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14079,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14080,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14081,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14082,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14083,2,0,0,0,0,6,1,0,765,1,1.1,0.9
14084,2,0,0,0,0,6,1,0,345,1,1.1,0.9
14085,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14086,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14087,1,0,0,0,-876.48461987,6,1,0,765,1,1.1,0.9
14088,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14089,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14090,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14091,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14092,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14093,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14094,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14095,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14096,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14097,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14098,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14099,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14100,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14101,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14102,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14103,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14104,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14105,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14106,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14107,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14108,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14109,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14110,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14111,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14112,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14113,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14114,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14115,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14116,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14117,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14118,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14119,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14120,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14121,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14122,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14123,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14124,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14125,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14126,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14127,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14128,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14129,1,0,0,0,-11.6699103402,6,1,0,345,1,1.1,0.9
14130,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14131,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14132,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14133,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14134,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14135,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14136,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14137,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14138,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14139,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14140,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14141,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14142,1,0,0,0,-470.193930385,6,1,0,765,1,1.1,0.9
14143,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14144,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14145,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14146,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14147,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14148,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14149,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14150,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14151,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14152,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14153,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14154,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14155,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14156,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14157,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14158,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14159,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14160,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14161,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14162,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14163,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14164,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14165,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14166,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14167,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14168,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14169,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14170,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14171,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14172,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14173,1,0,0,0,42.4835096422,6,1,0,345,1,1.1,0.9
14174,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14175,2,0,0,0,0,6,1,0,20,1,1.1,0.9
14176,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14177,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14178,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14179,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14180,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14181,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14182,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14183,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14184,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14185,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14186,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14187,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14188,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14189,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14190,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14191,2,0,0,0,0,6,1,0,24,1,1.1,0.9
14192,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14193,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14194,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14195,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14196,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14197,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14198,2,0,0,0,0,6,1,0,18,1,1.1,0.9
14199,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14200,2,0,0,0,0,6,1,0,20,1,1.1,0.9
14201,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14202,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14203,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14204,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14205,1,0,0,0,-65.8737663642,6,1,0,765,1,1.1,0.9
14206,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14207,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14208,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14209,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14210,1,0,0,0,0,6,1,0,765,1,1.1,0.9
14211,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14212,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14213,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14214,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14215,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14216,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14217,2,0,0,0,0,6,1,0,345,1,1.1,0.9
14218,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14219,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14220,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14221,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14222,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14223,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14224,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14225,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14226,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14227,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14228,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14229,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14230,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14231,2,0,0,0,0,6,1,0,22,1,1.1,0.9
14232,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14233,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14234,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14235,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14236,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14237,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14238,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14239,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14240,1,0,0,0,17.2718905081,6,1,0,138,1,1.1,0.9
14241,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14242,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14243,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14244,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14245,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14246,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14247,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14248,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14249,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14250,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
14251,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14252,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14253,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14254,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14255,2,0,0,0,0,6,1,0,138,1,1.1,0.9
14256,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14257,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14258,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14259,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14260,1,0,0,0,0,6,1,0,138,1,1.1,0.9
14261,2,0,0,0,0,6,1,0,20,1,1.1,0.9
14262,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14263,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14264,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14265,1,0,0,0,0,6,1,0,345,1,1.1,0.9
14266,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14267,1,14.39,1.3,0,0,7,1,0,138,1,1.1,0.9
14268,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14269,1,21.48,1.65,0,0,7,1,0,138,1,1.1,0.9
14270,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14271,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14272,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14273,1,35.87,1.02,0,0,7,1,0,138,1,1.1,0.9
14274,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14275,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14276,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14277,1,21.48,4.02,0,0,7,1,0,138,1,1.1,0.9
14278,1,24.71,0.58,0,0,7,1,0,138,1,1.1,0.9
14279,1,38.78,4.6,0,0,7,1,0,138,1,1.1,0.9
14280,1,23.87,2.47,0,0,7,1,0,138,1,1.1,0.9
14281,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14282,1,23.87,4.88,0,0,7,1,0,138,1,1.1,0.9
14283,1,38.66,4.66,0,0,7,1,0,138,1,1.1,0.9
14284,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14285,1,23.87,2.3,0,0,7,1,0,138,1,1.1,0.9
14286,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14287,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14288,1,30.3,2.67,0,0,7,1,0,138,1,1.1,0.9
14289,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14290,1,30.3,5.24,0,0,7,1,0,138,1,1.1,0.9
14291,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14292,1,30.3,6.46,0,0,7,1,0,138,1,1.1,0.9
14293,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14294,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14295,1,59.92,5.49,0,0,7,1,0,138,1,1.1,0.9
14296,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14297,1,65.08,9.21,0,0,7,1,0,138,1,1.1,0.9
14298,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14299,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14300,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14301,1,76.54,11.73,0,0,7,1,0,138,1,1.1,0.9
14302,1,68.11,16.46,0,0,7,1,0,138,1,1.1,0.9
14303,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14304,1,61.05,8.19,0,0,7,1,0,138,1,1.1,0.9
14305,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14306,1,39.57,6.6,0,0,7,1,0,138,1,1.1,0.9
14307,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14308,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14309,1,39.57,8.91,0,0,7,1,0,138,1,1.1,0.9
14310,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14311,1,0,0,0,30.7192643278,7,1,0,138,1,1.1,0.9
14312,1,39.57,0.85,0,0,7,1,0,138,1,1.1,0.9
14313,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14314,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14315,1,23.26,3.35,0,0,7,1,0,138,1,1.1,0.9
14316,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14317,1,39.13,5.16,0,0,7,1,0,138,1,1.1,0.9
14318,1,23.26,2.74,0,0,7,1,0,138,1,1.1,0.9
14319,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14320,1,23.26,6.02,0,0,7,1,0,138,1,1.1,0.9
14321,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14322,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14323,1,29.08,1.97,0,0,7,1,0,138,1,1.1,0.9
14324,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14325,1,32.53,5.17,0,0,7,1,0,138,1,1.1,0.9
14326,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14327,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14328,1,38.53,4.03,0,0,7,1,0,138,1,1.1,0.9
14329,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14330,1,57.7,6.24,0,0,7,1,0,138,1,1.1,0.9
14331,1,37.88,5.52,0,0,7,1,0,138,1,1.1,0.9
14332,1,37.88,3.59,0,0,7,1,0,138,1,1.1,0.9
14333,1,48.69,9.79,0,0,7,1,0,138,1,1.1,0.9
14334,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14335,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14336,1,89.33,8.24,0,0,7,1,0,138,1,1.1,0.9
14337,1,37.88,5.41,0,0,7,1,0,138,1,1.1,0.9
14338,1,23.43,2.15,0,0,7,1,0,138,1,1.1,0.9
14339,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14340,1,16.08,0.58,0,0,7,1,0,138,1,1.1,0.9
14341,1,46.85,1.92,0,0,7,1,0,138,1,1.1,0.9
14342,1,45.31,7.4,0,0,7,1,0,138,1,1.1,0.9
14343,1,53.2,10.3,0,0,7,1,0,138,1,1.1,0.9
14344,1,27.4,4.51,0,0,7,1,0,138,1,1.1,0.9
14345,1,27.4,1.89,0,0,7,1,0,138,1,1.1,0.9
14346,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14347,1,87.64,6.98,0,0,7,1,0,138,1,1.1,0.9
14348,1,52.01,4.43,0,0,7,1,0,138,1,1.1,0.9
14349,1,72.46,4.76,0,0,7,1,0,138,1,1.1,0.9
14350,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14351,1,48.73,18.92,0,0,7,1,0,138,1,1.1,0.9
14352,1,32.84,5.62,0,0,7,1,0,138,1,1.1,0.9
14353,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14354,1,67.58,3.52,0,0,7,1,0,138,1,1.1,0.9
14355,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14356,1,29.64,1.05,0,0,7,1,0,138,1,1.1,0.9
14357,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14358,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14359,1,29.64,3.15,0,32.1805340922,7,1,0,138,1,1.1,0.9
14360,1,43.95,4.52,0,0,7,1,0,138,1,1.1,0.9
14361,1,32.08,5.58,0,0,7,1,0,138,1,1.1,0.9
14362,1,19.18,3.42,0,0,7,1,0,138,1,1.1,0.9
14363,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14364,1,28.62,7.99,0,0,7,1,0,138,1,1.1,0.9
14365,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14366,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14367,1,28.62,7.36,0,0,7,1,0,138,1,1.1,0.9
14368,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14369,1,45,6.85,0,0,7,1,0,138,1,1.1,0.9
14370,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14371,1,45.66,6.79,0,0,7,1,0,138,1,1.1,0.9
14372,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14373,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14374,1,16.38,0.51,0,0,7,1,0,345,1,1.1,0.9
14375,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14376,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14377,1,54.42,2.56,0,0,7,1,0,138,1,1.1,0.9
14378,1,28.25,2.75,0,0,7,1,0,138,1,1.1,0.9
14379,1,28.25,3.08,0,0,7,1,0,138,1,1.1,0.9
14380,1,28.25,3.29,0,0,7,1,0,138,1,1.1,0.9
14381,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14382,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14383,1,65.3,8.09,0,0,7,1,0,138,1,1.1,0.9
14384,1,32.55,3.44,0,0,7,1,0,138,1,1.1,0.9
14385,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14386,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14387,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14388,1,56.54,1.88,0,0,7,1,0,138,1,1.1,0.9
14389,1,48.63,6.24,0,0,7,1,0,138,1,1.1,0.9
14390,1,76.29,8.12,0,10.36785347,7,1,0,138,1,1.1,0.9
14391,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14392,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14393,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14394,1,15.88,1.32,0,0,7,1,0,138,1,1.1,0.9
14395,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14396,1,80,10.69,0,0,7,1,0,138,1,1.1,0.9
14397,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14398,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14399,1,50.23,12.68,0,0,7,1,0,138,1,1.1,0.9
14400,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14401,1,52.44,8.36,0,0,7,1,0,138,1,1.1,0.9
14402,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14403,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14404,1,26.11,2.14,0,0,7,1,0,138,1,1.1,0.9
14405,1,34.63,11.14,0,0,7,1,0,138,1,1.1,0.9
14406,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14407,1,0,0,0,70.3362256519,7,1,0,138,1,1.1,0.9
14408,1,88.01,13.01,0,0,7,1,0,138,1,1.1,0.9
14409,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14410,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14411,1,34.63,1.65,0,0,7,1,0,138,1,1.1,0.9
14412,1,34.63,3.26,0,0,7,1,0,138,1,1.1,0.9
14413,1,77.13,11.1,0,0,7,1,0,138,1,1.1,0.9
14414,1,89.44,6.36,0,0,7,1,0,138,1,1.1,0.9
14415,1,65.87,15.88,0,0,7,1,0,138,1,1.1,0.9
14416,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14417,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14418,1,42.35,4.43,0,0,7,1,0,138,1,1.1,0.9
14419,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14420,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14421,1,37.25,2.92,0,0,7,1,0,138,1,1.1,0.9
14422,1,38.87,4.16,0,0,7,1,0,138,1,1.1,0.9
14423,1,38.87,4.1,0,0,7,1,0,138,1,1.1,0.9
14424,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14425,1,38.87,1.24,0,0,7,1,0,138,1,1.1,0.9
14426,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14427,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14428,1,38.87,2.1,0,0,7,1,0,138,1,1.1,0.9
14429,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14430,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14431,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14432,1,53.19,6.46,0,0,7,1,0,138,1,1.1,0.9
14433,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14434,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14435,1,38.87,3.46,0,0,7,1,0,138,1,1.1,0.9
14436,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14437,1,39,5.79,0,0,7,1,0,138,1,1.1,0.9
14438,1,64.37,4.57,0,0,7,1,0,138,1,1.1,0.9
14439,1,22.62,2.13,0,0,7,1,0,138,1,1.1,0.9
14440,1,39.38,1.57,0,0,7,1,0,138,1,1.1,0.9
14441,1,23.51,1.79,0,74.5646395008,7,1,0,138,1,1.1,0.9
14442,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14443,1,23.51,3.85,0,0,7,1,0,138,1,1.1,0.9
14444,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14445,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14446,1,57.11,6.21,0,0,7,1,0,138,1,1.1,0.9
14447,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14448,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14449,1,24.12,1.12,0,0,7,1,0,138,1,1.1,0.9
14450,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14451,1,24.12,2,0,0,7,1,0,138,1,1.1,0.9
14452,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14453,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14454,1,24.15,3.27,0,0,7,1,0,138,1,1.1,0.9
14455,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14456,1,87.66,10,0,0,7,1,0,138,1,1.1,0.9
14457,1,23.02,3.17,0,0,7,1,0,138,1,1.1,0.9
14458,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14459,1,24.59,2.73,0,0,7,1,0,138,1,1.1,0.9
14460,1,24.59,4.33,0,0,7,1,0,138,1,1.1,0.9
14461,1,49.19,5.27,0,0,7,1,0,138,1,1.1,0.9
14462,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14463,1,53.49,5.6,0,0,7,1,0,138,1,1.1,0.9
14464,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14465,1,31.49,5.12,0,0,7,1,0,138,1,1.1,0.9
14466,1,31.49,2.04,0,0,7,1,0,138,1,1.1,0.9
14467,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14468,1,42.48,4.46,0,0,7,1,0,138,1,1.1,0.9
14469,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14470,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14471,1,43.87,4.13,0,0,7,1,0,138,1,1.1,0.9
14472,1,86.63,4.67,0,86.0740485763,7,1,0,138,1,1.1,0.9
14473,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14474,1,54.64,10.57,0,0,7,1,0,138,1,1.1,0.9
14475,1,53.13,11.53,0,0,7,1,0,138,1,1.1,0.9
14476,1,27.53,6.5,0,0,7,1,0,138,1,1.1,0.9
14477,1,30.72,4.21,0,0,7,1,0,138,1,1.1,0.9
14478,1,40.57,8.7,0,0,7,1,0,138,1,1.1,0.9
14479,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14480,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14481,1,27.53,3.04,0,0,7,1,0,138,1,1.1,0.9
14482,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14483,1,42.48,5.54,0,0,7,1,0,138,1,1.1,0.9
14484,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14485,1,60.48,16.09,0,0,7,1,0,138,1,1.1,0.9
14486,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14487,1,29.44,2.22,0,0,7,1,0,138,1,1.1,0.9
14488,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14489,1,24.28,1.62,0,0,7,1,0,138,1,1.1,0.9
14490,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14491,1,44.26,2.55,0,0,7,1,0,138,1,1.1,0.9
14492,1,18.2,1.61,0,0,7,1,0,138,1,1.1,0.9
14493,1,60.12,6.47,0,0,7,1,0,138,1,1.1,0.9
14494,1,60.92,9.77,0,0,7,1,0,138,1,1.1,0.9
14495,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14496,1,30.56,5.56,0,0,7,1,0,138,1,1.1,0.9
14497,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14498,1,70.71,12.06,0,0,7,1,0,138,1,1.1,0.9
14499,1,59.15,11.59,0,0,7,1,0,138,1,1.1,0.9
14500,1,14.21,2.68,0,0,7,1,0,138,1,1.1,0.9
14501,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14502,1,37.88,1.98,0,0,7,1,0,138,1,1.1,0.9
14503,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14504,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14505,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14506,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14507,1,27.83,1.85,0,0,7,1,0,345,1,1.1,0.9
14508,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14509,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14510,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14511,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14512,1,24.64,3.94,0,0,7,1,0,138,1,1.1,0.9
14513,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14514,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14515,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14516,1,24.64,4.05,0,0,7,1,0,138,1,1.1,0.9
14517,1,62.45,14.71,0,0,7,1,0,138,1,1.1,0.9
14518,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14519,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14520,1,24.59,5.98,0,0,7,1,0,345,1,1.1,0.9
14521,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14522,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14523,1,31.28,4.31,0,0,7,1,0,138,1,1.1,0.9
14524,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14525,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14526,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14527,1,32.77,2.76,0,0,7,1,0,138,1,1.1,0.9
14528,1,37.16,6.01,0,0,7,1,0,138,1,1.1,0.9
14529,1,29.03,7.91,0,0,7,1,0,138,1,1.1,0.9
14530,1,23.93,3.4,0,0,7,1,0,138,1,1.1,0.9
14531,1,60.65,6.91,0,0,7,1,0,138,1,1.1,0.9
14532,1,17.76,3.02,0,0,7,1,0,138,1,1.1,0.9
14533,1,28.37,7.13,0,0,7,1,0,138,1,1.1,0.9
14534,1,23.27,2.12,0,0,7,1,0,138,1,1.1,0.9
14535,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14536,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14537,1,15.8,1.4,0,0,7,1,0,138,1,1.1,0.9
14538,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14539,1,26.62,3.57,0,0,7,1,0,138,1,1.1,0.9
14540,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14541,1,30.93,1.24,0,0,7,1,0,138,1,1.1,0.9
14542,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14543,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14544,1,52.42,9.21,0,0,7,1,0,138,1,1.1,0.9
14545,1,39.44,11.2,0,0,7,1,0,138,1,1.1,0.9
14546,1,25.46,2.48,0,0,7,1,0,138,1,1.1,0.9
14547,1,15.13,0.95,0,0,7,1,0,138,1,1.1,0.9
14548,1,13.26,1.52,0,0,7,1,0,138,1,1.1,0.9
14549,1,13.26,1.59,0,0,7,1,0,138,1,1.1,0.9
14550,1,0,0,0,25.1477738361,7,1,0,138,1,1.1,0.9
14551,1,39.59,11.63,0,0,7,1,0,138,1,1.1,0.9
14552,1,39.59,2.77,0,0,7,1,0,138,1,1.1,0.9
14553,1,57.92,9.44,0,0,7,1,0,138,1,1.1,0.9
14554,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14555,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14556,1,39.59,3.01,0,0,7,1,0,138,1,1.1,0.9
14557,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14558,1,39.59,4.44,0,0,7,1,0,138,1,1.1,0.9
14559,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14560,1,10.6,1.69,0,0,7,1,0,138,1,1.1,0.9
14561,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14562,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14563,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14564,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14565,1,32.17,6.46,0,0,7,1,0,345,1,1.1,0.9
14566,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14567,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14568,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14569,1,25.96,2.35,0,0,7,1,0,138,1,1.1,0.9
14570,1,0,0,0,-119.413096085,7,1,0,765,1,1.1,0.9
14571,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14572,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14573,1,50.95,7.82,0,0,7,1,0,765,1,1.1,0.9
14574,1,0,0,0,0,7,1,0,765,1,1.1,0.9
14575,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14576,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14577,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14578,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14579,1,48.98,5.49,0,0,7,1,0,345,1,1.1,0.9
14580,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14581,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14582,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14583,1,17.04,1.92,0,0,7,1,0,138,1,1.1,0.9
14584,1,16.94,3.01,0,0,7,1,0,138,1,1.1,0.9
14585,1,16.94,2.09,0,0,7,1,0,138,1,1.1,0.9
14586,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14587,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14588,1,47.73,7.17,0,0,7,1,0,345,1,1.1,0.9
14589,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14590,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14591,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14592,1,59.45,1.93,0,0,7,1,0,138,1,1.1,0.9
14593,1,64.81,19.35,0,0,7,1,0,138,1,1.1,0.9
14594,1,49,5.42,0,-1.79970822651,7,1,0,138,1,1.1,0.9
14595,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14596,1,33.5,5.16,0,0,7,1,0,138,1,1.1,0.9
14597,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14598,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14599,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14600,1,24.06,1.43,0,0,7,1,0,138,1,1.1,0.9
14601,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14602,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14603,1,0,0,0,55.9005606884,7,1,0,138,1,1.1,0.9
14604,1,24.06,7.33,0,0,7,1,0,138,1,1.1,0.9
14605,1,40.43,4.71,0,0,7,1,0,138,1,1.1,0.9
14606,1,19.37,1.27,0,0,7,1,0,138,1,1.1,0.9
14607,1,33.7,1.48,0,0,7,1,0,138,1,1.1,0.9
14608,1,19.26,5.01,0,0,7,1,0,138,1,1.1,0.9
14609,1,0,0,0,88.2979840412,7,1,0,138,1,1.1,0.9
14610,1,80,4.98,0,0,7,1,0,138,1,1.1,0.9
14611,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14612,1,31.33,16.27,0,0,7,1,0,138,1,1.1,0.9
14613,1,31.33,3.39,0,0,7,1,0,138,1,1.1,0.9
14614,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14615,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14616,1,31.14,3.63,0,0,7,1,0,345,1,1.1,0.9
14617,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14618,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14619,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14620,1,0,0,0,40.6672740456,7,1,0,345,1,1.1,0.9
14621,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14622,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14623,1,33.03,3.65,0,0,7,1,0,345,1,1.1,0.9
14624,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14625,1,35.44,13.04,0,0,7,1,0,138,1,1.1,0.9
14626,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14627,1,35.44,0.62,0,0,7,1,0,138,1,1.1,0.9
14628,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14629,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14630,1,0,0,0,11.5487148811,7,1,0,138,1,1.1,0.9
14631,1,35.44,0.87,0,0,7,1,0,138,1,1.1,0.9
14632,1,35.44,12.72,0,0,7,1,0,138,1,1.1,0.9
14633,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14634,1,59.51,6.01,0,0,7,1,0,138,1,1.1,0.9
14635,1,66.53,7.32,0,0,7,1,0,138,1,1.1,0.9
14636,1,29.56,2.61,0,0,7,1,0,138,1,1.1,0.9
14637,1,29.56,0.67,0,0,7,1,0,138,1,1.1,0.9
14638,1,29.56,1.41,0,0,7,1,0,138,1,1.1,0.9
14639,1,29.56,3.85,0,0,7,1,0,138,1,1.1,0.9
14640,1,32.53,3.6,0,0,7,1,0,138,1,1.1,0.9
14641,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14642,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14643,1,47.19,2.95,0,0,7,1,0,138,1,1.1,0.9
14644,1,0,0,0,34.8977644077,7,1,0,138,1,1.1,0.9
14645,1,53.34,7.08,0,0,7,1,0,138,1,1.1,0.9
14646,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14647,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14648,1,25.18,7.36,0,0,7,1,0,138,1,1.1,0.9
14649,1,25.03,6.73,0,0,7,1,0,138,1,1.1,0.9
14650,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14651,1,25.18,4.11,0,0,7,1,0,138,1,1.1,0.9
14652,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14653,1,44.23,4.22,0,0,7,1,0,138,1,1.1,0.9
14654,1,27.08,0.34,0,0,7,1,0,138,1,1.1,0.9
14655,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14656,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14657,1,27.08,5.41,0,0,7,1,0,138,1,1.1,0.9
14658,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14659,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14660,1,27.08,1.38,0,18.0835126494,7,1,0,138,1,1.1,0.9
14661,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14662,1,27.08,0.51,0,0,7,1,0,138,1,1.1,0.9
14663,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14664,1,17.16,2.81,0,0,7,1,0,138,1,1.1,0.9
14665,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14666,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14667,1,17.16,2.53,0,0,7,1,0,345,1,1.1,0.9
14668,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14669,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14670,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14671,1,35.59,5.56,0,0,7,1,0,138,1,1.1,0.9
14672,1,34.71,7.5,0,0,7,1,0,138,1,1.1,0.9
14673,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14674,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14675,1,24.84,3.03,0,0,7,1,0,138,1,1.1,0.9
14676,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14677,1,5.48,1.13,0,0,7,1,0,138,1,1.1,0.9
14678,1,5.48,1.06,0,0,7,1,0,138,1,1.1,0.9
14679,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14680,1,31.09,3.68,0,0,7,1,0,138,1,1.1,0.9
14681,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14682,1,31.09,5.11,0,0,7,1,0,138,1,1.1,0.9
14683,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14684,1,31.09,4.25,0,0,7,1,0,138,1,1.1,0.9
14685,1,31.09,4.74,0,0,7,1,0,138,1,1.1,0.9
14686,1,19.28,0.94,0,0,7,1,0,138,1,1.1,0.9
14687,1,36.21,4.14,0,0,7,1,0,138,1,1.1,0.9
14688,1,19.28,5.95,0,0,7,1,0,138,1,1.1,0.9
14689,1,28.8,4.63,0,0,7,1,0,138,1,1.1,0.9
14690,1,28.8,2.59,0,0,7,1,0,138,1,1.1,0.9
14691,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14692,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14693,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14694,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14695,1,28.8,1.42,0,0,7,1,0,138,1,1.1,0.9
14696,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14697,1,28.97,1.36,0,0,7,1,0,138,1,1.1,0.9
14698,1,43.62,7.25,0,0,7,1,0,138,1,1.1,0.9
14699,1,22.84,2.33,0,0,7,1,0,138,1,1.1,0.9
14700,1,22.84,1.19,0,0,7,1,0,138,1,1.1,0.9
14701,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14702,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14703,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14704,1,22.84,2.08,0,0,7,1,0,138,1,1.1,0.9
14705,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14706,1,22.67,6.53,0,0,7,1,0,138,1,1.1,0.9
14707,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14708,1,56.37,1.85,0,0,7,1,0,138,1,1.1,0.9
14709,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14710,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14711,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14712,1,51.69,4.68,0,0,7,1,0,345,1,1.1,0.9
14713,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14714,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14715,1,28.62,2.58,0,0,7,1,0,138,1,1.1,0.9
14716,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14717,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14718,1,28.62,4.59,0,0,7,1,0,138,1,1.1,0.9
14719,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14720,1,28.62,1.91,0,0,7,1,0,138,1,1.1,0.9
14721,1,28.62,4.92,0,0,7,1,0,138,1,1.1,0.9
14722,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14723,1,28.62,4.72,0,0,7,1,0,138,1,1.1,0.9
14724,1,32.37,4.66,0,0,7,1,0,138,1,1.1,0.9
14725,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14726,1,21.44,1.76,0,0,7,1,0,138,1,1.1,0.9
14727,1,34.72,3.76,0,0,7,1,0,138,1,1.1,0.9
14728,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14729,1,53.93,4.96,0,0,7,1,0,138,1,1.1,0.9
14730,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14731,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14732,1,35.94,12.82,0,0,7,1,0,138,1,1.1,0.9
14733,1,37.66,2.62,0,0,7,1,0,138,1,1.1,0.9
14734,1,35.94,5.86,0,0,7,1,0,138,1,1.1,0.9
14735,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14736,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14737,1,49.17,7.25,0,0,7,1,0,345,1,1.1,0.9
14738,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14739,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14740,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14741,1,25.79,6.46,0,0,7,1,0,138,1,1.1,0.9
14742,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14743,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14744,1,25.79,2.81,0,0,7,1,0,138,1,1.1,0.9
14745,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14746,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14747,1,42.94,3.93,0,0,7,1,0,138,1,1.1,0.9
14748,1,30.12,1.55,0,0,7,1,0,138,1,1.1,0.9
14749,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14750,1,30.12,3.17,0,0,7,1,0,138,1,1.1,0.9
14751,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14752,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14753,1,30.12,4.88,0,0,7,1,0,138,1,1.1,0.9
14754,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14755,1,30.12,6.11,0,0,7,1,0,138,1,1.1,0.9
14756,1,53.14,9.08,0,0,7,1,0,138,1,1.1,0.9
14757,1,51.79,4.68,0,0,7,1,0,138,1,1.1,0.9
14758,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14759,1,35.41,4.96,0,0,7,1,0,138,1,1.1,0.9
14760,1,38.38,3.98,0,0,7,1,0,138,1,1.1,0.9
14761,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14762,1,35.41,3.04,0,0,7,1,0,138,1,1.1,0.9
14763,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14764,1,35.41,8.5,0,35.8692535129,7,1,0,138,1,1.1,0.9
14765,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14766,1,16.36,3.69,0,0,7,1,0,138,1,1.1,0.9
14767,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14768,1,16.36,3.81,0,0,7,1,0,138,1,1.1,0.9
14769,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14770,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14771,1,17.99,1.56,0,0,7,1,0,138,1,1.1,0.9
14772,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14773,1,11.08,1.27,0,0,7,1,0,138,1,1.1,0.9
14774,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14775,1,11.08,2,0,0,7,1,0,138,1,1.1,0.9
14776,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14777,1,11.08,1.86,0,0,7,1,0,138,1,1.1,0.9
14778,1,16.58,3.65,0,0,7,1,0,138,1,1.1,0.9
14779,1,0,0,0,83.5777665578,7,1,0,138,1,1.1,0.9
14780,1,57.74,8.18,0,0,7,1,0,138,1,1.1,0.9
14781,1,19.87,6.89,0,0,7,1,0,138,1,1.1,0.9
14782,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14783,1,62.61,11.46,0,0,7,1,0,138,1,1.1,0.9
14784,1,24.74,6.33,0,78.2254818126,7,1,0,138,1,1.1,0.9
14785,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14786,1,24.74,3.63,0,0,7,1,0,138,1,1.1,0.9
14787,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14788,1,20.51,3.24,0,0,7,1,0,138,1,1.1,0.9
14789,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14790,1,20.51,2.34,0,0,7,1,0,138,1,1.1,0.9
14791,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14792,1,20.51,1.89,0,0,7,1,0,138,1,1.1,0.9
14793,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14794,1,20.51,4.67,0,0,7,1,0,138,1,1.1,0.9
14795,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14796,1,0,0,0,44.0770588419,7,1,0,345,1,1.1,0.9
14797,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14798,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14799,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14800,1,23.02,4.01,0,0,7,1,0,345,1,1.1,0.9
14801,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14802,1,23.64,3.19,0,5.11253120029,7,1,0,138,1,1.1,0.9
14803,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14804,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14805,1,23.02,4.39,0,0,7,1,0,138,1,1.1,0.9
14806,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14807,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14808,1,25.23,1.36,0,0,7,1,0,138,1,1.1,0.9
14809,1,25.23,3.96,0,0,7,1,0,138,1,1.1,0.9
14810,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14811,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14812,1,25.23,3.15,0,0,7,1,0,138,1,1.1,0.9
14813,1,25.23,4.08,0,0,7,1,0,138,1,1.1,0.9
14814,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14815,1,19.39,7.84,0,0,7,1,0,138,1,1.1,0.9
14816,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14817,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14818,1,19.39,0.84,0,0,7,1,0,345,1,1.1,0.9
14819,1,19.39,2.28,0,0,7,1,0,345,1,1.1,0.9
14820,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14821,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14822,1,38.26,5.61,0,0,7,1,0,138,1,1.1,0.9
14823,1,50.07,7.58,0,0,7,1,0,138,1,1.1,0.9
14824,1,42.07,3.17,0,0,7,1,0,138,1,1.1,0.9
14825,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14826,1,75.24,18.76,0,0,7,1,0,138,1,1.1,0.9
14827,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14828,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14829,1,42.07,2.22,0,0,7,1,0,138,1,1.1,0.9
14830,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14831,1,42.07,5.67,0,0,7,1,0,138,1,1.1,0.9
14832,1,109.18,4.47,0,0,7,1,0,138,1,1.1,0.9
14833,1,39,6.95,0,0,7,1,0,138,1,1.1,0.9
14834,1,39,8.15,0,0,7,1,0,138,1,1.1,0.9
14835,1,64.77,13.07,0,0,7,1,0,138,1,1.1,0.9
14836,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14837,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14838,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14839,1,39,13.33,0,0,7,1,0,345,1,1.1,0.9
14840,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14841,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14842,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14843,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14844,1,52.22,7.71,0,0,7,1,0,138,1,1.1,0.9
14845,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14846,1,39,0.61,0,0,7,1,0,138,1,1.1,0.9
14847,1,0.62,0.15,0,0,7,1,0,138,1,1.1,0.9
14848,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14849,1,21.65,1.47,0,0,7,1,0,138,1,1.1,0.9
14850,1,21.65,0.47,0,0,7,1,0,138,1,1.1,0.9
14851,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14852,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14853,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14854,1,21.65,5.06,0,0,7,1,0,345,1,1.1,0.9
14855,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14856,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14857,1,21.65,3.33,0,0,7,1,0,138,1,1.1,0.9
14858,1,10.29,0.49,0,0,7,1,0,138,1,1.1,0.9
14859,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14860,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14861,1,30.88,4.86,0,0,7,1,0,138,1,1.1,0.9
14862,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14863,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14864,1,37.28,2.13,0,0,7,1,0,138,1,1.1,0.9
14865,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14866,1,51.14,7.31,0,0,7,1,0,138,1,1.1,0.9
14867,1,87.25,9.22,0,0,7,1,0,138,1,1.1,0.9
14868,1,37.28,3.65,0,0,7,1,0,138,1,1.1,0.9
14869,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14870,1,37.28,12.92,0,0,7,1,0,138,1,1.1,0.9
14871,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14872,1,37.28,7.72,0,0,7,1,0,138,1,1.1,0.9
14873,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14874,1,105.26,9.55,0,0,7,1,0,138,1,1.1,0.9
14875,1,33.16,2.51,0,0,7,1,0,138,1,1.1,0.9
14876,1,53.55,10.26,0,0,7,1,0,138,1,1.1,0.9
14877,1,33.16,1.41,0,0,7,1,0,138,1,1.1,0.9
14878,1,53.55,6.98,0,0,7,1,0,138,1,1.1,0.9
14879,1,51.03,9.76,0,0,7,1,0,138,1,1.1,0.9
14880,1,29.03,6.74,0,0,7,1,0,138,1,1.1,0.9
14881,1,29.03,3.36,0,0,7,1,0,138,1,1.1,0.9
14882,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14883,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14884,1,29.03,8.8,0,0,7,1,0,345,1,1.1,0.9
14885,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14886,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14887,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14888,1,29.03,6.2,0,0,7,1,0,138,1,1.1,0.9
14889,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14890,1,13.23,0.65,0,0,7,1,0,138,1,1.1,0.9
14891,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14892,1,13.75,1.3,0,0,7,1,0,138,1,1.1,0.9
14893,1,0.62,0.06,0,0,7,1,0,138,1,1.1,0.9
14894,1,13.75,1.93,0,0,7,1,0,138,1,1.1,0.9
14895,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14896,1,13.75,0.51,0,0,7,1,0,138,1,1.1,0.9
14897,1,28.46,7.84,0,0,7,1,0,138,1,1.1,0.9
14898,1,28.46,5.9,0,0,7,1,0,138,1,1.1,0.9
14899,1,28.46,6.86,0,0,7,1,0,138,1,1.1,0.9
14900,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14901,1,28.46,7.42,0,0,7,1,0,138,1,1.1,0.9
14902,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14903,1,4.81,0.15,0,0,7,1,0,138,1,1.1,0.9
14904,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14905,1,43.22,12.9,0,0,7,1,0,138,1,1.1,0.9
14906,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14907,1,30,10.07,0,0,7,1,0,138,1,1.1,0.9
14908,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14909,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14910,1,30,2.18,0,0,7,1,0,138,1,1.1,0.9
14911,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14912,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14913,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14914,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14915,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14916,1,32.22,4.22,0,0,7,1,0,345,1,1.1,0.9
14917,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14918,1,30,3.71,0,0,7,1,0,138,1,1.1,0.9
14919,1,0,0,0,53.1841040989,7,1,0,138,1,1.1,0.9
14920,1,35.94,5.75,0,0,7,1,0,138,1,1.1,0.9
14921,1,90.61,9.75,0,0,7,1,0,138,1,1.1,0.9
14922,1,80.51,5.61,0,0,7,1,0,138,1,1.1,0.9
14923,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14924,1,35.94,3.02,0,0,7,1,0,138,1,1.1,0.9
14925,1,86.6,4.07,0,0,7,1,0,138,1,1.1,0.9
14926,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14927,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14928,1,35.94,4.55,0,0,7,1,0,138,1,1.1,0.9
14929,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14930,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14931,1,38.91,2.63,0,0,7,1,0,138,1,1.1,0.9
14932,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14933,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14934,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14935,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14936,1,38.68,12.15,0,0,7,1,0,345,1,1.1,0.9
14937,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14938,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14939,1,26.58,6.66,0,0,7,1,0,138,1,1.1,0.9
14940,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14941,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14942,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14943,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14944,1,45.95,6.15,0,0,7,1,0,345,1,1.1,0.9
14945,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14946,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14947,1,26.58,7.57,0,0,7,1,0,138,1,1.1,0.9
14948,1,52.26,12.43,0,0,7,1,0,138,1,1.1,0.9
14949,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14950,1,57.57,4.62,0,0,7,1,0,138,1,1.1,0.9
14951,1,35.7,6.15,0,0,7,1,0,138,1,1.1,0.9
14952,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14953,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14954,1,26.55,2.41,0,0,7,1,0,345,1,1.1,0.9
14955,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14956,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14957,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14958,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14959,1,26.55,6.35,0,0,7,1,0,138,1,1.1,0.9
14960,1,26.55,2.49,0,6.60839301051,7,1,0,138,1,1.1,0.9
14961,1,21.99,3.19,0,0,7,1,0,138,1,1.1,0.9
14962,1,27.61,3.14,0,0,7,1,0,138,1,1.1,0.9
14963,1,0.98,0.12,0,0,7,1,0,138,1,1.1,0.9
14964,1,21.99,0.78,0,0,7,1,0,138,1,1.1,0.9
14965,1,5.63,0.77,0,0,7,1,0,138,1,1.1,0.9
14966,1,7.59,1.17,0,0,7,1,0,138,1,1.1,0.9
14967,1,32.66,1.95,0,0,7,1,0,138,1,1.1,0.9
14968,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14969,1,32.66,1.86,0,0,7,1,0,138,1,1.1,0.9
14970,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14971,1,32.66,4.79,0,0,7,1,0,138,1,1.1,0.9
14972,1,32.66,1.21,0,0,7,1,0,138,1,1.1,0.9
14973,1,0,0,0,-30.7496710966,7,1,0,345,1,1.1,0.9
14974,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14975,1,32.66,3.06,0,0,7,1,0,345,1,1.1,0.9
14976,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14977,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14978,1,23.15,5.13,0,0,7,1,0,138,1,1.1,0.9
14979,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14980,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14981,1,23.15,4.63,0,0,7,1,0,138,1,1.1,0.9
14982,1,30.7,5.7,0,0,7,1,0,138,1,1.1,0.9
14983,1,30.7,3.95,0,0,7,1,0,138,1,1.1,0.9
14984,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14985,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14986,1,31.72,3.59,0,0,7,1,0,138,1,1.1,0.9
14987,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14988,1,28.42,2.25,0,0,7,1,0,138,1,1.1,0.9
14989,1,28.42,4.8,0,0,7,1,0,138,1,1.1,0.9
14990,1,0,0,0,74.9446239138,7,1,0,345,1,1.1,0.9
14991,1,28.42,2.07,0,0,7,1,0,138,1,1.1,0.9
14992,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14993,1,28.42,4.96,0,0,7,1,0,345,1,1.1,0.9
14994,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14995,1,0,0,0,51.0954502819,7,1,0,345,1,1.1,0.9
14996,1,0,0,0,0,7,1,0,138,1,1.1,0.9
14997,1,0,0,0,0,7,1,0,345,1,1.1,0.9
14998,1,28.42,0.76,0,0,7,1,0,345,1,1.1,0.9
14999,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15000,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15001,1,31.61,1.45,0,0,7,1,0,138,1,1.1,0.9
15002,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15003,1,34.68,4.72,0,0,7,1,0,138,1,1.1,0.9
15004,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15005,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15006,1,18.18,1.1,0,0,7,1,0,138,1,1.1,0.9
15007,1,18.18,1.11,0,0,7,1,0,138,1,1.1,0.9
15008,1,28.76,2.44,0,0,7,1,0,138,1,1.1,0.9
15009,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15010,1,10.6,2.22,0,0,7,1,0,138,1,1.1,0.9
15011,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15012,1,20.71,0.7,0,0,7,1,0,138,1,1.1,0.9
15013,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15014,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15015,1,3.22,0.24,0,0,7,1,0,138,1,1.1,0.9
15016,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15017,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15018,1,27.91,4.92,0,0,7,1,0,138,1,1.1,0.9
15019,1,27.91,1.66,0,0,7,1,0,138,1,1.1,0.9
15020,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15021,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15022,1,27.91,5.96,0,0,7,1,0,345,1,1.1,0.9
15023,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15024,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15025,1,27.91,2.86,0,0,7,1,0,138,1,1.1,0.9
15026,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15027,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15028,1,12.33,3.72,0,0,7,1,0,138,1,1.1,0.9
15029,1,11.03,1.38,0,0,7,1,0,138,1,1.1,0.9
15030,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15031,1,12.26,1.1,0,0,7,1,0,138,1,1.1,0.9
15032,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15033,1,22.77,1.09,0,0,7,1,0,138,1,1.1,0.9
15034,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15035,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15036,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15037,1,38.2,1.79,0,0,7,1,0,138,1,1.1,0.9
15038,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15039,1,34.71,1.65,0,0,7,1,0,138,1,1.1,0.9
15040,1,34.71,4.16,0,0,7,1,0,138,1,1.1,0.9
15041,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15042,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15043,1,34.71,4.71,0,0,7,1,0,138,1,1.1,0.9
15044,1,0,0,0,69.8226819574,7,1,0,345,1,1.1,0.9
15045,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15046,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15047,1,44.01,6.83,0,0,7,1,0,345,1,1.1,0.9
15048,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15049,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15050,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15051,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15052,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15053,1,56.74,2.21,0,0,7,1,0,345,1,1.1,0.9
15054,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15055,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15056,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15057,1,34.71,6.55,0,0,7,1,0,138,1,1.1,0.9
15058,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15059,1,26.15,4.82,0,0,7,1,0,138,1,1.1,0.9
15060,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15061,1,26.15,0.65,0,0,7,1,0,138,1,1.1,0.9
15062,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15063,1,45.25,8.85,0,0,7,1,0,138,1,1.1,0.9
15064,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15065,1,26.15,4.23,0,0,7,1,0,138,1,1.1,0.9
15066,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15067,1,54.07,4.12,0,0,7,1,0,138,1,1.1,0.9
15068,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15069,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15070,1,68.34,3.17,0,0,7,1,0,138,1,1.1,0.9
15071,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15072,1,27.27,2.14,0,0,7,1,0,138,1,1.1,0.9
15073,1,27.27,2.12,0,0,7,1,0,138,1,1.1,0.9
15074,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15075,1,27.27,4.15,0,0,7,1,0,138,1,1.1,0.9
15076,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15077,1,15.65,2.04,0,0,7,1,0,138,1,1.1,0.9
15078,1,14.73,4.18,0,0,7,1,0,138,1,1.1,0.9
15079,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15080,1,28.05,3.61,0,0,7,1,0,138,1,1.1,0.9
15081,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15082,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15083,1,0,0,0,14.1297672501,7,1,0,345,1,1.1,0.9
15084,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15085,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15086,1,28.05,5.83,0,0,7,1,0,345,1,1.1,0.9
15087,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15088,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15089,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15090,1,28.05,2.54,0,0,7,1,0,138,1,1.1,0.9
15091,1,28.05,1.2,0,0,7,1,0,138,1,1.1,0.9
15092,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15093,1,29.9,2.79,0,0,7,1,0,138,1,1.1,0.9
15094,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15095,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15096,1,29.9,6.17,0,0,7,1,0,138,1,1.1,0.9
15097,1,14.26,0.59,0,0,7,1,0,138,1,1.1,0.9
15098,1,29.9,3.39,0,67.2295526493,7,1,0,138,1,1.1,0.9
15099,1,28.45,4.92,0,0,7,1,0,138,1,1.1,0.9
15100,1,28.45,3.21,0,0,7,1,0,138,1,1.1,0.9
15101,1,28.45,3.49,0,0,7,1,0,138,1,1.1,0.9
15102,1,28.45,2.68,0,0,7,1,0,138,1,1.1,0.9
15103,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15104,1,12.61,1.4,0,0,7,1,0,138,1,1.1,0.9
15105,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15106,1,10.1,1.67,0,0,7,1,0,138,1,1.1,0.9
15107,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15108,1,54.7,9.94,0,0,7,1,0,138,1,1.1,0.9
15109,1,25.84,1.78,0,0,7,1,0,138,1,1.1,0.9
15110,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15111,1,25.84,2.25,0,0,7,1,0,138,1,1.1,0.9
15112,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15113,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15114,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15115,1,25.84,3.95,0,0,7,1,0,345,1,1.1,0.9
15116,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15117,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15118,1,19.63,2.79,0,0,7,1,0,138,1,1.1,0.9
15119,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15120,1,19.63,1.92,0,0,7,1,0,138,1,1.1,0.9
