bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
15121,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15122,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15123,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15124,1,19.74,2.98,0,0,7,1,0,138,1,1.1,0.9
15125,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15126,1,26.64,4.79,0,0,7,1,0,138,1,1.1,0.9
15127,1,40.9,4.22,0,0,7,1,0,138,1,1.1,0.9
15128,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15129,1,26.64,2.83,0,0,7,1,0,138,1,1.1,0.9
15130,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15131,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15132,1,47.01,4.71,0,0,7,1,0,138,1,1.1,0.9
15133,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15134,1,26.64,3.62,0,0,7,1,0,138,1,1.1,0.9
15135,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15136,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15137,1,48.7,7.38,0,0,7,1,0,138,1,1.1,0.9
15138,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15139,1,24.61,2.56,0,0,7,1,0,138,1,1.1,0.9
15140,1,24.61,3.34,0,0,7,1,0,138,1,1.1,0.9
15141,1,91.43,17.1,0,0,7,1,0,138,1,1.1,0.9
15142,1,14.26,0.22,0,0,7,1,0,138,1,1.1,0.9
15143,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15144,1,24.32,2.73,0,0,7,1,0,138,1,1.1,0.9
15145,1,28.48,4.05,0,0,7,1,0,138,1,1.1,0.9
15146,1,36.93,9.58,0,0,7,1,0,138,1,1.1,0.9
15147,1,24.32,5.61,0,0,7,1,0,138,1,1.1,0.9
15148,1,19.35,1.64,0,0,7,1,0,138,1,1.1,0.9
15149,1,39.01,6.01,0,0,7,1,0,138,1,1.1,0.9
15150,1,39.01,4.98,0,0,7,1,0,138,1,1.1,0.9
15151,1,68.92,9.34,0,0,7,1,0,138,1,1.1,0.9
15152,1,69.71,5.47,0,0,7,1,0,138,1,1.1,0.9
15153,1,62.17,5.98,0,0,7,1,0,138,1,1.1,0.9
15154,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15155,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15156,1,41.54,4.53,0,0,7,1,0,138,1,1.1,0.9
15157,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15158,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15159,1,45.9,4.65,0,0,7,1,0,138,1,1.1,0.9
15160,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15161,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15162,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15163,1,26.8,1.11,0,0,7,1,0,138,1,1.1,0.9
15164,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15165,1,18.02,4.7,0,0,7,1,0,138,1,1.1,0.9
15166,1,32.75,6.78,0,0,7,1,0,138,1,1.1,0.9
15167,1,18.02,2.64,0,0,7,1,0,138,1,1.1,0.9
15168,1,18.02,3.47,0,0,7,1,0,138,1,1.1,0.9
15169,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15170,1,13.2,1.09,0,0,7,1,0,138,1,1.1,0.9
15171,1,26.41,3.51,0,0,7,1,0,138,1,1.1,0.9
15172,1,40.76,8.09,0,0,7,1,0,138,1,1.1,0.9
15173,1,39.59,4.56,0,0,7,1,0,138,1,1.1,0.9
15174,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15175,1,24.08,6.2,0,0,7,1,0,138,1,1.1,0.9
15176,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15177,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15178,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15179,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15180,1,63.37,6.9,0,0,7,1,0,138,1,1.1,0.9
15181,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15182,1,21.4,1.26,0,0,7,1,0,138,1,1.1,0.9
15183,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15184,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15185,1,20.39,2.53,0,0,7,1,0,138,1,1.1,0.9
15186,1,11.03,0.61,0,0,7,1,0,138,1,1.1,0.9
15187,1,20.39,2.83,0,0,7,1,0,138,1,1.1,0.9
15188,1,56.99,10.84,0,0,7,1,0,138,1,1.1,0.9
15189,1,39.12,4.12,0,0,7,1,0,138,1,1.1,0.9
15190,1,30.84,3.04,0,0,7,1,0,138,1,1.1,0.9
15191,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15192,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15193,1,43.76,1.27,0,0,7,1,0,138,1,1.1,0.9
15194,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15195,1,59.9,4.6,0,0,7,1,0,138,1,1.1,0.9
15196,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15197,1,4.48,0.18,0,0,7,1,0,138,1,1.1,0.9
15198,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15199,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15200,1,0,0,0,55.2094463209,7,1,0,138,1,1.1,0.9
15201,1,25.75,3.17,0,0,7,1,0,138,1,1.1,0.9
15202,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15203,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15204,1,25.75,0.99,0,0,7,1,0,138,1,1.1,0.9
15205,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15206,1,50.73,4.64,0,0,7,1,0,138,1,1.1,0.9
15207,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15208,1,47.85,6.18,0,0,7,1,0,138,1,1.1,0.9
15209,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15210,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15211,1,54,3.82,0,0,7,1,0,138,1,1.1,0.9
15212,1,15.68,1.95,0,0,7,1,0,138,1,1.1,0.9
15213,1,47.06,1.88,0,0,7,1,0,138,1,1.1,0.9
15214,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15215,1,24.48,1.52,0,0,7,1,0,138,1,1.1,0.9
15216,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15217,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15218,1,24.33,4,0,0,7,1,0,138,1,1.1,0.9
15219,1,28.48,2.29,0,0,7,1,0,138,1,1.1,0.9
15220,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15221,1,27.53,6.61,0,0,7,1,0,138,1,1.1,0.9
15222,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15223,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15224,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15225,1,24.33,4.76,0,0,7,1,0,345,1,1.1,0.9
15226,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15227,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15228,1,28.81,6.73,0,0,7,1,0,138,1,1.1,0.9
15229,1,11.03,1.23,0,0,7,1,0,138,1,1.1,0.9
15230,1,27.8,3.11,0,0,7,1,0,138,1,1.1,0.9
15231,1,27.8,4.78,0,0,7,1,0,138,1,1.1,0.9
15232,1,27.8,8.72,0,0,7,1,0,138,1,1.1,0.9
15233,1,27.8,2.21,0,0,7,1,0,138,1,1.1,0.9
15234,1,25.08,3.42,0,0,7,1,0,138,1,1.1,0.9
15235,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15236,1,25.08,4.64,0,0,7,1,0,138,1,1.1,0.9
15237,1,25.08,5.12,0,0,7,1,0,138,1,1.1,0.9
15238,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15239,1,29.23,3.96,0,0,7,1,0,138,1,1.1,0.9
15240,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15241,1,16.66,3.03,0,0,7,1,0,138,1,1.1,0.9
15242,1,27.01,5.24,0,156.059349411,7,1,0,138,1,1.1,0.9
15243,1,17.64,3.32,0,0,7,1,0,138,1,1.1,0.9
15244,1,27.01,3.65,0,0,7,1,0,138,1,1.1,0.9
15245,1,30.68,5.4,0,0,7,1,0,138,1,1.1,0.9
15246,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15247,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15248,1,9.73,1.32,0,0,7,1,0,138,1,1.1,0.9
15249,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15250,1,8.67,1.57,0,0,7,1,0,138,1,1.1,0.9
15251,1,13.11,2.45,0,14.4668155079,7,1,0,138,1,1.1,0.9
15252,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15253,1,26.06,4.65,0,0,7,1,0,138,1,1.1,0.9
15254,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15255,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15256,1,49.78,6.52,0,0,7,1,0,138,1,1.1,0.9
15257,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15258,1,29.06,1.83,0,0,7,1,0,138,1,1.1,0.9
15259,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15260,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15261,1,38.63,6.14,0,0,7,1,0,345,1,1.1,0.9
15262,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15263,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15264,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15265,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15266,1,55.7,2.33,0,0,7,1,0,138,1,1.1,0.9
15267,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15268,1,53.96,1.88,0,0,7,1,0,138,1,1.1,0.9
15269,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15270,1,28.22,4.79,0,0,7,1,0,138,1,1.1,0.9
15271,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15272,1,28.22,7.3,0,0,7,1,0,138,1,1.1,0.9
15273,1,36.07,3.5,0,0,7,1,0,138,1,1.1,0.9
15274,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15275,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15276,1,24.76,3.79,0,0,7,1,0,138,1,1.1,0.9
15277,1,24.76,3.66,0,0,7,1,0,138,1,1.1,0.9
15278,1,24.76,0.88,0,0,7,1,0,138,1,1.1,0.9
15279,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15280,1,19.08,2.14,0,0,7,1,0,138,1,1.1,0.9
15281,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15282,1,22.8,1.33,0,0,7,1,0,138,1,1.1,0.9
15283,1,11.77,0.89,0,0,7,1,0,138,1,1.1,0.9
15284,1,17.63,2.76,0,0,7,1,0,138,1,1.1,0.9
15285,1,26.64,5.68,0,0,7,1,0,138,1,1.1,0.9
15286,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15287,1,26.64,0.97,0,0,7,1,0,138,1,1.1,0.9
15288,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15289,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15290,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15291,1,26.64,3.71,0,0,7,1,0,345,1,1.1,0.9
15292,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15293,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15294,1,28.76,1.34,0,0,7,1,0,138,1,1.1,0.9
15295,1,28.76,4.82,0,0,7,1,0,138,1,1.1,0.9
15296,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15297,1,28.76,2.59,0,0,7,1,0,138,1,1.1,0.9
15298,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15299,1,47.6,6.07,0,0,7,1,0,138,1,1.1,0.9
15300,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15301,1,48.13,5.65,0,0,7,1,0,138,1,1.1,0.9
15302,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15303,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15304,1,71.84,22.97,0,107.672070586,7,1,0,138,1,1.1,0.9
15305,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15306,1,23.72,1.55,0,0,7,1,0,138,1,1.1,0.9
15307,1,27.39,3.7,0,0,7,1,0,138,1,1.1,0.9
15308,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15309,1,23.44,5.3,0,0,7,1,0,138,1,1.1,0.9
15310,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15311,1,20.43,1.44,0,0,7,1,0,138,1,1.1,0.9
15312,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15313,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15314,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15315,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15316,1,26.36,9.94,0,0,7,1,0,345,1,1.1,0.9
15317,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15318,1,26.36,1.97,0,0.000114561120421,7,1,0,138,1,1.1,0.9
15319,1,26.36,1.2,0,0,7,1,0,138,1,1.1,0.9
15320,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15321,1,26.36,0.53,0,0,7,1,0,138,1,1.1,0.9
15322,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15323,1,22.11,0.66,0,0,7,1,0,138,1,1.1,0.9
15324,1,22.11,3.22,0,0,7,1,0,138,1,1.1,0.9
15325,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15326,1,32.21,5.56,0,0,7,1,0,138,1,1.1,0.9
15327,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15328,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15329,1,22.11,2.41,0,0,7,1,0,138,1,1.1,0.9
15330,1,24.39,3,0,0,7,1,0,138,1,1.1,0.9
15331,1,24.39,3.77,0,0,7,1,0,138,1,1.1,0.9
15332,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15333,1,24.39,1.81,0,0,7,1,0,138,1,1.1,0.9
15334,1,24.39,3.17,0,0,7,1,0,138,1,1.1,0.9
15335,1,0,0,0,37.8429224842,7,1,0,345,1,1.1,0.9
15336,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15337,1,28.52,4.76,0,0,7,1,0,345,1,1.1,0.9
15338,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15339,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15340,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15341,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15342,1,53.83,5.92,0,0,7,1,0,138,1,1.1,0.9
15343,1,24.6,1.1,0,0,7,1,0,138,1,1.1,0.9
15344,1,41.62,6.74,0,0,7,1,0,138,1,1.1,0.9
15345,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15346,1,38.58,7.16,0,0,7,1,0,138,1,1.1,0.9
15347,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15348,1,38.58,4.94,0,0,7,1,0,138,1,1.1,0.9
15349,1,38.58,2.62,0,0,7,1,0,138,1,1.1,0.9
15350,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15351,1,68.29,12.23,0,0,7,1,0,138,1,1.1,0.9
15352,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15353,1,38.58,2.14,0,0,7,1,0,138,1,1.1,0.9
15354,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15355,1,17.3,2.66,0,0,7,1,0,138,1,1.1,0.9
15356,1,17.64,1.24,0,0,7,1,0,138,1,1.1,0.9
15357,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15358,1,34.39,3.9,0,0,7,1,0,138,1,1.1,0.9
15359,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15360,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15361,1,24.89,4.35,0,0,7,1,0,138,1,1.1,0.9
15362,1,24.89,4.71,0,0,7,1,0,138,1,1.1,0.9
15363,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15364,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15365,1,24.89,1.58,0,0,7,1,0,138,1,1.1,0.9
15366,1,24.89,5.89,0,0,7,1,0,138,1,1.1,0.9
15367,1,0,0,0,29.2613396813,7,1,0,345,1,1.1,0.9
15368,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15369,1,104.33,14,0,0,7,1,0,345,1,1.1,0.9
15370,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15371,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15372,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15373,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15374,1,25.87,3.23,0,0,7,1,0,138,1,1.1,0.9
15375,1,34.23,7.8,0,0,7,1,0,138,1,1.1,0.9
15376,1,26.79,4.28,0,0,7,1,0,138,1,1.1,0.9
15377,1,25.02,3.06,0,0,7,1,0,138,1,1.1,0.9
15378,1,12.51,0.69,0,12.3028107289,7,1,0,138,1,1.1,0.9
15379,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15380,1,29.21,5.02,0,0,7,1,0,138,1,1.1,0.9
15381,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15382,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15383,1,89.12,9.91,0,0,7,1,0,138,1,1.1,0.9
15384,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15385,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15386,1,29.7,2.08,0,0,7,1,0,138,1,1.1,0.9
15387,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15388,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15389,1,27.11,1.36,0,0,7,1,0,138,1,1.1,0.9
15390,1,27.11,5.58,0,0,7,1,0,138,1,1.1,0.9
15391,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15392,1,27.11,5.28,0,0,7,1,0,138,1,1.1,0.9
15393,1,27.11,2.86,0,0,7,1,0,138,1,1.1,0.9
15394,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15395,1,27.11,4.69,0,0,7,1,0,138,1,1.1,0.9
15396,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15397,1,20.84,2.22,0,0,7,1,0,138,1,1.1,0.9
15398,1,41.27,5.73,0,0,7,1,0,138,1,1.1,0.9
15399,1,20.84,1,0,0,7,1,0,138,1,1.1,0.9
15400,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15401,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15402,1,33.83,3.28,0,0,7,1,0,138,1,1.1,0.9
15403,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15404,1,44.84,2.54,0,0,7,1,0,138,1,1.1,0.9
15405,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15406,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15407,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15408,1,29.49,4.72,0,0,7,1,0,138,1,1.1,0.9
15409,1,30,5.95,0,0,7,1,0,138,1,1.1,0.9
15410,1,53.9,10.87,0,0,7,1,0,138,1,1.1,0.9
15411,1,28.45,4.39,0,0,7,1,0,138,1,1.1,0.9
15412,1,80.79,19.43,0,0,7,1,0,138,1,1.1,0.9
15413,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15414,1,28.45,5.06,0,0,7,1,0,138,1,1.1,0.9
15415,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15416,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15417,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15418,1,28.45,5.26,0,0,7,1,0,138,1,1.1,0.9
15419,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15420,1,25.74,0.53,0,0,7,1,0,138,1,1.1,0.9
15421,1,50.81,12.64,0,0,7,1,0,138,1,1.1,0.9
15422,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15423,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15424,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15425,1,25.74,2.89,0,0,7,1,0,345,1,1.1,0.9
15426,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15427,1,25.74,3.84,0,0,7,1,0,138,1,1.1,0.9
15428,1,25.84,2.18,0,0,7,1,0,138,1,1.1,0.9
15429,1,25.84,1.88,0,68.9576639126,7,1,0,138,1,1.1,0.9
15430,1,32.72,0.72,0,0,7,1,0,138,1,1.1,0.9
15431,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15432,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15433,1,25.84,3.89,0,0,7,1,0,138,1,1.1,0.9
15434,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15435,1,8.35,2.31,0,0,7,1,0,138,1,1.1,0.9
15436,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15437,1,24.5,1.12,0,0,7,1,0,138,1,1.1,0.9
15438,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15439,1,3.23,0.24,0,0,7,1,0,138,1,1.1,0.9
15440,1,25.31,1.42,0,0,7,1,0,138,1,1.1,0.9
15441,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15442,1,25.17,3.56,0,0,7,1,0,138,1,1.1,0.9
15443,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15444,1,25.31,5.04,0,0,7,1,0,138,1,1.1,0.9
15445,1,31.74,4.44,0,0,7,1,0,138,1,1.1,0.9
15446,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15447,1,31.74,9.03,0,0,7,1,0,138,1,1.1,0.9
15448,1,29.49,3.07,0,0,7,1,0,138,1,1.1,0.9
15449,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15450,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15451,1,31.74,4.39,0,0,7,1,0,138,1,1.1,0.9
15452,1,36.73,4.98,0,0,7,1,0,138,1,1.1,0.9
15453,1,36.73,1.22,0,0,7,1,0,138,1,1.1,0.9
15454,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15455,1,68.95,7.1,0,0,7,1,0,138,1,1.1,0.9
15456,1,64.55,2.25,0,0,7,1,0,138,1,1.1,0.9
15457,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15458,1,36.73,7.96,0,0,7,1,0,138,1,1.1,0.9
15459,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15460,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15461,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15462,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15463,1,20.02,4.72,0,0,7,1,0,138,1,1.1,0.9
15464,1,20.02,1.57,0,0,7,1,0,138,1,1.1,0.9
15465,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15466,1,21.56,7.16,0,0,7,1,0,138,1,1.1,0.9
15467,1,21.56,4.48,0,0,7,1,0,138,1,1.1,0.9
15468,1,36.73,2.69,0,0,7,1,0,138,1,1.1,0.9
15469,1,17.3,3.23,0,0,7,1,0,138,1,1.1,0.9
15470,1,21.56,1.41,0,0,7,1,0,138,1,1.1,0.9
15471,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15472,1,26.29,0.64,0,0,7,1,0,138,1,1.1,0.9
15473,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15474,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15475,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15476,1,26.29,5.23,0,0,7,1,0,138,1,1.1,0.9
15477,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15478,1,38.8,2.05,0,0,7,1,0,138,1,1.1,0.9
15479,1,26.29,5.95,0,0,7,1,0,138,1,1.1,0.9
15480,1,26.29,1.57,0,0,7,1,0,138,1,1.1,0.9
15481,1,30.81,0.66,0,0,7,1,0,138,1,1.1,0.9
15482,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15483,1,30.81,7.96,0,0,7,1,0,138,1,1.1,0.9
15484,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15485,1,48.45,13.6,0,0,7,1,0,138,1,1.1,0.9
15486,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15487,1,30.81,2.79,0,0,7,1,0,138,1,1.1,0.9
15488,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15489,1,10.97,2.04,0,0,7,1,0,138,1,1.1,0.9
15490,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15491,1,7.14,1.01,0,0,7,1,0,138,1,1.1,0.9
15492,1,24.99,1.7,0,0,7,1,0,138,1,1.1,0.9
15493,1,24.99,1.38,0,0,7,1,0,138,1,1.1,0.9
15494,1,26.26,2.32,0,0,7,1,0,138,1,1.1,0.9
15495,1,33.23,5.56,0,0,7,1,0,138,1,1.1,0.9
15496,1,62.45,13.03,0,0,7,1,0,138,1,1.1,0.9
15497,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15498,1,56.34,6.9,0,0,7,1,0,138,1,1.1,0.9
15499,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15500,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15501,1,54.07,7.71,0,0,7,1,0,138,1,1.1,0.9
15502,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15503,1,33.23,6.93,0,0,7,1,0,138,1,1.1,0.9
15504,1,0,0,0,2.15634282036,7,1,0,138,1,1.1,0.9
15505,1,34.43,6.96,0,0,7,1,0,138,1,1.1,0.9
15506,1,54.45,11.97,0,0,7,1,0,138,1,1.1,0.9
15507,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15508,1,67.66,8.03,0,0,7,1,0,138,1,1.1,0.9
15509,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15510,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15511,1,75.73,8.03,0,0,7,1,0,138,1,1.1,0.9
15512,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15513,1,34.43,5.5,0,0,7,1,0,138,1,1.1,0.9
15514,1,36.39,9.81,0,0,7,1,0,138,1,1.1,0.9
15515,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15516,1,36.39,6.76,0,0,7,1,0,138,1,1.1,0.9
15517,1,0.18,0.01,0,0,7,1,0,138,1,1.1,0.9
15518,1,36.39,5.17,0,0,7,1,0,138,1,1.1,0.9
15519,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15520,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15521,1,36.39,6.2,0,0,7,1,0,138,1,1.1,0.9
15522,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15523,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15524,1,53.3,6.96,0,0,7,1,0,138,1,1.1,0.9
15525,1,55.74,5.22,0,0,7,1,0,138,1,1.1,0.9
15526,1,6.87,1.24,0,0,7,1,0,138,1,1.1,0.9
15527,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15528,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15529,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15530,1,15.33,2.85,0,0,7,1,0,138,1,1.1,0.9
15531,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15532,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15533,1,13.22,2.93,0,0,7,1,0,138,1,1.1,0.9
15534,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15535,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15536,1,13.22,1.32,0,0,7,1,0,138,1,1.1,0.9
15537,1,13.22,1.92,0,0,7,1,0,138,1,1.1,0.9
15538,1,23.11,2.05,0,0,7,1,0,138,1,1.1,0.9
15539,1,23.11,2.27,0,0,7,1,0,138,1,1.1,0.9
15540,1,23.11,1.37,0,0,7,1,0,138,1,1.1,0.9
15541,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15542,1,19.35,3.88,0,0,7,1,0,138,1,1.1,0.9
15543,1,38.71,5.38,0,0,7,1,0,138,1,1.1,0.9
15544,1,38.37,4.67,0,0,7,1,0,138,1,1.1,0.9
15545,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15546,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15547,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15548,1,42,6.06,0,0,7,1,0,345,1,1.1,0.9
15549,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15550,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15551,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15552,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15553,1,38.37,1.08,0,0,7,1,0,345,1,1.1,0.9
15554,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15555,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15556,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15557,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15558,1,57.69,6.38,0,0,7,1,0,345,1,1.1,0.9
15559,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15560,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15561,1,38.37,2.28,0,0,7,1,0,138,1,1.1,0.9
15562,1,16.75,4.63,0,0,7,1,0,138,1,1.1,0.9
15563,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15564,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15565,1,38.51,7.3,0,0,7,1,0,138,1,1.1,0.9
15566,1,15.17,2.94,0,0,7,1,0,138,1,1.1,0.9
15567,1,16.75,3.75,0,0,7,1,0,138,1,1.1,0.9
15568,1,22.52,3.99,0,0,7,1,0,138,1,1.1,0.9
15569,1,31.44,7.29,0,0,7,1,0,138,1,1.1,0.9
15570,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15571,1,22.52,2.32,0,0,7,1,0,138,1,1.1,0.9
15572,1,48.69,6.59,0,0,7,1,0,138,1,1.1,0.9
15573,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15574,1,25.03,2.29,0,0,7,1,0,138,1,1.1,0.9
15575,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15576,1,45.93,5,0,0,7,1,0,138,1,1.1,0.9
15577,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15578,1,25.03,2.2,0,0,7,1,0,138,1,1.1,0.9
15579,1,25.21,0.56,0,0,7,1,0,138,1,1.1,0.9
15580,1,26.47,3.82,0,0,7,1,0,138,1,1.1,0.9
15581,1,25.21,2.35,0,0,7,1,0,138,1,1.1,0.9
15582,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15583,1,50.19,8.42,0,0,7,1,0,138,1,1.1,0.9
15584,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15585,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15586,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15587,1,25.21,5.5,0,0,7,1,0,138,1,1.1,0.9
15588,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15589,1,11.6,2.11,0,0,7,1,0,138,1,1.1,0.9
15590,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15591,1,41.85,7.13,0,0,7,1,0,138,1,1.1,0.9
15592,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15593,1,27.84,3.64,0,0,7,1,0,138,1,1.1,0.9
15594,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15595,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15596,1,27.84,4,0,0,7,1,0,345,1,1.1,0.9
15597,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15598,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15599,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15600,1,30.65,6.37,0,0,7,1,0,138,1,1.1,0.9
15601,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15602,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15603,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15604,1,27.84,3.15,0,0,7,1,0,138,1,1.1,0.9
15605,1,51.17,4.97,0,0,7,1,0,138,1,1.1,0.9
15606,1,61.89,6.97,0,0,7,1,0,138,1,1.1,0.9
15607,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15608,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15609,1,34.94,3.5,0,0,7,1,0,138,1,1.1,0.9
15610,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15611,1,34.94,1.88,0,0,7,1,0,138,1,1.1,0.9
15612,1,0,0,0,117.705568423,7,1,0,345,1,1.1,0.9
15613,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15614,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15615,1,34.94,3.98,0,0,7,1,0,345,1,1.1,0.9
15616,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15617,1,78.11,2.25,0,0,7,1,0,138,1,1.1,0.9
15618,1,14.02,1.6,0,0,7,1,0,138,1,1.1,0.9
15619,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15620,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15621,1,12.52,3.49,0,0,7,1,0,138,1,1.1,0.9
15622,1,12.52,2.29,0,0,7,1,0,138,1,1.1,0.9
15623,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15624,1,14.02,0.43,0,0,7,1,0,138,1,1.1,0.9
15625,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15626,1,20.9,0.6,0,0,7,1,0,138,1,1.1,0.9
15627,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15628,1,38.2,6.97,0,0,7,1,0,138,1,1.1,0.9
15629,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15630,1,28.7,3.32,0,0,7,1,0,138,1,1.1,0.9
15631,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15632,1,30.7,5.26,0,66.4453352122,7,1,0,138,1,1.1,0.9
15633,1,30.7,2.57,0,0,7,1,0,138,1,1.1,0.9
15634,1,89.63,20.26,0,0,7,1,0,138,1,1.1,0.9
15635,1,30.7,5.18,0,0,7,1,0,138,1,1.1,0.9
15636,1,15.17,3.63,0,71.2884438373,7,1,0,138,1,1.1,0.9
15637,1,30.7,2.98,0,0,7,1,0,138,1,1.1,0.9
15638,1,29.38,4.36,0,0,7,1,0,138,1,1.1,0.9
15639,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15640,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15641,1,28.1,3.62,0,0,7,1,0,138,1,1.1,0.9
15642,1,28.1,2.32,0,0,7,1,0,138,1,1.1,0.9
15643,1,28.84,3.62,0,0,7,1,0,138,1,1.1,0.9
15644,1,28.38,4.78,0,0,7,1,0,138,1,1.1,0.9
15645,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15646,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15647,1,28.38,3.8,0,0,7,1,0,345,1,1.1,0.9
15648,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15649,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15650,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15651,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15652,1,28.38,4.47,0,0,7,1,0,138,1,1.1,0.9
15653,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15654,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15655,1,26.95,3.69,0,0,7,1,0,138,1,1.1,0.9
15656,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15657,1,11.6,1.02,0,0,7,1,0,138,1,1.1,0.9
15658,1,7.8,0.43,0,0,7,1,0,138,1,1.1,0.9
15659,1,26.95,5.04,0,0,7,1,0,138,1,1.1,0.9
15660,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15661,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15662,1,28.35,5.71,0,0,7,1,0,345,1,1.1,0.9
15663,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15664,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15665,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15666,1,28.35,2.9,0,0,7,1,0,138,1,1.1,0.9
15667,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15668,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15669,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15670,1,30.92,5.27,0,0,7,1,0,345,1,1.1,0.9
15671,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15672,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15673,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15674,1,28.35,2.42,0,0,7,1,0,138,1,1.1,0.9
15675,1,28.35,1.87,0,0,7,1,0,138,1,1.1,0.9
15676,1,30.4,4.53,0,0,7,1,0,138,1,1.1,0.9
15677,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15678,1,30.4,5.13,0,0,7,1,0,138,1,1.1,0.9
15679,1,30.4,7.27,0,0,7,1,0,138,1,1.1,0.9
15680,1,30.4,9.74,0,0,7,1,0,138,1,1.1,0.9
15681,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15682,1,63.22,1.36,0,0,7,1,0,138,1,1.1,0.9
15683,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15684,1,22.32,5.32,0,0,7,1,0,138,1,1.1,0.9
15685,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15686,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15687,1,42.19,4.13,0,0,7,1,0,345,1,1.1,0.9
15688,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15689,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15690,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15691,1,21.09,4.11,0,0,7,1,0,138,1,1.1,0.9
15692,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15693,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15694,1,22.2,4.89,0,0,7,1,0,138,1,1.1,0.9
15695,1,19.15,0.74,0,0,7,1,0,138,1,1.1,0.9
15696,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15697,1,19.15,1.17,0,0,7,1,0,138,1,1.1,0.9
15698,1,27.83,4.3,0,0,7,1,0,138,1,1.1,0.9
15699,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15700,1,16.22,1.92,0,0,7,1,0,138,1,1.1,0.9
15701,1,10.16,0.47,0,0,7,1,0,138,1,1.1,0.9
15702,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15703,1,20.31,2.08,0,0,7,1,0,138,1,1.1,0.9
15704,1,17.26,1.19,0,0,7,1,0,138,1,1.1,0.9
15705,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15706,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15707,1,17.26,2.45,0,0,7,1,0,345,1,1.1,0.9
15708,1,8.93,2.06,0,0,7,1,0,345,1,1.1,0.9
15709,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15710,1,17.26,4.35,0,0,7,1,0,138,1,1.1,0.9
15711,1,6.85,0.72,0,0,7,1,0,138,1,1.1,0.9
15712,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15713,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15714,1,5.69,1.76,0,0,7,1,0,138,1,1.1,0.9
15715,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15716,1,5.69,0.31,0,0,7,1,0,138,1,1.1,0.9
15717,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15718,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15719,1,27.15,5.03,0,0,7,1,0,345,1,1.1,0.9
15720,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15721,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15722,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15723,1,27.15,7.09,0,0,7,1,0,138,1,1.1,0.9
15724,1,27.15,2.85,0,0,7,1,0,138,1,1.1,0.9
15725,1,27.15,3.94,0,0,7,1,0,138,1,1.1,0.9
15726,1,29.59,2.8,0,0,7,1,0,138,1,1.1,0.9
15727,1,29.59,5.51,0,0,7,1,0,138,1,1.1,0.9
15728,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15729,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15730,1,51.79,8.12,0,0,7,1,0,345,1,1.1,0.9
15731,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15732,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15733,1,29.59,13.62,0,0,7,1,0,138,1,1.1,0.9
15734,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15735,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15736,1,28.01,16.37,0,0,7,1,0,138,1,1.1,0.9
15737,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15738,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15739,1,35.57,4.66,0,90.1568719427,7,1,0,138,1,1.1,0.9
15740,1,28.01,3.3,0,0,7,1,0,138,1,1.1,0.9
15741,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15742,1,28.01,7.66,0,0,7,1,0,138,1,1.1,0.9
15743,1,34.23,4.7,0,0,7,1,0,138,1,1.1,0.9
15744,1,0,0,0,-80.5070268894,7,1,0,345,1,1.1,0.9
15745,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15746,1,34.23,3.48,0,0,7,1,0,345,1,1.1,0.9
15747,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15748,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15749,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15750,1,34.23,8.6,0,0,7,1,0,138,1,1.1,0.9
15751,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15752,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15753,1,34.23,8.45,0,0,7,1,0,345,1,1.1,0.9
15754,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15755,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15756,1,62.35,7.26,0,0,7,1,0,138,1,1.1,0.9
15757,1,25.47,7.49,0,0,7,1,0,138,1,1.1,0.9
15758,1,23.3,2.98,0,0,7,1,0,138,1,1.1,0.9
15759,1,23.3,6.52,0,0,7,1,0,138,1,1.1,0.9
15760,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15761,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15762,1,23.3,1.78,0,0,7,1,0,138,1,1.1,0.9
15763,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15764,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15765,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15766,1,12.48,3.39,0,0,7,1,0,138,1,1.1,0.9
15767,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15768,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15769,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15770,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15771,1,21.67,1.97,0,0,7,1,0,138,1,1.1,0.9
15772,1,20.6,2.73,0,0,7,1,0,138,1,1.1,0.9
15773,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15774,1,20.6,1.97,0,0,7,1,0,138,1,1.1,0.9
15775,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15776,1,23.18,3.91,0,0,7,1,0,138,1,1.1,0.9
15777,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15778,1,10.97,0.9,0,0,7,1,0,138,1,1.1,0.9
15779,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15780,1,9.44,1.27,0,0,7,1,0,138,1,1.1,0.9
15781,1,11.38,1.03,0,0,7,1,0,138,1,1.1,0.9
15782,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15783,1,9.3,1.78,0,0,7,1,0,138,1,1.1,0.9
15784,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15785,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15786,1,9.56,1.75,0,0,7,1,0,345,1,1.1,0.9
15787,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15788,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15789,1,9.17,0.71,0,0,7,1,0,138,1,1.1,0.9
15790,1,4.92,0.44,0,0,7,1,0,138,1,1.1,0.9
15791,1,11.44,1.12,0,0,7,1,0,138,1,1.1,0.9
15792,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15793,1,11.44,1.67,0,0,7,1,0,138,1,1.1,0.9
15794,1,16.75,2.47,0,0,7,1,0,138,1,1.1,0.9
15795,1,11.44,1.77,0,0,7,1,0,138,1,1.1,0.9
15796,1,0,0,0,4.36992734482,7,1,0,345,1,1.1,0.9
15797,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15798,1,7.81,1.42,0,0,7,1,0,345,1,1.1,0.9
15799,1,7.81,1.76,0,0,7,1,0,345,1,1.1,0.9
15800,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15801,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15802,1,7.81,0.53,0,0,7,1,0,138,1,1.1,0.9
15803,1,5.92,0.54,0,0,7,1,0,138,1,1.1,0.9
15804,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15805,1,7.01,1.18,0,0,7,1,0,138,1,1.1,0.9
15806,1,6.21,0.94,0,0,7,1,0,138,1,1.1,0.9
15807,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15808,1,3.65,0.14,0,0,7,1,0,138,1,1.1,0.9
15809,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15810,1,3.65,0.15,0,0,7,1,0,138,1,1.1,0.9
15811,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15812,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15813,1,7.92,1.62,0,0,7,1,0,138,1,1.1,0.9
15814,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15815,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15816,1,28.71,5.82,0,0,7,1,0,138,1,1.1,0.9
15817,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15818,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15819,1,17.32,1.89,0,0,7,1,0,138,1,1.1,0.9
15820,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15821,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15822,1,7.47,0.95,0,0,7,1,0,138,1,1.1,0.9
15823,1,22.96,2.19,0,0,7,1,0,138,1,1.1,0.9
15824,1,22.96,0.76,0,0,7,1,0,138,1,1.1,0.9
15825,1,23.73,1.8,0,0,7,1,0,138,1,1.1,0.9
15826,1,12.82,0.74,0,0,7,1,0,138,1,1.1,0.9
15827,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15828,1,24.21,3.36,0,0,7,1,0,138,1,1.1,0.9
15829,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15830,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15831,1,11.21,1.1,0,0,7,1,0,138,1,1.1,0.9
15832,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15833,1,9.38,0.63,0,0,7,1,0,138,1,1.1,0.9
15834,1,27.13,4.47,0,0,7,1,0,138,1,1.1,0.9
15835,1,0,0,0,12.0278932254,7,1,0,345,1,1.1,0.9
15836,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15837,1,39.9,3.43,0,0,7,1,0,345,1,1.1,0.9
15838,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15839,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15840,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15841,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15842,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15843,1,33.85,7.75,0,0,7,1,0,345,1,1.1,0.9
15844,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15845,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15846,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15847,1,27.13,2.33,0,0,7,1,0,138,1,1.1,0.9
15848,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15849,1,27.06,3.56,0,0,7,1,0,138,1,1.1,0.9
15850,1,6.65,0.66,0,0,7,1,0,138,1,1.1,0.9
15851,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15852,1,11.55,2.83,0,0,7,1,0,138,1,1.1,0.9
15853,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15854,1,21.04,1.69,0,0,7,1,0,138,1,1.1,0.9
15855,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15856,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15857,1,33.21,4.66,0,0,7,1,0,345,1,1.1,0.9
15858,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15859,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15860,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15861,1,16.6,1.66,0,0,7,1,0,138,1,1.1,0.9
15862,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15863,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15864,1,22.79,3.09,0,0,7,1,0,138,1,1.1,0.9
15865,1,21.01,0.03,0,0,7,1,0,138,1,1.1,0.9
15866,1,21.01,4.16,0,0,7,1,0,138,1,1.1,0.9
15867,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15868,1,21.01,0.43,0,0,7,1,0,138,1,1.1,0.9
15869,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15870,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15871,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15872,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15873,1,21.01,4.81,0,0,7,1,0,345,1,1.1,0.9
15874,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15875,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15876,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15877,1,6.7,0.48,0,0,7,1,0,138,1,1.1,0.9
15878,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15879,1,16.11,1.17,0,0,7,1,0,138,1,1.1,0.9
15880,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15881,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15882,1,24.37,1.7,0,0,7,1,0,138,1,1.1,0.9
15883,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15884,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15885,1,16.11,1.63,0,0,7,1,0,138,1,1.1,0.9
15886,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15887,1,3.14,0.59,0,0,7,1,0,138,1,1.1,0.9
15888,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15889,1,22.26,4.15,0,0,7,1,0,138,1,1.1,0.9
15890,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15891,1,8.51,1.96,0,0,7,1,0,138,1,1.1,0.9
15892,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15893,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15894,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15895,1,8.51,1.01,0,0,7,1,0,138,1,1.1,0.9
15896,1,8.51,1.75,0,0,7,1,0,138,1,1.1,0.9
15897,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15898,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15899,1,24.65,4.96,0,0,7,1,0,138,1,1.1,0.9
15900,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15901,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15902,1,24.71,0.77,0,0,7,1,0,138,1,1.1,0.9
15903,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15904,1,24.71,1.76,0,0,7,1,0,138,1,1.1,0.9
15905,1,28.77,5.14,0,0,7,1,0,138,1,1.1,0.9
15906,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15907,1,16.97,0.67,0,0,7,1,0,138,1,1.1,0.9
15908,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15909,1,16.97,4.36,0,0,7,1,0,138,1,1.1,0.9
15910,1,33.08,5.78,0,0,7,1,0,138,1,1.1,0.9
15911,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15912,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15913,1,32.8,3.36,0,0,7,1,0,345,1,1.1,0.9
15914,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15915,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15916,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15917,1,32.8,10.94,0,0,7,1,0,138,1,1.1,0.9
15918,1,0,0,0,2.13877558611,7,1,0,345,1,1.1,0.9
15919,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15920,1,57.56,3.14,0,0,7,1,0,345,1,1.1,0.9
15921,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15922,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15923,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15924,1,32.8,1.25,0,0,7,1,0,138,1,1.1,0.9
15925,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15926,1,32.8,4.01,0,0,7,1,0,138,1,1.1,0.9
15927,1,27.24,4.93,0,0,7,1,0,138,1,1.1,0.9
15928,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15929,1,27.24,7.89,0,0,7,1,0,138,1,1.1,0.9
15930,1,0,0,0,-9.51981535075,7,1,0,345,1,1.1,0.9
15931,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15932,1,27.24,3.73,0,0,7,1,0,345,1,1.1,0.9
15933,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15934,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15935,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15936,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15937,1,27.24,5.32,0,0,7,1,0,138,1,1.1,0.9
15938,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15939,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15940,1,10.3,0.76,0,0,7,1,0,138,1,1.1,0.9
15941,1,13.13,5.12,0,0,7,1,0,138,1,1.1,0.9
15942,1,13.13,2.68,0,0,7,1,0,138,1,1.1,0.9
15943,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15944,1,13.13,2.23,0,0,7,1,0,138,1,1.1,0.9
15945,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15946,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15947,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15948,1,13.13,2.27,0,0,7,1,0,138,1,1.1,0.9
15949,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15950,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15951,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15952,1,2.26,0.83,0,0,7,1,0,138,1,1.1,0.9
15953,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15954,1,9.71,1.27,0,0,7,1,0,138,1,1.1,0.9
15955,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15956,1,9.71,0.3,0,0,7,1,0,138,1,1.1,0.9
15957,1,11.29,0.72,0,0,7,1,0,138,1,1.1,0.9
15958,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15959,1,3.99,0.49,0,0,7,1,0,138,1,1.1,0.9
15960,1,14.31,1.38,0,0,7,1,0,138,1,1.1,0.9
15961,1,31.84,2.83,0,0,7,1,0,138,1,1.1,0.9
15962,1,15.82,1.29,0,0,7,1,0,138,1,1.1,0.9
15963,1,15.82,3.84,0,0,7,1,0,138,1,1.1,0.9
15964,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15965,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15966,1,16.21,3.04,0,0,7,1,0,345,1,1.1,0.9
15967,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15968,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15969,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15970,1,15.86,3.24,0,0,7,1,0,138,1,1.1,0.9
15971,1,4.3,0.41,0,0,7,1,0,138,1,1.1,0.9
15972,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15973,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15974,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15975,1,39.78,2.67,0,0,7,1,0,345,1,1.1,0.9
15976,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15977,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15978,1,0,0,0,0,7,1,0,345,1,1.1,0.9
15979,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15980,1,25.48,2.37,0,0,7,1,0,138,1,1.1,0.9
15981,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15982,1,25.48,1.48,0,0,7,1,0,138,1,1.1,0.9
15983,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15984,1,25.48,2.9,0,0,7,1,0,138,1,1.1,0.9
15985,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15986,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15987,1,31.96,2.48,0,0,7,1,0,138,1,1.1,0.9
15988,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15989,1,16.47,2.26,0,0,7,1,0,138,1,1.1,0.9
15990,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15991,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15992,1,25.9,2.9,0,0,7,1,0,138,1,1.1,0.9
15993,1,32.39,3.08,0,0,7,1,0,138,1,1.1,0.9
15994,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15995,1,1.61,0.09,0,0,7,1,0,138,1,1.1,0.9
15996,1,25.9,6.67,0,0,7,1,0,138,1,1.1,0.9
15997,1,0,0,0,0,7,1,0,138,1,1.1,0.9
15998,1,25.9,1.99,0,0,7,1,0,138,1,1.1,0.9
15999,1,6.48,1.39,0,0,7,1,0,138,1,1.1,0.9
16000,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16001,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16002,1,17.4,2.99,0,0,7,1,0,138,1,1.1,0.9
16003,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16004,1,17.4,2.54,0,0,7,1,0,138,1,1.1,0.9
16005,1,17.4,3.16,0,0,7,1,0,138,1,1.1,0.9
16006,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16007,1,17.4,1.25,0,0,7,1,0,138,1,1.1,0.9
16008,1,4.3,0.55,0,0,7,1,0,138,1,1.1,0.9
16009,1,2.27,0.55,0,0,7,1,0,138,1,1.1,0.9
16010,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16011,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16012,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16013,1,7.32,0.92,0,0,7,1,0,138,1,1.1,0.9
16014,1,7.32,1.88,0,0,7,1,0,138,1,1.1,0.9
16015,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16016,1,7.32,1.88,0,0,7,1,0,138,1,1.1,0.9
16017,1,2.78,0.22,0,0,7,1,0,138,1,1.1,0.9
16018,1,5.58,0.73,0,0,7,1,0,138,1,1.1,0.9
16019,1,16.11,1.9,0,0,7,1,0,138,1,1.1,0.9
16020,1,16.08,2.5,0,0,7,1,0,138,1,1.1,0.9
16021,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16022,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16023,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16024,1,16.08,2.72,0,0,7,1,0,138,1,1.1,0.9
16025,1,16.08,2.52,0,0,7,1,0,138,1,1.1,0.9
16026,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16027,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16028,1,0,0,0,0,7,1,0,115,1,1.1,0.9
16029,1,9.03,1.85,0,0,7,1,0,138,1,1.1,0.9
16030,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16031,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16032,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16033,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16034,1,0,0,0,0,7,1,0,115,1,1.1,0.9
16035,1,4.6,0.62,0,0,7,1,0,138,1,1.1,0.9
16036,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16037,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16038,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16039,1,0,0,0,0,7,1,0,115,1,1.1,0.9
16040,1,4.43,0.76,0,0,7,1,0,138,1,1.1,0.9
16041,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16042,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16043,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16044,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16045,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16046,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16047,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16048,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16049,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16050,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16051,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16052,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16053,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16054,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16055,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16056,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16057,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16058,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16059,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16060,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16061,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16062,1,9.88,2.7,0,0,7,1,0,138,1,1.1,0.9
16063,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16064,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16065,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16066,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16067,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16068,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16069,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16070,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16071,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16072,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16073,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16074,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16075,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16076,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16077,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16078,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16079,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16080,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16081,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16082,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16083,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16084,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16085,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16086,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16087,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16088,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16089,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16090,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16091,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16092,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16093,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16094,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16095,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16096,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16097,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16098,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16099,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16100,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16101,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16102,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16103,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16104,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16105,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16106,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16107,1,0,0,0,0,7,1,0,115,1,1.1,0.9
16108,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16109,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16110,1,0.12,0.02,0,0,7,1,0,345,1,1.1,0.9
16111,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16112,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16113,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16114,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16115,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16116,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16117,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16118,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16119,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16120,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16121,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16122,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16123,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16124,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16125,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16126,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16127,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16128,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16129,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16130,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16131,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16132,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16133,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16134,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16135,1,1.71,0.4,0,0,7,1,0,138,1,1.1,0.9
16136,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16137,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16138,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16139,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16140,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16141,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16142,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16143,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16144,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16145,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16146,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16147,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16148,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16149,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16150,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16151,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16152,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16153,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16154,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16155,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16156,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16157,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16158,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16159,1,7.16,1.35,0,0,7,1,0,345,1,1.1,0.9
16160,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16161,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16162,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16163,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16164,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16165,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16166,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16167,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16168,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16169,2,0,0,0,0,7,1,0,345,1,1.1,0.9
16170,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16171,1,0.32,0.05,0,0,7,1,0,345,1,1.1,0.9
16172,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16173,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16174,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16175,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16176,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16177,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16178,1,31.74,2.51,0,0,7,1,0,138,1,1.1,0.9
16179,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16180,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16181,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16182,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16183,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16184,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16185,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16186,1,0.76,0.05,0,0,7,1,0,138,1,1.1,0.9
16187,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16188,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16189,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16190,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16191,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16192,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16193,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16194,1,6.79,0.82,0,0,7,1,0,138,1,1.1,0.9
16195,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16196,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16197,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16198,1,4.1,0.27,0,0,7,1,0,138,1,1.1,0.9
16199,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16200,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16201,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16202,2,0,0,0,0,7,1,0,345,1,1.1,0.9
16203,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16204,1,5.69,1.17,0,0,7,1,0,345,1,1.1,0.9
16205,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16206,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16207,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16208,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16209,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16210,1,1.09,0.23,0,0,7,1,0,138,1,1.1,0.9
16211,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16212,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16213,1,2.97,0.25,0,0,7,1,0,138,1,1.1,0.9
16214,1,24.74,3.35,0,0,7,1,0,138,1,1.1,0.9
16215,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16216,2,0,0,0,0,7,1,0,345,1,1.1,0.9
16217,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16218,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16219,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16220,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16221,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16222,1,0,0,0,-666.39144965,7,1,0,765,1,1.1,0.9
16223,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16224,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16225,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16226,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16227,1,2.99,0.61,0,0,7,1,0,345,1,1.1,0.9
16228,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16229,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16230,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16231,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16232,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16233,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16234,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16235,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16236,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16237,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16238,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16239,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16240,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16241,1,3.4,0.92,0,0,7,1,0,345,1,1.1,0.9
16242,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16243,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16244,2,17.32,2.62,0,0,7,1,0,138,1,1.1,0.9
16245,1,2.25,0.25,0,0,7,1,0,138,1,1.1,0.9
16246,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16247,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16248,1,0,0,0,-32.1123530666,7,1,0,345,1,1.1,0.9
16249,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16250,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16251,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16252,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16253,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16254,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16255,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16256,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16257,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16258,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16259,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16260,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16261,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16262,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16263,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16264,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16265,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16266,1,0.41,0.05,0,0,7,1,0,138,1,1.1,0.9
16267,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16268,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16269,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16270,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16271,1,40.29,5.25,0,0,7,1,0,138,1,1.1,0.9
16272,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16273,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16274,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16275,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16276,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16277,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16278,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16279,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16280,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16281,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16282,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16283,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16284,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16285,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16286,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16287,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16288,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16289,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16290,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16291,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16292,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16293,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16294,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16295,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16296,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16297,2,0,0,0,0,7,1,0,13.2,1,1.1,0.9
16298,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16299,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16300,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16301,1,39,9.51,0,0,7,1,0,138,1,1.1,0.9
16302,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16303,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16304,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16305,1,0,0,0,-0.568412618936,7,1,0,765,1,1.1,0.9
16306,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16307,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16308,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16309,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16310,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16311,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16312,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16313,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16314,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16315,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16316,1,0,0,0,-177.106834598,7,1,0,765,1,1.1,0.9
16317,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16318,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16319,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16320,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16321,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16322,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16323,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16324,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16325,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16326,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16327,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16328,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16329,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16330,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16331,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16332,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16333,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16334,2,0,0,0,0,7,1,0,13.2,1,1.1,0.9
16335,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16336,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16337,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16338,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16339,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16340,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16341,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16342,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16343,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16344,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16345,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16346,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16347,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16348,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16349,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16350,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16351,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16352,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16353,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16354,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16355,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16356,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16357,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
