bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
16358,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16359,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16360,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16361,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16362,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16363,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16364,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16365,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16366,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16367,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16368,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16369,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16370,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16371,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16372,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16373,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16374,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16375,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16376,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16377,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16378,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16379,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16380,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16381,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16382,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16383,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16384,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16385,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16386,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16387,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16388,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16389,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16390,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16391,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16392,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16393,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16394,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16395,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16396,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16397,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16398,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16399,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16400,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16401,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16402,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16403,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16404,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16405,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16406,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16407,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16408,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16409,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16410,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16411,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16412,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16413,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16414,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16415,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16416,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16417,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16418,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16419,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16420,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16421,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16422,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16423,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16424,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16425,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16426,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16427,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16428,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16429,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16430,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16431,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16432,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16433,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16434,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16435,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16436,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16437,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16438,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16439,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16440,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16441,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16442,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16443,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16444,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16445,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16446,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16447,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16448,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16449,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16450,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16451,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16452,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16453,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16454,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16455,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16456,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16457,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16458,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16459,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16460,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16461,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16462,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16463,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16464,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16465,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16466,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16467,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16468,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16469,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16470,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16471,2,0,0,0,0,7,1,0,345,1,1.1,0.9
16472,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16473,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16474,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16475,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16476,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16477,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16478,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16479,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16480,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16481,1,0,0,0,-146.550553546,7,1,0,765,1,1.1,0.9
16482,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16483,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16484,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16485,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16486,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16487,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16488,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16489,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16490,1,0,0,0,-875.380842761,7,1,0,765,1,1.1,0.9
16491,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16492,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16493,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16494,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16495,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16496,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16497,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16498,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16499,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16500,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16501,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16502,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16503,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16504,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16505,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16506,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16507,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16508,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16509,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16510,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16511,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16512,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16513,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16514,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16515,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16516,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16517,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16518,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16519,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16520,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16521,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16522,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16523,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16524,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16525,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16526,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16527,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16528,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16529,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16530,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16531,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16532,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16533,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16534,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16535,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16536,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16537,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16538,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16539,2,0,0,0,0,7,1,0,765,1,1.1,0.9
16540,2,0,0,0,0,7,1,0,345,1,1.1,0.9
16541,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16542,1,0,0,0,0,7,1,0,115,1,1.1,0.9
16543,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16544,1,0,0,0,-1540.35232118,7,1,0,765,1,1.1,0.9
16545,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16546,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16547,1,0,0,0,-717.472670316,7,1,0,765,1,1.1,0.9
16548,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16549,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16550,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16551,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16552,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16553,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16554,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16555,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16556,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16557,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16558,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16559,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16560,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16561,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16562,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16563,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16564,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16565,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16566,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16567,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16568,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16569,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16570,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16571,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16572,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16573,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16574,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16575,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16576,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16577,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16578,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16579,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16580,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16581,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16582,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16583,1,0,0,0,-472.893112021,7,1,0,765,1,1.1,0.9
16584,2,0,0,0,0,7,1,0,345,1,1.1,0.9
16585,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16586,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16587,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16588,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16589,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16590,2,0,0,0,0,7,1,0,765,1,1.1,0.9
16591,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16592,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16593,1,0,0,0,36.2912052067,7,1,0,765,1,1.1,0.9
16594,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16595,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16596,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16597,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16598,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16599,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16600,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16601,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16602,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16603,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16604,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16605,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16606,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16607,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16608,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16609,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16610,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16611,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16612,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16613,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16614,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16615,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16616,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16617,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16618,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16619,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16620,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16621,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16622,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16623,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16624,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16625,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16626,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16627,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16628,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16629,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16630,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16631,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16632,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16633,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16634,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16635,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16636,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16637,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16638,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16639,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16640,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16641,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16642,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16643,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16644,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16645,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16646,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16647,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16648,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16649,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16650,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16651,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16652,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16653,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16654,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16655,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16656,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16657,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16658,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16659,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16660,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16661,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16662,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16663,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16664,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16665,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16666,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16667,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16668,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16669,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16670,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16671,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16672,1,0,0,0,40.8295036522,7,1,0,138,1,1.1,0.9
16673,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16674,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16675,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16676,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16677,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16678,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16679,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16680,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16681,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16682,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16683,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16684,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16685,1,0,0,0,14.3876881292,7,1,0,138,1,1.1,0.9
16686,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16687,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16688,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16689,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16690,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16691,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16692,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16693,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16694,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16695,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16696,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16697,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16698,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16699,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16700,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16701,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16702,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16703,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16704,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16705,2,0,0,0,0,7,1,0,13.2,1,1.1,0.9
16706,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16707,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16708,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16709,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16710,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16711,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16712,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16713,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16714,1,0,0,0,-0.000685602963158,7,1,0,138,1,1.1,0.9
16715,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16716,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16717,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16718,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16719,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16720,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16721,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16722,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16723,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16724,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16725,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16726,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16727,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16728,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16729,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16730,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16731,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16732,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16733,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16734,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16735,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16736,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16737,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16738,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16739,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16740,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16741,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16742,1,0,0,0,-62.8763113885,7,1,0,345,1,1.1,0.9
16743,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16744,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16745,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16746,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16747,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16748,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16749,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16750,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16751,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16752,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16753,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16754,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16755,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16756,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16757,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16758,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16759,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16760,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16761,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16762,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16763,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16764,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16765,1,0,0,0,-266.69373465,7,1,0,765,1,1.1,0.9
16766,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16767,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16768,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16769,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16770,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16771,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16772,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16773,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16774,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16775,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16776,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16777,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16778,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16779,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16780,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16781,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16782,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16783,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16784,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16785,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16786,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16787,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16788,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16789,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16790,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16791,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16792,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16793,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16794,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16795,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16796,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16797,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16798,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16799,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16800,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16801,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16802,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16803,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16804,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16805,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16806,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16807,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16808,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16809,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16810,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16811,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16812,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16813,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16814,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16815,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16816,1,0,0,0,-226.195769828,7,1,0,345,1,1.1,0.9
16817,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16818,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16819,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16820,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16821,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16822,2,0,0,0,0,7,1,0,765,1,1.1,0.9
16823,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16824,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16825,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16826,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16827,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16828,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16829,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16830,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16831,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16832,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16833,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16834,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16835,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16836,1,0,0,0,-33.6082887707,7,1,0,345,1,1.1,0.9
16837,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16838,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16839,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16840,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16841,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16842,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16843,1,0,0,0,-304.256751809,7,1,0,765,1,1.1,0.9
16844,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16845,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16846,1,0,0,0,0,7,1,0,115,1,1.1,0.9
16847,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16848,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16849,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16850,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16851,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16852,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16853,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16854,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16855,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16856,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16857,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16858,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16859,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16860,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16861,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16862,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16863,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16864,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16865,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16866,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16867,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16868,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16869,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16870,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16871,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16872,1,0,0,0,-665.437367891,7,1,0,765,1,1.1,0.9
16873,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16874,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16875,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16876,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16877,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16878,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16879,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16880,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16881,2,0,0,0,0,7,1,0,765,1,1.1,0.9
16882,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16883,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16884,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16885,1,0,0,0,0,7,1,0,765,1,1.1,0.9
16886,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16887,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16888,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16889,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16890,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16891,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16892,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16893,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16894,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16895,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16896,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16897,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16898,2,0,0,0,0,7,1,0,24,1,1.1,0.9
16899,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16900,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16901,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16902,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16903,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16904,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16905,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16906,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16907,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16908,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16909,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16910,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16911,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16912,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16913,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16914,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16915,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16916,1,0,0,0,0,7,1,0,345,1,1.1,0.9
16917,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16918,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16919,2,0,0,0,0,7,1,0,20,1,1.1,0.9
16920,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16921,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16922,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16923,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16924,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16925,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16926,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16927,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16928,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16929,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16930,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16931,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16932,2,0,0,0,0,7,1,0,138,1,1.1,0.9
16933,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16934,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16935,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16936,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16937,2,0,0,0,0,7,1,0,22,1,1.1,0.9
16938,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16939,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16940,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16941,2,0,0,0,0,7,1,0,13.8,1,1.1,0.9
16942,2,0,0,0,0,7,1,0,18,1,1.1,0.9
16943,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16944,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16945,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16946,1,0,0,0,0,7,1,0,138,1,1.1,0.9
16947,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16948,1,0,0,0,0,8,1,0,138,1,1.1,0.9
16949,1,14.4,3.95,0,0,8,1,0,161,1,1.1,0.9
16950,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16951,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16952,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16953,1,0,0,0,0,8,1,0,138,1,1.1,0.9
16954,1,14.21,2.09,0,0,8,1,0,161,1,1.1,0.9
16955,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16956,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16957,1,37.07,4.65,0,0,8,1,0,161,1,1.1,0.9
16958,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16959,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16960,1,93.89,14.8,0,0,8,1,0,161,1,1.1,0.9
16961,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16962,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16963,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16964,1,37.07,1.27,0,0,8,1,0,161,1,1.1,0.9
16965,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16966,1,50.29,11.63,0,0,8,1,0,138,1,1.1,0.9
16967,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16968,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16969,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16970,1,18.37,2.97,0,0,8,1,0,161,1,1.1,0.9
16971,1,18.37,2.35,0,0,8,1,0,161,1,1.1,0.9
16972,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16973,1,18.37,2.58,0,0,8,1,0,161,1,1.1,0.9
16974,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16975,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16976,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16977,1,0,0,0,0,8,1,0,138,1,1.1,0.9
16978,1,7.54,1.34,0,0,8,1,0,161,1,1.1,0.9
16979,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16980,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16981,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16982,1,0,0,0,0,8,1,0,138,1,1.1,0.9
16983,1,8.41,0.98,0,0,8,1,0,161,1,1.1,0.9
16984,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16985,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16986,1,29.56,1.85,0,0,8,1,0,161,1,1.1,0.9
16987,1,29.68,5.61,0,0,8,1,0,161,1,1.1,0.9
16988,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16989,1,0,0,0,0,8,1,0,345,1,1.1,0.9
16990,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16991,1,29.56,1.06,0,0,8,1,0,345,1,1.1,0.9
16992,1,0,0,0,0,8,1,0,345,1,1.1,0.9
16993,1,0,0,0,0,8,1,0,345,1,1.1,0.9
16994,1,29.56,14.62,0,0,8,1,0,161,1,1.1,0.9
16995,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16996,1,0,0,0,0,8,1,0,161,1,1.1,0.9
16997,1,16.68,2.11,0,0,8,1,0,161,1,1.1,0.9
16998,1,26.44,1.33,0,58.4088909735,8,1,0,161,1,1.1,0.9
16999,1,32.96,5.93,0,0,8,1,0,161,1,1.1,0.9
17000,1,63.18,10.75,0,0,8,1,0,161,1,1.1,0.9
17001,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17002,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17003,1,32.96,10.08,0,0,8,1,0,161,1,1.1,0.9
17004,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17005,1,29.51,6.89,0,0,8,1,0,161,1,1.1,0.9
17006,1,23.13,2.94,0,0,8,1,0,161,1,1.1,0.9
17007,1,6.76,0.4,0,0,8,1,0,161,1,1.1,0.9
17008,1,15.3,4.4,0,0,8,1,0,161,1,1.1,0.9
17009,1,39.47,3.06,0,0,8,1,0,161,1,1.1,0.9
17010,1,39.47,5.34,0,0,8,1,0,161,1,1.1,0.9
17011,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17012,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17013,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17014,1,39.47,9.08,0,0,8,1,0,161,1,1.1,0.9
17015,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17016,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17017,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17018,1,39.47,1.09,0,0,8,1,0,161,1,1.1,0.9
17019,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17020,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17021,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17022,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17023,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17024,1,45.35,5.34,0,0,8,1,0,345,1,1.1,0.9
17025,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17026,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17027,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17028,1,45.35,2.6,0,0,8,1,0,161,1,1.1,0.9
17029,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17030,1,52.06,4.03,0,0,8,1,0,161,1,1.1,0.9
17031,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17032,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17033,1,45.35,6.11,0,0,8,1,0,161,1,1.1,0.9
17034,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17035,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17036,1,8.54,1.57,0,0,8,1,0,161,1,1.1,0.9
17037,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17038,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17039,1,6.76,1.02,0,0,8,1,0,161,1,1.1,0.9
17040,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17041,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17042,1,30.22,4.1,0,0,8,1,0,161,1,1.1,0.9
17043,1,30.22,4.76,0,0,8,1,0,161,1,1.1,0.9
17044,1,43.61,3.46,0,0,8,1,0,161,1,1.1,0.9
17045,1,0,0,0,38.5453534322,8,1,0,345,1,1.1,0.9
17046,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17047,1,46.43,10.99,0,0,8,1,0,345,1,1.1,0.9
17048,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17049,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17050,1,20.86,3.25,0,0,8,1,0,161,1,1.1,0.9
17051,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17052,1,23.85,1.92,0,0,8,1,0,161,1,1.1,0.9
17053,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17054,1,23.85,2.62,0,0,8,1,0,161,1,1.1,0.9
17055,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17056,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17057,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17058,1,21.65,3.23,0,0,8,1,0,161,1,1.1,0.9
17059,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17060,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17061,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17062,1,19.41,2.09,0,0,8,1,0,161,1,1.1,0.9
17063,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17064,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17065,1,16.48,2.1,0,0,8,1,0,161,1,1.1,0.9
17066,1,42.76,4.95,0,0,8,1,0,161,1,1.1,0.9
17067,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17068,1,42.76,11.62,0,0,8,1,0,161,1,1.1,0.9
17069,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17070,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17071,1,42.76,11.11,0,0,8,1,0,161,1,1.1,0.9
17072,1,42.76,9.95,0,0,8,1,0,161,1,1.1,0.9
17073,1,51.47,5.03,0,0,8,1,0,161,1,1.1,0.9
17074,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17075,1,51.47,2.53,0,0,8,1,0,161,1,1.1,0.9
17076,1,51.47,1.92,0,0,8,1,0,161,1,1.1,0.9
17077,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17078,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17079,1,51.47,13.79,0,0,8,1,0,161,1,1.1,0.9
17080,1,32.65,4.69,0,0,8,1,0,161,1,1.1,0.9
17081,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17082,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17083,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17084,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17085,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17086,1,32.65,5.54,0,0,8,1,0,345,1,1.1,0.9
17087,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17088,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17089,1,32.65,2.81,0,0,8,1,0,161,1,1.1,0.9
17090,1,32.65,2.42,0,0,8,1,0,161,1,1.1,0.9
17091,1,24.55,6.38,0,0,8,1,0,161,1,1.1,0.9
17092,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17093,1,23.33,3.13,0,0,8,1,0,161,1,1.1,0.9
17094,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17095,1,0,0,0,111.577690167,8,1,0,345,1,1.1,0.9
17096,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17097,1,23.05,3.45,0,0,8,1,0,345,1,1.1,0.9
17098,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17099,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17100,1,23.05,2.37,0,0,8,1,0,161,1,1.1,0.9
17101,1,1.38,0.43,0,-26.489598328,8,1,0,161,1,1.1,0.9
17102,1,30.39,3.05,0,0,8,1,0,161,1,1.1,0.9
17103,1,30.39,3.2,0,0,8,1,0,161,1,1.1,0.9
17104,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17105,1,30.39,5.82,0,0,8,1,0,161,1,1.1,0.9
17106,1,30.39,3.99,0,0,8,1,0,161,1,1.1,0.9
17107,1,43.56,9.31,0,0,8,1,0,161,1,1.1,0.9
17108,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17109,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17110,1,43.56,11.76,0,0,8,1,0,345,1,1.1,0.9
17111,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17112,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17113,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17114,1,43.56,0.67,0,0,8,1,0,161,1,1.1,0.9
17115,1,0,0,0,94.3794613837,8,1,0,345,1,1.1,0.9
17116,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17117,1,67.42,16.36,0,0,8,1,0,345,1,1.1,0.9
17118,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17119,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17120,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17121,1,18.18,0.62,0,-107.399440898,8,1,0,161,1,1.1,0.9
17122,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17123,1,18.18,1.62,0,0,8,1,0,161,1,1.1,0.9
17124,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17125,1,18.18,3.6,0,0,8,1,0,161,1,1.1,0.9
17126,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17127,1,30.03,6.71,0,0,8,1,0,161,1,1.1,0.9
17128,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17129,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17130,1,30.03,3.61,0,0,8,1,0,345,1,1.1,0.9
17131,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17132,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17133,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17134,1,30.03,2.63,0,0,8,1,0,161,1,1.1,0.9
17135,1,30.03,4.44,0,0,8,1,0,161,1,1.1,0.9
17136,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17137,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17138,1,7.96,1.61,0,0,8,1,0,161,1,1.1,0.9
17139,1,16.64,0.47,0,0,8,1,0,161,1,1.1,0.9
17140,1,16.64,2.34,0,0,8,1,0,161,1,1.1,0.9
17141,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17142,1,16.64,3.02,0,0,8,1,0,161,1,1.1,0.9
17143,1,22.31,3.65,0,0,8,1,0,161,1,1.1,0.9
17144,1,24.07,2.64,0,0,8,1,0,161,1,1.1,0.9
17145,1,0,0,0,-0.74301365768,8,1,0,345,1,1.1,0.9
17146,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17147,1,22.31,2.42,0,0,8,1,0,345,1,1.1,0.9
17148,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17149,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17150,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17151,1,1.13,0.2,0,0,8,1,0,161,1,1.1,0.9
17152,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17153,1,6.9,0.28,0,0,8,1,0,161,1,1.1,0.9
17154,1,13.61,1.86,0,0,8,1,0,161,1,1.1,0.9
17155,1,12.02,3.92,0,0,8,1,0,161,1,1.1,0.9
17156,1,12.02,1.61,0,0,8,1,0,161,1,1.1,0.9
17157,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17158,1,12.02,1.42,0,0,8,1,0,161,1,1.1,0.9
17159,1,23.19,2.11,0,0,8,1,0,161,1,1.1,0.9
17160,1,23.19,2.42,0,0,8,1,0,161,1,1.1,0.9
17161,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17162,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17163,1,23.19,1.35,0,0,8,1,0,345,1,1.1,0.9
17164,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17165,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17166,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17167,1,23.19,2.53,0,0,8,1,0,161,1,1.1,0.9
17168,1,12.49,0.43,0,0,8,1,0,161,1,1.1,0.9
17169,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17170,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17171,1,12.49,1.47,0,0,8,1,0,345,1,1.1,0.9
17172,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17173,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17174,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17175,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17176,1,13.86,0.97,0,0,8,1,0,161,1,1.1,0.9
17177,1,0,0,0,-9.35201485758,8,1,0,345,1,1.1,0.9
17178,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17179,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17180,1,12.81,0.93,0,0,8,1,0,345,1,1.1,0.9
17181,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17182,1,5.97,1.2,0,-0.000100235464673,8,1,0,161,1,1.1,0.9
17183,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17184,1,3.53,0.66,0,0,8,1,0,161,1,1.1,0.9
17185,1,29.27,4.75,0,0,8,1,0,161,1,1.1,0.9
17186,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17187,1,29.27,6.08,0,0,8,1,0,161,1,1.1,0.9
17188,1,0,0,0,-46.3487037685,8,1,0,345,1,1.1,0.9
17189,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17190,1,29.27,3.77,0,0,8,1,0,345,1,1.1,0.9
17191,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17192,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17193,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17194,1,29.27,1.1,0,0,8,1,0,161,1,1.1,0.9
17195,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17196,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17197,1,19.05,3.25,0,0,8,1,0,161,1,1.1,0.9
17198,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17199,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17200,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17201,1,19.21,1.67,0,0,8,1,0,161,1,1.1,0.9
17202,1,0,0,0,-17.2736917041,8,1,0,345,1,1.1,0.9
17203,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17204,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17205,1,38.08,7.26,0,0,8,1,0,345,1,1.1,0.9
17206,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17207,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17208,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17209,1,9.94,0.95,0,0,8,1,0,161,1,1.1,0.9
17210,1,0,0,0,-83.3574569447,8,1,0,345,1,1.1,0.9
17211,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17212,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17213,1,16.23,0.95,0,0,8,1,0,345,1,1.1,0.9
17214,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17215,1,0,0,0,-18.4544021534,8,1,0,161,1,1.1,0.9
17216,1,1.48,0.26,0,0,8,1,0,161,1,1.1,0.9
17217,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17218,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17219,1,2.05,0.42,0,0,8,1,0,161,1,1.1,0.9
17220,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17221,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17222,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17223,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17224,1,3.02,0.22,0,0,8,1,0,161,1,1.1,0.9
17225,1,0,0,0,-10.855907664,8,1,0,161,1,1.1,0.9
17226,1,0.91,0.19,0,0,8,1,0,161,1,1.1,0.9
17227,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17228,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17229,1,1.86,0.28,0,-4.97348714378,8,1,0,161,1,1.1,0.9
17230,1,0,0,0,-13.0873701195,8,1,0,161,1,1.1,0.9
17231,1,1.88,0.14,0,0,8,1,0,161,1,1.1,0.9
17232,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17233,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17234,1,2.6,0.3,0,0,8,1,0,161,1,1.1,0.9
17235,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17236,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17237,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17238,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17239,1,16.89,2.8,0,0,8,1,0,345,1,1.1,0.9
17240,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17241,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17242,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17243,1,8.45,2.33,0,0,8,1,0,161,1,1.1,0.9
17244,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17245,1,7.44,0.48,0,-37.0598244556,8,1,0,161,1,1.1,0.9
17246,1,4.63,0.11,0,-20.0898137249,8,1,0,161,1,1.1,0.9
17247,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17248,1,2.28,0.62,0,0,8,1,0,161,1,1.1,0.9
17249,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17250,1,6.52,1.04,0,0,8,1,0,161,1,1.1,0.9
17251,1,0,0,0,-25.268519681,8,1,0,345,1,1.1,0.9
17252,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17253,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17254,1,8.59,1.34,0,0,8,1,0,345,1,1.1,0.9
17255,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17256,1,4.3,0.21,0,-32.266837315,8,1,0,161,1,1.1,0.9
17257,1,3.95,0.48,0,0,8,1,0,161,1,1.1,0.9
17258,1,7.93,0.83,0,0,8,1,0,161,1,1.1,0.9
17259,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17260,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17261,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17262,1,23.7,4.69,0,0,8,1,0,161,1,1.1,0.9
17263,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17264,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17265,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17266,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17267,1,23.7,4.25,0,0,8,1,0,161,1,1.1,0.9
17268,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17269,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17270,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17271,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17272,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17273,1,23.7,1.45,0,0,8,1,0,161,1,1.1,0.9
17274,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17275,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17276,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17277,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17278,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17279,1,23.7,5.14,0,0,8,1,0,161,1,1.1,0.9
17280,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17281,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17282,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17283,1,0,0,0,-12.0373549814,8,1,0,161,1,1.1,0.9
17284,1,6.37,0.65,0,0,8,1,0,161,1,1.1,0.9
17285,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17286,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17287,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17288,1,0.74,0.12,0,0,8,1,0,161,1,1.1,0.9
17289,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17290,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17291,1,28.09,3.95,0,0,8,1,0,161,1,1.1,0.9
17292,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17293,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17294,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17295,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17296,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17297,1,27.52,3.04,0,0,8,1,0,161,1,1.1,0.9
17298,1,27.52,7.42,0,0,8,1,0,161,1,1.1,0.9
17299,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17300,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17301,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17302,1,0,0,0,-38.9436504882,8,1,0,345,1,1.1,0.9
17303,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17304,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17305,1,27.94,2.59,0,0,8,1,0,345,1,1.1,0.9
17306,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17307,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17308,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17309,1,4.95,1.85,0,10.4399790826,8,1,0,161,1,1.1,0.9
17310,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17311,1,3.08,0.67,0,0,8,1,0,161,1,1.1,0.9
17312,1,22.3,1.48,0,0,8,1,0,161,1,1.1,0.9
17313,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17314,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17315,1,21.03,2.34,0,0,8,1,0,161,1,1.1,0.9
17316,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17317,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17318,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17319,1,21.98,4.34,0,0,8,1,0,345,1,1.1,0.9
17320,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17321,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17322,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17323,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17324,1,21.66,3.82,0,0,8,1,0,345,1,1.1,0.9
17325,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17326,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17327,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17328,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17329,1,21.66,4.7,0,0,8,1,0,161,1,1.1,0.9
17330,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17331,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17332,1,21.66,5.85,0,0,8,1,0,161,1,1.1,0.9
17333,1,0,0,0,-6.76584650138e-06,8,1,0,161,1,1.1,0.9
17334,1,5.48,1.54,0,0,8,1,0,161,1,1.1,0.9
17335,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17336,1,30.2,2.42,0,0,8,1,0,161,1,1.1,0.9
17337,1,0,0,0,-14.0994247535,8,1,0,345,1,1.1,0.9
17338,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17339,1,29.99,1.01,0,0,8,1,0,345,1,1.1,0.9
17340,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17341,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17342,1,32.27,13.32,0,0,8,1,0,161,1,1.1,0.9
17343,1,19.87,3.72,0,0,8,1,0,161,1,1.1,0.9
17344,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17345,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17346,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17347,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17348,1,11.81,1.2,0,0,8,1,0,161,1,1.1,0.9
17349,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17350,1,23.02,2.56,0,0,8,1,0,161,1,1.1,0.9
17351,1,23.02,2.74,0,0,8,1,0,161,1,1.1,0.9
17352,1,29.56,2.43,0,0,8,1,0,161,1,1.1,0.9
17353,1,58.08,4.18,0,0,8,1,0,161,1,1.1,0.9
17354,1,26.9,2.36,0,0,8,1,0,161,1,1.1,0.9
17355,1,69.02,9.03,0,0,8,1,0,161,1,1.1,0.9
17356,1,48.83,8.76,0,0,8,1,0,161,1,1.1,0.9
17357,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17358,1,48.83,9.37,0,0,8,1,0,161,1,1.1,0.9
17359,1,23.76,4.25,0,0,8,1,0,161,1,1.1,0.9
17360,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17361,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17362,1,112.04,15.68,0,0,8,1,0,345,1,1.1,0.9
17363,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17364,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17365,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17366,1,20.97,3.96,0,0,8,1,0,161,1,1.1,0.9
17367,1,20.97,5.36,0,0,8,1,0,161,1,1.1,0.9
17368,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17369,1,38.3,2.75,0,109.553303439,8,1,0,161,1,1.1,0.9
17370,1,66.82,14.13,0,0,8,1,0,161,1,1.1,0.9
17371,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17372,1,38.3,4.52,0,0,8,1,0,161,1,1.1,0.9
17373,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17374,1,50.42,4.56,0,0,8,1,0,161,1,1.1,0.9
17375,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17376,1,50.42,5.24,0,0,8,1,0,161,1,1.1,0.9
17377,1,50.42,9.29,0,133.008088438,8,1,0,161,1,1.1,0.9
17378,1,50.42,5.09,0,0,8,1,0,161,1,1.1,0.9
17379,1,63.97,7.13,0,0,8,1,0,161,1,1.1,0.9
17380,1,33.93,4.57,0,0,8,1,0,161,1,1.1,0.9
17381,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17382,1,33.93,12.63,0,0,8,1,0,161,1,1.1,0.9
17383,1,33.93,6.63,0,0,8,1,0,161,1,1.1,0.9
17384,1,54.52,7.27,0,0,8,1,0,161,1,1.1,0.9
17385,1,100.99,2.83,0,0,8,1,0,161,1,1.1,0.9
17386,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17387,1,54.52,15.09,0,0,8,1,0,161,1,1.1,0.9
17388,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17389,1,0,0,0,46.3976237301,8,1,0,345,1,1.1,0.9
17390,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17391,1,54.52,18.41,0,0,8,1,0,345,1,1.1,0.9
17392,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17393,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17394,1,54.52,1.9,0,0,8,1,0,161,1,1.1,0.9
17395,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17396,1,72.43,18.69,0,0,8,1,0,161,1,1.1,0.9
17397,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17398,1,89.58,14.94,0,0,8,1,0,161,1,1.1,0.9
17399,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17400,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17401,1,48.98,5.67,0,0,8,1,0,161,1,1.1,0.9
17402,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17403,1,78.25,8.9,0,0,8,1,0,161,1,1.1,0.9
17404,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17405,1,48.98,0.74,0,0,8,1,0,161,1,1.1,0.9
17406,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17407,1,51.52,3.45,0,89.0797813943,8,1,0,161,1,1.1,0.9
17408,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17409,1,43.86,14.68,0,0,8,1,0,161,1,1.1,0.9
17410,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17411,1,66.94,12.13,0,0,8,1,0,161,1,1.1,0.9
17412,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17413,1,43.86,2.87,0,0,8,1,0,161,1,1.1,0.9
17414,1,40.6,3.69,0,0,8,1,0,161,1,1.1,0.9
17415,1,43.86,4.77,0,0,8,1,0,161,1,1.1,0.9
17416,1,29.27,5.89,0,0,8,1,0,161,1,1.1,0.9
17417,1,0.8,0.08,0,0,8,1,0,161,1,1.1,0.9
17418,1,73.94,8.46,0,0,8,1,0,161,1,1.1,0.9
17419,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17420,1,52.96,4.83,0,0,8,1,0,161,1,1.1,0.9
17421,1,52.96,13.71,0,0,8,1,0,161,1,1.1,0.9
17422,1,52.96,8.39,0,0,8,1,0,161,1,1.1,0.9
17423,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17424,1,40.6,4.45,0,0,8,1,0,161,1,1.1,0.9
17425,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17426,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17427,1,40.6,7.61,0,0,8,1,0,161,1,1.1,0.9
17428,1,98.55,17.27,0,0,8,1,0,161,1,1.1,0.9
17429,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17430,1,137.06,28.61,0,0,8,1,0,161,1,1.1,0.9
17431,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17432,1,68.98,15.58,0,0,8,1,0,161,1,1.1,0.9
17433,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17434,1,68.98,11.82,0,0,8,1,0,161,1,1.1,0.9
17435,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17436,1,76.03,12.08,0,0,8,1,0,161,1,1.1,0.9
17437,1,49.7,1.24,0,0,8,1,0,161,1,1.1,0.9
17438,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17439,1,181.14,26.9,0,0,8,1,0,161,1,1.1,0.9
17440,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17441,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17442,1,49.7,2.62,0,0,8,1,0,161,1,1.1,0.9
17443,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17444,1,49.7,5.88,0,0,8,1,0,161,1,1.1,0.9
17445,1,29.27,6.54,0,0,8,1,0,161,1,1.1,0.9
17446,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17447,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17448,1,37.48,5.24,0,0,8,1,0,161,1,1.1,0.9
17449,1,37.65,2.89,0,0,8,1,0,161,1,1.1,0.9
17450,1,44.62,4.91,0,0,8,1,0,161,1,1.1,0.9
17451,1,0,0,0,83.209891627,8,1,0,161,1,1.1,0.9
17452,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17453,1,30.92,7.93,0,0,8,1,0,161,1,1.1,0.9
17454,1,30.92,2.26,0,0,8,1,0,161,1,1.1,0.9
17455,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17456,1,30.92,4.93,0,0,8,1,0,161,1,1.1,0.9
17457,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17458,1,67.74,13.39,0,0,8,1,0,161,1,1.1,0.9
17459,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17460,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17461,1,56.72,5.88,0,0,8,1,0,161,1,1.1,0.9
17462,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17463,1,43.98,8.24,0,0,8,1,0,161,1,1.1,0.9
17464,1,104.91,11.14,0,0,8,1,0,161,1,1.1,0.9
17465,1,0,0,0,82.6353289328,8,1,0,345,1,1.1,0.9
17466,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17467,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17468,1,23.38,2.12,0,0,8,1,0,345,1,1.1,0.9
17469,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17470,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17471,1,23.38,3.86,0,0,8,1,0,161,1,1.1,0.9
17472,1,0.16,0.04,0,0,8,1,0,161,1,1.1,0.9
17473,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17474,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17475,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17476,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17477,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17478,1,24.28,3.54,0,0,8,1,0,161,1,1.1,0.9
17479,1,26.86,3.22,0,0,8,1,0,161,1,1.1,0.9
17480,1,26.86,4.89,0,0,8,1,0,161,1,1.1,0.9
17481,1,0,0,0,178.385896227,8,1,0,161,1,1.1,0.9
17482,1,26.86,0.08,0,0,8,1,0,161,1,1.1,0.9
17483,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17484,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17485,1,94.17,2.52,0,0,8,1,0,161,1,1.1,0.9
17486,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17487,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17488,1,132.47,25.79,0,0,8,1,0,161,1,1.1,0.9
17489,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17490,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17491,1,86.17,14.47,0,0,8,1,0,161,1,1.1,0.9
17492,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17493,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17494,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17495,1,49.55,3.92,0,0,8,1,0,161,1,1.1,0.9
17496,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17497,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17498,1,67.36,4.16,0,0,8,1,0,161,1,1.1,0.9
17499,1,59.6,6.85,0,0,8,1,0,161,1,1.1,0.9
17500,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17501,1,59.6,11.3,0,0,8,1,0,161,1,1.1,0.9
17502,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17503,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17504,1,59.6,1.1,0,0,8,1,0,161,1,1.1,0.9
17505,1,72.89,1.14,0,0,8,1,0,161,1,1.1,0.9
17506,1,31.68,4.47,0,0,8,1,0,161,1,1.1,0.9
17507,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17508,1,31.68,4.28,0,0,8,1,0,161,1,1.1,0.9
17509,1,31.68,4.98,0,0,8,1,0,161,1,1.1,0.9
17510,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17511,1,44.27,8.54,0,0,8,1,0,161,1,1.1,0.9
17512,1,44.27,7.86,0,0,8,1,0,161,1,1.1,0.9
17513,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17514,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17515,1,81.76,5.73,0,0,8,1,0,345,1,1.1,0.9
17516,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17517,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17518,1,44.27,3.32,0,0,8,1,0,161,1,1.1,0.9
17519,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17520,1,55.39,2.63,0,0,8,1,0,161,1,1.1,0.9
17521,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17522,1,55.39,14.93,0,0,8,1,0,161,1,1.1,0.9
17523,1,55.39,11.91,0,0,8,1,0,161,1,1.1,0.9
17524,1,30.92,6.34,0,0,8,1,0,161,1,1.1,0.9
17525,1,55.39,8.5,0,0,8,1,0,161,1,1.1,0.9
17526,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17527,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17528,1,100.37,4.29,0,0,8,1,0,161,1,1.1,0.9
17529,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17530,1,48.65,5.01,0,0,8,1,0,161,1,1.1,0.9
17531,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17532,1,48.65,4.05,0,0,8,1,0,161,1,1.1,0.9
17533,1,82.82,11.32,0,0,8,1,0,161,1,1.1,0.9
17534,1,77.31,9.49,0,0,8,1,0,161,1,1.1,0.9
17535,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17536,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17537,1,48.65,9.2,0,0,8,1,0,161,1,1.1,0.9
17538,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17539,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17540,1,28.66,1.19,0,0,8,1,0,345,1,1.1,0.9
17541,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17542,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17543,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17544,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17545,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17546,1,54.46,5.72,0,0,8,1,0,161,1,1.1,0.9
17547,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17548,1,81.71,11.07,0,0,8,1,0,161,1,1.1,0.9
17549,1,53.06,4.45,0,0,8,1,0,161,1,1.1,0.9
17550,1,31.68,3.19,0,0,8,1,0,161,1,1.1,0.9
17551,1,53.06,1.51,0,0,8,1,0,161,1,1.1,0.9
17552,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17553,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17554,1,58.57,5.54,0,0,8,1,0,161,1,1.1,0.9
17555,1,73.97,12.45,0,0,8,1,0,161,1,1.1,0.9
17556,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17557,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17558,1,45.31,7.66,0,0,8,1,0,161,1,1.1,0.9
17559,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17560,1,45.31,11.01,0,0,8,1,0,161,1,1.1,0.9
17561,1,45.31,7.27,0,0,8,1,0,161,1,1.1,0.9
17562,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17563,1,45.31,5.28,0,0,8,1,0,161,1,1.1,0.9
17564,1,49.08,12.95,0,0,8,1,0,161,1,1.1,0.9
17565,1,54.6,11.3,0,0,8,1,0,161,1,1.1,0.9
17566,1,94.05,10.79,0,0,8,1,0,161,1,1.1,0.9
17567,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17568,1,49.08,0.94,0,0,8,1,0,161,1,1.1,0.9
17569,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17570,1,36.62,7.37,0,0,8,1,0,161,1,1.1,0.9
17571,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17572,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17573,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17574,1,36.62,5.47,0,0,8,1,0,161,1,1.1,0.9
17575,1,26.86,0.96,0,0,8,1,0,161,1,1.1,0.9
17576,1,36.62,5.27,0,0,8,1,0,161,1,1.1,0.9
17577,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17578,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17579,1,28.66,3,0,0,8,1,0,161,1,1.1,0.9
17580,1,57.32,11.5,0,0,8,1,0,161,1,1.1,0.9
17581,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17582,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17583,1,63.06,15.57,0,0,8,1,0,161,1,1.1,0.9
17584,1,44.98,5.25,0,0,8,1,0,161,1,1.1,0.9
17585,1,63.06,6.46,0,0,8,1,0,161,1,1.1,0.9
17586,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17587,1,63.06,18.03,0,0,8,1,0,161,1,1.1,0.9
17588,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17589,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17590,1,109.39,19.31,0,0,8,1,0,161,1,1.1,0.9
17591,1,63.06,7.38,0,0,8,1,0,161,1,1.1,0.9
17592,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17593,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17594,1,46.34,9.6,0,0,8,1,0,161,1,1.1,0.9
17595,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17596,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17597,1,46.34,11.42,0,0,8,1,0,161,1,1.1,0.9
17598,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17599,1,46.34,1.26,0,0,8,1,0,161,1,1.1,0.9
17600,1,46.34,5.29,0,0,8,1,0,161,1,1.1,0.9
17601,1,69.44,11.48,0,0,8,1,0,161,1,1.1,0.9
17602,1,45.4,7.42,0,0,8,1,0,161,1,1.1,0.9
17603,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17604,1,45.4,7.93,0,0,8,1,0,161,1,1.1,0.9
17605,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17606,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17607,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17608,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17609,1,86.81,15.88,0,0,8,1,0,345,1,1.1,0.9
17610,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17611,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17612,1,46.45,9.37,0,0,8,1,0,161,1,1.1,0.9
17613,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17614,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17615,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17616,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17617,1,46.45,3.33,0,0,8,1,0,161,1,1.1,0.9
