bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
17618,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17619,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17620,1,46.45,2.11,0,0,8,1,0,161,1,1.1,0.9
17621,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17622,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17623,1,46.45,6.26,0,0,8,1,0,161,1,1.1,0.9
17624,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17625,1,46.45,7.93,0,0,8,1,0,161,1,1.1,0.9
17626,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17627,1,111.32,18.32,0,0,8,1,0,161,1,1.1,0.9
17628,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17629,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17630,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17631,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17632,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17633,1,127.68,15.33,0,0,8,1,0,345,1,1.1,0.9
17634,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17635,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17636,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17637,1,114.83,23.59,0,0,8,1,0,161,1,1.1,0.9
17638,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17639,1,69.85,7.82,0,0,8,1,0,161,1,1.1,0.9
17640,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17641,1,77.59,7.02,0,0,8,1,0,161,1,1.1,0.9
17642,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17643,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17644,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17645,1,31.42,2.53,0,0,8,1,0,161,1,1.1,0.9
17646,1,35.76,2.29,0,0,8,1,0,161,1,1.1,0.9
17647,1,35.76,6.94,0,0,8,1,0,161,1,1.1,0.9
17648,1,57.85,13.25,0,0,8,1,0,161,1,1.1,0.9
17649,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17650,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17651,1,133.51,19.41,0,0,8,1,0,161,1,1.1,0.9
17652,1,57.85,6.95,0,0,8,1,0,161,1,1.1,0.9
17653,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17654,1,57.85,10.97,0,0,8,1,0,161,1,1.1,0.9
17655,1,1.41,0.11,0,0,8,1,0,161,1,1.1,0.9
17656,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17657,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17658,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17659,1,44.98,1.51,0,0,8,1,0,161,1,1.1,0.9
17660,1,41.48,6.36,0,0,8,1,0,161,1,1.1,0.9
17661,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17662,1,0,0,0,110.688519883,8,1,0,345,1,1.1,0.9
17663,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17664,1,41.48,7.82,0,0,8,1,0,345,1,1.1,0.9
17665,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17666,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17667,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17668,1,2.16,0.58,0,0,8,1,0,161,1,1.1,0.9
17669,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17670,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17671,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17672,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17673,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17674,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17675,1,58.23,8.33,0,0,8,1,0,345,1,1.1,0.9
17676,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17677,1,34.19,6.34,0,0,8,1,0,161,1,1.1,0.9
17678,1,1.41,0.24,0,0,8,1,0,161,1,1.1,0.9
17679,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17680,1,24.04,2.82,0,0,8,1,0,161,1,1.1,0.9
17681,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17682,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17683,1,24.04,4.76,0,0,8,1,0,161,1,1.1,0.9
17684,1,34.44,8.38,0,0,8,1,0,161,1,1.1,0.9
17685,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17686,1,34.44,3.33,0,0,8,1,0,161,1,1.1,0.9
17687,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17688,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17689,1,39.21,3.46,0,0,8,1,0,161,1,1.1,0.9
17690,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17691,1,34.44,4.77,0,0,8,1,0,161,1,1.1,0.9
17692,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17693,1,47.95,5.47,0,0,8,1,0,161,1,1.1,0.9
17694,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17695,1,42.12,9.64,0,0,8,1,0,161,1,1.1,0.9
17696,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17697,1,73.55,10.7,0,0,8,1,0,161,1,1.1,0.9
17698,1,47.95,5.38,0,0,8,1,0,161,1,1.1,0.9
17699,1,3.77,1.12,0,0,8,1,0,161,1,1.1,0.9
17700,1,6.42,1.42,0,0,8,1,0,161,1,1.1,0.9
17701,1,9.27,2.21,0,0,8,1,0,161,1,1.1,0.9
17702,1,7.56,2.32,0,-7.71921285824,8,1,0,161,1,1.1,0.9
17703,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17704,1,16.28,0.75,0,0,8,1,0,161,1,1.1,0.9
17705,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17706,1,0,0,0,0,8,1,0,115,1,1.1,0.9
17707,1,16.28,2.15,0,0,8,1,0,161,1,1.1,0.9
17708,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17709,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17710,1,16.28,2.21,0,0,8,1,0,161,1,1.1,0.9
17711,1,16.28,3.43,0,0,8,1,0,161,1,1.1,0.9
17712,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17713,1,0,0,0,0,8,1,0,138,1,1.1,0.9
17714,1,5.62,0.6,0,0,8,1,0,161,1,1.1,0.9
17715,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17716,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17717,1,11.48,2.35,0,-1.66203628392,8,1,0,161,1,1.1,0.9
17718,1,11.48,2.8,0,0,8,1,0,161,1,1.1,0.9
17719,1,11.48,1.75,0,-1.29222761378,8,1,0,161,1,1.1,0.9
17720,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17721,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17722,1,0,0,0,0,8,1,0,115,1,1.1,0.9
17723,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17724,1,11.77,3.87,0,0,8,1,0,161,1,1.1,0.9
17725,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17726,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17727,1,0,0,0,0,8,1,0,115,1,1.1,0.9
17728,1,11.77,3.39,0,0,8,1,0,161,1,1.1,0.9
17729,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17730,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17731,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17732,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17733,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17734,1,0,0,0,0,8,1,0,115,1,1.1,0.9
17735,1,13.41,0.63,0,0,8,1,0,345,1,1.1,0.9
17736,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17737,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17738,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17739,1,5.68,0.98,0,0,8,1,0,161,1,1.1,0.9
17740,1,5.68,0.45,0,0,8,1,0,161,1,1.1,0.9
17741,1,5.68,0.18,0,0,8,1,0,161,1,1.1,0.9
17742,1,6.9,1.43,0,-11.216570553,8,1,0,161,1,1.1,0.9
17743,1,6.34,0.87,0,-2.97702657367,8,1,0,161,1,1.1,0.9
17744,1,5.5,0.44,0,0,8,1,0,161,1,1.1,0.9
17745,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17746,1,11.01,0.58,0,0,8,1,0,161,1,1.1,0.9
17747,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17748,1,4.48,0.72,0,-20.6287414264,8,1,0,161,1,1.1,0.9
17749,1,0,0,0,-0.000919146948737,8,1,0,161,1,1.1,0.9
17750,1,1.19,0.06,0,0,8,1,0,161,1,1.1,0.9
17751,1,4.12,0.32,0,0,8,1,0,161,1,1.1,0.9
17752,1,0,0,0,-11.2255431143,8,1,0,161,1,1.1,0.9
17753,1,1.07,0.11,0,0,8,1,0,161,1,1.1,0.9
17754,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17755,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17756,1,7.07,1.17,0,0,8,1,0,161,1,1.1,0.9
17757,1,7.07,2.44,0,0,8,1,0,161,1,1.1,0.9
17758,1,7.07,1.01,0,0,8,1,0,161,1,1.1,0.9
17759,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17760,1,17.51,4.32,0,0,8,1,0,161,1,1.1,0.9
17761,1,2.06,0.36,0,0,8,1,0,161,1,1.1,0.9
17762,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17763,1,17.51,1.78,0,0,8,1,0,161,1,1.1,0.9
17764,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17765,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17766,1,35,3.02,0,0,8,1,0,345,1,1.1,0.9
17767,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17768,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17769,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17770,1,0.93,0.06,0,0,8,1,0,161,1,1.1,0.9
17771,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17772,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17773,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17774,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17775,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17776,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17777,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17778,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17779,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17780,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17781,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17782,2,0,0,0,0,8,1,0,20,1,1.1,0.9
17783,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17784,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17785,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17786,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17787,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17788,1,0,0,0,-974.528947888,8,1,0,765,1,1.1,0.9
17789,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17790,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17791,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17792,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17793,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17794,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17795,2,0,0,0,0,8,1,0,22,1,1.1,0.9
17796,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17797,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17798,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17799,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17800,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17801,1,0,0,0,-40.908988484,8,1,0,345,1,1.1,0.9
17802,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17803,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17804,2,0,0,0,0,8,1,0,13.2,1,1.1,0.9
17805,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17806,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17807,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17808,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17809,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17810,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17811,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17812,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17813,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17814,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17815,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17816,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17817,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17818,2,0,0,0,0,8,1,0,24,1,1.1,0.9
17819,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17820,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17821,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17822,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17823,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17824,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17825,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17826,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17827,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17828,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17829,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17830,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17831,2,0,0,0,0,8,1,0,22,1,1.1,0.9
17832,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17833,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17834,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17835,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17836,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17837,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17838,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17839,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17840,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17841,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17842,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17843,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17844,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17845,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17846,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17847,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17848,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17849,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17850,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17851,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17852,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17853,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17854,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17855,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17856,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17857,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17858,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17859,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17860,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17861,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17862,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17863,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17864,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17865,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17866,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17867,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17868,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17869,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17870,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17871,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17872,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17873,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17874,2,0,0,0,0,8,1,0,24,1,1.1,0.9
17875,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17876,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17877,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17878,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17879,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17880,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17881,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17882,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17883,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17884,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17885,2,0,0,0,0,8,1,0,24,1,1.1,0.9
17886,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17887,2,0,0,0,0,8,1,0,24,1,1.1,0.9
17888,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17889,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17890,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17891,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17892,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17893,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17894,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17895,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17896,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17897,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17898,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17899,1,0,0,0,-516.475648335,8,1,0,765,1,1.1,0.9
17900,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17901,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17902,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17903,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17904,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17905,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17906,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17907,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17908,1,0,0,0,-411.165433976,8,1,0,765,1,1.1,0.9
17909,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17910,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17911,2,0,0,0,0,8,1,0,22,1,1.1,0.9
17912,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17913,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17914,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17915,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17916,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17917,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17918,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17919,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17920,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17921,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17922,2,0,0,0,0,8,1,0,24,1,1.1,0.9
17923,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17924,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17925,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17926,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17927,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17928,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17929,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17930,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17931,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17932,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17933,1,0,0,0,-186.131641117,8,1,0,345,1,1.1,0.9
17934,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17935,2,0,0,0,0,8,1,0,13.2,1,1.1,0.9
17936,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17937,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17938,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17939,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17940,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17941,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17942,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17943,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17944,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17945,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17946,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17947,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17948,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17949,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17950,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17951,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17952,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17953,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17954,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17955,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17956,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17957,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17958,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17959,2,0,0,0,0,8,1,0,161,1,1.1,0.9
17960,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17961,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17962,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17963,1,0,0,0,-22.8332344206,8,1,0,765,1,1.1,0.9
17964,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17965,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17966,1,0,0,0,0,8,1,0,115,1,1.1,0.9
17967,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17968,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17969,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17970,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17971,2,0,0,0,0,8,1,0,18,1,1.1,0.9
17972,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17973,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17974,1,0,0,0,0,8,1,0,765,1,1.1,0.9
17975,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17976,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17977,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17978,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17979,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17980,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17981,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17982,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17983,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17984,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17985,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17986,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17987,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17988,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17989,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17990,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17991,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17992,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17993,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17994,1,0,0,0,0,8,1,0,161,1,1.1,0.9
17995,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17996,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
17997,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17998,1,0,0,0,0,8,1,0,345,1,1.1,0.9
17999,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18000,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18001,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18002,2,0,0,0,0,8,1,0,18,1,1.1,0.9
18003,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18004,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18005,2,0,0,0,0,8,1,0,22,1,1.1,0.9
18006,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18007,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18008,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18009,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18010,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18011,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18012,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18013,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18014,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18015,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18016,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18017,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18018,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18019,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18020,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18021,2,0,0,0,0,8,1,0,24,1,1.1,0.9
18022,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18023,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18024,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18025,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18026,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18027,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18028,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18029,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18030,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18031,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18032,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18033,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18034,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18035,2,0,0,0,0,8,1,0,22,1,1.1,0.9
18036,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18037,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18038,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18039,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18040,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18041,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18042,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18043,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18044,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18045,2,0,0,0,0,8,1,0,22,1,1.1,0.9
18046,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18047,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18048,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18049,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18050,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18051,2,0,0,0,0,8,1,0,22,1,1.1,0.9
18052,2,0,0,0,0,8,1,0,13.8,1,1.1,0.9
18053,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18054,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18055,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18056,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18057,2,0,0,0,0,8,1,0,161,1,1.1,0.9
18058,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18059,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18060,1,0,0,0,0,8,1,0,161,1,1.1,0.9
18061,1,0,0,0,-133.238714559,8,1,0,345,1,1.1,0.9
18062,2,0,0,0,0,8,1,0,161,1,1.1,0.9
18063,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18064,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18065,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18066,1,0,0,0,0,8,1,0,345,1,1.1,0.9
18067,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18068,1,27.2,4.13,0,0,9,1,0,115,1,1.1,0.9
18069,1,26.24,1.2,0,0,9,1,0,115,1,1.1,0.9
18070,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18071,1,26.24,4.89,0,0,9,1,0,115,1,1.1,0.9
18072,1,26.24,0.66,0,-3.39396582555,9,1,0,115,1,1.1,0.9
18073,1,21.81,3.9,0,0,9,1,0,115,1,1.1,0.9
18074,1,22.77,2.17,0,0,9,1,0,115,1,1.1,0.9
18075,1,21.81,2.41,0,0,9,1,0,115,1,1.1,0.9
18076,1,21.81,1.11,0,0,9,1,0,115,1,1.1,0.9
18077,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18078,1,60.18,17.84,0,0,9,1,0,115,1,1.1,0.9
18079,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18080,1,61.6,2.72,0,0,9,1,0,115,1,1.1,0.9
18081,1,62.56,3.44,0,0,9,1,0,115,1,1.1,0.9
18082,1,61.6,12.95,0,0,9,1,0,115,1,1.1,0.9
18083,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18084,1,0,0,0,-260.927669761,9,1,0,500,1,1.1,0.9
18085,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18086,1,61.6,21.68,0,0,9,1,0,500,1,1.1,0.9
18087,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18088,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18089,1,19.5,4.56,0,0,9,1,0,115,1,1.1,0.9
18090,1,19.1,0.63,0,0,9,1,0,115,1,1.1,0.9
18091,1,19.1,4.65,0,0,9,1,0,115,1,1.1,0.9
18092,1,34.94,7.57,0,0,9,1,0,115,1,1.1,0.9
18093,1,34.94,8.58,0,0,9,1,0,115,1,1.1,0.9
18094,1,34.94,1.04,0,0,9,1,0,115,1,1.1,0.9
18095,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18096,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18097,1,34.94,5.15,0,0,9,1,0,115,1,1.1,0.9
18098,1,9.52,0.6,0,0,9,1,0,115,1,1.1,0.9
18099,1,12.57,0.91,0,0,9,1,0,115,1,1.1,0.9
18100,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18101,1,9.82,1.24,0,0,9,1,0,115,1,1.1,0.9
18102,1,6.8,1.01,0,0,9,1,0,115,1,1.1,0.9
18103,1,9.99,0.63,0,0,9,1,0,115,1,1.1,0.9
18104,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18105,1,19.98,0.97,0,0,9,1,0,115,1,1.1,0.9
18106,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18107,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18108,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18109,1,21,2.45,0,0,9,1,0,115,1,1.1,0.9
18110,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18111,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18112,1,21,5.56,0,0,9,1,0,115,1,1.1,0.9
18113,1,21,3.24,0,0,9,1,0,115,1,1.1,0.9
18114,1,21,1.55,0,0,9,1,0,115,1,1.1,0.9
18115,1,10.83,1.89,0,0,9,1,0,115,1,1.1,0.9
18116,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18117,1,19.48,5.79,0,0,9,1,0,115,1,1.1,0.9
18118,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18119,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18120,1,16.54,1.84,0,0,9,1,0,115,1,1.1,0.9
18121,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18122,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18123,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18124,1,33.07,5.68,0,0,9,1,0,115,1,1.1,0.9
18125,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18126,1,18.02,2.43,0,0,9,1,0,115,1,1.1,0.9
18127,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18128,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18129,1,16.89,3.48,0,0,9,1,0,115,1,1.1,0.9
18130,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18131,1,16.89,3.75,0,0,9,1,0,115,1,1.1,0.9
18132,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18133,1,17,0.62,0,0,9,1,0,115,1,1.1,0.9
18134,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18135,1,19.94,0.92,0,0,9,1,0,115,1,1.1,0.9
18136,1,17,1.76,0,0,9,1,0,115,1,1.1,0.9
18137,1,0,0,0,-57.5344090363,9,1,0,500,1,1.1,0.9
18138,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18139,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18140,1,17,1.56,0,0,9,1,0,500,1,1.1,0.9
18141,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18142,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18143,1,14.26,3.11,0,0,9,1,0,115,1,1.1,0.9
18144,1,12.46,2.47,0,0,9,1,0,115,1,1.1,0.9
18145,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18146,1,12.46,1.4,0,0,9,1,0,115,1,1.1,0.9
18147,1,6.22,0.31,0,0,9,1,0,115,1,1.1,0.9
18148,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18149,1,6.3,0.37,0,0,9,1,0,115,1,1.1,0.9
18150,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18151,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18152,1,6.3,0.61,0,0,9,1,0,115,1,1.1,0.9
18153,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18154,1,6.06,1.3,0,0,9,1,0,115,1,1.1,0.9
18155,1,12.13,1.82,0,0,9,1,0,115,1,1.1,0.9
18156,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18157,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18158,1,38.29,12.49,0,5.05373054184,9,1,0,115,1,1.1,0.9
18159,1,0,0,0,10.1220321721,9,1,0,115,1,1.1,0.9
18160,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18161,1,38.29,3.21,0,0,9,1,0,115,1,1.1,0.9
18162,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18163,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18164,1,38.29,3.74,0,0,9,1,0,115,1,1.1,0.9
18165,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18166,1,0,0,0,-138.278735427,9,1,0,500,1,1.1,0.9
18167,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18168,1,38.29,3.14,0,0,9,1,0,500,1,1.1,0.9
18169,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18170,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18171,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18172,1,38.64,5,0,25.2842154085,9,1,0,115,1,1.1,0.9
18173,1,24.26,5.94,0,0,9,1,0,115,1,1.1,0.9
18174,1,24.87,1.6,0,0,9,1,0,115,1,1.1,0.9
18175,1,24.26,5.08,0,0,9,1,0,115,1,1.1,0.9
18176,1,0,0,0,-40.8692606473,9,1,0,500,1,1.1,0.9
18177,1,0,0,0,0,9,1,0,345,1,1.1,0.9
18178,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18179,1,24.26,3.13,0,0,9,1,0,500,1,1.1,0.9
18180,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18181,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18182,1,0,0,0,0,9,1,0,345,1,1.1,0.9
18183,1,5.5,0.66,0,0.999978352447,9,1,0,115,1,1.1,0.9
18184,1,27.35,1.92,0,0,9,1,0,115,1,1.1,0.9
18185,1,27.35,1.77,0,0,9,1,0,115,1,1.1,0.9
18186,1,27.35,5.3,0,0,9,1,0,115,1,1.1,0.9
18187,1,0,0,0,-197.031006341,9,1,0,500,1,1.1,0.9
18188,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18189,1,28.27,2.12,0,0,9,1,0,500,1,1.1,0.9
18190,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18191,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18192,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18193,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18194,1,4.99,1.38,0,0,9,1,0,115,1,1.1,0.9
18195,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18196,1,4.75,0.22,0,0,9,1,0,115,1,1.1,0.9
18197,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18198,1,4.89,0.21,0,0,9,1,0,115,1,1.1,0.9
18199,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18200,1,11.46,0.78,0,0,9,1,0,115,1,1.1,0.9
18201,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18202,1,25.43,2.11,0,-4.80810159001,9,1,0,115,1,1.1,0.9
18203,1,0,0,0,-35.0998384246,9,1,0,500,1,1.1,0.9
18204,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18205,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18206,1,25.43,1.15,0,0,9,1,0,500,1,1.1,0.9
18207,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18208,1,25.73,5.75,0,0,9,1,0,115,1,1.1,0.9
18209,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18210,1,25.43,2.37,0,0,9,1,0,115,1,1.1,0.9
18211,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18212,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18213,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18214,1,7.17,0.85,0,0,9,1,0,115,1,1.1,0.9
18215,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18216,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18217,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18218,1,2.08,0.1,0,0,9,1,0,115,1,1.1,0.9
18219,1,0,0,0,-2.59870315416e-05,9,1,0,115,1,1.1,0.9
18220,1,5.51,0.93,0,0,9,1,0,115,1,1.1,0.9
18221,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18222,1,10.42,1.11,0,2.97995231265,9,1,0,115,1,1.1,0.9
18223,1,3.25,0.34,0,0,9,1,0,115,1,1.1,0.9
18224,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18225,1,4.33,0.11,0,0,9,1,0,115,1,1.1,0.9
18226,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18227,1,9.13,0.68,0,0,9,1,0,115,1,1.1,0.9
18228,1,9.1,1.38,0,0,9,1,0,115,1,1.1,0.9
18229,1,9.1,1.6,0,0,9,1,0,115,1,1.1,0.9
18230,1,11.17,0.81,0,0,9,1,0,115,1,1.1,0.9
18231,1,5.21,0.8,0,0,9,1,0,115,1,1.1,0.9
18232,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18233,1,8.05,0.48,0,0,9,1,0,115,1,1.1,0.9
18234,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18235,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18236,1,0,0,0,-190.31665678,9,1,0,500,1,1.1,0.9
18237,1,16.12,1.25,0,0,9,1,0,115,1,1.1,0.9
18238,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18239,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18240,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18241,1,0,0,0,-113.511130205,9,1,0,500,1,1.1,0.9
18242,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18243,1,35.68,6.73,0,0,9,1,0,500,1,1.1,0.9
18244,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18245,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18246,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18247,1,17.85,3.03,0,0,9,1,0,115,1,1.1,0.9
18248,1,17.85,7.27,0,0,9,1,0,115,1,1.1,0.9
18249,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18250,1,7.01,0.54,0,0,9,1,0,115,1,1.1,0.9
18251,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18252,1,5.88,0.4,0,0,9,1,0,115,1,1.1,0.9
18253,1,2,0.49,0,-8.92920688132,9,1,0,115,1,1.1,0.9
18254,1,11.82,2.27,0,0,9,1,0,115,1,1.1,0.9
18255,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18256,1,11.82,1.41,0,0,9,1,0,115,1,1.1,0.9
18257,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18258,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18259,1,0,0,0,-187.109555567,9,1,0,500,1,1.1,0.9
18260,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18261,1,13.46,3.9,0,0,9,1,0,500,1,1.1,0.9
18262,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18263,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18264,1,8.78,0.37,0,0,9,1,0,115,1,1.1,0.9
18265,1,3.06,0.38,0,-2.44332673639,9,1,0,115,1,1.1,0.9
18266,1,11.49,1.85,0,0,9,1,0,115,1,1.1,0.9
18267,1,16.67,3.64,0,0,9,1,0,115,1,1.1,0.9
18268,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18269,1,16.67,2,0,0,9,1,0,115,1,1.1,0.9
18270,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18271,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18272,1,16.67,4.8,0,0,9,1,0,115,1,1.1,0.9
18273,1,5.99,0.93,0,0,9,1,0,115,1,1.1,0.9
18274,1,5.99,0.77,0,0,9,1,0,115,1,1.1,0.9
18275,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18276,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18277,1,6.16,0.84,0,0,9,1,0,115,1,1.1,0.9
18278,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18279,1,7.75,1.17,0,0,9,1,0,115,1,1.1,0.9
18280,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18281,1,5.4,1.09,0,0,9,1,0,115,1,1.1,0.9
18282,1,27.55,2.05,0,0,9,1,0,115,1,1.1,0.9
18283,1,42.52,1.83,0,0,9,1,0,115,1,1.1,0.9
18284,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18285,1,43.82,7.27,0,0,9,1,0,115,1,1.1,0.9
18286,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18287,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18288,1,0,0,0,-284.123946272,9,1,0,500,1,1.1,0.9
18289,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18290,1,43.07,6.5,0,0,9,1,0,500,1,1.1,0.9
18291,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18292,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18293,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18294,1,42.52,1,0,0,9,1,0,115,1,1.1,0.9
18295,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18296,1,42.52,6.16,0,0,9,1,0,115,1,1.1,0.9
18297,1,20.51,2.43,0,-6.28990587768,9,1,0,115,1,1.1,0.9
18298,1,11.98,3.77,0,0,9,1,0,115,1,1.1,0.9
18299,1,6.48,1.67,0,0,9,1,0,115,1,1.1,0.9
18300,1,13.12,1.35,0,0,9,1,0,115,1,1.1,0.9
18301,1,13.12,1.6,0,0,9,1,0,115,1,1.1,0.9
18302,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18303,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18304,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18305,1,18.27,2.6,0,0,9,1,0,115,1,1.1,0.9
18306,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18307,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18308,1,17.56,0.38,0,0,9,1,0,115,1,1.1,0.9
18309,1,17.56,1.56,0,0,9,1,0,115,1,1.1,0.9
18310,1,17.56,1.5,0,0,9,1,0,115,1,1.1,0.9
18311,1,36.13,4.16,0,0,9,1,0,115,1,1.1,0.9
18312,1,24.15,1.08,0,0,9,1,0,115,1,1.1,0.9
18313,1,0,0,0,-292.907661413,9,1,0,500,1,1.1,0.9
18314,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18315,1,41.01,6.34,0,0,9,1,0,500,1,1.1,0.9
18316,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18317,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18318,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18319,1,21.56,1.59,0,0,9,1,0,115,1,1.1,0.9
18320,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18321,1,21.21,2.58,0,0,9,1,0,115,1,1.1,0.9
18322,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18323,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18324,1,21.21,2.99,0,0,9,1,0,115,1,1.1,0.9
18325,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18326,1,0,0,0,44.0223414859,9,1,0,500,1,1.1,0.9
18327,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18328,1,21.21,4.66,0,0,9,1,0,500,1,1.1,0.9
18329,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18330,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18331,1,27,1.04,0,0,9,1,0,115,1,1.1,0.9
18332,1,41.84,6.78,0,0,9,1,0,115,1,1.1,0.9
18333,1,0,0,0,-154.82907272,9,1,0,500,1,1.1,0.9
18334,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18335,1,96.27,17.08,0,0,9,1,0,500,1,1.1,0.9
18336,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18337,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18338,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18339,1,42.28,5.29,0,0,9,1,0,115,1,1.1,0.9
18340,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18341,1,42.28,3.16,0,0,9,1,0,115,1,1.1,0.9
18342,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18343,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18344,1,42.28,5.85,0,50.8132460666,9,1,0,115,1,1.1,0.9
18345,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18346,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18347,1,16.27,2.25,0,0,9,1,0,115,1,1.1,0.9
18348,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18349,1,16.27,0.81,0,0,9,1,0,115,1,1.1,0.9
18350,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18351,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18352,1,0,0,0,-189.0329474,9,1,0,500,1,1.1,0.9
18353,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18354,1,32.53,2.95,0,0,9,1,0,500,1,1.1,0.9
18355,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18356,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18357,1,26.65,2.44,0,0,9,1,0,115,1,1.1,0.9
18358,1,26.65,3.65,0,0,9,1,0,115,1,1.1,0.9
18359,1,26.65,1.06,0,0,9,1,0,115,1,1.1,0.9
18360,1,26.65,2.63,0,0,9,1,0,115,1,1.1,0.9
18361,1,38.78,4.1,0,0,9,1,0,115,1,1.1,0.9
18362,1,38.78,8.18,0,0,9,1,0,115,1,1.1,0.9
18363,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18364,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18365,1,74.91,12.28,0,0,9,1,0,115,1,1.1,0.9
18366,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18367,1,38.78,5.08,0,0,9,1,0,115,1,1.1,0.9
18368,1,0,0,0,7.93837574128,9,1,0,500,1,1.1,0.9
18369,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18370,1,51.43,7.76,0,0,9,1,0,500,1,1.1,0.9
18371,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18372,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18373,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18374,1,40.85,8.46,0,0,9,1,0,115,1,1.1,0.9
18375,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18376,1,40.85,15.4,0,0,9,1,0,115,1,1.1,0.9
18377,1,0,0,0,102.091552946,9,1,0,500,1,1.1,0.9
18378,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18379,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18380,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18381,1,40.85,5.01,0,0,9,1,0,500,1,1.1,0.9
18382,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18383,1,40.85,6.63,0,0,9,1,0,115,1,1.1,0.9
18384,1,28.48,3.4,0,0,9,1,0,115,1,1.1,0.9
18385,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18386,1,28.48,3.32,0,36.3775608688,9,1,0,115,1,1.1,0.9
18387,1,41.6,9.4,0,0,9,1,0,115,1,1.1,0.9
18388,1,32.68,3.7,0,0,9,1,0,115,1,1.1,0.9
18389,1,32.68,3.58,0,0,9,1,0,115,1,1.1,0.9
18390,1,40.62,5.68,0,0,9,1,0,115,1,1.1,0.9
18391,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18392,1,40.62,6.6,0,0,9,1,0,115,1,1.1,0.9
18393,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18394,1,40.62,1.45,0,0,9,1,0,115,1,1.1,0.9
18395,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18396,1,40.62,9.29,0,0,9,1,0,115,1,1.1,0.9
18397,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18398,1,67.47,9.17,0,0,9,1,0,115,1,1.1,0.9
18399,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18400,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18401,1,0,0,0,27.852113963,9,1,0,115,1,1.1,0.9
18402,1,68.98,8.25,0,0,9,1,0,115,1,1.1,0.9
18403,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18404,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18405,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18406,1,36.3,2.34,0,0,9,1,0,500,1,1.1,0.9
18407,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18408,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18409,1,35.37,0.77,0,0,9,1,0,115,1,1.1,0.9
18410,1,45.28,7.42,0,0,9,1,0,115,1,1.1,0.9
18411,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18412,1,35.37,1.11,0,0,9,1,0,115,1,1.1,0.9
18413,1,45.94,4.28,0,0,9,1,0,115,1,1.1,0.9
18414,1,35.68,3.5,0,0,9,1,0,115,1,1.1,0.9
18415,1,35.68,6.6,0,0,9,1,0,115,1,1.1,0.9
18416,1,67.52,8.05,0,0,9,1,0,115,1,1.1,0.9
18417,1,28.57,3.98,0,0,9,1,0,115,1,1.1,0.9
18418,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18419,1,28.57,1.8,0,0,9,1,0,115,1,1.1,0.9
18420,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18421,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18422,1,31.88,5.56,0,0,9,1,0,115,1,1.1,0.9
18423,1,31.88,3.75,0,0,9,1,0,115,1,1.1,0.9
18424,1,0,0,0,-450.519200453,9,1,0,500,1,1.1,0.9
18425,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18426,1,31.88,5.67,0,0,9,1,0,500,1,1.1,0.9
18427,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18428,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18429,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18430,1,31.88,5.62,0,0,9,1,0,115,1,1.1,0.9
18431,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18432,1,15.63,3.46,0,0,9,1,0,115,1,1.1,0.9
18433,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18434,1,60.86,5.13,0,0,9,1,0,115,1,1.1,0.9
18435,1,77.45,18.04,0,0,9,1,0,115,1,1.1,0.9
18436,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18437,1,46.03,4.88,0,0,9,1,0,115,1,1.1,0.9
18438,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18439,1,41.59,3.72,0,0,9,1,0,115,1,1.1,0.9
18440,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18441,1,41.59,7.08,0,0,9,1,0,115,1,1.1,0.9
18442,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18443,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18444,1,0,0,0,59.4857655691,9,1,0,115,1,1.1,0.9
18445,1,66.52,12.41,0,0,9,1,0,115,1,1.1,0.9
18446,1,38.23,8.89,0,0,9,1,0,115,1,1.1,0.9
18447,1,38.23,5.36,0,0,9,1,0,115,1,1.1,0.9
18448,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18449,1,38.23,4.84,0,0,9,1,0,115,1,1.1,0.9
18450,1,46.66,7.89,0,0,9,1,0,115,1,1.1,0.9
18451,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18452,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18453,1,77.39,12.7,0,0,9,1,0,115,1,1.1,0.9
18454,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18455,1,112.69,9.38,0,0,9,1,0,115,1,1.1,0.9
18456,1,36.3,3.85,0,0,9,1,0,115,1,1.1,0.9
18457,1,46.22,7.87,0,0,9,1,0,115,1,1.1,0.9
18458,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18459,1,74.8,16.57,0,0,9,1,0,115,1,1.1,0.9
18460,1,46.22,11.41,0,0,9,1,0,115,1,1.1,0.9
18461,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18462,1,24.94,5.92,0,0,9,1,0,115,1,1.1,0.9
18463,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18464,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18465,1,70.23,8.28,0,0,9,1,0,115,1,1.1,0.9
18466,1,43.62,1.74,0,0,9,1,0,115,1,1.1,0.9
18467,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18468,1,43.62,7.05,0,0,9,1,0,115,1,1.1,0.9
18469,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18470,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18471,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18472,1,76.3,13.6,0,0,9,1,0,115,1,1.1,0.9
18473,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18474,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18475,1,45.66,3.95,0,0,9,1,0,115,1,1.1,0.9
18476,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18477,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18478,1,0,0,0,-72.5193982525,9,1,0,500,1,1.1,0.9
18479,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18480,1,31.42,2.88,0,0,9,1,0,500,1,1.1,0.9
18481,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18482,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18483,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18484,1,31.42,3.67,0,0,9,1,0,115,1,1.1,0.9
18485,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18486,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18487,1,31.98,10.73,0,0,9,1,0,115,1,1.1,0.9
18488,1,79.16,3.91,0,0,9,1,0,115,1,1.1,0.9
18489,1,39.05,5.84,0,0,9,1,0,115,1,1.1,0.9
18490,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18491,1,39.05,8.59,0,0,9,1,0,115,1,1.1,0.9
18492,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18493,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18494,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18495,1,52.54,1.31,0,0,9,1,0,115,1,1.1,0.9
18496,1,77.46,8.96,0,0,9,1,0,115,1,1.1,0.9
18497,1,70.54,7.4,0,0,9,1,0,115,1,1.1,0.9
18498,1,24.94,4.25,0,0,9,1,0,115,1,1.1,0.9
18499,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18500,1,52.54,6.3,0,0,9,1,0,115,1,1.1,0.9
18501,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18502,1,52.54,5.95,0,0,9,1,0,115,1,1.1,0.9
18503,1,84.47,11.07,0,0,9,1,0,115,1,1.1,0.9
18504,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18505,1,46.39,5.55,0,0,9,1,0,115,1,1.1,0.9
18506,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18507,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18508,1,93.83,17.57,0,0,9,1,0,115,1,1.1,0.9
18509,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18510,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18511,1,50.6,6.84,0,0,9,1,0,115,1,1.1,0.9
18512,1,62.14,6.36,0,0,9,1,0,115,1,1.1,0.9
18513,1,49.48,9.65,0,18.4136457237,9,1,0,115,1,1.1,0.9
18514,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18515,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18516,1,88.54,7,0,0,9,1,0,115,1,1.1,0.9
18517,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18518,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18519,1,128.5,8.62,0,0,9,1,0,115,1,1.1,0.9
18520,1,19.55,0.79,0,0,9,1,0,115,1,1.1,0.9
18521,1,24.87,3.16,0,0,9,1,0,115,1,1.1,0.9
18522,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18523,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18524,1,49.75,3.65,0,0,9,1,0,115,1,1.1,0.9
18525,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18526,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18527,1,31.35,2.93,0,0,9,1,0,115,1,1.1,0.9
18528,1,31.35,5.16,0,0,9,1,0,115,1,1.1,0.9
18529,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18530,1,40.11,6.28,0,0,9,1,0,115,1,1.1,0.9
18531,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18532,1,36.59,5.92,0,0,9,1,0,115,1,1.1,0.9
18533,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18534,1,37.24,5.03,0,0,9,1,0,115,1,1.1,0.9
18535,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18536,1,36.59,5.67,0,0,9,1,0,115,1,1.1,0.9
18537,1,36.59,3.09,0,0,9,1,0,115,1,1.1,0.9
18538,1,38.15,4.92,0,0,9,1,0,115,1,1.1,0.9
18539,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18540,1,19.55,1.33,0,0,9,1,0,115,1,1.1,0.9
18541,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18542,1,18.48,4.85,0,0,9,1,0,115,1,1.1,0.9
18543,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18544,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18545,1,18.48,0.78,0,0,9,1,0,115,1,1.1,0.9
18546,1,18.48,3.35,0,0,9,1,0,115,1,1.1,0.9
18547,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18548,1,18.48,3.6,0,0,9,1,0,115,1,1.1,0.9
18549,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18550,1,45.61,10.52,0,0,9,1,0,115,1,1.1,0.9
18551,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18552,1,25.74,8.34,0,0,9,1,0,115,1,1.1,0.9
18553,1,25.74,5.63,0,0,9,1,0,115,1,1.1,0.9
18554,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18555,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18556,1,93.51,8.07,0,0,9,1,0,115,1,1.1,0.9
18557,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18558,1,145.25,41.27,0,0,9,1,0,115,1,1.1,0.9
18559,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18560,1,41.51,1.27,0,0,9,1,0,115,1,1.1,0.9
18561,1,68.11,6.04,0,0,9,1,0,115,1,1.1,0.9
18562,1,29.28,2.7,0,0,9,1,0,115,1,1.1,0.9
18563,1,43.19,5.95,0,0,9,1,0,115,1,1.1,0.9
18564,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18565,1,43.19,5.64,0,0,9,1,0,115,1,1.1,0.9
18566,1,43.96,3.46,0,0,9,1,0,115,1,1.1,0.9
18567,1,207.81,33.15,0,0,9,1,0,115,1,1.1,0.9
18568,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18569,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18570,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18571,1,43.19,4.04,0,0,9,1,0,115,1,1.1,0.9
18572,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18573,1,10.57,1.11,0,0,9,1,0,115,1,1.1,0.9
18574,1,10.57,3.22,0,0,9,1,0,115,1,1.1,0.9
18575,1,10.8,2.05,0,0,9,1,0,115,1,1.1,0.9
18576,1,8.35,1.62,0,0,9,1,0,115,1,1.1,0.9
18577,1,8.06,0.5,0,0,9,1,0,115,1,1.1,0.9
18578,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18579,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18580,1,11.49,0.17,0,0,9,1,0,115,1,1.1,0.9
18581,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18582,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18583,1,59.82,11.09,0,0,9,1,0,115,1,1.1,0.9
18584,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18585,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18586,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18587,1,39.96,9.52,0,0,9,1,0,115,1,1.1,0.9
18588,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18589,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18590,1,65.17,15.46,0,0,9,1,0,115,1,1.1,0.9
18591,1,60.25,8.7,0,0,9,1,0,115,1,1.1,0.9
18592,1,0,0,0,153.966799515,9,1,0,500,1,1.1,0.9
18593,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18594,1,60.25,7.84,0,0,9,1,0,500,1,1.1,0.9
18595,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18596,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18597,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18598,1,41.63,6.97,0,0,9,1,0,115,1,1.1,0.9
18599,1,35.01,6.01,0,0,9,1,0,115,1,1.1,0.9
18600,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18601,1,46,10.67,0,0,9,1,0,115,1,1.1,0.9
18602,1,46,7.41,0,0,9,1,0,115,1,1.1,0.9
18603,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18604,1,45.19,5.01,0,0,9,1,0,115,1,1.1,0.9
18605,1,45.19,0.24,0,0.000535631726369,9,1,0,115,1,1.1,0.9
18606,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18607,1,46,1.92,0,0,9,1,0,115,1,1.1,0.9
18608,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18609,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18610,1,44.44,4.18,0,0,9,1,0,115,1,1.1,0.9
18611,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18612,1,44.44,3.34,0,0,9,1,0,115,1,1.1,0.9
18613,1,83.15,9.89,0,0,9,1,0,115,1,1.1,0.9
18614,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18615,1,76.6,4.79,0,0,9,1,0,115,1,1.1,0.9
18616,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18617,1,12.15,0.88,0,0,9,1,0,115,1,1.1,0.9
18618,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18619,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18620,1,15.38,2.58,0,0,9,1,0,115,1,1.1,0.9
18621,1,12.15,2.52,0,0,9,1,0,115,1,1.1,0.9
18622,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18623,1,58.4,10.01,0,0,9,1,0,115,1,1.1,0.9
18624,1,38.7,2.2,0,0,9,1,0,115,1,1.1,0.9
18625,1,38.7,4.24,0,0,9,1,0,115,1,1.1,0.9
18626,1,32.16,3.58,0,0,9,1,0,115,1,1.1,0.9
18627,1,38.81,2.69,0,0,9,1,0,115,1,1.1,0.9
18628,1,38.81,8.72,0,0,9,1,0,115,1,1.1,0.9
18629,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18630,1,38.81,9.84,0,0,9,1,0,115,1,1.1,0.9
18631,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18632,1,96.74,27.2,0,0,9,1,0,115,1,1.1,0.9
18633,1,38.18,2.82,0,0,9,1,0,115,1,1.1,0.9
18634,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18635,1,110.14,22.01,0,0,9,1,0,115,1,1.1,0.9
18636,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18637,1,0,0,0,-197.819228521,9,1,0,500,1,1.1,0.9
18638,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18639,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18640,1,19.59,2.56,0,0,9,1,0,500,1,1.1,0.9
18641,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18642,1,32.66,1.78,0,0,9,1,0,115,1,1.1,0.9
18643,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18644,1,18.01,3.11,0,0,9,1,0,115,1,1.1,0.9
18645,1,18.01,2.31,0,0,9,1,0,115,1,1.1,0.9
18646,1,8.35,0.36,0,0,9,1,0,115,1,1.1,0.9
18647,1,11.82,0.85,0,0,9,1,0,115,1,1.1,0.9
18648,1,9.47,0.59,0,0,9,1,0,115,1,1.1,0.9
18649,1,25.48,4.22,0,0,9,1,0,115,1,1.1,0.9
18650,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18651,1,25.48,1.41,0,0,9,1,0,115,1,1.1,0.9
18652,1,25.94,1.98,0,0,9,1,0,115,1,1.1,0.9
18653,1,45.1,3.79,0,0,9,1,0,115,1,1.1,0.9
18654,1,34.39,2.95,0,0,9,1,0,115,1,1.1,0.9
18655,1,34.39,8.18,0,0,9,1,0,115,1,1.1,0.9
18656,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18657,1,90.54,2.86,0,0,9,1,0,115,1,1.1,0.9
18658,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18659,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18660,1,33.27,2.97,0,0,9,1,0,115,1,1.1,0.9
18661,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18662,1,52.97,2.48,0,0,9,1,0,115,1,1.1,0.9
18663,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18664,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18665,1,53.87,12.39,0,0,9,1,0,115,1,1.1,0.9
18666,1,38.16,7.3,0,0,9,1,0,115,1,1.1,0.9
18667,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18668,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18669,1,38.16,8.86,0,0,9,1,0,115,1,1.1,0.9
18670,1,96.76,12.31,0,0,9,1,0,115,1,1.1,0.9
18671,1,75.23,5.4,0,0,9,1,0,115,1,1.1,0.9
18672,1,7.91,1.14,0,19.2579819586,9,1,0,115,1,1.1,0.9
18673,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18674,1,124.25,11.46,0,0,9,1,0,115,1,1.1,0.9
18675,1,42.86,2.99,0,0,9,1,0,115,1,1.1,0.9
18676,1,82.08,7.69,0,0,9,1,0,115,1,1.1,0.9
18677,1,42.11,9.73,0,0,9,1,0,115,1,1.1,0.9
18678,1,43.08,5.42,0,0,9,1,0,115,1,1.1,0.9
18679,1,60.16,10.62,0,0,9,1,0,115,1,1.1,0.9
18680,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18681,1,23.54,1.83,0,0,9,1,0,115,1,1.1,0.9
18682,1,37.83,1.31,0,0,9,1,0,115,1,1.1,0.9
18683,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18684,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18685,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18686,1,77.13,7.74,0,0,9,1,0,115,1,1.1,0.9
18687,1,0,0,0,-47.4107432963,9,1,0,500,1,1.1,0.9
18688,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18689,1,24,2.96,0,0,9,1,0,500,1,1.1,0.9
18690,1,5.72,0.42,0,0,9,1,0,500,1,1.1,0.9
18691,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18692,1,24,2.74,0,0,9,1,0,115,1,1.1,0.9
18693,1,31.02,3.5,0,0,9,1,0,115,1,1.1,0.9
18694,1,24,5.44,0,0,9,1,0,115,1,1.1,0.9
18695,1,10.91,0.05,0,0,9,1,0,115,1,1.1,0.9
18696,1,69.85,14.45,0,0,9,1,0,115,1,1.1,0.9
18697,1,61.31,4.65,0,0,9,1,0,115,1,1.1,0.9
18698,1,53.31,8.22,0,0,9,1,0,115,1,1.1,0.9
18699,1,112.98,0.06,0,0,9,1,0,115,1,1.1,0.9
18700,1,0,0,0,0.00136061611401,9,1,0,115,1,1.1,0.9
18701,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18702,1,39.05,6.26,0,0,9,1,0,115,1,1.1,0.9
18703,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18704,1,64.54,5.91,0,0,9,1,0,115,1,1.1,0.9
18705,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18706,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18707,1,39.05,6.91,0,0,9,1,0,115,1,1.1,0.9
18708,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18709,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18710,1,59.31,1.24,0,0,9,1,0,115,1,1.1,0.9
18711,1,0,0,0,0.000386978344346,9,1,0,500,1,1.1,0.9
18712,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18713,1,39.11,7.36,0,0,9,1,0,500,1,1.1,0.9
18714,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18715,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18716,1,39.11,4.46,0,0,9,1,0,115,1,1.1,0.9
18717,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18718,1,39.11,4.11,0,0,9,1,0,115,1,1.1,0.9
18719,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18720,1,53.86,1.87,0,0,9,1,0,115,1,1.1,0.9
18721,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18722,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18723,1,53.86,4.1,0,0,9,1,0,115,1,1.1,0.9
18724,1,53.86,8.77,0,194.817878183,9,1,0,115,1,1.1,0.9
18725,1,66.7,13.63,0,144.186504857,9,1,0,115,1,1.1,0.9
18726,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18727,1,61.25,6.3,0,0,9,1,0,115,1,1.1,0.9
18728,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18729,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18730,1,26.46,2.75,0,0,9,1,0,115,1,1.1,0.9
18731,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18732,1,33.84,2.02,0,0,9,1,0,115,1,1.1,0.9
18733,1,8.78,3.66,0,0,9,1,0,115,1,1.1,0.9
18734,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18735,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18736,1,8.78,1.25,0,0,9,1,0,115,1,1.1,0.9
18737,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18738,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18739,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18740,1,8.78,1.57,0,0,9,1,0,115,1,1.1,0.9
18741,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18742,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18743,1,37.1,1.17,0,0,9,1,0,115,1,1.1,0.9
18744,1,35.19,2.51,0,0,9,1,0,115,1,1.1,0.9
18745,1,38.23,2.2,0,0,9,1,0,115,1,1.1,0.9
18746,1,0,0,0,-79.0881226391,9,1,0,500,1,1.1,0.9
18747,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18748,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18749,1,35.19,5.62,0,0,9,1,0,500,1,1.1,0.9
18750,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18751,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18752,1,77.93,8.15,0,0,9,1,0,115,1,1.1,0.9
18753,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18754,1,37.74,4.72,0,0,9,1,0,115,1,1.1,0.9
18755,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18756,1,37.08,7.37,0,0,9,1,0,115,1,1.1,0.9
18757,1,60.63,9.28,0,0,9,1,0,115,1,1.1,0.9
18758,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18759,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18760,1,86.52,9.23,0,0,9,1,0,115,1,1.1,0.9
18761,1,75,9.6,0,0,9,1,0,115,1,1.1,0.9
18762,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18763,1,76.35,11.84,0,0,9,1,0,115,1,1.1,0.9
18764,1,86.31,4.95,0,0,9,1,0,115,1,1.1,0.9
18765,1,16.35,2.07,0,0,9,1,0,115,1,1.1,0.9
18766,1,17.53,1.85,0,0,9,1,0,115,1,1.1,0.9
18767,1,38.34,3.36,0,0,9,1,0,115,1,1.1,0.9
18768,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18769,1,59.7,1.22,0,0,9,1,0,115,1,1.1,0.9
18770,1,37.67,6.42,0,0,9,1,0,115,1,1.1,0.9
18771,1,62.77,6.94,0,0,9,1,0,115,1,1.1,0.9
18772,1,55.2,2.35,0,0,9,1,0,115,1,1.1,0.9
18773,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18774,1,48.01,6.79,0,0,9,1,0,115,1,1.1,0.9
18775,1,47.17,7.1,0,0,9,1,0,115,1,1.1,0.9
18776,1,87.2,8.99,0,0,9,1,0,115,1,1.1,0.9
18777,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18778,1,64.69,9.23,0,0,9,1,0,115,1,1.1,0.9
18779,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18780,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18781,1,48.01,4.2,0,0,9,1,0,115,1,1.1,0.9
18782,1,40.74,2.91,0,0,9,1,0,115,1,1.1,0.9
18783,1,96.75,5.14,0,0,9,1,0,115,1,1.1,0.9
18784,1,40.74,5.38,0,0,9,1,0,115,1,1.1,0.9
18785,1,60.55,8.98,0,0,9,1,0,115,1,1.1,0.9
18786,1,85.91,15.52,0,0,9,1,0,115,1,1.1,0.9
18787,1,46.89,2.27,0,0,9,1,0,115,1,1.1,0.9
18788,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18789,1,70.2,8.1,0,0,9,1,0,115,1,1.1,0.9
18790,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18791,1,35.98,4.13,0,0,9,1,0,115,1,1.1,0.9
18792,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18793,1,66.71,7.71,0,0,9,1,0,115,1,1.1,0.9
18794,1,60.41,10.65,0,0,9,1,0,115,1,1.1,0.9
18795,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18796,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18797,1,19.82,4.56,0,0,9,1,0,500,1,1.1,0.9
18798,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18799,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18800,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18801,1,19.82,2.93,0,0,9,1,0,115,1,1.1,0.9
18802,1,15.64,2.37,0,0,9,1,0,115,1,1.1,0.9
18803,1,27.51,2.38,0,0,9,1,0,115,1,1.1,0.9
18804,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18805,1,27.72,1.59,0,0,9,1,0,115,1,1.1,0.9
18806,1,27.72,3.08,0,0,9,1,0,115,1,1.1,0.9
18807,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18808,1,27.72,1.51,0,0,9,1,0,115,1,1.1,0.9
18809,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18810,1,27.72,2.83,0,0,9,1,0,115,1,1.1,0.9
18811,1,7.06,0.36,0,0,9,1,0,115,1,1.1,0.9
18812,1,7.06,0.69,0,0,9,1,0,115,1,1.1,0.9
18813,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18814,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18815,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18816,1,31.37,5.64,0,0,9,1,0,500,1,1.1,0.9
18817,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18818,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18819,1,44.45,4.88,0,125.437112236,9,1,0,115,1,1.1,0.9
18820,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18821,1,37.07,1.53,0,0,9,1,0,115,1,1.1,0.9
18822,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18823,1,37.07,6.94,0,0,9,1,0,115,1,1.1,0.9
18824,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18825,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18826,1,44.79,3.7,0,0,9,1,0,115,1,1.1,0.9
18827,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18828,1,44.79,11.39,0,0,9,1,0,115,1,1.1,0.9
18829,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18830,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18831,1,44.79,5.01,0,0,9,1,0,115,1,1.1,0.9
18832,1,44.79,6.6,0,0,9,1,0,115,1,1.1,0.9
18833,1,38.33,8.27,0,0,9,1,0,115,1,1.1,0.9
18834,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18835,1,39.01,1.95,0,0,9,1,0,115,1,1.1,0.9
18836,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18837,1,38.16,3.04,0,0,9,1,0,115,1,1.1,0.9
18838,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18839,1,39.01,7.1,0,0,9,1,0,115,1,1.1,0.9
18840,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18841,1,31.21,1.87,0,0,9,1,0,115,1,1.1,0.9
18842,1,0,0,0,0,9,1,0,115,1,1.1,0.9
