bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
18843,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18844,1,34.24,6.98,0,0,9,1,0,115,1,1.1,0.9
18845,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18846,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18847,1,31.21,0.95,0,0,9,1,0,115,1,1.1,0.9
18848,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18849,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18850,1,0,0,0,19.2919457655,9,1,0,115,1,1.1,0.9
18851,1,15.52,3.27,0,0,9,1,0,115,1,1.1,0.9
18852,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18853,1,15.52,2.21,0,0,9,1,0,115,1,1.1,0.9
18854,1,15.52,3.43,0,0,9,1,0,115,1,1.1,0.9
18855,1,76.74,13.49,0,0,9,1,0,115,1,1.1,0.9
18856,1,38.59,2.42,0,0,9,1,0,115,1,1.1,0.9
18857,1,38.59,3.73,0,0,9,1,0,115,1,1.1,0.9
18858,1,38.59,5.48,0,0,9,1,0,115,1,1.1,0.9
18859,1,71.44,10.72,0,0,9,1,0,115,1,1.1,0.9
18860,1,40.74,4.82,0,0,9,1,0,115,1,1.1,0.9
18861,1,40.74,4.12,0,0,9,1,0,115,1,1.1,0.9
18862,1,68.97,5.81,0,0,9,1,0,115,1,1.1,0.9
18863,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18864,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18865,1,40.74,14.21,0,0,9,1,0,115,1,1.1,0.9
18866,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18867,1,96.59,16.69,0,0,9,1,0,115,1,1.1,0.9
18868,1,58.45,11.53,0,0,9,1,0,115,1,1.1,0.9
18869,1,58.45,4.71,0,0,9,1,0,115,1,1.1,0.9
18870,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18871,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18872,1,58.45,3.13,0,0,9,1,0,115,1,1.1,0.9
18873,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18874,1,58.45,7.02,0,0,9,1,0,115,1,1.1,0.9
18875,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18876,1,39,8.92,0,0,9,1,0,115,1,1.1,0.9
18877,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18878,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18879,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18880,1,38.31,1.98,0,0,9,1,0,115,1,1.1,0.9
18881,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18882,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18883,1,39,4.92,0,0,9,1,0,115,1,1.1,0.9
18884,1,39,4.95,0,0,9,1,0,115,1,1.1,0.9
18885,1,6.85,0.6,0,0,9,1,0,115,1,1.1,0.9
18886,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18887,1,6.85,0.44,0,0,9,1,0,115,1,1.1,0.9
18888,1,6.85,0.63,0,0,9,1,0,115,1,1.1,0.9
18889,1,115.71,3.66,0,0,9,1,0,115,1,1.1,0.9
18890,1,39.3,12.08,0,0,9,1,0,115,1,1.1,0.9
18891,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18892,1,39.3,5.26,0,0,9,1,0,115,1,1.1,0.9
18893,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18894,1,22.03,4.95,0,0,9,1,0,115,1,1.1,0.9
18895,1,22.03,0.55,0,0,9,1,0,115,1,1.1,0.9
18896,1,62.8,6.83,0,0,9,1,0,115,1,1.1,0.9
18897,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18898,1,15.74,1.71,0,0,9,1,0,115,1,1.1,0.9
18899,1,19.99,3.74,0,0,9,1,0,115,1,1.1,0.9
18900,1,15.74,2.2,0,0,9,1,0,115,1,1.1,0.9
18901,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18902,1,36.55,1.3,0,0,9,1,0,115,1,1.1,0.9
18903,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18904,1,37.2,5.1,0,0,9,1,0,115,1,1.1,0.9
18905,1,37.2,8.37,0,0,9,1,0,115,1,1.1,0.9
18906,1,37.2,2.85,0,0,9,1,0,115,1,1.1,0.9
18907,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18908,1,15.74,0.25,0,0,9,1,0,115,1,1.1,0.9
18909,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18910,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18911,1,0,0,0,0.000391091133457,9,1,0,500,1,1.1,0.9
18912,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18913,1,15.74,2.74,0,0,9,1,0,500,1,1.1,0.9
18914,1,15.74,3.08,0,0,9,1,0,500,1,1.1,0.9
18915,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18916,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18917,1,0,0,0,0.00837174648871,9,1,0,500,1,1.1,0.9
18918,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18919,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18920,1,41.66,4.13,0,0,9,1,0,500,1,1.1,0.9
18921,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18922,1,0,0,0,0,9,1,0,500,1,1.1,0.9
18923,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18924,1,38.62,2.15,0,0,9,1,0,115,1,1.1,0.9
18925,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18926,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18927,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18928,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18929,1,69.83,8.96,0,0,9,1,0,115,1,1.1,0.9
18930,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18931,1,38.62,3.4,0,0,9,1,0,115,1,1.1,0.9
18932,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18933,1,50.97,10.64,0,0,9,1,0,115,1,1.1,0.9
18934,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18935,1,76.6,11.05,0,0,9,1,0,115,1,1.1,0.9
18936,1,50.97,3.77,0,0,9,1,0,115,1,1.1,0.9
18937,1,0,0,0,134.31324004,9,1,0,115,1,1.1,0.9
18938,1,50.97,4.01,0,0,9,1,0,115,1,1.1,0.9
18939,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18940,1,57.92,7.58,0,0,9,1,0,115,1,1.1,0.9
18941,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18942,1,11.56,2.38,0,0,9,1,0,115,1,1.1,0.9
18943,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18944,1,8.7,0.48,0,0,9,1,0,115,1,1.1,0.9
18945,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18946,1,7.06,1.02,0,0,9,1,0,115,1,1.1,0.9
18947,1,8.7,0.81,0,0,9,1,0,115,1,1.1,0.9
18948,1,33.28,3.83,0,0,9,1,0,115,1,1.1,0.9
18949,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18950,1,33.28,4.35,0,0,9,1,0,115,1,1.1,0.9
18951,1,33.28,7.03,0,0,9,1,0,115,1,1.1,0.9
18952,1,44.55,2.2,0,0,9,1,0,115,1,1.1,0.9
18953,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18954,1,42.65,5.93,0,0,9,1,0,115,1,1.1,0.9
18955,1,42.65,9.17,0,0,9,1,0,115,1,1.1,0.9
18956,1,52.03,5.62,0,0,9,1,0,115,1,1.1,0.9
18957,1,44.55,8.89,0,0,9,1,0,115,1,1.1,0.9
18958,1,23.73,2.94,0,0,9,1,0,115,1,1.1,0.9
18959,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18960,1,23.73,4.56,0,0,9,1,0,115,1,1.1,0.9
18961,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18962,1,39.67,3.28,0,0,9,1,0,115,1,1.1,0.9
18963,1,40.11,1.27,0,0,9,1,0,115,1,1.1,0.9
18964,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18965,1,68.34,8.77,0,0,9,1,0,115,1,1.1,0.9
18966,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18967,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18968,1,25.63,3.58,0,0,9,1,0,115,1,1.1,0.9
18969,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18970,1,40.11,3.25,0,0,9,1,0,115,1,1.1,0.9
18971,1,22.48,6.43,0,0,9,1,0,115,1,1.1,0.9
18972,1,40.11,5.5,0,0,9,1,0,115,1,1.1,0.9
18973,1,73.2,9.12,0,0,9,1,0,115,1,1.1,0.9
18974,1,38.51,3.68,0,0,9,1,0,115,1,1.1,0.9
18975,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18976,1,38.51,8.26,0,0,9,1,0,115,1,1.1,0.9
18977,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18978,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18979,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18980,1,38.51,11.05,0,0,9,1,0,115,1,1.1,0.9
18981,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18982,1,41.87,7.53,0,0,9,1,0,115,1,1.1,0.9
18983,1,38.59,2.42,0,0,9,1,0,115,1,1.1,0.9
18984,1,41.87,4.81,0,0,9,1,0,115,1,1.1,0.9
18985,1,76.56,6.48,0,0,9,1,0,115,1,1.1,0.9
18986,1,41.14,8.06,0,0,9,1,0,115,1,1.1,0.9
18987,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18988,1,67.5,4.04,0,0,9,1,0,115,1,1.1,0.9
18989,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18990,1,12.68,1.74,0,0,9,1,0,115,1,1.1,0.9
18991,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18992,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18993,1,28.23,0.32,0,0,9,1,0,115,1,1.1,0.9
18994,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18995,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18996,1,50.7,5.49,0,0,9,1,0,115,1,1.1,0.9
18997,1,0,0,0,-0.000571864582876,9,1,0,500,1,1.1,0.9
18998,1,0,0,0,0,9,1,0,115,1,1.1,0.9
18999,1,51.29,2.01,0,0,9,1,0,500,1,1.1,0.9
19000,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19001,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19002,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19003,1,41.7,5.93,0,0,9,1,0,115,1,1.1,0.9
19004,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19005,1,83.42,5.74,0,0,9,1,0,115,1,1.1,0.9
19006,1,51.4,7.03,0,0,9,1,0,115,1,1.1,0.9
19007,1,14.9,4.21,0,0,9,1,0,115,1,1.1,0.9
19008,1,14.9,1.05,0,0,9,1,0,115,1,1.1,0.9
19009,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19010,1,14.9,3,0,0,9,1,0,115,1,1.1,0.9
19011,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19012,1,9.49,1.28,0,0,9,1,0,115,1,1.1,0.9
19013,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19014,1,13.17,3.82,0,0,9,1,0,115,1,1.1,0.9
19015,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19016,1,10.29,1.43,0,0,9,1,0,115,1,1.1,0.9
19017,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19018,1,17.66,2.92,0,0,9,1,0,115,1,1.1,0.9
19019,1,41.92,7.58,0,0,9,1,0,115,1,1.1,0.9
19020,1,0,0,0,-0.00236363590501,9,1,0,500,1,1.1,0.9
19021,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19022,1,41.92,9.85,0,0,9,1,0,500,1,1.1,0.9
19023,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19024,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19025,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19026,1,41.92,2.29,0,0,9,1,0,115,1,1.1,0.9
19027,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19028,1,41.92,3.98,0,0,9,1,0,115,1,1.1,0.9
19029,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19030,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19031,1,39.11,11.54,0,0,9,1,0,115,1,1.1,0.9
19032,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19033,1,39.11,1.69,0,0,9,1,0,115,1,1.1,0.9
19034,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19035,1,39.11,8.4,0,0,9,1,0,115,1,1.1,0.9
19036,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19037,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19038,1,39.11,5.58,0,0,9,1,0,115,1,1.1,0.9
19039,1,40.91,7.33,0,0,9,1,0,115,1,1.1,0.9
19040,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19041,1,40.91,3.24,0,0,9,1,0,115,1,1.1,0.9
19042,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19043,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19044,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19045,1,40.91,11.64,0,0,9,1,0,115,1,1.1,0.9
19046,1,0,0,0,-112.797203738,9,1,0,500,1,1.1,0.9
19047,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19048,1,40.91,6.24,0,0,9,1,0,500,1,1.1,0.9
19049,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19050,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19051,1,40.91,8.79,0,0,9,1,0,115,1,1.1,0.9
19052,1,0,0,0,-136.419617608,9,1,0,500,1,1.1,0.9
19053,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19054,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19055,1,46.83,5.84,0,0,9,1,0,500,1,1.1,0.9
19056,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19057,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19058,1,46.83,12.29,0,0,9,1,0,115,1,1.1,0.9
19059,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19060,1,81.74,9.5,0,0,9,1,0,115,1,1.1,0.9
19061,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19062,1,46.83,8.04,0,0,9,1,0,115,1,1.1,0.9
19063,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19064,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19065,1,9.38,0.52,0,0,9,1,0,115,1,1.1,0.9
19066,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19067,1,9.38,1.28,0,0,9,1,0,115,1,1.1,0.9
19068,1,65.86,8.89,0,0,9,1,0,115,1,1.1,0.9
19069,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19070,1,36.37,6.39,0,0,9,1,0,115,1,1.1,0.9
19071,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19072,1,35.74,1.06,0,0,9,1,0,115,1,1.1,0.9
19073,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19074,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19075,1,16.7,4.11,0,0,9,1,0,115,1,1.1,0.9
19076,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19077,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19078,1,16.7,2.67,0,0,9,1,0,115,1,1.1,0.9
19079,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19080,1,16.7,2.57,0,0,9,1,0,115,1,1.1,0.9
19081,1,29.48,4.62,0,0,9,1,0,115,1,1.1,0.9
19082,1,0,0,0,88.1613603699,9,1,0,115,1,1.1,0.9
19083,1,29.48,3.59,0,0,9,1,0,115,1,1.1,0.9
19084,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19085,1,29.48,1.74,0,0,9,1,0,115,1,1.1,0.9
19086,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19087,1,4.04,0.16,0,0,9,1,0,115,1,1.1,0.9
19088,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19089,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19090,1,8.09,1.59,0,0,9,1,0,115,1,1.1,0.9
19091,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19092,1,18.27,2.59,0,0,9,1,0,115,1,1.1,0.9
19093,1,0,0,0,-0.0444519004662,9,1,0,500,1,1.1,0.9
19094,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19095,1,18.27,1.54,0,0,9,1,0,500,1,1.1,0.9
19096,1,18.27,2.16,0,0,9,1,0,500,1,1.1,0.9
19097,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19098,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19099,1,18.27,2.89,0,0,9,1,0,115,1,1.1,0.9
19100,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19101,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19102,1,38.41,7.23,0,0,9,1,0,115,1,1.1,0.9
19103,1,38.41,1.55,0,0,9,1,0,115,1,1.1,0.9
19104,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19105,1,76.84,7.48,0,0,9,1,0,115,1,1.1,0.9
19106,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19107,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19108,1,20.68,6.22,0,0,9,1,0,115,1,1.1,0.9
19109,1,20.68,5.14,0,0,9,1,0,115,1,1.1,0.9
19110,1,20.68,2.38,0,0,9,1,0,115,1,1.1,0.9
19111,1,5.23,0.78,0,0,9,1,0,115,1,1.1,0.9
19112,1,8.83,2.73,0,0,9,1,0,115,1,1.1,0.9
19113,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19114,1,36.64,5.26,0,0,9,1,0,115,1,1.1,0.9
19115,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19116,1,62.27,10.07,0,0,9,1,0,115,1,1.1,0.9
19117,1,36.64,1.1,0,0,9,1,0,115,1,1.1,0.9
19118,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19119,1,36.64,5.37,0,0,9,1,0,115,1,1.1,0.9
19120,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19121,1,22.2,0.55,0,0,9,1,0,115,1,1.1,0.9
19122,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19123,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19124,1,22.2,5.33,0,0,9,1,0,500,1,1.1,0.9
19125,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19126,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19127,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19128,1,44.41,7.03,0,0,9,1,0,115,1,1.1,0.9
19129,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19130,1,8.16,2.73,0,0,9,1,0,115,1,1.1,0.9
19131,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19132,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19133,1,14.07,1.53,0,0,9,1,0,115,1,1.1,0.9
19134,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19135,1,14.07,1.99,0,0,9,1,0,115,1,1.1,0.9
19136,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19137,1,15.69,3.18,0,0,9,1,0,115,1,1.1,0.9
19138,1,15.3,2.54,0,0,9,1,0,115,1,1.1,0.9
19139,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19140,1,15.3,1.54,0,0,9,1,0,115,1,1.1,0.9
19141,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19142,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19143,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19144,1,15.3,2.66,0,0,9,1,0,115,1,1.1,0.9
19145,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19146,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19147,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19148,1,15.3,3.92,0,0,9,1,0,115,1,1.1,0.9
19149,1,38.48,2.44,0,0,9,1,0,115,1,1.1,0.9
19150,1,0,0,0,-61.7572468127,9,1,0,500,1,1.1,0.9
19151,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19152,1,38.48,1.06,0,0,9,1,0,500,1,1.1,0.9
19153,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19154,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19155,1,38.38,4.32,0,0,9,1,0,115,1,1.1,0.9
19156,1,38.38,7.63,0,0,9,1,0,115,1,1.1,0.9
19157,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19158,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19159,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19160,1,10.63,0.56,0,0,9,1,0,115,1,1.1,0.9
19161,1,6.74,1.72,0,0,9,1,0,115,1,1.1,0.9
19162,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19163,1,6.95,1.29,0,0,9,1,0,115,1,1.1,0.9
19164,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19165,1,15.22,0.24,0,0,9,1,0,115,1,1.1,0.9
19166,1,15.22,2.27,0,0,9,1,0,115,1,1.1,0.9
19167,1,0,0,0,8.71382856406,9,1,0,115,1,1.1,0.9
19168,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19169,1,21.94,1.63,0,0,9,1,0,115,1,1.1,0.9
19170,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19171,1,34.99,8.16,0,0,9,1,0,115,1,1.1,0.9
19172,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19173,1,17.09,1.78,0,0,9,1,0,115,1,1.1,0.9
19174,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19175,1,22.49,3.57,0,0,9,1,0,115,1,1.1,0.9
19176,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19177,1,22.49,2.33,0,0,9,1,0,115,1,1.1,0.9
19178,1,0,0,0,-81.1840418895,9,1,0,500,1,1.1,0.9
19179,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19180,1,22.49,3.06,0,0,9,1,0,500,1,1.1,0.9
19181,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19182,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19183,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19184,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19185,1,22.49,2.43,0,0,9,1,0,115,1,1.1,0.9
19186,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19187,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19188,1,34.05,4.49,0,0,9,1,0,115,1,1.1,0.9
19189,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19190,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19191,1,34.05,1.99,0,0,9,1,0,115,1,1.1,0.9
19192,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19193,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19194,1,35.12,7.31,0,0,9,1,0,115,1,1.1,0.9
19195,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19196,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19197,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19198,1,34.05,1.67,0,0,9,1,0,500,1,1.1,0.9
19199,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19200,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19201,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19202,1,4.91,0.56,0,0,9,1,0,115,1,1.1,0.9
19203,1,29.57,4.57,0,0,9,1,0,115,1,1.1,0.9
19204,1,29.57,4.36,0,0,9,1,0,115,1,1.1,0.9
19205,1,29.57,1.79,0,0,9,1,0,115,1,1.1,0.9
19206,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19207,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19208,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19209,1,29.57,0.51,0,0,9,1,0,115,1,1.1,0.9
19210,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19211,1,10.54,1.69,0,0,9,1,0,115,1,1.1,0.9
19212,1,10.67,0.62,0,0,9,1,0,115,1,1.1,0.9
19213,1,11.82,1.83,0,14.593566616,9,1,0,115,1,1.1,0.9
19214,1,17.96,3.44,0,0,9,1,0,115,1,1.1,0.9
19215,1,17.96,1.41,0,0,9,1,0,115,1,1.1,0.9
19216,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19217,1,0,0,0,44.522590116,9,1,0,115,1,1.1,0.9
19218,1,35.91,4.73,0,0,9,1,0,115,1,1.1,0.9
19219,1,0,0,0,-139.027064348,9,1,0,500,1,1.1,0.9
19220,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19221,1,31.13,3.88,0,0,9,1,0,500,1,1.1,0.9
19222,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19223,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19224,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19225,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19226,1,15.56,3.43,0,0,9,1,0,115,1,1.1,0.9
19227,1,0,0,0,56.6623008786,9,1,0,500,1,1.1,0.9
19228,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19229,1,63.12,10.91,0,0,9,1,0,500,1,1.1,0.9
19230,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19231,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19232,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19233,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19234,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19235,1,37.54,2.82,0,0,9,1,0,115,1,1.1,0.9
19236,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19237,1,39.11,7.92,0,0,9,1,0,115,1,1.1,0.9
19238,1,37.54,5.06,0,0,9,1,0,115,1,1.1,0.9
19239,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19240,1,0,0,0,25.9924074362,9,1,0,115,1,1.1,0.9
19241,1,8.55,1.13,0,0,9,1,0,115,1,1.1,0.9
19242,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19243,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19244,1,26.16,4.39,0,23.0540471718,9,1,0,115,1,1.1,0.9
19245,1,26.65,1.03,0,0,9,1,0,115,1,1.1,0.9
19246,1,26.79,3.25,0,0,9,1,0,115,1,1.1,0.9
19247,1,25.72,4.77,0,0,9,1,0,115,1,1.1,0.9
19248,1,9.48,1.41,0,0,9,1,0,115,1,1.1,0.9
19249,1,15.87,2,0,0,9,1,0,115,1,1.1,0.9
19250,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19251,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19252,1,45.51,3.14,0,0,9,1,0,115,1,1.1,0.9
19253,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19254,1,45.51,4.26,0,0,9,1,0,115,1,1.1,0.9
19255,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19256,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19257,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19258,1,45.51,2.85,0,0,9,1,0,115,1,1.1,0.9
19259,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19260,1,45.51,9.7,0,0,9,1,0,115,1,1.1,0.9
19261,1,41.9,7.91,0,0,9,1,0,115,1,1.1,0.9
19262,1,33.48,4.97,0,0,9,1,0,115,1,1.1,0.9
19263,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19264,1,33.48,4.87,0,0,9,1,0,115,1,1.1,0.9
19265,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19266,1,64.86,4.99,0,0,9,1,0,115,1,1.1,0.9
19267,1,20.58,4.33,0,0,9,1,0,115,1,1.1,0.9
19268,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19269,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19270,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19271,1,23.5,4.11,0,0,9,1,0,115,1,1.1,0.9
19272,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19273,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19274,1,21.8,1.95,0,0,9,1,0,115,1,1.1,0.9
19275,1,24.24,6.66,0,0,9,1,0,115,1,1.1,0.9
19276,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19277,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19278,1,9.58,0.72,0,0,9,1,0,115,1,1.1,0.9
19279,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19280,1,23.92,2.69,0,0,9,1,0,115,1,1.1,0.9
19281,1,23.92,4.17,0,0,9,1,0,115,1,1.1,0.9
19282,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19283,1,23.92,0.41,0,0,9,1,0,115,1,1.1,0.9
19284,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19285,1,23.92,3.63,0,0,9,1,0,115,1,1.1,0.9
19286,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19287,1,42.41,8.82,0,0,9,1,0,115,1,1.1,0.9
19288,1,40.7,4.09,0,0,9,1,0,115,1,1.1,0.9
19289,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19290,1,42.41,3.31,0,0,9,1,0,115,1,1.1,0.9
19291,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19292,1,42.41,10.98,0,0,9,1,0,115,1,1.1,0.9
19293,1,42.41,7.59,0,0,9,1,0,115,1,1.1,0.9
19294,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19295,1,77.58,6.99,0,0,9,1,0,115,1,1.1,0.9
19296,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19297,1,83.17,7.39,0,0,9,1,0,115,1,1.1,0.9
19298,1,53.43,12.65,0,0,9,1,0,115,1,1.1,0.9
19299,1,48.64,11.54,0,0,9,1,0,115,1,1.1,0.9
19300,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19301,1,7.02,1.3,0,0,9,1,0,115,1,1.1,0.9
19302,1,48.64,7.87,0,0,9,1,0,115,1,1.1,0.9
19303,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19304,1,28.65,3.99,0,0,9,1,0,115,1,1.1,0.9
19305,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19306,1,18.35,3.12,0,0,9,1,0,115,1,1.1,0.9
19307,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19308,1,0,0,0,-89.0098166319,9,1,0,500,1,1.1,0.9
19309,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19310,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19311,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19312,1,18.11,2.44,0,0,9,1,0,500,1,1.1,0.9
19313,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19314,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19315,1,18.11,2.46,0,0,9,1,0,115,1,1.1,0.9
19316,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19317,1,31.38,2.55,0,0,9,1,0,115,1,1.1,0.9
19318,1,32.7,4.65,0,0,9,1,0,115,1,1.1,0.9
19319,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19320,1,15.97,5.5,0,0,9,1,0,115,1,1.1,0.9
19321,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19322,1,15.97,4.2,0,0,9,1,0,115,1,1.1,0.9
19323,1,15.33,4.25,0,0,9,1,0,115,1,1.1,0.9
19324,1,0,0,0,3.43835960837,9,1,0,115,1,1.1,0.9
19325,1,5.26,1.22,0,0,9,1,0,115,1,1.1,0.9
19326,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19327,1,46.5,8.65,0,0,9,1,0,115,1,1.1,0.9
19328,1,46.5,19.73,0,0,9,1,0,115,1,1.1,0.9
19329,1,0,0,0,-363.936671397,9,1,0,765,1,1.1,0.9
19330,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19331,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19332,1,125.7,3.81,0,0,9,1,0,500,1,1.1,0.9
19333,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19334,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19335,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19336,1,36.36,3.92,0,0,9,1,0,115,1,1.1,0.9
19337,1,0,0,0,-21.996545574,9,1,0,500,1,1.1,0.9
19338,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19339,1,21.92,3.02,0,0,9,1,0,500,1,1.1,0.9
19340,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19341,1,21.92,3.15,0,0,9,1,0,500,1,1.1,0.9
19342,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19343,1,21.03,0.68,0,0,9,1,0,115,1,1.1,0.9
19344,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19345,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19346,1,2.47,0.32,0,0,9,1,0,115,1,1.1,0.9
19347,1,2.47,0.28,0,0,9,1,0,115,1,1.1,0.9
19348,1,2.47,0.46,0,0,9,1,0,115,1,1.1,0.9
19349,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19350,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19351,1,50.89,11.31,0,0,9,1,0,115,1,1.1,0.9
19352,1,46.69,2.02,0,0,9,1,0,115,1,1.1,0.9
19353,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19354,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19355,1,0,0,0,66.8849412227,9,1,0,115,1,1.1,0.9
19356,1,47.61,1.18,0,0,9,1,0,115,1,1.1,0.9
19357,1,46.69,10.22,0,0,9,1,0,115,1,1.1,0.9
19358,1,46.69,9.74,0,0,9,1,0,115,1,1.1,0.9
19359,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19360,1,60.27,8.78,0,0,9,1,0,115,1,1.1,0.9
19361,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19362,1,34.73,1.88,0,0,9,1,0,115,1,1.1,0.9
19363,1,50.6,11.9,0,0,9,1,0,115,1,1.1,0.9
19364,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19365,1,22.21,2.59,0,0,9,1,0,115,1,1.1,0.9
19366,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19367,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19368,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19369,1,22.21,3.13,0,0,9,1,0,115,1,1.1,0.9
19370,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19371,1,22.21,3.54,0,0,9,1,0,115,1,1.1,0.9
19372,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19373,1,22.21,1.09,0,0,9,1,0,115,1,1.1,0.9
19374,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19375,1,28.94,3.71,0,0,9,1,0,115,1,1.1,0.9
19376,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19377,1,28.94,1.92,0,0,9,1,0,115,1,1.1,0.9
19378,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19379,1,28.94,3.12,0,0,9,1,0,115,1,1.1,0.9
19380,1,24.13,3.76,0,0,9,1,0,115,1,1.1,0.9
19381,1,24.13,3.94,0,0,9,1,0,115,1,1.1,0.9
19382,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19383,1,24.13,3.33,0,0,9,1,0,115,1,1.1,0.9
19384,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19385,1,24.13,4.96,0,0,9,1,0,115,1,1.1,0.9
19386,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19387,1,37.75,4.3,0,0,9,1,0,115,1,1.1,0.9
19388,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19389,1,37.75,0.76,0,0,9,1,0,115,1,1.1,0.9
19390,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19391,1,37.75,3.73,0,0,9,1,0,115,1,1.1,0.9
19392,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19393,1,69.47,7.42,0,0,9,1,0,115,1,1.1,0.9
19394,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19395,1,6.2,0.85,0,0,9,1,0,115,1,1.1,0.9
19396,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19397,1,13.19,2.06,0,0,9,1,0,115,1,1.1,0.9
19398,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19399,1,78.79,8.29,0,0,9,1,0,115,1,1.1,0.9
19400,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19401,1,34.03,10.66,0,0,9,1,0,115,1,1.1,0.9
19402,1,34.53,8.68,0,0,9,1,0,115,1,1.1,0.9
19403,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19404,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19405,1,47.81,3.11,0,0,9,1,0,115,1,1.1,0.9
19406,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19407,1,43.61,2.28,0,0,9,1,0,115,1,1.1,0.9
19408,1,108.21,17.56,0,0,9,1,0,115,1,1.1,0.9
19409,1,18.72,2.98,0,0,9,1,0,115,1,1.1,0.9
19410,1,25.54,3.6,0,0,9,1,0,115,1,1.1,0.9
19411,1,0,0,0,87.4501587284,9,1,0,115,1,1.1,0.9
19412,1,69.36,13.12,0,0,9,1,0,115,1,1.1,0.9
19413,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19414,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19415,1,99.48,17.72,0,0,9,1,0,115,1,1.1,0.9
19416,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19417,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19418,1,46.03,2.16,0,0,9,1,0,115,1,1.1,0.9
19419,1,70.42,14.43,0,0,9,1,0,115,1,1.1,0.9
19420,1,46.03,10.16,0,0,9,1,0,115,1,1.1,0.9
19421,1,5.82,1.04,0,0,9,1,0,115,1,1.1,0.9
19422,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19423,1,14.29,2.88,0,0,9,1,0,115,1,1.1,0.9
19424,1,5.58,0.51,0,0,9,1,0,115,1,1.1,0.9
19425,1,11.17,1.74,0,0,9,1,0,115,1,1.1,0.9
19426,1,24.37,4.46,0,0,9,1,0,115,1,1.1,0.9
19427,1,24.37,7.11,0,0,9,1,0,115,1,1.1,0.9
19428,1,0,0,0,-155.752645211,9,1,0,500,1,1.1,0.9
19429,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19430,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19431,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19432,1,25.3,1.46,0,0,9,1,0,500,1,1.1,0.9
19433,1,0,0,0,-26.8098669351,9,1,0,500,1,1.1,0.9
19434,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19435,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19436,1,18.3,2.99,0,0,9,1,0,500,1,1.1,0.9
19437,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19438,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19439,1,18.3,1.56,0,0,9,1,0,115,1,1.1,0.9
19440,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19441,1,18.3,2.48,0,0,9,1,0,115,1,1.1,0.9
19442,1,19.13,7.91,0,0,9,1,0,115,1,1.1,0.9
19443,1,0,0,0,0.00624102253735,9,1,0,500,1,1.1,0.9
19444,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19445,1,57.96,7.83,0,0,9,1,0,500,1,1.1,0.9
19446,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19447,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19448,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19449,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19450,1,19.13,1.61,0,0,9,1,0,115,1,1.1,0.9
19451,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19452,1,40.51,6.35,0,0,9,1,0,115,1,1.1,0.9
19453,1,40.51,1.8,0,0,9,1,0,115,1,1.1,0.9
19454,1,40.51,6.54,0,0,9,1,0,115,1,1.1,0.9
19455,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19456,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19457,1,40.51,2.83,0,0,9,1,0,115,1,1.1,0.9
19458,1,19.3,2.78,0,0,9,1,0,115,1,1.1,0.9
19459,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19460,1,19.51,1.57,0,0,9,1,0,115,1,1.1,0.9
19461,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19462,1,20.11,3.34,0,0,9,1,0,115,1,1.1,0.9
19463,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19464,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19465,1,5.64,0.59,0,0,9,1,0,115,1,1.1,0.9
19466,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19467,1,5.97,0.75,0,0,9,1,0,115,1,1.1,0.9
19468,1,5.12,1.12,0,0,9,1,0,115,1,1.1,0.9
19469,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19470,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19471,1,11.31,1.35,0,0,9,1,0,115,1,1.1,0.9
19472,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19473,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19474,1,20.52,3.16,0,0,9,1,0,115,1,1.1,0.9
19475,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19476,1,20.52,2.74,0,0,9,1,0,115,1,1.1,0.9
19477,1,0,0,0,-86.3920911511,9,1,0,500,1,1.1,0.9
19478,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19479,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19480,1,20.52,1.66,0,0,9,1,0,500,1,1.1,0.9
19481,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19482,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19483,1,22.99,0.49,0,0,9,1,0,115,1,1.1,0.9
19484,1,45.99,5.51,0,0,9,1,0,115,1,1.1,0.9
19485,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19486,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19487,1,22.99,2.64,0,0,9,1,0,115,1,1.1,0.9
19488,1,5.3,1.26,0,0,9,1,0,115,1,1.1,0.9
19489,1,0,0,0,-0.871484748752,9,1,0,115,1,1.1,0.9
19490,1,5.39,0.48,0,0,9,1,0,115,1,1.1,0.9
19491,1,4.98,0.41,0,0,9,1,0,115,1,1.1,0.9
19492,1,4.98,0.1,0,-5.11568428965,9,1,0,115,1,1.1,0.9
19493,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19494,1,12.08,1.55,0,0,9,1,0,115,1,1.1,0.9
19495,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19496,1,7.38,1.4,0,0,9,1,0,115,1,1.1,0.9
19497,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19498,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19499,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19500,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19501,1,6.02,0.61,0,0,9,1,0,115,1,1.1,0.9
19502,1,13.25,1.39,0,0,9,1,0,115,1,1.1,0.9
19503,1,13.13,1.99,0,0,9,1,0,115,1,1.1,0.9
19504,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19505,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19506,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19507,1,6.53,0.62,0,0,9,1,0,115,1,1.1,0.9
19508,1,12.74,2.31,0,0,9,1,0,115,1,1.1,0.9
19509,1,12.74,1.06,0,0,9,1,0,115,1,1.1,0.9
19510,1,14.04,2.74,0,0,9,1,0,115,1,1.1,0.9
19511,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19512,1,7.29,1.26,0,0,9,1,0,115,1,1.1,0.9
19513,1,10.14,0.68,0,0,9,1,0,115,1,1.1,0.9
19514,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19515,1,10.68,1.52,0,0,9,1,0,115,1,1.1,0.9
19516,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19517,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19518,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19519,1,5.97,0.54,0,0,9,1,0,115,1,1.1,0.9
19520,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19521,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19522,1,8.79,0.86,0,0,9,1,0,115,1,1.1,0.9
19523,1,14.99,2.63,0,0,9,1,0,115,1,1.1,0.9
19524,1,13.53,3,0,0,9,1,0,115,1,1.1,0.9
19525,1,4.55,0.76,0,0,9,1,0,115,1,1.1,0.9
19526,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19527,1,10.73,0.92,0,0,9,1,0,115,1,1.1,0.9
19528,1,10.73,1.16,0,0,9,1,0,115,1,1.1,0.9
19529,1,0,0,0,-47.6045819631,9,1,0,500,1,1.1,0.9
19530,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19531,1,10.73,0.35,0,0,9,1,0,500,1,1.1,0.9
19532,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19533,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19534,1,7.33,1.26,0,0,9,1,0,115,1,1.1,0.9
19535,1,14.67,3.62,0,0,9,1,0,115,1,1.1,0.9
19536,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19537,1,12.67,2.61,0,0,9,1,0,115,1,1.1,0.9
19538,1,12.67,2.28,0,8.63229434032,9,1,0,115,1,1.1,0.9
19539,1,12.67,0.41,0,0,9,1,0,115,1,1.1,0.9
19540,1,30.51,6.61,0,0,9,1,0,115,1,1.1,0.9
19541,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19542,1,15.43,4.6,0,0,9,1,0,115,1,1.1,0.9
19543,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19544,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19545,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19546,1,15.43,2.22,0,0,9,1,0,115,1,1.1,0.9
19547,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19548,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19549,1,8.76,1.77,0,0,9,1,0,115,1,1.1,0.9
19550,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19551,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19552,1,18.23,3.42,0,0,9,1,0,115,1,1.1,0.9
19553,1,35.08,5.93,0,0,9,1,0,115,1,1.1,0.9
19554,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19555,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19556,1,35.71,3,0,0,9,1,0,115,1,1.1,0.9
19557,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19558,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19559,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19560,1,50.5,6.76,0,0,9,1,0,500,1,1.1,0.9
19561,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19562,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19563,1,41.11,2.62,0,0,9,1,0,115,1,1.1,0.9
19564,1,9.32,1.81,0,0,9,1,0,115,1,1.1,0.9
19565,1,7.79,0.31,0,0,9,1,0,115,1,1.1,0.9
19566,1,10.72,0.49,0,0,9,1,0,115,1,1.1,0.9
19567,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19568,1,7.9,1.58,0,0,9,1,0,115,1,1.1,0.9
19569,1,10.53,1.16,0,0,9,1,0,115,1,1.1,0.9
19570,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19571,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19572,1,28.57,3.08,0,0,9,1,0,115,1,1.1,0.9
19573,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19574,1,10.58,1.34,0,0,9,1,0,115,1,1.1,0.9
19575,1,7.59,1.21,0,0,9,1,0,115,1,1.1,0.9
19576,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19577,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19578,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19579,1,17.7,3.32,0,0,9,1,0,500,1,1.1,0.9
19580,1,0.78,0.06,0,0,9,1,0,500,1,1.1,0.9
19581,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19582,1,17.7,1.28,0,0,9,1,0,115,1,1.1,0.9
19583,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19584,1,17.7,1.81,0,0,9,1,0,115,1,1.1,0.9
19585,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19586,1,18.42,5.74,0,0,9,1,0,115,1,1.1,0.9
19587,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19588,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19589,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19590,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19591,1,11.46,2.42,0,0,9,1,0,500,1,1.1,0.9
19592,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19593,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19594,1,6.55,0.2,0,0,9,1,0,115,1,1.1,0.9
19595,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19596,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19597,1,0,0,0,-216.30418935,9,1,0,500,1,1.1,0.9
19598,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19599,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19600,1,14.28,2.02,0,0,9,1,0,500,1,1.1,0.9
19601,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19602,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19603,1,13.55,2.69,0,0,9,1,0,115,1,1.1,0.9
19604,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19605,1,13.92,1.36,0,0,9,1,0,115,1,1.1,0.9
19606,1,13.21,0.41,0,0,9,1,0,115,1,1.1,0.9
19607,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19608,1,13.21,2.18,0,0,9,1,0,115,1,1.1,0.9
19609,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19610,1,13.21,2.7,0,0,9,1,0,115,1,1.1,0.9
19611,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19612,1,11.35,1.78,0,0,9,1,0,115,1,1.1,0.9
19613,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19614,1,29.15,1.59,0,0,9,1,0,115,1,1.1,0.9
19615,1,7.36,0.87,0,0,9,1,0,115,1,1.1,0.9
19616,1,13.5,0.72,0,0,9,1,0,115,1,1.1,0.9
19617,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19618,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19619,1,9.8,1.68,0,0,9,1,0,115,1,1.1,0.9
19620,1,9.63,1.31,0,0,9,1,0,115,1,1.1,0.9
19621,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19622,1,4.78,0.9,0,0,9,1,0,115,1,1.1,0.9
19623,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19624,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19625,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19626,1,12.91,1.54,0,0,9,1,0,115,1,1.1,0.9
19627,1,2.5,0.23,0,-6.51300190855,9,1,0,115,1,1.1,0.9
19628,1,4.93,0.75,0,0,9,1,0,115,1,1.1,0.9
19629,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19630,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19631,1,20.45,0.41,0,0,9,1,0,115,1,1.1,0.9
19632,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19633,1,9.65,1.04,0,0,9,1,0,115,1,1.1,0.9
19634,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19635,1,5.39,0.33,0,0,9,1,0,115,1,1.1,0.9
19636,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19637,1,4.68,0.56,0,0,9,1,0,115,1,1.1,0.9
19638,1,10.47,1.62,0,0,9,1,0,115,1,1.1,0.9
19639,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19640,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19641,1,10.47,0.52,0,0,9,1,0,115,1,1.1,0.9
19642,1,0,0,0,-2.7056916613,9,1,0,500,1,1.1,0.9
19643,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19644,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19645,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19646,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19647,1,10.51,1.75,0,0,9,1,0,500,1,1.1,0.9
19648,1,8.42,2.2,0,0,9,1,0,115,1,1.1,0.9
19649,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19650,1,0,0,0,-32.822842103,9,1,0,500,1,1.1,0.9
19651,1,14.66,0.49,0,0,9,1,0,115,1,1.1,0.9
19652,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19653,1,14.66,2.15,0,0,9,1,0,500,1,1.1,0.9
19654,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19655,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19656,1,14.66,0.74,0,0,9,1,0,115,1,1.1,0.9
19657,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19658,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19659,1,5.9,1.98,0,0,9,1,0,115,1,1.1,0.9
19660,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19661,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19662,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19663,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19664,1,10.98,1.01,0,0,9,1,0,115,1,1.1,0.9
19665,1,8.01,0.8,0,0,9,1,0,115,1,1.1,0.9
19666,1,6.77,0.77,0,0,9,1,0,115,1,1.1,0.9
19667,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19668,1,6.41,0.82,0,0,9,1,0,115,1,1.1,0.9
19669,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19670,1,6.18,0.77,0,0,9,1,0,115,1,1.1,0.9
19671,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19672,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19673,1,7.36,1.23,0,0,9,1,0,115,1,1.1,0.9
19674,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19675,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19676,1,11.21,0.34,0,0,9,1,0,115,1,1.1,0.9
19677,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19678,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19679,1,2.41,0.61,0,0,9,1,0,115,1,1.1,0.9
19680,1,4.46,0.69,0,0,9,1,0,115,1,1.1,0.9
19681,1,8.03,0.6,0,0,9,1,0,115,1,1.1,0.9
19682,1,4.19,0.74,0,0,9,1,0,115,1,1.1,0.9
19683,1,3.91,0.24,0,0,9,1,0,115,1,1.1,0.9
19684,1,7.84,0.96,0,0,9,1,0,115,1,1.1,0.9
19685,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19686,1,19.45,1.96,0,0,9,1,0,115,1,1.1,0.9
19687,1,0,0,0,-242.999873386,9,1,0,500,1,1.1,0.9
19688,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19689,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19690,1,22.62,2.18,0,0,9,1,0,500,1,1.1,0.9
19691,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19692,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19693,1,19.45,2.49,0,0,9,1,0,115,1,1.1,0.9
19694,1,19.45,0.36,0,0,9,1,0,115,1,1.1,0.9
19695,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19696,1,20.67,2.84,0,0,9,1,0,115,1,1.1,0.9
19697,1,0,0,0,-210.219775043,9,1,0,500,1,1.1,0.9
19698,1,20.13,2.15,0,0,9,1,0,115,1,1.1,0.9
19699,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19700,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19701,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19702,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19703,1,20.13,4.89,0,0,9,1,0,115,1,1.1,0.9
19704,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19705,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19706,1,20.13,1.97,0,0,9,1,0,115,1,1.1,0.9
19707,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19708,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19709,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19710,1,3.23,0.05,0,0,9,1,0,115,1,1.1,0.9
19711,1,9.07,1.56,0,0,9,1,0,115,1,1.1,0.9
19712,1,4.31,0.7,0,0,9,1,0,115,1,1.1,0.9
19713,1,30.34,8.62,0,0,9,1,0,115,1,1.1,0.9
19714,1,5.85,0.97,0,0,9,1,0,115,1,1.1,0.9
19715,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19716,1,11.71,2.12,0,0,9,1,0,115,1,1.1,0.9
19717,1,0,0,0,-0.000901564026576,9,1,0,115,1,1.1,0.9
19718,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19719,1,14.99,0.75,0,0,9,1,0,115,1,1.1,0.9
19720,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19721,1,10.02,1.78,0,0,9,1,0,115,1,1.1,0.9
19722,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19723,1,6.71,0.35,0,0,9,1,0,115,1,1.1,0.9
19724,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19725,1,3.43,0.14,0,0,9,1,0,115,1,1.1,0.9
19726,1,6.86,1.05,0,0,9,1,0,115,1,1.1,0.9
19727,1,10.11,0.68,0,0,9,1,0,115,1,1.1,0.9
19728,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19729,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19730,1,5.2,1.47,0,0,9,1,0,115,1,1.1,0.9
19731,1,10.58,0.93,0,0,9,1,0,115,1,1.1,0.9
19732,1,9.02,2.13,0,0,9,1,0,115,1,1.1,0.9
19733,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19734,1,9.02,0.97,0,0,9,1,0,115,1,1.1,0.9
19735,1,0,0,0,-0.0004200554855,9,1,0,500,1,1.1,0.9
19736,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19737,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19738,1,19.16,1.71,0,0,9,1,0,500,1,1.1,0.9
19739,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19740,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19741,1,6.13,0.14,0,0,9,1,0,115,1,1.1,0.9
19742,1,6.13,0.42,0,0,9,1,0,115,1,1.1,0.9
19743,1,5.4,0.85,0,0,9,1,0,115,1,1.1,0.9
19744,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19745,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19746,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19747,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19748,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19749,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19750,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19751,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19752,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19753,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19754,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19755,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19756,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19757,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19758,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19759,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19760,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19761,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19762,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19763,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19764,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19765,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19766,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19767,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19768,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19769,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19770,2,0,0,0,0,9,1,0,20,1,1.1,0.9
19771,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19772,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19773,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19774,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19775,1,0,0,0,-365.496000323,9,1,0,765,1,1.1,0.9
19776,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19777,1,0,0,0,0,9,1,0,345,1,1.1,0.9
19778,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19779,2,0,0,0,0,9,1,0,22,1,1.1,0.9
19780,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19781,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19782,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19783,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19784,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19785,1,0,0,0,0,9,1,0,345,1,1.1,0.9
19786,1,0,0,0,-723.131017248,9,1,0,765,1,1.1,0.9
19787,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19788,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19789,2,0,0,0,0,9,1,0,24,1,1.1,0.9
19790,2,0,0,0,0,9,1,0,24,1,1.1,0.9
19791,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19792,2,0,0,0,0,9,1,0,20,1,1.1,0.9
19793,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19794,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19795,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19796,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19797,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19798,1,0,0,0,0,9,1,0,765,1,1.1,0.9
19799,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19800,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19801,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19802,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19803,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19804,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19805,2,0,0,0,0,9,1,0,20,1,1.1,0.9
19806,2,0,0,0,0,9,1,0,22,1,1.1,0.9
19807,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19808,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19809,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19810,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19811,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19812,2,0,0,0,0,9,1,0,22,1,1.1,0.9
19813,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19814,2,0,0,0,0,9,1,0,24,1,1.1,0.9
19815,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19816,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19817,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19818,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19819,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19820,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19821,2,0,0,0,0,9,1,0,20,1,1.1,0.9
19822,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19823,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19824,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19825,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19826,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19827,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19828,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19829,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19830,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19831,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19832,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19833,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19834,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19835,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19836,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19837,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19838,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19839,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19840,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19841,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19842,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19843,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19844,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19845,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19846,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19847,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19848,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19849,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19850,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19851,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19852,2,0,0,0,0,9,1,0,20,1,1.1,0.9
19853,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19854,2,0,0,0,0,9,1,0,22,1,1.1,0.9
19855,2,0,0,0,0,9,1,0,13.2,1,1.1,0.9
19856,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19857,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19858,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19859,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19860,1,0,0,0,-336.09863551,9,1,0,500,1,1.1,0.9
19861,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19862,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19863,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19864,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19865,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19866,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19867,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19868,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19869,2,0,0,0,0,9,1,0,500,1,1.1,0.9
19870,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19871,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19872,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19873,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19874,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19875,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19876,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19877,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19878,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19879,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19880,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19881,1,0,0,0,-449.770495246,9,1,0,500,1,1.1,0.9
19882,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19883,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19884,2,0,0,0,0,9,1,0,24,1,1.1,0.9
19885,2,0,0,0,0,9,1,0,22,1,1.1,0.9
19886,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19887,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19888,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19889,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19890,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19891,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19892,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19893,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19894,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19895,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19896,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19897,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19898,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19899,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19900,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19901,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19902,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19903,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19904,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19905,1,0,0,0,-4.65658345142,9,1,0,115,1,1.1,0.9
19906,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19907,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19908,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19909,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19910,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19911,1,0,0,0,-240.611193364,9,1,0,500,1,1.1,0.9
19912,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19913,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19914,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19915,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19916,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19917,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19918,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19919,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19920,2,0,0,0,0,9,1,0,24,1,1.1,0.9
19921,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19922,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19923,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19924,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19925,2,0,0,0,0,9,1,0,500,1,1.1,0.9
19926,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19927,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19928,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19929,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19930,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19931,1,0,0,0,-73.919698897,9,1,0,500,1,1.1,0.9
19932,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19933,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19934,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19935,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19936,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19937,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19938,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19939,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19940,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19941,1,0,0,0,-360.928153406,9,1,0,500,1,1.1,0.9
19942,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19943,2,0,0,0,0,9,1,0,13.2,1,1.1,0.9
19944,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19945,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19946,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19947,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19948,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19949,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19950,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19951,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19952,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19953,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19954,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19955,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19956,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19957,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19958,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19959,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19960,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19961,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19962,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19963,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19964,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19965,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19966,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19967,1,0,0,0,-76.5324707442,9,1,0,500,1,1.1,0.9
19968,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19969,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19970,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19971,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19972,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19973,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19974,1,0,0,0,0,9,1,0,500,1,1.1,0.9
19975,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19976,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19977,2,0,0,0,0,9,1,0,20,1,1.1,0.9
19978,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19979,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19980,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19981,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19982,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19983,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19984,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19985,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19986,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19987,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19988,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19989,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19990,2,0,0,0,0,9,1,0,115,1,1.1,0.9
19991,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19992,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19993,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19994,1,0,0,0,-100.277106969,9,1,0,500,1,1.1,0.9
19995,1,0,0,0,0,9,1,0,115,1,1.1,0.9
19996,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19997,2,0,0,0,0,9,1,0,18,1,1.1,0.9
19998,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
19999,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20000,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20001,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20002,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20003,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20004,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20005,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20006,3,0,0,0,-0.273336574518,9,1,0,13.8,1,1.1,0.9
20007,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20008,2,0,0,0,0,9,1,0,13.2,1,1.1,0.9
20009,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20010,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20011,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20012,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20013,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20014,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20015,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20016,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20017,1,0,0,0,-146.963807134,9,1,0,500,1,1.1,0.9
20018,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20019,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20020,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20021,2,0,0,0,0,9,1,0,20,1,1.1,0.9
20022,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20023,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20024,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20025,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20026,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20027,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20028,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20029,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20030,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20031,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20032,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20033,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20034,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20035,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20036,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20037,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20038,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20039,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20040,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20041,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20042,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20043,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20044,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20045,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20046,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20047,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20048,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20049,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20050,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20051,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20052,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20053,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20054,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20055,1,0,0,0,35.0142152194,9,1,0,765,1,1.1,0.9
20056,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20057,1,0,0,0,0,9,1,0,345,1,1.1,0.9
20058,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20059,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20060,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20061,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20062,1,0,0,0,0,9,1,0,345,1,1.1,0.9
20063,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20064,1,0,0,0,0,9,1,0,345,1,1.1,0.9
20065,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20066,1,0,0,0,-511.588486845,9,1,0,765,1,1.1,0.9
20067,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20068,1,0,0,0,0,9,1,0,345,1,1.1,0.9
20069,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20070,2,0,0,0,0,9,1,0,20,1,1.1,0.9
20071,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20072,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20073,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20074,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
