bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
20075,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20076,1,0,0,0,0,9,1,0,345,1,1.1,0.9
20077,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20078,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20079,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20080,2,0,0,0,0,9,1,0,500,1,1.1,0.9
20081,1,0,0,0,0,9,1,0,345,1,1.1,0.9
20082,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20083,1,0,0,0,-414.1876907,9,1,0,500,1,1.1,0.9
20084,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20085,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20086,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20087,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20088,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20089,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20090,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20091,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20092,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20093,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20094,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20095,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20096,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20097,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20098,2,0,0,0,0,9,1,0,24,1,1.1,0.9
20099,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20100,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20101,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20102,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20103,1,0,0,0,-9.38360886786,9,1,0,500,1,1.1,0.9
20104,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20105,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20106,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20107,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20108,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20109,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20110,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20111,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20112,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20113,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20114,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20115,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20116,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20117,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20118,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20119,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20120,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20121,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20122,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20123,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20124,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20125,1,0,0,0,-0.00111223745273,9,1,0,500,1,1.1,0.9
20126,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20127,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20128,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20129,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20130,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20131,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20132,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20133,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20134,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20135,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20136,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20137,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20138,1,0,0,0,-739.497712136,9,1,0,765,1,1.1,0.9
20139,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20140,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20141,2,0,0,0,0,9,1,0,13.2,1,1.1,0.9
20142,2,0,0,0,0,9,1,0,20,1,1.1,0.9
20143,2,0,0,0,0,9,1,0,20,1,1.1,0.9
20144,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20145,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20146,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20147,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20148,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20149,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20150,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20151,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20152,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20153,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20154,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20155,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20156,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20157,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20158,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20159,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20160,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20161,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20162,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20163,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20164,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20165,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20166,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20167,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20168,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20169,1,0,0,0,-760.119943832,9,1,0,765,1,1.1,0.9
20170,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20171,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20172,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20173,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20174,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20175,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20176,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20177,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20178,1,0,0,0,-152.787831545,9,1,0,500,1,1.1,0.9
20179,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20180,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20181,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20182,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20183,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20184,1,0,0,0,-588.088822907,9,1,0,765,1,1.1,0.9
20185,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20186,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20187,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20188,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20189,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20190,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20191,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20192,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20193,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20194,1,0,0,0,-838.238215072,9,1,0,765,1,1.1,0.9
20195,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20196,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20197,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20198,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20199,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20200,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20201,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20202,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20203,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20204,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20205,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20206,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20207,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20208,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20209,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20210,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20211,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20212,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20213,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20214,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20215,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20216,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20217,2,0,0,0,0,9,1,0,24,1,1.1,0.9
20218,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20219,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20220,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20221,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20222,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20223,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20224,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20225,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20226,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20227,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20228,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20229,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20230,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20231,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20232,2,0,0,0,0,9,1,0,20,1,1.1,0.9
20233,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20234,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20235,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20236,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20237,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20238,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20239,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20240,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20241,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20242,1,0,0,0,-422.531745826,9,1,0,765,1,1.1,0.9
20243,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20244,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20245,2,0,0,0,0,9,1,0,22,1,1.1,0.9
20246,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20247,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20248,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20249,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20250,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20251,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20252,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20253,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20254,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20255,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20256,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20257,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20258,2,0,0,0,0,9,1,0,24,1,1.1,0.9
20259,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20260,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20261,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20262,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20263,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20264,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20265,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20266,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20267,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20268,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20269,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20270,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20271,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20272,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20273,2,0,0,0,0,9,1,0,13.2,1,1.1,0.9
20274,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20275,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20276,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20277,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20278,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20279,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20280,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20281,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20282,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20283,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20284,2,0,0,0,0,9,1,0,20,1,1.1,0.9
20285,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20286,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20287,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20288,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20289,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20290,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20291,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20292,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20293,2,0,0,0,0,9,1,0,115,1,1.1,0.9
20294,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20295,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20296,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20297,1,0,0,0,-540.529987416,9,1,0,765,1,1.1,0.9
20298,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20299,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20300,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20301,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20302,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20303,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20304,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20305,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20306,1,0,0,0,0,9,1,0,765,1,1.1,0.9
20307,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20308,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20309,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20310,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20311,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20312,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20313,2,0,0,0,0,9,1,0,500,1,1.1,0.9
20314,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20315,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20316,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20317,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20318,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20319,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20320,1,0,0,0,0,9,1,0,115,1,1.1,0.9
20321,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20322,2,0,0,0,0,9,1,0,13.8,1,1.1,0.9
20323,2,0,0,0,0,9,1,0,18,1,1.1,0.9
20324,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20325,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20326,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20327,1,0,0,0,0,9,1,0,500,1,1.1,0.9
20328,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20329,1,0.62,0.02,0,0,10,1,0,161,1,1.1,0.9
20330,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20331,1,2.51,0.3,0,0,10,1,0,161,1,1.1,0.9
20332,1,5.02,0.95,0,0,10,1,0,161,1,1.1,0.9
20333,1,3.78,1.18,0,0,10,1,0,161,1,1.1,0.9
20334,1,18.11,2.32,0,0,10,1,0,161,1,1.1,0.9
20335,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20336,1,9.57,2.98,0,0,10,1,0,161,1,1.1,0.9
20337,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20338,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20339,1,9.38,1.05,0,0,10,1,0,161,1,1.1,0.9
20340,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20341,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20342,1,8.54,1.98,0,0,10,1,0,161,1,1.1,0.9
20343,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20344,1,8.66,1.36,0,0,10,1,0,161,1,1.1,0.9
20345,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20346,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20347,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20348,1,4.91,0.25,0,0,10,1,0,161,1,1.1,0.9
20349,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20350,1,0,0,0,-102.682259573,10,1,0,500,1,1.1,0.9
20351,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20352,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20353,1,41.15,3.65,0,0,10,1,0,500,1,1.1,0.9
20354,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20355,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20356,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20357,1,40.06,7.89,0,0,10,1,0,161,1,1.1,0.9
20358,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20359,1,40.06,1.8,0,0,10,1,0,161,1,1.1,0.9
20360,1,40.06,12.21,0,0,10,1,0,161,1,1.1,0.9
20361,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20362,1,4.31,0.31,0,0,10,1,0,161,1,1.1,0.9
20363,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20364,1,2.06,0.28,0,0,10,1,0,161,1,1.1,0.9
20365,1,0,0,0,-23.982501253,10,1,0,161,1,1.1,0.9
20366,1,4.14,0.28,0,0,10,1,0,161,1,1.1,0.9
20367,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20368,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20369,1,0,0,0,-45.0106211528,10,1,0,500,1,1.1,0.9
20370,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20371,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20372,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20373,1,37.33,8,0,0,10,1,0,345,1,1.1,0.9
20374,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20375,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20376,1,74.67,12.46,0,0,10,1,0,161,1,1.1,0.9
20377,1,37.33,3.3,0,0,10,1,0,161,1,1.1,0.9
20378,1,20.77,2.78,0,0,10,1,0,161,1,1.1,0.9
20379,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20380,1,19.57,1.69,0,0,10,1,0,161,1,1.1,0.9
20381,1,19.57,2.1,0,0,10,1,0,161,1,1.1,0.9
20382,1,19.19,1.63,0,0,10,1,0,161,1,1.1,0.9
20383,1,1.05,0.09,0,-32.7392313119,10,1,0,161,1,1.1,0.9
20384,1,1.57,0.26,0,0,10,1,0,161,1,1.1,0.9
20385,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20386,1,2.36,0.59,0,0,10,1,0,161,1,1.1,0.9
20387,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20388,1,5.24,0.54,0,0,10,1,0,161,1,1.1,0.9
20389,1,5.54,1.01,0,0,10,1,0,161,1,1.1,0.9
20390,1,6.76,0.84,0,0,10,1,0,161,1,1.1,0.9
20391,1,0,0,0,-295.235639948,10,1,0,500,1,1.1,0.9
20392,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20393,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20394,1,10.93,0.28,0,0,10,1,0,500,1,1.1,0.9
20395,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20396,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20397,1,0,0,0,0,10,1,0,115,1,1.1,0.9
20398,1,20.25,3.49,0,0,10,1,0,161,1,1.1,0.9
20399,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20400,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20401,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20402,1,0,0,0,0,10,1,0,115,1,1.1,0.9
20403,1,20.25,1.96,0,0,10,1,0,161,1,1.1,0.9
20404,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20405,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20406,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20407,1,0,0,0,0.00469997219065,10,1,0,500,1,1.1,0.9
20408,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20409,1,0,0,0,0,10,1,0,115,1,1.1,0.9
20410,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20411,1,18.74,2.18,0,0,10,1,0,500,1,1.1,0.9
20412,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20413,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20414,1,0,0,0,0.000897190578251,10,1,0,500,1,1.1,0.9
20415,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20416,1,22.11,2.46,0,0,10,1,0,500,1,1.1,0.9
20417,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20418,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20419,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20420,1,20.52,1.03,0,0,10,1,0,161,1,1.1,0.9
20421,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20422,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20423,1,20.17,2.79,0,0,10,1,0,161,1,1.1,0.9
20424,1,20.52,4.32,0,0,10,1,0,161,1,1.1,0.9
20425,1,21.45,5.87,0,0,10,1,0,161,1,1.1,0.9
20426,1,0,0,0,-25.5672602054,10,1,0,500,1,1.1,0.9
20427,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20428,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20429,1,21.68,2.35,0,0,10,1,0,500,1,1.1,0.9
20430,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20431,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20432,1,21.45,4.32,0,0,10,1,0,161,1,1.1,0.9
20433,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20434,1,21.45,8.05,0,0,10,1,0,161,1,1.1,0.9
20435,1,3.46,1.37,0,0,10,1,0,161,1,1.1,0.9
20436,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20437,1,1.59,0.38,0,0,10,1,0,161,1,1.1,0.9
20438,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20439,1,0,0,0,0,10,1,0,115,1,1.1,0.9
20440,1,3.67,0.33,0,0,10,1,0,161,1,1.1,0.9
20441,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20442,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20443,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20444,1,3.96,0.31,0,0,10,1,0,161,1,1.1,0.9
20445,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20446,1,0,0,0,0,10,1,0,115,1,1.1,0.9
20447,1,3.67,0.33,0,0,10,1,0,161,1,1.1,0.9
20448,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20449,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20450,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20451,1,2.3,0.2,0,0,10,1,0,161,1,1.1,0.9
20452,1,2.3,0.32,0,0,10,1,0,161,1,1.1,0.9
20453,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20454,1,2.3,0.56,0,0,10,1,0,161,1,1.1,0.9
20455,1,0.27,0.04,0,0,10,1,0,161,1,1.1,0.9
20456,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20457,1,1.89,0.22,0,0,10,1,0,161,1,1.1,0.9
20458,1,2.71,0.27,0,0,10,1,0,161,1,1.1,0.9
20459,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20460,1,4.27,0.57,0,0,10,1,0,161,1,1.1,0.9
20461,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20462,1,5.1,0.19,0,0,10,1,0,161,1,1.1,0.9
20463,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20464,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20465,1,5.04,0.33,0,0,10,1,0,161,1,1.1,0.9
20466,1,1.15,0.23,0,0,10,1,0,161,1,1.1,0.9
20467,1,12.93,1.72,0,0,10,1,0,161,1,1.1,0.9
20468,1,12.63,1.22,0,0,10,1,0,161,1,1.1,0.9
20469,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20470,1,12.93,0.45,0,0,10,1,0,161,1,1.1,0.9
20471,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20472,1,1.75,0.12,0,0,10,1,0,161,1,1.1,0.9
20473,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20474,1,1.53,0.34,0,0,10,1,0,161,1,1.1,0.9
20475,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20476,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20477,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20478,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20479,1,5.18,0.46,0,0,10,1,0,500,1,1.1,0.9
20480,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20481,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20482,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20483,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20484,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20485,1,5.18,0.54,0,0,10,1,0,161,1,1.1,0.9
20486,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20487,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20488,1,5.18,1.22,0,0,10,1,0,161,1,1.1,0.9
20489,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20490,1,11.28,0.34,0,0,10,1,0,161,1,1.1,0.9
20491,1,7.73,1.02,0,0,10,1,0,161,1,1.1,0.9
20492,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20493,1,7.9,1.46,0,0,10,1,0,161,1,1.1,0.9
20494,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20495,1,2.11,0.31,0,0,10,1,0,161,1,1.1,0.9
20496,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20497,1,5.04,0.67,0,0,10,1,0,161,1,1.1,0.9
20498,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20499,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20500,1,3.39,0.38,0,0,10,1,0,161,1,1.1,0.9
20501,1,3.75,0.47,0,0,10,1,0,161,1,1.1,0.9
20502,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20503,1,1.87,0.36,0,0,10,1,0,161,1,1.1,0.9
20504,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20505,1,1.24,0.2,0,0,10,1,0,161,1,1.1,0.9
20506,1,3.94,0.6,0,0,10,1,0,161,1,1.1,0.9
20507,1,2.88,0.37,0,0,10,1,0,161,1,1.1,0.9
20508,1,2.88,0.28,0,0,10,1,0,161,1,1.1,0.9
20509,1,4.19,0.71,0,0,10,1,0,161,1,1.1,0.9
20510,1,0,0,0,-16.1233713508,10,1,0,500,1,1.1,0.9
20511,1,8.38,1.84,0,0,10,1,0,161,1,1.1,0.9
20512,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20513,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20514,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20515,1,1.94,0.18,0,0,10,1,0,161,1,1.1,0.9
20516,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20517,1,3.45,0.11,0,0,10,1,0,161,1,1.1,0.9
20518,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20519,1,16.58,0.81,0,0,10,1,0,161,1,1.1,0.9
20520,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20521,1,15.54,1.5,0,0,10,1,0,161,1,1.1,0.9
20522,1,0,0,0,-1.26942347295,10,1,0,500,1,1.1,0.9
20523,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20524,1,15.54,1.01,0,0,10,1,0,500,1,1.1,0.9
20525,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20526,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20527,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20528,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20529,1,2.3,0.28,0,0,10,1,0,161,1,1.1,0.9
20530,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20531,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20532,1,3.21,0.61,0,0,10,1,0,161,1,1.1,0.9
20533,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20534,1,45.35,12.26,0,0,10,1,0,161,1,1.1,0.9
20535,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20536,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20537,1,45.35,7.43,0,0,10,1,0,161,1,1.1,0.9
20538,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20539,1,45.35,2.43,0,0,10,1,0,161,1,1.1,0.9
20540,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20541,1,45.35,5.16,0,0,10,1,0,161,1,1.1,0.9
20542,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20543,1,1.2,0.03,0,0,10,1,0,161,1,1.1,0.9
20544,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20545,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20546,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20547,1,2.66,0.14,0,0,10,1,0,161,1,1.1,0.9
20548,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20549,1,1.07,0.17,0,-33.8928731887,10,1,0,161,1,1.1,0.9
20550,1,7.02,0.85,0,0,10,1,0,161,1,1.1,0.9
20551,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20552,1,7.43,1.69,0,0,10,1,0,161,1,1.1,0.9
20553,1,0,0,0,-30.6598984879,10,1,0,500,1,1.1,0.9
20554,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20555,1,7.02,1.11,0,0,10,1,0,500,1,1.1,0.9
20556,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20557,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20558,1,2.03,0.24,0,0,10,1,0,161,1,1.1,0.9
20559,1,2.3,0.13,0,0,10,1,0,161,1,1.1,0.9
20560,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20561,1,27.15,1.96,0,3.64014808886,10,1,0,161,1,1.1,0.9
20562,1,27.15,1.18,0,0,10,1,0,161,1,1.1,0.9
20563,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20564,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20565,1,0,0,0,-0.017185250748,10,1,0,500,1,1.1,0.9
20566,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20567,1,27.15,1.22,0,0,10,1,0,500,1,1.1,0.9
20568,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20569,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20570,1,27.15,2.63,0,0,10,1,0,161,1,1.1,0.9
20571,1,14.6,0.71,0,0,10,1,0,161,1,1.1,0.9
20572,1,6.55,0.09,0,0,10,1,0,161,1,1.1,0.9
20573,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20574,1,2.35,0.19,0,0,10,1,0,161,1,1.1,0.9
20575,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20576,1,10.35,1.27,0,0,10,1,0,161,1,1.1,0.9
20577,1,0,0,0,1.23392253716,10,1,0,161,1,1.1,0.9
20578,1,10.35,2.52,0,0,10,1,0,161,1,1.1,0.9
20579,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20580,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20581,1,10.35,1.57,0,0,10,1,0,161,1,1.1,0.9
20582,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20583,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20584,1,4.63,1.01,0,0,10,1,0,161,1,1.1,0.9
20585,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20586,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20587,1,46.16,2.71,0,0,10,1,0,161,1,1.1,0.9
20588,1,46.16,4.63,0,0,10,1,0,161,1,1.1,0.9
20589,1,0,0,0,0.00941046231239,10,1,0,500,1,1.1,0.9
20590,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20591,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20592,1,46.16,8.44,0,0,10,1,0,500,1,1.1,0.9
20593,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20594,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20595,1,46.16,11.29,0,0,10,1,0,161,1,1.1,0.9
20596,1,50.75,4.1,0,0,10,1,0,161,1,1.1,0.9
20597,1,7.18,0.84,0,0,10,1,0,161,1,1.1,0.9
20598,1,0,0,0,-101.761764856,10,1,0,500,1,1.1,0.9
20599,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20600,1,10.77,1.64,0,0,10,1,0,500,1,1.1,0.9
20601,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20602,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20603,1,5.86,1.52,0,0,10,1,0,161,1,1.1,0.9
20604,1,34.19,6.15,0,0,10,1,0,161,1,1.1,0.9
20605,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20606,1,35.3,6.25,0,0,10,1,0,161,1,1.1,0.9
20607,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20608,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20609,1,35.56,7.13,0,0,10,1,0,161,1,1.1,0.9
20610,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20611,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20612,1,0,0,0,28.7873385388,10,1,0,161,1,1.1,0.9
20613,1,34.19,2.85,0,0,10,1,0,161,1,1.1,0.9
20614,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20615,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20616,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20617,1,6.97,1.24,0,0,10,1,0,161,1,1.1,0.9
20618,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20619,1,25.08,2.06,0,0,10,1,0,161,1,1.1,0.9
20620,1,25.08,4.47,0,0,10,1,0,161,1,1.1,0.9
20621,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20622,1,25.08,2.48,0,0,10,1,0,161,1,1.1,0.9
20623,1,25.08,1.58,0,0,10,1,0,161,1,1.1,0.9
20624,1,2.93,0.18,0,0,10,1,0,161,1,1.1,0.9
20625,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20626,1,0,0,0,0,10,1,0,138,1,1.1,0.9
20627,1,7.87,1.35,0,0,10,1,0,161,1,1.1,0.9
20628,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20629,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20630,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20631,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20632,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20633,1,51.18,9.53,0,0,10,1,0,161,1,1.1,0.9
20634,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20635,1,51.18,8.04,0,108.100333989,10,1,0,161,1,1.1,0.9
20636,1,51.18,2.92,0,0,10,1,0,161,1,1.1,0.9
20637,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20638,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20639,1,51.18,5,0,0,10,1,0,161,1,1.1,0.9
20640,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20641,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20642,1,51.18,13.14,0,0,10,1,0,161,1,1.1,0.9
20643,1,24.27,5.92,0,0,10,1,0,161,1,1.1,0.9
20644,1,26.39,1.71,0,0,10,1,0,161,1,1.1,0.9
20645,1,25.46,2.92,0,0,10,1,0,161,1,1.1,0.9
20646,1,0,0,0,-103.016036036,10,1,0,500,1,1.1,0.9
20647,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20648,1,26.42,7.31,0,0,10,1,0,500,1,1.1,0.9
20649,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20650,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20651,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20652,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20653,1,38.33,6.41,0,0,10,1,0,161,1,1.1,0.9
20654,1,38.33,4.97,0,0,10,1,0,161,1,1.1,0.9
20655,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20656,1,38.33,2.77,0,0,10,1,0,161,1,1.1,0.9
20657,1,38.33,9.89,0,0,10,1,0,161,1,1.1,0.9
20658,1,28.64,7.94,0,0,10,1,0,161,1,1.1,0.9
20659,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20660,1,28.64,5.52,0,0,10,1,0,161,1,1.1,0.9
20661,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20662,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20663,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20664,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20665,1,28.64,0.32,0,0,10,1,0,161,1,1.1,0.9
20666,1,28.64,9.51,0,0,10,1,0,161,1,1.1,0.9
20667,1,41.7,2.8,0,0,10,1,0,161,1,1.1,0.9
20668,1,41.7,2.4,0,0,10,1,0,161,1,1.1,0.9
20669,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20670,1,41.7,1.65,0,0,10,1,0,161,1,1.1,0.9
20671,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20672,1,4.6,0.42,0,0,10,1,0,161,1,1.1,0.9
20673,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20674,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20675,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20676,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20677,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20678,1,36.45,3.74,0,0,10,1,0,500,1,1.1,0.9
20679,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20680,1,36.45,4.29,0,0,10,1,0,161,1,1.1,0.9
20681,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20682,1,36.45,1.64,0,0,10,1,0,161,1,1.1,0.9
20683,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20684,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20685,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20686,1,36.45,6.86,0,0,10,1,0,161,1,1.1,0.9
20687,1,55.92,6.5,0,0,10,1,0,161,1,1.1,0.9
20688,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20689,1,55.92,5.77,0,0,10,1,0,161,1,1.1,0.9
20690,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20691,1,58.19,3.24,0,0,10,1,0,161,1,1.1,0.9
20692,1,55.92,5.23,0,0,10,1,0,161,1,1.1,0.9
20693,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20694,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20695,1,55.92,10.92,0,0,10,1,0,161,1,1.1,0.9
20696,1,40.09,14.81,0,0,10,1,0,161,1,1.1,0.9
20697,1,40.09,8.98,0,0,10,1,0,161,1,1.1,0.9
20698,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20699,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20700,1,40.09,5.89,0,0,10,1,0,161,1,1.1,0.9
20701,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20702,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20703,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20704,1,40.09,4.22,0,0,10,1,0,161,1,1.1,0.9
20705,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20706,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20707,1,40.09,7.08,0,0,10,1,0,161,1,1.1,0.9
20708,1,0,0,0,28.1326681904,10,1,0,500,1,1.1,0.9
20709,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20710,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20711,1,21.92,3.98,0,0,10,1,0,500,1,1.1,0.9
20712,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20713,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20714,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20715,1,21.92,4.78,0,0,10,1,0,161,1,1.1,0.9
20716,1,24.68,2.24,0,0,10,1,0,161,1,1.1,0.9
20717,1,21.92,2.75,0,-4.30997364993,10,1,0,161,1,1.1,0.9
20718,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20719,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20720,1,4.52,1.08,0,0,10,1,0,161,1,1.1,0.9
20721,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20722,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20723,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20724,1,2.83,0.34,0,0,10,1,0,161,1,1.1,0.9
20725,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20726,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20727,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20728,1,45.68,3.66,0,0,10,1,0,161,1,1.1,0.9
20729,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20730,1,50.19,3.03,0,0,10,1,0,161,1,1.1,0.9
20731,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20732,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20733,1,45.68,6.4,0,0,10,1,0,161,1,1.1,0.9
20734,1,0,0,0,20.7091045005,10,1,0,500,1,1.1,0.9
20735,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20736,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20737,1,45.68,4.11,0,0,10,1,0,500,1,1.1,0.9
20738,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20739,1,25.45,2.69,0,0,10,1,0,161,1,1.1,0.9
20740,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20741,1,25.45,2.98,0,0,10,1,0,161,1,1.1,0.9
20742,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20743,1,25.45,1.75,0,0,10,1,0,161,1,1.1,0.9
20744,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20745,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20746,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20747,1,25.45,3.24,0,0,10,1,0,161,1,1.1,0.9
20748,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20749,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20750,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20751,1,41.4,10.65,0,0,10,1,0,161,1,1.1,0.9
20752,1,41.4,7.8,0,0,10,1,0,161,1,1.1,0.9
20753,1,41.4,3.81,0,0,10,1,0,161,1,1.1,0.9
20754,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20755,1,41.4,7.45,0,0,10,1,0,161,1,1.1,0.9
20756,1,41.4,5.82,0,0,10,1,0,161,1,1.1,0.9
20757,1,0,0,0,-0.00248088065046,10,1,0,500,1,1.1,0.9
20758,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20759,1,27.13,2.19,0,0,10,1,0,500,1,1.1,0.9
20760,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20761,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20762,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20763,1,31.73,11.04,0,0,10,1,0,161,1,1.1,0.9
20764,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20765,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20766,1,27.13,2.72,0,0,10,1,0,161,1,1.1,0.9
20767,1,29.04,1.9,0,0,10,1,0,161,1,1.1,0.9
20768,1,32.09,6.55,0,0,10,1,0,161,1,1.1,0.9
20769,1,36.6,4.33,0,0,10,1,0,161,1,1.1,0.9
20770,1,0,0,0,5.99951448637,10,1,0,500,1,1.1,0.9
20771,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20772,1,32.09,4.28,0,0,10,1,0,500,1,1.1,0.9
20773,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20774,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20775,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20776,1,32.09,2.81,0,0,10,1,0,161,1,1.1,0.9
20777,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20778,1,38.12,2.03,0,0,10,1,0,161,1,1.1,0.9
20779,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20780,1,38.12,3.49,0,0,10,1,0,161,1,1.1,0.9
20781,1,38.12,3.25,0,0,10,1,0,161,1,1.1,0.9
20782,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20783,1,38.12,7.53,0,0,10,1,0,161,1,1.1,0.9
20784,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20785,1,33.84,7.94,0,0,10,1,0,161,1,1.1,0.9
20786,1,36.44,10.96,0,0,10,1,0,161,1,1.1,0.9
20787,1,36.44,1.66,0,0,10,1,0,161,1,1.1,0.9
20788,1,36.44,3.54,0,0,10,1,0,161,1,1.1,0.9
20789,1,34.08,5.58,0,0,10,1,0,161,1,1.1,0.9
20790,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20791,1,34.08,6.54,0,0,10,1,0,161,1,1.1,0.9
20792,1,34.08,2.2,0,0,10,1,0,161,1,1.1,0.9
20793,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20794,1,34.08,0.78,0,0,10,1,0,161,1,1.1,0.9
20795,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20796,1,34.16,4.29,0,0,10,1,0,161,1,1.1,0.9
20797,1,34.16,6.65,0,0,10,1,0,161,1,1.1,0.9
20798,1,34.16,4.38,0,0,10,1,0,161,1,1.1,0.9
20799,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20800,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20801,1,34.16,0.96,0,0,10,1,0,161,1,1.1,0.9
20802,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20803,1,0,0,0,52.6291403297,10,1,0,161,1,1.1,0.9
20804,1,43.46,4.15,0,0,10,1,0,161,1,1.1,0.9
20805,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20806,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20807,1,43.46,1.71,0,0,10,1,0,161,1,1.1,0.9
20808,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20809,1,43.46,12.5,0,0,10,1,0,161,1,1.1,0.9
20810,1,41.7,4.54,0,0,10,1,0,161,1,1.1,0.9
20811,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20812,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20813,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20814,1,43.46,4.36,0,0,10,1,0,161,1,1.1,0.9
20815,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20816,1,43.46,6.12,0,0,10,1,0,161,1,1.1,0.9
20817,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20818,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20819,1,6.88,1.54,0,0,10,1,0,161,1,1.1,0.9
20820,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20821,1,9.29,1.64,0,0,10,1,0,161,1,1.1,0.9
20822,1,9.72,1.83,0,0,10,1,0,161,1,1.1,0.9
20823,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20824,1,39.07,8.52,0,0,10,1,0,161,1,1.1,0.9
20825,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20826,1,39.07,3.98,0,0,10,1,0,161,1,1.1,0.9
20827,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20828,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20829,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20830,1,39.07,2.82,0,0,10,1,0,161,1,1.1,0.9
20831,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20832,1,0,0,0,112.487918539,10,1,0,500,1,1.1,0.9
20833,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20834,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20835,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20836,1,39.07,7.28,0,0,10,1,0,500,1,1.1,0.9
20837,1,4.74,0.9,0,0,10,1,0,161,1,1.1,0.9
20838,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20839,1,0.8,0.05,0,0,10,1,0,161,1,1.1,0.9
20840,1,19.08,4.22,0,0,10,1,0,161,1,1.1,0.9
20841,1,19.08,1.88,0,0,10,1,0,161,1,1.1,0.9
20842,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20843,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20844,1,19.08,2.7,0,0,10,1,0,161,1,1.1,0.9
20845,1,21.58,4.3,0,0,10,1,0,161,1,1.1,0.9
20846,1,23.57,4.42,0,0,10,1,0,161,1,1.1,0.9
20847,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20848,1,23.57,1.11,0,0,10,1,0,161,1,1.1,0.9
20849,1,23.57,3.46,0,0,10,1,0,161,1,1.1,0.9
20850,1,3.61,0.54,0,0,10,1,0,161,1,1.1,0.9
20851,1,64.11,13.76,0,0,10,1,0,161,1,1.1,0.9
20852,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20853,1,38.8,7,0,0,10,1,0,161,1,1.1,0.9
20854,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20855,1,38.8,1.39,0,0,10,1,0,161,1,1.1,0.9
20856,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20857,1,38.8,3.95,0,0,10,1,0,161,1,1.1,0.9
20858,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20859,1,23.78,4.86,0,0,10,1,0,161,1,1.1,0.9
20860,1,16.2,1.86,0,0,10,1,0,161,1,1.1,0.9
20861,1,16.58,4.05,0,0,10,1,0,161,1,1.1,0.9
20862,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20863,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20864,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20865,1,16.58,2.74,0,0,10,1,0,161,1,1.1,0.9
20866,1,17.28,1.8,0,0,10,1,0,161,1,1.1,0.9
20867,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20868,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20869,1,17.28,0.63,0,0,10,1,0,161,1,1.1,0.9
20870,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20871,1,17.28,3.23,0,0,10,1,0,161,1,1.1,0.9
20872,1,17.28,3.45,0,0,10,1,0,161,1,1.1,0.9
20873,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20874,1,37.45,3.55,0,0,10,1,0,161,1,1.1,0.9
20875,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20876,1,37.45,2.93,0,0,10,1,0,161,1,1.1,0.9
20877,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20878,1,37.45,9.48,0,0,10,1,0,161,1,1.1,0.9
20879,1,0,0,0,86.6472128749,10,1,0,500,1,1.1,0.9
20880,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20881,1,37.45,7.59,0,0,10,1,0,500,1,1.1,0.9
20882,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20883,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20884,1,18.69,2.87,0,0,10,1,0,161,1,1.1,0.9
20885,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20886,1,18.69,2.64,0,0,10,1,0,161,1,1.1,0.9
20887,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20888,1,18.69,1.56,0,0,10,1,0,161,1,1.1,0.9
20889,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20890,1,4.35,0.51,0,0,10,1,0,161,1,1.1,0.9
20891,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20892,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20893,1,29.62,4.85,0,0,10,1,0,161,1,1.1,0.9
20894,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20895,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20896,1,29.62,5,0,0,10,1,0,161,1,1.1,0.9
20897,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20898,1,29.62,1.78,0,0,10,1,0,161,1,1.1,0.9
20899,1,49.49,7.5,0,0,10,1,0,161,1,1.1,0.9
20900,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20901,1,21.79,2.96,0,0,10,1,0,161,1,1.1,0.9
20902,1,25.24,1.31,0,0,10,1,0,500,1,1.1,0.9
20903,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20904,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20905,1,0,0,0,30.3998332444,10,1,0,161,1,1.1,0.9
20906,1,23.44,1.34,0,0,10,1,0,161,1,1.1,0.9
20907,1,25.24,4.42,0,0,10,1,0,161,1,1.1,0.9
20908,1,25.24,2.24,0,0,10,1,0,161,1,1.1,0.9
20909,1,25.45,2.06,0,0,10,1,0,161,1,1.1,0.9
20910,1,25.45,4.91,0,0,10,1,0,161,1,1.1,0.9
20911,1,25.45,1.94,0,0,10,1,0,161,1,1.1,0.9
20912,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20913,1,25.45,5.03,0,0,10,1,0,161,1,1.1,0.9
20914,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20915,1,31.59,1.71,0,0,10,1,0,161,1,1.1,0.9
20916,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20917,1,31.59,0.89,0,0,10,1,0,161,1,1.1,0.9
20918,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20919,1,31.59,0.55,0,0,10,1,0,161,1,1.1,0.9
20920,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20921,1,31.59,4.29,0,0,10,1,0,161,1,1.1,0.9
20922,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20923,1,15.62,3.02,0,0,10,1,0,161,1,1.1,0.9
20924,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20925,1,15.26,1.85,0,0,10,1,0,161,1,1.1,0.9
20926,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20927,1,15.62,1.2,0,0,10,1,0,161,1,1.1,0.9
20928,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20929,1,14.66,2.9,0,0,10,1,0,161,1,1.1,0.9
20930,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20931,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20932,1,17.31,2.6,0,0,10,1,0,161,1,1.1,0.9
20933,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20934,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20935,1,15.57,1.96,0,0,10,1,0,161,1,1.1,0.9
20936,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20937,1,16.83,5.62,0,0,10,1,0,161,1,1.1,0.9
20938,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20939,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20940,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20941,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20942,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20943,1,22.94,3.07,0,0,10,1,0,500,1,1.1,0.9
20944,1,0,0,0,0,10,1,0,345,1,1.1,0.9
20945,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20946,1,40.16,7.89,0,0,10,1,0,161,1,1.1,0.9
20947,1,40.16,5.01,0,0,10,1,0,161,1,1.1,0.9
20948,1,0,0,0,91.0241372749,10,1,0,500,1,1.1,0.9
20949,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20950,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20951,1,40.16,4.88,0,0,10,1,0,500,1,1.1,0.9
20952,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20953,1,40.16,6.04,0,0,10,1,0,161,1,1.1,0.9
20954,1,40.16,6.09,0,0,10,1,0,161,1,1.1,0.9
20955,1,40.71,6.74,0,0,10,1,0,161,1,1.1,0.9
20956,1,0,0,0,-39.6318836231,10,1,0,500,1,1.1,0.9
20957,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20958,1,40.71,4.53,0,0,10,1,0,500,1,1.1,0.9
20959,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20960,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20961,1,0,0,0,0,10,1,0,500,1,1.1,0.9
20962,1,40.71,2.86,0,0,10,1,0,161,1,1.1,0.9
20963,1,40.71,1.33,0,0,10,1,0,161,1,1.1,0.9
20964,1,2.71,0.46,0,0,10,1,0,161,1,1.1,0.9
20965,1,60.08,6.62,0,0,10,1,0,161,1,1.1,0.9
20966,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20967,1,45.87,2.5,0,0,10,1,0,161,1,1.1,0.9
20968,1,18.69,7.71,0,0,10,1,0,161,1,1.1,0.9
20969,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20970,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20971,1,45.87,10.22,0,0,10,1,0,161,1,1.1,0.9
20972,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20973,1,45.87,6.77,0,0,10,1,0,161,1,1.1,0.9
20974,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20975,1,7.89,0.96,0,0,10,1,0,161,1,1.1,0.9
20976,1,7.89,0.59,0,0,10,1,0,161,1,1.1,0.9
20977,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20978,1,7.89,1.49,0,0,10,1,0,161,1,1.1,0.9
20979,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20980,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20981,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20982,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20983,1,17.83,2.29,0,0,10,1,0,161,1,1.1,0.9
20984,1,17.83,1.68,0,0,10,1,0,161,1,1.1,0.9
20985,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20986,1,17.83,3.71,0,0,10,1,0,161,1,1.1,0.9
20987,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20988,1,28.72,3.01,0,0,10,1,0,161,1,1.1,0.9
20989,1,28.72,4.88,0,0,10,1,0,161,1,1.1,0.9
20990,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20991,1,28.72,3.65,0,0,10,1,0,161,1,1.1,0.9
20992,1,0,0,0,0,10,1,0,161,1,1.1,0.9
20993,1,28.72,3.67,0,0,10,1,0,161,1,1.1,0.9
20994,1,29.86,1.45,0,0,10,1,0,161,1,1.1,0.9
20995,1,22.66,1.52,0,0,10,1,0,161,1,1.1,0.9
20996,1,22.66,4.13,0,0,10,1,0,161,1,1.1,0.9
20997,1,34.17,3.49,0,0,10,1,0,161,1,1.1,0.9
20998,1,34.17,12.62,0,0,10,1,0,161,1,1.1,0.9
20999,1,34.17,3.47,0,0,10,1,0,161,1,1.1,0.9
21000,1,34.17,7.15,0,0,10,1,0,161,1,1.1,0.9
21001,1,5.61,0.52,0,0,10,1,0,161,1,1.1,0.9
21002,1,11.23,1.74,0,0,10,1,0,161,1,1.1,0.9
21003,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21004,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21005,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21006,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21007,1,2.98,0.29,0,0,10,1,0,161,1,1.1,0.9
21008,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21009,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21010,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21011,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21012,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21013,1,5.01,0.47,0,0,10,1,0,161,1,1.1,0.9
21014,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21015,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21016,1,7.15,0.84,0,0,10,1,0,161,1,1.1,0.9
21017,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21018,1,3.57,0.89,0,0,10,1,0,161,1,1.1,0.9
21019,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21020,1,39.74,10.56,0,0,10,1,0,161,1,1.1,0.9
21021,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21022,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21023,1,21.57,3.41,0,0,10,1,0,161,1,1.1,0.9
21024,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21025,1,36.25,9.78,0,0,10,1,0,161,1,1.1,0.9
21026,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21027,1,24.56,4.62,0,0,10,1,0,161,1,1.1,0.9
21028,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21029,1,45.11,7.5,0,0,10,1,0,161,1,1.1,0.9
21030,1,9.86,2.57,0,0,10,1,0,161,1,1.1,0.9
21031,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21032,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21033,1,45.11,12.98,0,0,10,1,0,500,1,1.1,0.9
21034,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21035,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21036,1,45.11,5.87,0,0,10,1,0,161,1,1.1,0.9
21037,1,0,0,0,-0.00323406291688,10,1,0,500,1,1.1,0.9
21038,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21039,1,45.11,2.91,0,0,10,1,0,500,1,1.1,0.9
21040,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21041,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21042,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21043,1,2.27,0.68,0,0,10,1,0,161,1,1.1,0.9
21044,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21045,1,24.88,3.26,0,0,10,1,0,161,1,1.1,0.9
21046,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21047,1,24.88,7.22,0,0,10,1,0,161,1,1.1,0.9
21048,1,24.88,10.9,0,0,10,1,0,161,1,1.1,0.9
21049,1,32.08,8.93,0,0,10,1,0,161,1,1.1,0.9
21050,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21051,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21052,1,23.67,1.82,0,0,10,1,0,161,1,1.1,0.9
21053,1,23.67,2.91,0,0,10,1,0,161,1,1.1,0.9
21054,1,23.67,1.37,0,0,10,1,0,161,1,1.1,0.9
21055,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21056,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21057,1,2.72,0.23,0,0,10,1,0,161,1,1.1,0.9
21058,1,6.69,0.26,0,0,10,1,0,161,1,1.1,0.9
21059,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21060,1,7.75,1.45,0,0,10,1,0,161,1,1.1,0.9
21061,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21062,1,21.79,5.42,0,0,10,1,0,161,1,1.1,0.9
21063,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21064,1,21.79,5.28,0,0,10,1,0,161,1,1.1,0.9
21065,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21066,1,21.79,2.42,0,0,10,1,0,161,1,1.1,0.9
21067,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21068,1,9.86,1.85,0,0,10,1,0,161,1,1.1,0.9
21069,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21070,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21071,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21072,1,9.41,0.83,0,0,10,1,0,161,1,1.1,0.9
21073,1,2.3,0.25,0,0,10,1,0,161,1,1.1,0.9
21074,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21075,1,6.77,1.16,0,0,10,1,0,161,1,1.1,0.9
21076,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21077,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21078,1,6.71,0.46,0,0,10,1,0,161,1,1.1,0.9
21079,1,5.98,2.07,0,0,10,1,0,161,1,1.1,0.9
21080,1,0,0,0,-63.0762358242,10,1,0,500,1,1.1,0.9
21081,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21082,1,11.81,1.96,0,0,10,1,0,500,1,1.1,0.9
21083,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21084,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21085,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21086,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21087,1,15.83,1.39,0,0,10,1,0,161,1,1.1,0.9
21088,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21089,1,15.83,2.99,0,0,10,1,0,161,1,1.1,0.9
21090,1,14.39,1.89,0,0,10,1,0,161,1,1.1,0.9
21091,1,20.58,2.6,0,0,10,1,0,161,1,1.1,0.9
21092,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21093,1,20.58,4.71,0,0,10,1,0,161,1,1.1,0.9
21094,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21095,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21096,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21097,1,20.58,1.16,0,0,10,1,0,161,1,1.1,0.9
21098,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21099,1,28.82,2.96,0,0,10,1,0,161,1,1.1,0.9
21100,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21101,1,13.4,2.8,0,0,10,1,0,161,1,1.1,0.9
21102,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21103,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21104,1,13.4,1.97,0,0,10,1,0,161,1,1.1,0.9
21105,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21106,1,13.4,0.67,0,0,10,1,0,161,1,1.1,0.9
21107,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21108,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21109,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21110,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21111,1,21.56,1.49,0,0,10,1,0,161,1,1.1,0.9
21112,1,21.23,0.59,0,0,10,1,0,161,1,1.1,0.9
21113,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21114,1,21.23,2.42,0,0,10,1,0,161,1,1.1,0.9
21115,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21116,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21117,1,21.23,2.9,0,0,10,1,0,161,1,1.1,0.9
21118,1,31.26,2.86,0,0,10,1,0,161,1,1.1,0.9
21119,1,30.04,4.68,0,0,10,1,0,161,1,1.1,0.9
21120,1,30.04,1.91,0,0,10,1,0,161,1,1.1,0.9
21121,1,31.26,1.72,0,0,10,1,0,161,1,1.1,0.9
21122,1,13.78,1.86,0,0,10,1,0,161,1,1.1,0.9
21123,1,0,0,0,14.7597651352,10,1,0,500,1,1.1,0.9
21124,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21125,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21126,1,13.24,1.46,0,0,10,1,0,500,1,1.1,0.9
21127,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21128,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21129,1,13.78,1.61,0,0,10,1,0,161,1,1.1,0.9
21130,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21131,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21132,1,25.45,0.37,0,0,10,1,0,161,1,1.1,0.9
21133,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21134,1,24.01,0.71,0,0,10,1,0,161,1,1.1,0.9
21135,1,24.01,1.81,0,0,10,1,0,161,1,1.1,0.9
21136,1,24.01,2.24,0,0,10,1,0,161,1,1.1,0.9
21137,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21138,1,42.69,4.48,0,0,10,1,0,161,1,1.1,0.9
21139,1,42.69,2.85,0,0,10,1,0,161,1,1.1,0.9
21140,1,42.69,2.4,0,0,10,1,0,161,1,1.1,0.9
21141,1,42.69,5.51,0,0,10,1,0,161,1,1.1,0.9
21142,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21143,1,37.52,0.74,0,0,10,1,0,161,1,1.1,0.9
21144,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21145,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21146,1,37.52,5.74,0,0,10,1,0,161,1,1.1,0.9
21147,1,37.52,3.73,0,0,10,1,0,161,1,1.1,0.9
21148,1,37.52,13.1,0,0,10,1,0,161,1,1.1,0.9
21149,1,30.22,4.58,0,0,10,1,0,161,1,1.1,0.9
21150,1,30.22,11.34,0,0,10,1,0,161,1,1.1,0.9
21151,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21152,1,30.22,6.17,0,0,10,1,0,161,1,1.1,0.9
21153,1,0,0,0,0.0164640127574,10,1,0,500,1,1.1,0.9
21154,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21155,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21156,1,30.22,4.14,0,0,10,1,0,500,1,1.1,0.9
21157,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21158,1,24.42,3.54,0,0,10,1,0,161,1,1.1,0.9
21159,1,24.42,6.31,0,0,10,1,0,161,1,1.1,0.9
21160,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21161,1,0,0,0,19.9368994546,10,1,0,500,1,1.1,0.9
21162,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21163,1,24.42,5.37,0,0,10,1,0,500,1,1.1,0.9
21164,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21165,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21166,1,24.42,3.17,0,0,10,1,0,161,1,1.1,0.9
21167,1,12.54,0.56,0,0,10,1,0,161,1,1.1,0.9
21168,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21169,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21170,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21171,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21172,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21173,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21174,1,23.22,2.74,0,0,10,1,0,500,1,1.1,0.9
21175,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21176,1,29.89,3.21,0,0,10,1,0,161,1,1.1,0.9
21177,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21178,1,30.98,4.67,0,0,10,1,0,161,1,1.1,0.9
21179,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21180,1,32.23,5.94,0,0,10,1,0,161,1,1.1,0.9
21181,1,30.98,3.7,0,0,10,1,0,161,1,1.1,0.9
21182,1,46.24,4.55,0,0,10,1,0,161,1,1.1,0.9
21183,1,38.89,2.68,0,0,10,1,0,161,1,1.1,0.9
21184,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21185,1,36.07,10.95,0,0,10,1,0,161,1,1.1,0.9
21186,1,37.38,6.67,0,0,10,1,0,161,1,1.1,0.9
21187,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21188,1,43.38,5.7,0,0,10,1,0,161,1,1.1,0.9
21189,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21190,1,43.38,5.21,0,0,10,1,0,161,1,1.1,0.9
21191,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21192,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21193,1,0,0,0,7.01039167027,10,1,0,500,1,1.1,0.9
21194,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21195,1,43.38,6.47,0,0,10,1,0,500,1,1.1,0.9
21196,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21197,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21198,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21199,1,0,0,0,224.048469993,10,1,0,500,1,1.1,0.9
21200,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21201,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21202,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21203,1,43.38,6.31,0,0,10,1,0,500,1,1.1,0.9
21204,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21205,1,12.68,0.86,0,0,10,1,0,161,1,1.1,0.9
21206,1,12.68,1.32,0,0,10,1,0,161,1,1.1,0.9
21207,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21208,1,14.17,1.07,0,0,10,1,0,161,1,1.1,0.9
21209,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21210,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21211,1,21.83,6.59,0,0,10,1,0,161,1,1.1,0.9
21212,1,20.97,1.9,0,0,10,1,0,161,1,1.1,0.9
21213,1,20.97,0.72,0,0,10,1,0,161,1,1.1,0.9
21214,1,20.97,1.69,0,0,10,1,0,161,1,1.1,0.9
21215,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21216,1,44.28,1.46,0,0,10,1,0,161,1,1.1,0.9
21217,1,44.28,8.51,0,0,10,1,0,161,1,1.1,0.9
21218,1,44.28,5.54,0,0,10,1,0,161,1,1.1,0.9
21219,1,42.55,4.45,0,0,10,1,0,161,1,1.1,0.9
21220,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21221,1,15.34,1.91,0,0,10,1,0,161,1,1.1,0.9
21222,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21223,1,10.3,1.21,0,0,10,1,0,161,1,1.1,0.9
21224,1,10.3,1.37,0,0,10,1,0,161,1,1.1,0.9
21225,1,2.13,0.19,0,0,10,1,0,161,1,1.1,0.9
21226,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21227,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21228,1,10.06,0.99,0,0,10,1,0,161,1,1.1,0.9
21229,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21230,1,10.06,0.49,0,0,10,1,0,161,1,1.1,0.9
21231,1,0,0,0,-0.00154984141013,10,1,0,161,1,1.1,0.9
21232,1,10.06,2.25,0,0,10,1,0,161,1,1.1,0.9
21233,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21234,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21235,1,4.98,0.15,0,0,10,1,0,161,1,1.1,0.9
21236,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21237,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21238,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21239,1,3.67,0.46,0,0,10,1,0,161,1,1.1,0.9
21240,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21241,1,3.59,0.48,0,0,10,1,0,161,1,1.1,0.9
21242,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21243,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21244,1,3.67,0.29,0,0,10,1,0,161,1,1.1,0.9
21245,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21246,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21247,1,33.05,5.48,0,0,10,1,0,161,1,1.1,0.9
21248,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21249,1,31.76,4.08,0,0,10,1,0,161,1,1.1,0.9
21250,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21251,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21252,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21253,1,31.76,3.3,0,0,10,1,0,161,1,1.1,0.9
21254,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21255,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21256,1,31.76,6.06,0,0,10,1,0,161,1,1.1,0.9
21257,1,3.87,0.48,0,0,10,1,0,161,1,1.1,0.9
21258,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21259,1,6.28,0.7,0,0,10,1,0,161,1,1.1,0.9
21260,1,4.83,0.4,0,0,10,1,0,161,1,1.1,0.9
21261,1,5.24,0.72,0,0,10,1,0,161,1,1.1,0.9
21262,1,0.72,0.07,0,0,10,1,0,161,1,1.1,0.9
21263,1,4.83,0.2,0,0,10,1,0,161,1,1.1,0.9
21264,1,2.27,0.27,0,0,10,1,0,161,1,1.1,0.9
21265,1,5.95,0.12,0,0,10,1,0,161,1,1.1,0.9
21266,1,3.37,0.37,0,0,10,1,0,161,1,1.1,0.9
21267,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21268,1,3.85,0.72,0,-7.75315682192,10,1,0,161,1,1.1,0.9
21269,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21270,1,40.25,12.82,0,0,10,1,0,161,1,1.1,0.9
21271,1,38.68,2.73,0,0,10,1,0,161,1,1.1,0.9
21272,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21273,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21274,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21275,1,38.68,2.87,0,0,10,1,0,161,1,1.1,0.9
21276,1,41.11,7.9,0,0,10,1,0,161,1,1.1,0.9
21277,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21278,1,38.68,0.49,0,0,10,1,0,161,1,1.1,0.9
21279,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21280,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21281,1,10.96,1.16,0,0,10,1,0,161,1,1.1,0.9
21282,1,0,0,0,0,10,1,0,161,1,1.1,0.9
