bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
21283,1,10.16,1.82,0,0,10,1,0,161,1,1.1,0.9
21284,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21285,1,14.77,0.72,0,0,10,1,0,161,1,1.1,0.9
21286,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21287,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21288,1,0,0,0,-62.2874922021,10,1,0,500,1,1.1,0.9
21289,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21290,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21291,1,9.16,1.05,0,0,10,1,0,500,1,1.1,0.9
21292,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21293,1,8.61,2.32,0,0,10,1,0,161,1,1.1,0.9
21294,1,1.83,0.25,0,0,10,1,0,161,1,1.1,0.9
21295,1,18.22,1.06,0,0,10,1,0,161,1,1.1,0.9
21296,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21297,1,17.68,3.67,0,0,10,1,0,161,1,1.1,0.9
21298,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21299,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21300,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21301,1,17.68,3.04,0,0,10,1,0,161,1,1.1,0.9
21302,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21303,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21304,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21305,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21306,1,17.68,1.01,0,0,10,1,0,500,1,1.1,0.9
21307,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21308,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21309,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21310,1,6.97,0.52,0,0,10,1,0,161,1,1.1,0.9
21311,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21312,1,5.97,1.66,0,0,10,1,0,161,1,1.1,0.9
21313,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21314,1,5.97,0.11,0,0,10,1,0,161,1,1.1,0.9
21315,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21316,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21317,1,0,0,0,-8.01953812657e-05,10,1,0,161,1,1.1,0.9
21318,1,10.36,1.91,0,0,10,1,0,161,1,1.1,0.9
21319,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21320,1,10.36,0.81,0,0,10,1,0,161,1,1.1,0.9
21321,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21322,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21323,1,10.36,1.75,0,0,10,1,0,161,1,1.1,0.9
21324,1,2.99,0.42,0,0,10,1,0,161,1,1.1,0.9
21325,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21326,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21327,1,29.48,6.16,0,0,10,1,0,500,1,1.1,0.9
21328,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21329,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21330,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21331,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21332,1,29.48,4.86,0,0,10,1,0,161,1,1.1,0.9
21333,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21334,1,29.48,6.28,0,0,10,1,0,161,1,1.1,0.9
21335,1,29.48,7.21,0,0,10,1,0,161,1,1.1,0.9
21336,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21337,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21338,1,3.45,0.43,0,0,10,1,0,161,1,1.1,0.9
21339,1,6.91,0.93,0,0,10,1,0,161,1,1.1,0.9
21340,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21341,1,1.19,0.04,0,0,10,1,0,161,1,1.1,0.9
21342,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21343,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21344,1,2.55,0.28,0,0,10,1,0,161,1,1.1,0.9
21345,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21346,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21347,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21348,1,2.25,0.23,0,0,10,1,0,161,1,1.1,0.9
21349,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21350,1,5.48,1.31,0,0,10,1,0,161,1,1.1,0.9
21351,1,0,0,0,-73.5553378971,10,1,0,500,1,1.1,0.9
21352,1,5.48,2.36,0,0,10,1,0,161,1,1.1,0.9
21353,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21354,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21355,1,5.48,0.9,0,0,10,1,0,500,1,1.1,0.9
21356,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21357,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21358,1,2.03,0.41,0,0,10,1,0,161,1,1.1,0.9
21359,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21360,1,1.28,0.15,0,0,10,1,0,161,1,1.1,0.9
21361,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21362,1,17.65,2.5,0,0,10,1,0,161,1,1.1,0.9
21363,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21364,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21365,1,17.65,2.35,0,0,10,1,0,161,1,1.1,0.9
21366,1,17.65,5.07,0,0,10,1,0,161,1,1.1,0.9
21367,1,0,0,0,26.6631961542,10,1,0,500,1,1.1,0.9
21368,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21369,1,17.65,0.83,0,0,10,1,0,500,1,1.1,0.9
21370,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21371,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21372,1,1.64,0.28,0,0,10,1,0,161,1,1.1,0.9
21373,1,0,0,0,-133.799782923,10,1,0,500,1,1.1,0.9
21374,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21375,1,13.55,0.26,0,0,10,1,0,500,1,1.1,0.9
21376,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21377,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21378,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21379,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21380,1,6.16,0.52,0,0,10,1,0,161,1,1.1,0.9
21381,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21382,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21383,1,2.76,0.51,0,0,10,1,0,161,1,1.1,0.9
21384,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21385,1,3.54,0.64,0,0,10,1,0,161,1,1.1,0.9
21386,1,9.29,1.6,0,0,10,1,0,161,1,1.1,0.9
21387,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21388,1,2.83,0.12,0,0,10,1,0,161,1,1.1,0.9
21389,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21390,1,3.75,0.59,0,0,10,1,0,161,1,1.1,0.9
21391,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21392,1,3.75,0.37,0,0,10,1,0,161,1,1.1,0.9
21393,1,3.75,1.2,0,0,10,1,0,161,1,1.1,0.9
21394,1,7.6,1.17,0,0,10,1,0,161,1,1.1,0.9
21395,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21396,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21397,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21398,1,7.6,1.38,0,0,10,1,0,161,1,1.1,0.9
21399,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21400,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21401,1,8.57,1,0,0,10,1,0,161,1,1.1,0.9
21402,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21403,1,2.33,0.36,0,0,10,1,0,161,1,1.1,0.9
21404,1,2.33,0.28,0,0,10,1,0,161,1,1.1,0.9
21405,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21406,1,2.64,0.22,0,0,10,1,0,161,1,1.1,0.9
21407,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21408,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21409,1,1.73,0.12,0,0,10,1,0,161,1,1.1,0.9
21410,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21411,1,5.89,0.55,0,0,10,1,0,161,1,1.1,0.9
21412,1,11.29,1.52,0,0,10,1,0,161,1,1.1,0.9
21413,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21414,1,3.05,0.28,0,0,10,1,0,161,1,1.1,0.9
21415,1,2.3,0.58,0,0,10,1,0,161,1,1.1,0.9
21416,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21417,1,19.54,3.07,0,0,10,1,0,161,1,1.1,0.9
21418,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21419,1,18.58,3.23,0,0,10,1,0,161,1,1.1,0.9
21420,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21421,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21422,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21423,1,18.58,0.36,0,0,10,1,0,161,1,1.1,0.9
21424,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21425,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21426,1,4.93,0.34,0,0,10,1,0,161,1,1.1,0.9
21427,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21428,1,2.96,0.43,0,0,10,1,0,161,1,1.1,0.9
21429,1,2.21,0.8,0,0,10,1,0,161,1,1.1,0.9
21430,1,1.05,0.19,0,0,10,1,0,161,1,1.1,0.9
21431,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21432,1,19.9,2.73,0,0,10,1,0,161,1,1.1,0.9
21433,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21434,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21435,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21436,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21437,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21438,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21439,1,19.9,5.41,0,0,10,1,0,345,1,1.1,0.9
21440,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21441,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21442,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21443,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21444,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21445,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21446,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21447,1,19.08,4.34,0,0,10,1,0,161,1,1.1,0.9
21448,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21449,1,0,0,0,-141.617943427,10,1,0,500,1,1.1,0.9
21450,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21451,1,4.18,1.06,0,0,10,1,0,500,1,1.1,0.9
21452,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21453,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21454,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21455,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21456,1,4.18,0.42,0,0,10,1,0,161,1,1.1,0.9
21457,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21458,1,5.31,0.61,0,0,10,1,0,161,1,1.1,0.9
21459,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21460,1,5.34,0.67,0,0,10,1,0,161,1,1.1,0.9
21461,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21462,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21463,1,2,0.57,0,0,10,1,0,161,1,1.1,0.9
21464,1,1.06,0.15,0,-10.307547469,10,1,0,161,1,1.1,0.9
21465,1,1.56,0.2,0,0,10,1,0,161,1,1.1,0.9
21466,1,4.8,0.5,0,0,10,1,0,161,1,1.1,0.9
21467,1,1.86,0.25,0,0,10,1,0,161,1,1.1,0.9
21468,1,4.98,0.54,0,0,10,1,0,161,1,1.1,0.9
21469,1,14.19,2,0,0,10,1,0,161,1,1.1,0.9
21470,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21471,1,14.19,3.12,0,0,10,1,0,161,1,1.1,0.9
21472,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21473,1,0,0,0,-82.5173652579,10,1,0,500,1,1.1,0.9
21474,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21475,1,14.19,1.56,0,0,10,1,0,500,1,1.1,0.9
21476,1,1.41,0.19,0,0,10,1,0,500,1,1.1,0.9
21477,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21478,1,3.29,0.46,0,0,10,1,0,161,1,1.1,0.9
21479,1,1.77,0.23,0,0,10,1,0,161,1,1.1,0.9
21480,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21481,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21482,1,1.77,0.11,0,0,10,1,0,161,1,1.1,0.9
21483,1,1.77,0.19,0,0,10,1,0,161,1,1.1,0.9
21484,1,2,0.24,0,0,10,1,0,161,1,1.1,0.9
21485,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21486,1,2.1,0.29,0,0,10,1,0,161,1,1.1,0.9
21487,1,4.19,0.63,0,0,10,1,0,161,1,1.1,0.9
21488,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21489,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21490,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21491,1,3.02,0.39,0,0,10,1,0,161,1,1.1,0.9
21492,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21493,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21494,1,5.14,0.96,0,0,10,1,0,161,1,1.1,0.9
21495,1,1.26,0.1,0,0,10,1,0,161,1,1.1,0.9
21496,1,0,0,0,3.62980504815,10,1,0,161,1,1.1,0.9
21497,1,0,0,0,0,10,1,0,115,1,1.1,0.9
21498,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21499,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21500,1,4.15,0.67,0,0,10,1,0,161,1,1.1,0.9
21501,1,3.28,0.96,0,-0.0926670306842,10,1,0,161,1,1.1,0.9
21502,1,7.1,0.99,0,-15.518438486,10,1,0,161,1,1.1,0.9
21503,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21504,1,13.34,1.06,0,0,10,1,0,161,1,1.1,0.9
21505,1,0,0,0,-13.9344690686,10,1,0,161,1,1.1,0.9
21506,1,13.46,2.63,0,0,10,1,0,161,1,1.1,0.9
21507,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21508,1,13.34,1.66,0,0,10,1,0,161,1,1.1,0.9
21509,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21510,1,24.37,1.46,0,0,10,1,0,161,1,1.1,0.9
21511,1,24.37,1.41,0,-1.43961008572,10,1,0,161,1,1.1,0.9
21512,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21513,1,24.37,5.88,0,0,10,1,0,161,1,1.1,0.9
21514,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21515,1,24.37,5.94,0,0,10,1,0,161,1,1.1,0.9
21516,1,0,0,0,-9.43288415985,10,1,0,161,1,1.1,0.9
21517,1,5.91,0.71,0,0,10,1,0,161,1,1.1,0.9
21518,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21519,1,0,0,0,0.00502258578072,10,1,0,161,1,1.1,0.9
21520,1,0,0,0,0,10,1,0,115,1,1.1,0.9
21521,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21522,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21523,1,6.38,1.63,0,0,10,1,0,161,1,1.1,0.9
21524,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21525,1,0,0,0,0.0132211272032,10,1,0,161,1,1.1,0.9
21526,1,6.38,0.72,0,0,10,1,0,161,1,1.1,0.9
21527,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21528,1,0,0,0,-10.1795059007,10,1,0,161,1,1.1,0.9
21529,1,0,0,0,0,10,1,0,115,1,1.1,0.9
21530,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21531,1,3.36,0.18,0,0,10,1,0,161,1,1.1,0.9
21532,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21533,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21534,1,0,0,0,5.17609465273,10,1,0,161,1,1.1,0.9
21535,1,0,0,0,0,10,1,0,115,1,1.1,0.9
21536,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21537,1,3.36,0.15,0,0,10,1,0,161,1,1.1,0.9
21538,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21539,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21540,1,3.36,0.41,0,1.4595301537,10,1,0,161,1,1.1,0.9
21541,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21542,1,2.82,0.31,0,0,10,1,0,115,1,1.1,0.9
21543,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21544,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21545,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21546,1,1.01,0.24,0,0,10,1,0,161,1,1.1,0.9
21547,1,1.75,0.2,0,0,10,1,0,161,1,1.1,0.9
21548,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21549,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21550,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21551,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21552,2,0,0,0,0,10,1,0,13.2,1,1.1,0.9
21553,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21554,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21555,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21556,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21557,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21558,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21559,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21560,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21561,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21562,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21563,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21564,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21565,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21566,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21567,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21568,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21569,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21570,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21571,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21572,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21573,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21574,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21575,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21576,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21577,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21578,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21579,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21580,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21581,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21582,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21583,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21584,1,0,0,0,-0.000492205138398,10,1,0,161,1,1.1,0.9
21585,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21586,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21587,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21588,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21589,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21590,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21591,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21592,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21593,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21594,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21595,1,0,0,0,57.165909727,10,1,0,500,1,1.1,0.9
21596,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21597,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21598,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21599,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21600,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21601,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21602,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21603,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21604,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21605,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21606,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21607,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21608,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21609,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21610,1,0,0,0,-458.720155399,10,1,0,500,1,1.1,0.9
21611,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21612,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21613,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21614,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21615,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21616,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21617,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21618,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21619,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21620,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21621,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21622,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21623,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21624,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21625,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21626,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21627,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21628,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21629,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21630,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21631,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21632,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21633,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21634,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21635,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21636,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21637,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21638,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21639,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21640,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21641,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21642,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21643,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21644,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21645,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21646,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21647,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21648,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21649,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21650,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21651,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21652,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21653,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21654,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21655,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21656,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21657,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21658,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21659,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21660,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21661,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21662,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21663,1,0,0,0,-115.488238042,10,1,0,500,1,1.1,0.9
21664,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21665,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21666,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21667,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21668,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21669,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21670,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21671,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21672,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21673,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21674,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21675,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21676,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21677,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21678,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21679,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21680,2,0,0,0,0,10,1,0,22,1,1.1,0.9
21681,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21682,2,0,0,0,0,10,1,0,13.2,1,1.1,0.9
21683,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21684,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21685,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21686,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21687,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21688,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21689,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21690,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21691,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21692,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21693,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21694,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21695,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21696,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21697,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21698,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21699,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21700,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21701,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21702,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21703,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21704,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21705,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21706,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21707,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21708,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21709,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21710,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21711,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21712,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21713,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21714,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21715,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21716,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21717,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21718,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21719,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21720,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21721,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21722,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21723,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21724,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21725,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21726,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21727,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21728,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21729,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21730,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21731,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21732,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21733,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21734,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21735,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21736,1,0,0,0,-476.011586626,10,1,0,500,1,1.1,0.9
21737,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21738,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21739,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21740,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21741,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21742,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21743,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21744,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21745,1,0,0,0,-482.920980514,10,1,0,500,1,1.1,0.9
21746,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21747,2,0,0,0,0,10,1,0,22,1,1.1,0.9
21748,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21749,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21750,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21751,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21752,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21753,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21754,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21755,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21756,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21757,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21758,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21759,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21760,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21761,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21762,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21763,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21764,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21765,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21766,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21767,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21768,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21769,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21770,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21771,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21772,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21773,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21774,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21775,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21776,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21777,1,0,0,0,-441.683876081,10,1,0,500,1,1.1,0.9
21778,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21779,1,0,0,0,0,10,1,0,115,1,1.1,0.9
21780,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21781,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21782,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21783,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21784,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21785,1,0,0,0,-29.4689062107,10,1,0,500,1,1.1,0.9
21786,2,0,0,0,0,10,1,0,345,1,1.1,0.9
21787,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21788,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21789,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21790,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21791,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21792,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21793,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21794,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21795,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21796,1,0,0,0,-0.000672665489678,10,1,0,500,1,1.1,0.9
21797,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21798,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21799,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21800,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21801,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21802,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21803,1,0,0,0,0,10,1,0,345,1,1.1,0.9
21804,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21805,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21806,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21807,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21808,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21809,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21810,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21811,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21812,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21813,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21814,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21815,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21816,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21817,1,0,0,0,-154.53467083,10,1,0,500,1,1.1,0.9
21818,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21819,1,0,0,0,0,10,1,0,138,1,1.1,0.9
21820,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21821,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21822,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21823,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21824,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21825,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21826,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21827,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21828,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21829,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21830,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21831,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21832,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21833,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21834,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21835,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21836,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21837,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21838,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21839,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21840,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21841,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21842,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21843,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21844,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21845,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21846,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21847,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21848,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21849,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21850,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21851,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21852,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21853,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21854,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21855,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21856,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21857,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21858,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21859,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21860,1,0,0,0,-290.020553076,10,1,0,500,1,1.1,0.9
21861,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21862,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21863,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21864,2,0,0,0,0,10,1,0,13.2,1,1.1,0.9
21865,2,0,0,0,0,10,1,0,24,1,1.1,0.9
21866,2,0,0,0,0,10,1,0,20,1,1.1,0.9
21867,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21868,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21869,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21870,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21871,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21872,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21873,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21874,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21875,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21876,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21877,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21878,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21879,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21880,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21881,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21882,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21883,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21884,1,0,0,0,-0.000939009357155,10,1,0,500,1,1.1,0.9
21885,1,0,0,0,0,10,1,0,161,1,1.1,0.9
21886,2,0,0,0,0,10,1,0,18,1,1.1,0.9
21887,2,0,0,0,0,10,1,0,13.8,1,1.1,0.9
21888,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21889,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21890,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21891,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21892,2,0,0,0,0,10,1,0,500,1,1.1,0.9
21893,2,0,0,0,0,10,1,0,161,1,1.1,0.9
21894,1,0,0,0,313.789365269,10,1,0,500,1,1.1,0.9
21895,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21896,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21897,1,0,0,0,0,10,1,0,500,1,1.1,0.9
21898,1,0.7,0.1,0,0,11,1,0,115,1,1.1,0.9
21899,1,1.67,0.24,0,0,11,1,0,115,1,1.1,0.9
21900,1,9.64,0.01,0,0,11,1,0,115,1,1.1,0.9
21901,1,0,0,0,-24.8299555687,11,1,0,230,1,1.1,0.9
21902,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21903,1,9.64,2.75,0,0,11,1,0,230,1,1.1,0.9
21904,1,0,0,0,0,11,1,0,230,1,1.1,0.9
21905,1,0,0,0,0,11,1,0,230,1,1.1,0.9
21906,1,9.64,0.57,0,0,11,1,0,115,1,1.1,0.9
21907,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21908,1,9.64,1.77,0,0,11,1,0,115,1,1.1,0.9
21909,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21910,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21911,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21912,1,0.47,0.08,0,0,11,1,0,115,1,1.1,0.9
21913,1,0.61,0.04,0,-23.8598814158,11,1,0,115,1,1.1,0.9
21914,1,0.48,0.03,0,-24.1392426816,11,1,0,115,1,1.1,0.9
21915,1,0.53,0.05,0,0,11,1,0,115,1,1.1,0.9
21916,1,1.22,0.12,0,0,11,1,0,115,1,1.1,0.9
21917,1,1.02,0.16,0,-1.21074200053,11,1,0,115,1,1.1,0.9
21918,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21919,1,1.8,0.33,0,0,11,1,0,115,1,1.1,0.9
21920,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21921,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21922,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21923,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21924,1,3.24,0.68,0,0,11,1,0,115,1,1.1,0.9
21925,1,1.15,0.08,0,0,11,1,0,115,1,1.1,0.9
21926,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21927,1,1.26,0.34,0,0,11,1,0,115,1,1.1,0.9
21928,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21929,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21930,1,0.58,0.06,0,0,11,1,0,115,1,1.1,0.9
21931,1,1.27,0.24,0,0,11,1,0,115,1,1.1,0.9
21932,1,0,0,0,-1.96396109018,11,1,0,115,1,1.1,0.9
21933,1,0.61,0.1,0,0,11,1,0,115,1,1.1,0.9
21934,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21935,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21936,1,0.92,0.1,0,0,11,1,0,115,1,1.1,0.9
21937,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21938,1,1.45,0.2,0,0,11,1,0,115,1,1.1,0.9
21939,1,2.9,0.28,0,0,11,1,0,115,1,1.1,0.9
21940,1,0.39,0.03,0,0,11,1,0,115,1,1.1,0.9
21941,1,1.19,0.2,0,0,11,1,0,115,1,1.1,0.9
21942,1,1.62,0.19,0,-7.4867497258,11,1,0,115,1,1.1,0.9
21943,1,1.62,0.08,0,0,11,1,0,115,1,1.1,0.9
21944,1,1.3,0.16,0,0,11,1,0,115,1,1.1,0.9
21945,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21946,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21947,1,0.89,0.13,0,0,11,1,0,115,1,1.1,0.9
21948,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21949,1,0.75,0.19,0,-22.29422412,11,1,0,115,1,1.1,0.9
21950,1,0.83,0.08,0,0,11,1,0,115,1,1.1,0.9
21951,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21952,1,0.37,0.07,0,0,11,1,0,115,1,1.1,0.9
21953,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21954,1,8.48,0.77,0,0,11,1,0,115,1,1.1,0.9
21955,1,7.6,1.81,0,0,11,1,0,115,1,1.1,0.9
21956,1,0,0,0,1.4199551737,11,1,0,230,1,1.1,0.9
21957,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21958,1,0,0,0,0,11,1,0,230,1,1.1,0.9
21959,1,7.6,1.03,0,0,11,1,0,230,1,1.1,0.9
21960,1,0,0,0,0,11,1,0,230,1,1.1,0.9
21961,1,0,0,0,0,11,1,0,230,1,1.1,0.9
21962,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21963,1,1.91,0.2,0,0,11,1,0,115,1,1.1,0.9
21964,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21965,1,1.96,0.52,0,0,11,1,0,115,1,1.1,0.9
21966,1,1.57,0.35,0,0,11,1,0,115,1,1.1,0.9
21967,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21968,1,1.22,0.27,0,0,11,1,0,115,1,1.1,0.9
21969,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21970,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21971,1,2.16,0.65,0,0,11,1,0,115,1,1.1,0.9
21972,1,2.17,0.05,0,0,11,1,0,115,1,1.1,0.9
21973,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21974,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21975,1,1.71,0.3,0,0,11,1,0,115,1,1.1,0.9
21976,1,1.93,0.31,0,0,11,1,0,115,1,1.1,0.9
21977,1,2.09,0.14,0,0,11,1,0,115,1,1.1,0.9
21978,1,1.93,0.11,0,0,11,1,0,115,1,1.1,0.9
21979,1,1.32,0.15,0,0,11,1,0,115,1,1.1,0.9
21980,1,1.21,0.15,0,0,11,1,0,115,1,1.1,0.9
21981,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21982,1,2.23,0.56,0,0,11,1,0,115,1,1.1,0.9
21983,1,2.32,0.5,0,0,11,1,0,115,1,1.1,0.9
21984,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21985,1,2.23,0.06,0,0,11,1,0,115,1,1.1,0.9
21986,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21987,1,1.96,0.09,0,0,11,1,0,115,1,1.1,0.9
21988,1,2.01,0.51,0,0,11,1,0,115,1,1.1,0.9
21989,1,2.23,0.29,0,0,11,1,0,115,1,1.1,0.9
21990,1,1.67,0.25,0,0,11,1,0,115,1,1.1,0.9
21991,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21992,1,0.59,0.1,0,0,11,1,0,115,1,1.1,0.9
21993,1,4.68,0.51,0,0,11,1,0,115,1,1.1,0.9
21994,1,0,0,0,0,11,1,0,115,1,1.1,0.9
21995,1,2.34,0.29,0,0,11,1,0,115,1,1.1,0.9
21996,1,0.77,0.06,0,0,11,1,0,115,1,1.1,0.9
21997,1,1.19,0.21,0,0,11,1,0,115,1,1.1,0.9
21998,1,1.14,0.16,0,0,11,1,0,115,1,1.1,0.9
21999,1,1.22,0.51,0,0,11,1,0,115,1,1.1,0.9
22000,1,2.34,0.47,0,0,11,1,0,115,1,1.1,0.9
22001,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22002,1,1.66,0.42,0,0,11,1,0,115,1,1.1,0.9
22003,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22004,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22005,1,1.66,0.07,0,0,11,1,0,115,1,1.1,0.9
22006,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22007,1,0.81,0.23,0,0,11,1,0,115,1,1.1,0.9
22008,1,6,0.54,0,0,11,1,0,115,1,1.1,0.9
22009,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22010,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22011,1,5.72,0.6,0,0,11,1,0,115,1,1.1,0.9
22012,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22013,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22014,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22015,1,5.46,0.32,0,0,11,1,0,230,1,1.1,0.9
22016,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22017,1,4.92,1.72,0,0,11,1,0,115,1,1.1,0.9
22018,1,0,0,0,-5.8005568281e-05,11,1,0,230,1,1.1,0.9
22019,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22020,1,8.27,1.55,0,0,11,1,0,230,1,1.1,0.9
22021,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22022,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22023,1,1.38,0.11,0,0,11,1,0,115,1,1.1,0.9
22024,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22025,1,1.16,0.15,0,0,11,1,0,115,1,1.1,0.9
22026,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22027,1,1.1,0.04,0,0,11,1,0,115,1,1.1,0.9
22028,1,2.02,0.29,0,0,11,1,0,115,1,1.1,0.9
22029,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22030,1,1.83,0.16,0,0,11,1,0,115,1,1.1,0.9
22031,1,0.75,0.05,0,0,11,1,0,115,1,1.1,0.9
22032,1,0.26,0.06,0,0,11,1,0,115,1,1.1,0.9
22033,1,0.41,0.08,0,0,11,1,0,115,1,1.1,0.9
22034,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22035,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22036,1,0.86,0.09,0,0,11,1,0,115,1,1.1,0.9
22037,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22038,1,0.86,0.05,0,0,11,1,0,115,1,1.1,0.9
22039,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22040,1,1.01,0.27,0,0,11,1,0,115,1,1.1,0.9
22041,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22042,1,0.93,0.21,0,0,11,1,0,115,1,1.1,0.9
22043,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22044,1,2.21,0.27,0,0,11,1,0,115,1,1.1,0.9
22045,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22046,1,2.11,0.19,0,0,11,1,0,115,1,1.1,0.9
22047,1,3.13,0.37,0,0,11,1,0,115,1,1.1,0.9
22048,1,0.98,0.1,0,0,11,1,0,115,1,1.1,0.9
22049,1,1.39,0.21,0,0,11,1,0,115,1,1.1,0.9
22050,1,0.64,0.1,0,0,11,1,0,115,1,1.1,0.9
22051,1,7.51,1.29,0,0,11,1,0,115,1,1.1,0.9
22052,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22053,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22054,1,6.7,1.68,0,0,11,1,0,230,1,1.1,0.9
22055,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22056,1,0.02,0.01,0,0,11,1,0,230,1,1.1,0.9
22057,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22058,1,6.7,0.25,0,0,11,1,0,115,1,1.1,0.9
22059,1,7.26,0.7,0,0,11,1,0,115,1,1.1,0.9
22060,1,1.72,0.21,0,0,11,1,0,115,1,1.1,0.9
22061,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22062,1,14.87,2.34,0,0,11,1,0,115,1,1.1,0.9
22063,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22064,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22065,1,14.87,2.37,0,0,11,1,0,115,1,1.1,0.9
22066,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22067,1,14.87,1.7,0,0,11,1,0,115,1,1.1,0.9
22068,1,0,0,0,-204.186618418,11,1,0,500,1,1.1,0.9
22069,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22070,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22071,1,14.87,0.85,0,0,11,1,0,230,1,1.1,0.9
22072,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22073,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22074,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22075,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22076,1,1.89,0.09,0,0,11,1,0,115,1,1.1,0.9
22077,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22078,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22079,1,1.97,0.15,0,0,11,1,0,115,1,1.1,0.9
22080,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22081,1,1.41,0.13,0,0,11,1,0,115,1,1.1,0.9
22082,1,1.55,0.07,0,0,11,1,0,115,1,1.1,0.9
22083,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22084,1,1.09,0.11,0,0,11,1,0,115,1,1.1,0.9
22085,1,2.46,0.83,0,0,11,1,0,115,1,1.1,0.9
22086,1,2.46,0.2,0,0,11,1,0,115,1,1.1,0.9
22087,1,2.66,0.11,0,0,11,1,0,115,1,1.1,0.9
22088,1,1.79,0.06,0,0,11,1,0,115,1,1.1,0.9
22089,1,1.92,0.24,0,0,11,1,0,115,1,1.1,0.9
22090,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22091,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22092,1,1.79,0.21,0,0,11,1,0,115,1,1.1,0.9
22093,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22094,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22095,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22096,1,4.87,0.9,0,0,11,1,0,115,1,1.1,0.9
22097,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22098,1,4.79,1.07,0,0,11,1,0,115,1,1.1,0.9
22099,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22100,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22101,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22102,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22103,1,5.17,0.39,0,0,11,1,0,230,1,1.1,0.9
22104,1,8.04,1.74,0,0,11,1,0,115,1,1.1,0.9
22105,1,8.59,0.34,0,0,11,1,0,115,1,1.1,0.9
22106,1,8.04,0.92,0,0,11,1,0,115,1,1.1,0.9
22107,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22108,1,8.04,0.63,0,0,11,1,0,115,1,1.1,0.9
22109,1,8.21,0.23,0,0,11,1,0,115,1,1.1,0.9
22110,1,8.21,0.24,0,0,11,1,0,115,1,1.1,0.9
22111,1,7.42,0.95,0,0,11,1,0,115,1,1.1,0.9
22112,1,0.53,0.01,0,0,11,1,0,115,1,1.1,0.9
22113,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22114,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22115,1,0.13,0.01,0,0,11,1,0,115,1,1.1,0.9
22116,1,3.2,0.36,0,0,11,1,0,115,1,1.1,0.9
22117,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22118,1,3.2,0.5,0,0,11,1,0,115,1,1.1,0.9
22119,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22120,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22121,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22122,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22123,1,3.33,0.57,0,0,11,1,0,115,1,1.1,0.9
22124,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22125,1,1.45,0.19,0,-12.7098503933,11,1,0,115,1,1.1,0.9
22126,1,0.97,0.23,0,0,11,1,0,115,1,1.1,0.9
22127,1,1,0.08,0,0,11,1,0,115,1,1.1,0.9
22128,1,0,0,0,-6.89345011937,11,1,0,115,1,1.1,0.9
22129,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22130,1,0.88,0.09,0,0,11,1,0,115,1,1.1,0.9
22131,1,0.6,0.07,0,0,11,1,0,115,1,1.1,0.9
22132,1,1.06,0.18,0,0,11,1,0,115,1,1.1,0.9
22133,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22134,1,5.68,1.53,0,0,11,1,0,115,1,1.1,0.9
22135,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22136,1,1.96,0.5,0,0,11,1,0,115,1,1.1,0.9
22137,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22138,1,16.55,3.18,0,0,11,1,0,115,1,1.1,0.9
22139,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22140,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22141,1,16.61,2.29,0,0,11,1,0,115,1,1.1,0.9
22142,1,0,0,0,-0.00216358744268,11,1,0,230,1,1.1,0.9
22143,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22144,1,17.08,4.52,0,0,11,1,0,230,1,1.1,0.9
22145,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22146,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22147,1,16.61,0.69,0,0,11,1,0,115,1,1.1,0.9
22148,1,1.89,0.12,0,0,11,1,0,115,1,1.1,0.9
22149,1,1.89,0.58,0,0,11,1,0,115,1,1.1,0.9
22150,1,1.89,0.13,0,0,11,1,0,115,1,1.1,0.9
22151,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22152,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22153,1,9.04,1.44,0,0,11,1,0,230,1,1.1,0.9
22154,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22155,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22156,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22157,1,9.04,0.64,0,0,11,1,0,115,1,1.1,0.9
22158,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22159,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22160,1,8.92,0.41,0,0,11,1,0,115,1,1.1,0.9
22161,1,11.05,2.78,0,0,11,1,0,115,1,1.1,0.9
22162,1,18.72,0.09,0,0,11,1,0,115,1,1.1,0.9
22163,1,17.97,1.31,0,0,11,1,0,115,1,1.1,0.9
22164,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22165,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22166,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22167,1,17.97,1.83,0,0,11,1,0,230,1,1.1,0.9
22168,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22169,1,17.97,2.02,0,0,11,1,0,115,1,1.1,0.9
22170,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22171,1,17.97,1.5,0,0,11,1,0,115,1,1.1,0.9
22172,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22173,1,1.48,0.3,0,0,11,1,0,115,1,1.1,0.9
22174,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22175,1,1.22,0.18,0,0,11,1,0,115,1,1.1,0.9
22176,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22177,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22178,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22179,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22180,1,8.39,3,0,0,11,1,0,115,1,1.1,0.9
22181,1,0,0,0,-29.2299453083,11,1,0,230,1,1.1,0.9
22182,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22183,1,8.39,0.85,0,0,11,1,0,230,1,1.1,0.9
22184,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22185,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22186,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22187,1,8.39,0.89,0,0,11,1,0,115,1,1.1,0.9
22188,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22189,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22190,1,1.93,0.26,0,0,11,1,0,115,1,1.1,0.9
22191,1,1.82,0.29,0,0,11,1,0,115,1,1.1,0.9
22192,1,1.82,0.34,0,0,11,1,0,115,1,1.1,0.9
22193,1,1.26,0.04,0,0,11,1,0,115,1,1.1,0.9
22194,1,1.43,0.25,0,0,11,1,0,115,1,1.1,0.9
22195,1,7.39,1.03,0,0,11,1,0,115,1,1.1,0.9
22196,1,7.29,0.18,0,0,11,1,0,115,1,1.1,0.9
22197,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22198,1,7.29,0.47,0,0,11,1,0,115,1,1.1,0.9
22199,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22200,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22201,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22202,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22203,1,7.29,0.24,0,0,11,1,0,230,1,1.1,0.9
22204,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22205,1,1.23,0.44,0,0,11,1,0,115,1,1.1,0.9
22206,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22207,1,1.23,0.11,0,0,11,1,0,115,1,1.1,0.9
22208,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22209,1,1.23,0.46,0,0,11,1,0,115,1,1.1,0.9
22210,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22211,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22212,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22213,1,8.27,1.5,0,0,11,1,0,115,1,1.1,0.9
22214,1,8.27,1.98,0,0,11,1,0,115,1,1.1,0.9
22215,1,8.27,1.51,0,0,11,1,0,115,1,1.1,0.9
22216,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22217,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22218,1,8.27,1.57,0,0,11,1,0,230,1,1.1,0.9
22219,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22220,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22221,1,3.12,0.21,0,0,11,1,0,115,1,1.1,0.9
22222,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22223,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22224,1,3.12,0.6,0,0,11,1,0,115,1,1.1,0.9
22225,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22226,1,3.12,0.35,0,0,11,1,0,115,1,1.1,0.9
22227,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22228,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22229,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22230,1,6.14,0.87,0,0,11,1,0,115,1,1.1,0.9
22231,1,6.14,0.64,0,0,11,1,0,115,1,1.1,0.9
22232,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22233,1,6.14,0.35,0,0,11,1,0,115,1,1.1,0.9
22234,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22235,1,2.03,0.43,0,0,11,1,0,115,1,1.1,0.9
22236,1,2.03,0.11,0,-8.12408219669,11,1,0,115,1,1.1,0.9
22237,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22238,1,2.03,0.15,0,0,11,1,0,115,1,1.1,0.9
22239,1,0.43,0.07,0,0,11,1,0,115,1,1.1,0.9
22240,1,0.57,0.16,0,0,11,1,0,115,1,1.1,0.9
22241,1,1.89,0.16,0,0,11,1,0,115,1,1.1,0.9
22242,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22243,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22244,1,2.36,0.23,0,0,11,1,0,115,1,1.1,0.9
22245,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22246,1,2.36,0.54,0,0,11,1,0,115,1,1.1,0.9
22247,1,2.36,0.51,0,0,11,1,0,115,1,1.1,0.9
22248,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22249,1,1.53,0.22,0,0,11,1,0,115,1,1.1,0.9
22250,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22251,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22252,1,0.73,0.11,0,0,11,1,0,115,1,1.1,0.9
22253,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22254,1,0.62,0.03,0,0,11,1,0,115,1,1.1,0.9
22255,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22256,1,1.21,0.31,0,0,11,1,0,115,1,1.1,0.9
22257,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22258,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22259,1,1.68,0.11,0,0,11,1,0,115,1,1.1,0.9
22260,1,0,0,0,-11.1753642473,11,1,0,115,1,1.1,0.9
22261,1,1.63,0.09,0,0,11,1,0,115,1,1.1,0.9
22262,1,0.99,0.13,0,0,11,1,0,115,1,1.1,0.9
22263,1,1.43,0.14,0,0,11,1,0,115,1,1.1,0.9
22264,1,3.23,0.54,0,0,11,1,0,115,1,1.1,0.9
22265,1,3.23,0.8,0,0,11,1,0,115,1,1.1,0.9
22266,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22267,1,20.5,2.24,0,0,11,1,0,115,1,1.1,0.9
22268,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22269,1,19.89,2.87,0,0,11,1,0,115,1,1.1,0.9
22270,1,19.89,3.67,0,0,11,1,0,115,1,1.1,0.9
22271,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22272,1,19.89,0.8,0,0,11,1,0,115,1,1.1,0.9
22273,1,1.02,0.15,0,-13.2789027881,11,1,0,115,1,1.1,0.9
22274,1,1.02,0.16,0,0,11,1,0,115,1,1.1,0.9
22275,1,21.68,4.19,0,0,11,1,0,115,1,1.1,0.9
22276,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22277,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22278,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22279,1,21.68,2.31,0,0,11,1,0,230,1,1.1,0.9
22280,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22281,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22282,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22283,1,23.32,1.23,0,0,11,1,0,115,1,1.1,0.9
22284,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22285,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22286,1,21.68,3.73,0,0,11,1,0,115,1,1.1,0.9
22287,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22288,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22289,1,21.68,2.34,0,0,11,1,0,115,1,1.1,0.9
22290,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22291,1,8.62,3.36,0,0,11,1,0,115,1,1.1,0.9
22292,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22293,1,8.89,0.78,0,0,11,1,0,115,1,1.1,0.9
22294,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22295,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22296,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22297,1,8.62,0.6,0,0,11,1,0,115,1,1.1,0.9
22298,1,8.62,1.27,0,0,11,1,0,115,1,1.1,0.9
22299,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22300,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22301,1,21.54,4.7,0,0,11,1,0,115,1,1.1,0.9
22302,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22303,1,0,0,0,89.8251204329,11,1,0,230,1,1.1,0.9
22304,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22305,1,21.54,7.12,0,0,11,1,0,230,1,1.1,0.9
22306,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22307,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22308,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22309,1,23.55,3.3,0,0,11,1,0,115,1,1.1,0.9
22310,1,20.9,2.51,0,0,11,1,0,115,1,1.1,0.9
22311,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22312,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22313,1,2.84,0.39,0,0,11,1,0,115,1,1.1,0.9
22314,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22315,1,19.4,1.81,0,0,11,1,0,115,1,1.1,0.9
22316,1,19.4,2.95,0,0,11,1,0,115,1,1.1,0.9
22317,1,19.4,4.07,0,0,11,1,0,115,1,1.1,0.9
22318,1,19.4,0.73,0,0,11,1,0,115,1,1.1,0.9
22319,1,18.52,5.23,0,0,11,1,0,115,1,1.1,0.9
22320,1,18.49,2.43,0,0,11,1,0,115,1,1.1,0.9
22321,1,18.52,2.79,0,0,11,1,0,115,1,1.1,0.9
22322,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22323,1,18.49,1.46,0,0,11,1,0,115,1,1.1,0.9
22324,1,18.55,0.85,0,0,11,1,0,115,1,1.1,0.9
22325,1,18.55,2.19,0,0,11,1,0,115,1,1.1,0.9
22326,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22327,1,18.52,1.79,0,0,11,1,0,115,1,1.1,0.9
22328,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22329,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22330,1,18.55,4.74,0,-81.7190502692,11,1,0,115,1,1.1,0.9
22331,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22332,1,3.04,0.1,0,0,11,1,0,115,1,1.1,0.9
22333,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22334,1,3.04,0.25,0,0,11,1,0,115,1,1.1,0.9
22335,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22336,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22337,1,3.62,0.58,0,0,11,1,0,115,1,1.1,0.9
22338,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22339,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22340,1,9.27,1.26,0,0,11,1,0,115,1,1.1,0.9
22341,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22342,1,9.27,2.5,0,0,11,1,0,115,1,1.1,0.9
22343,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22344,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22345,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22346,1,9.27,0.28,0,0,11,1,0,115,1,1.1,0.9
22347,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22348,1,6.48,1.51,0,0,11,1,0,115,1,1.1,0.9
22349,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22350,1,6.48,0.26,0,0,11,1,0,115,1,1.1,0.9
22351,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22352,1,9.72,1.18,0,0,11,1,0,115,1,1.1,0.9
22353,1,7.92,0.74,0,0,11,1,0,115,1,1.1,0.9
22354,1,7.92,1.04,0,0,11,1,0,115,1,1.1,0.9
22355,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22356,1,7.92,1.34,0,0,11,1,0,115,1,1.1,0.9
22357,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22358,1,22.14,4.05,0,0,11,1,0,115,1,1.1,0.9
22359,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22360,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22361,1,22.14,2.04,0,0,11,1,0,230,1,1.1,0.9
22362,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22363,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22364,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22365,1,0.19,0.03,0,0,11,1,0,115,1,1.1,0.9
22366,1,22.14,1.53,0,0,11,1,0,115,1,1.1,0.9
22367,1,0,0,0,-231.35595099,11,1,0,500,1,1.1,0.9
22368,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22369,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22370,1,25.04,6.72,0,0,11,1,0,500,1,1.1,0.9
22371,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22372,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22373,1,0,0,0,0,11,1,0,500,1,1.1,0.9
22374,1,22.14,3.83,0,0,11,1,0,115,1,1.1,0.9
22375,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22376,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22377,1,1.55,0.06,0,0,11,1,0,115,1,1.1,0.9
22378,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22379,1,1.7,0.04,0,0,11,1,0,115,1,1.1,0.9
22380,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22381,1,1.55,0.08,0,0,11,1,0,115,1,1.1,0.9
22382,1,12.95,1.97,0,0,11,1,0,115,1,1.1,0.9
22383,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22384,1,12.95,0.89,0,0,11,1,0,115,1,1.1,0.9
22385,1,12.95,0.58,0,0,11,1,0,115,1,1.1,0.9
22386,1,13.16,2.54,0,0,11,1,0,115,1,1.1,0.9
22387,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22388,1,5.55,0.58,0,0,11,1,0,115,1,1.1,0.9
22389,1,5.55,0.47,0,11.129398074,11,1,0,115,1,1.1,0.9
22390,1,1.61,0.1,0,0,11,1,0,115,1,1.1,0.9
22391,1,0.81,0.14,0,0,11,1,0,115,1,1.1,0.9
22392,1,0.92,0.03,0,0,11,1,0,115,1,1.1,0.9
22393,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22394,1,0.92,0.18,0,0,11,1,0,115,1,1.1,0.9
22395,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22396,1,0.92,0.05,0,0,11,1,0,115,1,1.1,0.9
22397,1,14.95,2.74,0,0,11,1,0,115,1,1.1,0.9
22398,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22399,1,15.41,0.67,0,0,11,1,0,115,1,1.1,0.9
22400,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22401,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22402,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22403,1,22.71,2.73,0,0,11,1,0,230,1,1.1,0.9
22404,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22405,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22406,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22407,1,14.95,2.08,0,0,11,1,0,115,1,1.1,0.9
22408,1,10.17,2.81,0,0,11,1,0,115,1,1.1,0.9
22409,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22410,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22411,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22412,1,12.8,2.48,0,0,11,1,0,115,1,1.1,0.9
22413,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22414,1,10.17,2.85,0,0,11,1,0,115,1,1.1,0.9
22415,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22416,1,10.17,1.19,0,0,11,1,0,115,1,1.1,0.9
22417,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22418,1,14.22,1.68,0,0,11,1,0,115,1,1.1,0.9
22419,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22420,1,13.58,2.36,0,0,11,1,0,115,1,1.1,0.9
22421,1,12.85,1.11,0,0,11,1,0,115,1,1.1,0.9
22422,1,12.85,0.54,0,0,11,1,0,115,1,1.1,0.9
22423,1,1.21,0.06,0,0,11,1,0,115,1,1.1,0.9
22424,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22425,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22426,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22427,1,1.3,0.11,0,0,11,1,0,115,1,1.1,0.9
22428,1,0,0,0,-16.8737838351,11,1,0,115,1,1.1,0.9
22429,1,1.21,0.05,0,0,11,1,0,115,1,1.1,0.9
22430,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22431,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22432,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22433,1,11.13,1.55,0,0,11,1,0,115,1,1.1,0.9
22434,1,12.01,2.33,0,0,11,1,0,115,1,1.1,0.9
22435,1,11.57,1.58,0,0,11,1,0,115,1,1.1,0.9
22436,1,11.13,1.69,0,0,11,1,0,115,1,1.1,0.9
22437,1,2.68,0.1,0,0,11,1,0,115,1,1.1,0.9
22438,1,3.61,0.34,0,0,11,1,0,115,1,1.1,0.9
22439,1,2.39,0.56,0,0,11,1,0,115,1,1.1,0.9
22440,1,0.81,0.14,0,0,11,1,0,115,1,1.1,0.9
22441,1,0,0,0,-12.9518051601,11,1,0,115,1,1.1,0.9
22442,1,0.77,0.21,0,0,11,1,0,115,1,1.1,0.9
22443,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22444,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22445,1,7.76,1.44,0,0,11,1,0,115,1,1.1,0.9
22446,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22447,1,7.76,0.82,0,0,11,1,0,115,1,1.1,0.9
22448,1,3.55,0.65,0,0,11,1,0,115,1,1.1,0.9
22449,1,3.55,0.88,0,0,11,1,0,115,1,1.1,0.9
22450,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22451,1,3.55,0.28,0,0,11,1,0,115,1,1.1,0.9
22452,1,23.64,2.18,0,0,11,1,0,115,1,1.1,0.9
22453,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22454,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22455,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22456,1,23.64,3.33,0,0,11,1,0,230,1,1.1,0.9
22457,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22458,1,23.61,2.57,0,0,11,1,0,115,1,1.1,0.9
22459,1,23.64,3.41,0,0,11,1,0,115,1,1.1,0.9
22460,1,23.64,0.98,0,0,11,1,0,115,1,1.1,0.9
22461,1,2.4,0.13,0,0,11,1,0,115,1,1.1,0.9
22462,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22463,1,2.33,0.33,0,0,11,1,0,115,1,1.1,0.9
22464,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22465,1,18.07,1.81,0,0,11,1,0,115,1,1.1,0.9
22466,1,18.07,1.77,0,0,11,1,0,115,1,1.1,0.9
22467,1,18.07,0.98,0,0,11,1,0,115,1,1.1,0.9
22468,1,0,0,0,-6.11799783026,11,1,0,230,1,1.1,0.9
22469,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22470,1,23.61,4.93,0,0,11,1,0,230,1,1.1,0.9
22471,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22472,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22473,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22474,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22475,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22476,1,0.58,0.01,0,0,11,1,0,115,1,1.1,0.9
22477,1,0.56,0.06,0,0,11,1,0,115,1,1.1,0.9
22478,1,1.22,0.18,0,0,11,1,0,115,1,1.1,0.9
22479,1,2.17,0.47,0,0,11,1,0,115,1,1.1,0.9
22480,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22481,1,2.9,0.41,0,0,11,1,0,115,1,1.1,0.9
22482,1,17.4,2.15,0,0,11,1,0,115,1,1.1,0.9
22483,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22484,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22485,1,17.83,0.23,0,0,11,1,0,230,1,1.1,0.9
22486,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22487,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22488,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22489,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22490,1,18.62,1.32,0,0,11,1,0,115,1,1.1,0.9
22491,1,0,0,0,0,11,1,0,230,1,1.1,0.9
