bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
22492,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22493,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22494,1,17.4,1.72,0,0,11,1,0,230,1,1.1,0.9
22495,1,0.12,0.01,0,0,11,1,0,230,1,1.1,0.9
22496,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22497,1,22.27,1.74,0,0,11,1,0,115,1,1.1,0.9
22498,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22499,1,22.27,2.96,0,0,11,1,0,115,1,1.1,0.9
22500,1,22.27,2.28,0,0,11,1,0,115,1,1.1,0.9
22501,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22502,1,22.24,1.69,0,0,11,1,0,115,1,1.1,0.9
22503,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22504,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22505,1,22.27,1.44,0,0,11,1,0,115,1,1.1,0.9
22506,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22507,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22508,1,0.83,0.12,0,0,11,1,0,115,1,1.1,0.9
22509,1,12.06,2.4,0,0,11,1,0,115,1,1.1,0.9
22510,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22511,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22512,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22513,1,12.06,0.71,0,0,11,1,0,115,1,1.1,0.9
22514,1,12.06,1.64,0,0,11,1,0,115,1,1.1,0.9
22515,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22516,1,0,0,0,-10.1103769191,11,1,0,230,1,1.1,0.9
22517,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22518,1,12.06,0.65,0,0,11,1,0,230,1,1.1,0.9
22519,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22520,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22521,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22522,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22523,1,19.7,7.64,0,0,11,1,0,115,1,1.1,0.9
22524,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22525,1,19.7,4.8,0,0,11,1,0,115,1,1.1,0.9
22526,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22527,1,19.7,3.05,0,0,11,1,0,115,1,1.1,0.9
22528,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22529,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22530,1,19.7,0.41,0,0,11,1,0,115,1,1.1,0.9
22531,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22532,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22533,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22534,1,19.7,1.5,0,0,11,1,0,230,1,1.1,0.9
22535,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22536,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22537,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22538,1,0.3,0.1,0,0,11,1,0,115,1,1.1,0.9
22539,1,2.72,0.32,0,0,11,1,0,115,1,1.1,0.9
22540,1,2.72,0.67,0,0,11,1,0,115,1,1.1,0.9
22541,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22542,1,2.41,0.88,0,0,11,1,0,115,1,1.1,0.9
22543,1,0.78,0.1,0,0,11,1,0,115,1,1.1,0.9
22544,1,0.39,0.04,0,-12.7639156531,11,1,0,115,1,1.1,0.9
22545,1,12.59,1.41,0,0,11,1,0,115,1,1.1,0.9
22546,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22547,1,13.02,4.46,0,0,11,1,0,115,1,1.1,0.9
22548,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22549,1,12.59,0.62,0,0,11,1,0,115,1,1.1,0.9
22550,1,0.44,0.03,0,0,11,1,0,115,1,1.1,0.9
22551,1,13.14,0.46,0,0,11,1,0,115,1,1.1,0.9
22552,1,6.62,0.51,0,0,11,1,0,115,1,1.1,0.9
22553,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22554,1,6.62,0.79,0,0,11,1,0,115,1,1.1,0.9
22555,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22556,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22557,1,7.31,0.81,0,0,11,1,0,230,1,1.1,0.9
22558,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22559,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22560,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22561,1,0.46,0.07,0,0,11,1,0,115,1,1.1,0.9
22562,1,0.64,0.09,0,0,11,1,0,115,1,1.1,0.9
22563,1,0.46,0.04,0,0,11,1,0,115,1,1.1,0.9
22564,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22565,1,24.5,2.18,0,0,11,1,0,115,1,1.1,0.9
22566,1,24.5,3.15,0,0,11,1,0,115,1,1.1,0.9
22567,1,0,0,0,7.99995822273,11,1,0,230,1,1.1,0.9
22568,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22569,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22570,1,24.5,2.71,0,0,11,1,0,230,1,1.1,0.9
22571,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22572,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22573,1,24.5,3.28,0,0,11,1,0,115,1,1.1,0.9
22574,1,0,0,0,41.520994662,11,1,0,230,1,1.1,0.9
22575,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22576,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22577,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22578,1,24.5,5.62,0,0,11,1,0,230,1,1.1,0.9
22579,1,24.5,6.32,0,0,11,1,0,115,1,1.1,0.9
22580,1,0.68,0.11,0,0,11,1,0,115,1,1.1,0.9
22581,1,11.17,1.56,0,0,11,1,0,115,1,1.1,0.9
22582,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22583,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22584,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22585,1,11.29,1.68,0,0,11,1,0,230,1,1.1,0.9
22586,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22587,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22588,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22589,1,11.29,2.33,0,0,11,1,0,115,1,1.1,0.9
22590,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22591,1,11.58,2.14,0,0,11,1,0,115,1,1.1,0.9
22592,1,0.85,0.16,0,-25.9785573692,11,1,0,115,1,1.1,0.9
22593,1,2.2,0.14,0,0,11,1,0,115,1,1.1,0.9
22594,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22595,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22596,1,2.22,0.33,0,0,11,1,0,115,1,1.1,0.9
22597,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22598,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22599,1,2.22,0.41,0,0,11,1,0,115,1,1.1,0.9
22600,1,1.55,0.23,0,0,11,1,0,115,1,1.1,0.9
22601,1,0.44,0.04,0,0,11,1,0,115,1,1.1,0.9
22602,1,0.87,0.06,0,0,11,1,0,115,1,1.1,0.9
22603,1,0.59,0.11,0,0,11,1,0,115,1,1.1,0.9
22604,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22605,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22606,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22607,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22608,1,0.82,0.08,0,0,11,1,0,115,1,1.1,0.9
22609,1,8.56,1.81,0,0,11,1,0,115,1,1.1,0.9
22610,1,8.56,0.69,0,0,11,1,0,115,1,1.1,0.9
22611,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22612,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22613,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22614,1,8.56,0.83,0,0,11,1,0,230,1,1.1,0.9
22615,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22616,1,8.56,0.65,0,0,11,1,0,115,1,1.1,0.9
22617,1,0.64,0.13,0,0,11,1,0,115,1,1.1,0.9
22618,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22619,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22620,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22621,1,1.27,0.21,0,0,11,1,0,115,1,1.1,0.9
22622,1,21.12,4.8,0,0,11,1,0,115,1,1.1,0.9
22623,1,0,0,0,-0.00169301560287,11,1,0,230,1,1.1,0.9
22624,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22625,1,21.12,4.15,0,0,11,1,0,230,1,1.1,0.9
22626,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22627,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22628,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22629,1,21.12,1.89,0,0,11,1,0,115,1,1.1,0.9
22630,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22631,1,21.12,0.62,0,0,11,1,0,115,1,1.1,0.9
22632,1,4.42,0.24,0,-0.00103216904086,11,1,0,115,1,1.1,0.9
22633,1,0,0,0,-9.11604164761,11,1,0,115,1,1.1,0.9
22634,1,4.42,0.58,0,0,11,1,0,115,1,1.1,0.9
22635,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22636,1,4.42,0.41,0,0,11,1,0,115,1,1.1,0.9
22637,1,2.04,0.29,0,0,11,1,0,115,1,1.1,0.9
22638,1,2.04,0.13,0,0,11,1,0,115,1,1.1,0.9
22639,1,2.04,0.28,0,0,11,1,0,115,1,1.1,0.9
22640,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22641,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22642,1,1.53,0.16,0,0,11,1,0,115,1,1.1,0.9
22643,1,0.76,0.06,0,0,11,1,0,115,1,1.1,0.9
22644,1,1.14,0.13,0,-10.2365749071,11,1,0,115,1,1.1,0.9
22645,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22646,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22647,1,1.1,0.13,0,0,11,1,0,115,1,1.1,0.9
22648,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22649,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22650,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22651,1,2.19,0.32,0,0,11,1,0,115,1,1.1,0.9
22652,1,2.6,0.28,0,0,11,1,0,115,1,1.1,0.9
22653,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22654,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22655,1,2.6,0.06,0,0,11,1,0,115,1,1.1,0.9
22656,1,2.6,0.23,0,0,11,1,0,115,1,1.1,0.9
22657,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22658,1,0.94,0.29,0,0,11,1,0,115,1,1.1,0.9
22659,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22660,1,1.5,0.29,0,0,11,1,0,115,1,1.1,0.9
22661,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22662,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22663,1,3.4,0.86,0,0,11,1,0,115,1,1.1,0.9
22664,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22665,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22666,1,3.4,0.49,0,0,11,1,0,230,1,1.1,0.9
22667,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22668,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22669,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22670,1,3.33,0.55,0,0,11,1,0,115,1,1.1,0.9
22671,1,1.26,0.13,0,0,11,1,0,115,1,1.1,0.9
22672,1,1.34,0.14,0,-46.2045106509,11,1,0,115,1,1.1,0.9
22673,1,0.54,0.07,0,0,11,1,0,115,1,1.1,0.9
22674,1,1.02,0.11,0,0,11,1,0,115,1,1.1,0.9
22675,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22676,1,0.82,0.05,0,0,11,1,0,115,1,1.1,0.9
22677,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22678,1,1.54,0.19,0,0,11,1,0,115,1,1.1,0.9
22679,1,1.26,0.12,0,0,11,1,0,115,1,1.1,0.9
22680,1,0.24,0.05,0,1.36861275247,11,1,0,115,1,1.1,0.9
22681,1,1.78,0.56,0,0,11,1,0,115,1,1.1,0.9
22682,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22683,1,0.69,0.01,0,0,11,1,0,115,1,1.1,0.9
22684,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22685,1,1.02,0.1,0,0,11,1,0,115,1,1.1,0.9
22686,1,1.41,0.12,0,0,11,1,0,115,1,1.1,0.9
22687,1,1.41,0.41,0,0,11,1,0,115,1,1.1,0.9
22688,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22689,1,1.41,0.31,0,0,11,1,0,115,1,1.1,0.9
22690,1,1.64,0.09,0,0,11,1,0,115,1,1.1,0.9
22691,1,0.62,0.1,0,0,11,1,0,115,1,1.1,0.9
22692,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22693,1,1.94,0.37,0,0,11,1,0,115,1,1.1,0.9
22694,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22695,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22696,1,1.94,0.33,0,0,11,1,0,115,1,1.1,0.9
22697,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22698,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22699,1,1.94,0.39,0,0,11,1,0,230,1,1.1,0.9
22700,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22701,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22702,1,0,0,0,-5.88144654253,11,1,0,115,1,1.1,0.9
22703,1,1.19,0.06,0,0,11,1,0,115,1,1.1,0.9
22704,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22705,1,2.4,0.47,0,0,11,1,0,115,1,1.1,0.9
22706,1,11.14,1.46,0,0,11,1,0,115,1,1.1,0.9
22707,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22708,1,11.14,3.16,0,0,11,1,0,115,1,1.1,0.9
22709,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22710,1,11.14,1.01,0,0,11,1,0,115,1,1.1,0.9
22711,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22712,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22713,1,11.15,1.92,0,0,11,1,0,115,1,1.1,0.9
22714,1,0,0,0,-8.61739232518,11,1,0,115,1,1.1,0.9
22715,1,0.42,0.11,0,0,11,1,0,115,1,1.1,0.9
22716,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22717,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22718,1,1.25,0.08,0,0,11,1,0,115,1,1.1,0.9
22719,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22720,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22721,1,0.62,0.07,0,0,11,1,0,115,1,1.1,0.9
22722,1,0.62,0.13,0,0,11,1,0,115,1,1.1,0.9
22723,1,2.22,0.27,0,0,11,1,0,115,1,1.1,0.9
22724,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22725,1,2.22,0.25,0,0,11,1,0,115,1,1.1,0.9
22726,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22727,1,2.22,0.18,0,0,11,1,0,115,1,1.1,0.9
22728,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22729,1,8.09,0.76,0,0,11,1,0,115,1,1.1,0.9
22730,1,8.62,1.01,0,0,11,1,0,115,1,1.1,0.9
22731,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22732,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22733,1,8.09,2.2,0,0,11,1,0,230,1,1.1,0.9
22734,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22735,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22736,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22737,1,8.34,0.79,0,0,11,1,0,115,1,1.1,0.9
22738,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22739,1,1.85,0.33,0,0,11,1,0,115,1,1.1,0.9
22740,1,0.85,0.24,0,0,11,1,0,115,1,1.1,0.9
22741,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22742,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22743,1,0.52,0.1,0,0,11,1,0,115,1,1.1,0.9
22744,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22745,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22746,1,7.87,1.66,0,0,11,1,0,230,1,1.1,0.9
22747,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22748,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22749,1,7.35,1.36,0,0,11,1,0,115,1,1.1,0.9
22750,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22751,1,7.35,0.48,0,0,11,1,0,115,1,1.1,0.9
22752,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22753,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22754,1,1.53,0.35,0,0,11,1,0,115,1,1.1,0.9
22755,1,7.72,1.03,0,0,11,1,0,115,1,1.1,0.9
22756,1,7.72,1.12,0,0,11,1,0,115,1,1.1,0.9
22757,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22758,1,0,0,0,-60.6349714307,11,1,0,230,1,1.1,0.9
22759,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22760,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22761,1,7.72,0.55,0,0,11,1,0,230,1,1.1,0.9
22762,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22763,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22764,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22765,1,7.72,0.62,0,0,11,1,0,115,1,1.1,0.9
22766,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22767,1,0.83,0.2,0,-10.8278020391,11,1,0,115,1,1.1,0.9
22768,1,0.41,0.06,0,-1.46067565126,11,1,0,115,1,1.1,0.9
22769,1,3.47,0.32,0,0,11,1,0,115,1,1.1,0.9
22770,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22771,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22772,1,3.47,0.47,0,0,11,1,0,115,1,1.1,0.9
22773,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22774,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22775,1,3.47,0.49,0,0,11,1,0,230,1,1.1,0.9
22776,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22777,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22778,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22779,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22780,1,1.08,0.1,0,0,11,1,0,115,1,1.1,0.9
22781,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22782,1,2.23,0.2,0,0,11,1,0,115,1,1.1,0.9
22783,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22784,1,1.1,0.17,0,0,11,1,0,115,1,1.1,0.9
22785,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22786,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22787,1,0.54,0.07,0,0,11,1,0,115,1,1.1,0.9
22788,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22789,1,1.04,0.12,0,0,11,1,0,115,1,1.1,0.9
22790,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22791,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22792,1,1.04,0.1,0,0,11,1,0,115,1,1.1,0.9
22793,1,1.04,0.02,0,0,11,1,0,115,1,1.1,0.9
22794,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22795,1,2.6,0.64,0,-40.8299517176,11,1,0,115,1,1.1,0.9
22796,1,1.66,0.37,0,0,11,1,0,115,1,1.1,0.9
22797,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22798,1,2.4,0.25,0,0,11,1,0,115,1,1.1,0.9
22799,1,8.1,1.06,0,0,11,1,0,115,1,1.1,0.9
22800,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22801,1,6.97,0.84,0,0,11,1,0,115,1,1.1,0.9
22802,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22803,1,7.85,2.05,0,0,11,1,0,115,1,1.1,0.9
22804,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22805,1,0.68,0.16,0,0,11,1,0,115,1,1.1,0.9
22806,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22807,1,0.66,0.11,0,0,11,1,0,115,1,1.1,0.9
22808,1,0.66,0.09,0,0,11,1,0,115,1,1.1,0.9
22809,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22810,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22811,1,1.06,0.35,0,0,11,1,0,115,1,1.1,0.9
22812,1,2.08,0.67,0,0,11,1,0,115,1,1.1,0.9
22813,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22814,1,0.94,0.09,0,0,11,1,0,115,1,1.1,0.9
22815,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22816,1,17.02,1.81,0,0,11,1,0,115,1,1.1,0.9
22817,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22818,1,17.02,3.28,0,0,11,1,0,115,1,1.1,0.9
22819,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22820,1,17.02,1.74,0,0,11,1,0,115,1,1.1,0.9
22821,1,17.02,2.46,0,0,11,1,0,115,1,1.1,0.9
22822,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22823,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22824,1,17.02,1.98,0,0,11,1,0,115,1,1.1,0.9
22825,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22826,1,2.8,0.37,0,0,11,1,0,115,1,1.1,0.9
22827,1,0.35,0.06,0,0,11,1,0,115,1,1.1,0.9
22828,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22829,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22830,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22831,1,2.8,0.28,0,0,11,1,0,115,1,1.1,0.9
22832,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22833,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22834,1,2.91,0.27,0,0,11,1,0,115,1,1.1,0.9
22835,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22836,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22837,1,0.83,0.08,0,0,11,1,0,115,1,1.1,0.9
22838,1,1.16,0.33,0,0,11,1,0,115,1,1.1,0.9
22839,1,0.93,0.12,0,0,11,1,0,115,1,1.1,0.9
22840,1,8.91,1.11,0,0,11,1,0,115,1,1.1,0.9
22841,1,9.32,1.64,0,0,11,1,0,115,1,1.1,0.9
22842,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22843,1,8.91,1.14,0,0,11,1,0,115,1,1.1,0.9
22844,1,9.72,1.14,0,0,11,1,0,115,1,1.1,0.9
22845,1,4.23,0.14,0,0,11,1,0,115,1,1.1,0.9
22846,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22847,1,4.23,0.12,0,0,11,1,0,115,1,1.1,0.9
22848,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22849,1,4.23,0.53,0,0,11,1,0,115,1,1.1,0.9
22850,1,0.22,0.01,0,0,11,1,0,115,1,1.1,0.9
22851,1,2.85,0.25,0,0,11,1,0,115,1,1.1,0.9
22852,1,0,0,0,-14.8573795009,11,1,0,115,1,1.1,0.9
22853,1,1.42,0.41,0,0,11,1,0,115,1,1.1,0.9
22854,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22855,1,1.23,0.16,0,0,11,1,0,115,1,1.1,0.9
22856,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22857,1,0.83,0.12,0,0,11,1,0,115,1,1.1,0.9
22858,1,0.83,0.01,0,0,11,1,0,115,1,1.1,0.9
22859,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22860,1,0.82,0.05,0,0,11,1,0,115,1,1.1,0.9
22861,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22862,1,3.35,0.76,0,0,11,1,0,115,1,1.1,0.9
22863,1,3.35,0.17,0,0,11,1,0,115,1,1.1,0.9
22864,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22865,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22866,1,3.35,0.26,0,0,11,1,0,115,1,1.1,0.9
22867,1,1.14,0.12,0,0,11,1,0,115,1,1.1,0.9
22868,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22869,1,1.14,0.17,0,0,11,1,0,115,1,1.1,0.9
22870,1,1.14,0.33,0,0,11,1,0,115,1,1.1,0.9
22871,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22872,1,2.68,0.19,0,0,11,1,0,115,1,1.1,0.9
22873,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22874,1,2.68,0.58,0,0,11,1,0,115,1,1.1,0.9
22875,1,2.36,0.33,0,0,11,1,0,115,1,1.1,0.9
22876,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22877,1,1.15,0.15,0,0,11,1,0,115,1,1.1,0.9
22878,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22879,1,0.16,0.03,0,0,11,1,0,115,1,1.1,0.9
22880,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22881,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22882,1,0.3,0.03,0,0,11,1,0,115,1,1.1,0.9
22883,1,1.86,0.21,0,0,11,1,0,115,1,1.1,0.9
22884,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22885,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22886,1,1.86,0.28,0,0,11,1,0,230,1,1.1,0.9
22887,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22888,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22889,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22890,1,2.43,0.43,0,0,11,1,0,115,1,1.1,0.9
22891,1,0.64,0.09,0,0,11,1,0,115,1,1.1,0.9
22892,1,0.67,0.09,0,0,11,1,0,115,1,1.1,0.9
22893,1,0.57,0.07,0,0,11,1,0,115,1,1.1,0.9
22894,1,1.14,0.07,0,0,11,1,0,115,1,1.1,0.9
22895,1,1.08,0.23,0,0,11,1,0,115,1,1.1,0.9
22896,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22897,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22898,1,2.14,0.44,0,0,11,1,0,115,1,1.1,0.9
22899,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22900,1,0.68,0.08,0,0,11,1,0,115,1,1.1,0.9
22901,1,0.68,0.13,0,-6.37102600809,11,1,0,115,1,1.1,0.9
22902,1,0.68,0.03,0,0,11,1,0,115,1,1.1,0.9
22903,1,10.89,0.54,0,0,11,1,0,115,1,1.1,0.9
22904,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22905,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22906,1,11.21,1.46,0,0,11,1,0,230,1,1.1,0.9
22907,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22908,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22909,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22910,1,11.19,1,0,0,11,1,0,115,1,1.1,0.9
22911,1,11.08,0.76,0,0,11,1,0,115,1,1.1,0.9
22912,1,0.34,0.04,0,0,11,1,0,115,1,1.1,0.9
22913,1,0.65,0.18,0,0,11,1,0,115,1,1.1,0.9
22914,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22915,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22916,1,1.58,0.12,0,-8.05278016825,11,1,0,115,1,1.1,0.9
22917,1,2.37,0.1,0,0,11,1,0,115,1,1.1,0.9
22918,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22919,1,2.35,0.44,0,0,11,1,0,115,1,1.1,0.9
22920,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22921,1,2.35,0.17,0,0,11,1,0,115,1,1.1,0.9
22922,1,2.89,0.66,0,0,11,1,0,115,1,1.1,0.9
22923,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22924,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22925,1,1.79,0.03,0,0,11,1,0,115,1,1.1,0.9
22926,1,1.96,0.44,0,0,11,1,0,115,1,1.1,0.9
22927,1,5.32,0.85,0,0,11,1,0,115,1,1.1,0.9
22928,1,5.04,0.31,0,0,11,1,0,115,1,1.1,0.9
22929,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22930,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22931,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22932,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22933,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22934,1,5.04,1.23,0,0,11,1,0,230,1,1.1,0.9
22935,1,0.86,0.1,0,0,11,1,0,115,1,1.1,0.9
22936,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22937,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22938,1,2.05,0.35,0,0,11,1,0,115,1,1.1,0.9
22939,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22940,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22941,1,2.05,0.23,0,0,11,1,0,115,1,1.1,0.9
22942,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22943,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22944,1,2.05,0.08,0,0,11,1,0,115,1,1.1,0.9
22945,1,1.04,0.22,0,0,11,1,0,115,1,1.1,0.9
22946,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22947,1,2.07,0.37,0,0,11,1,0,115,1,1.1,0.9
22948,1,1.28,0.2,0,0,11,1,0,115,1,1.1,0.9
22949,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22950,1,0.3,0.02,0,0,11,1,0,115,1,1.1,0.9
22951,1,0.56,0.03,0,0,11,1,0,115,1,1.1,0.9
22952,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22953,1,0.47,0.04,0,0,11,1,0,115,1,1.1,0.9
22954,1,0.93,0.2,0,0,11,1,0,115,1,1.1,0.9
22955,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22956,1,7.33,0.65,0,0,11,1,0,115,1,1.1,0.9
22957,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22958,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22959,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22960,1,7.33,0.27,0,0,11,1,0,115,1,1.1,0.9
22961,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22962,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22963,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22964,1,7.24,0.83,0,0,11,1,0,230,1,1.1,0.9
22965,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22966,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22967,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22968,1,0.8,0.17,0,0,11,1,0,115,1,1.1,0.9
22969,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22970,1,0.8,0.13,0,0,11,1,0,115,1,1.1,0.9
22971,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22972,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22973,1,0.8,0.12,0,0,11,1,0,115,1,1.1,0.9
22974,1,1.12,0.16,0,0,11,1,0,115,1,1.1,0.9
22975,1,1.16,0.11,0,0,11,1,0,115,1,1.1,0.9
22976,1,1.12,0.18,0,-27.9982070215,11,1,0,115,1,1.1,0.9
22977,1,0,0,0,35.7194309446,11,1,0,230,1,1.1,0.9
22978,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22979,2,0,0,0,0,11,1,0,24,1,1.1,0.9
22980,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
22981,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22982,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22983,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22984,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22985,2,0,0,0,0,11,1,0,230,1,1.1,0.9
22986,2,0,0,0,0,11,1,0,115,1,1.1,0.9
22987,1,0,0,0,-111.40696273,11,1,0,230,1,1.1,0.9
22988,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22989,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22990,1,0,0,0,0,11,1,0,230,1,1.1,0.9
22991,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22992,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
22993,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22994,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22995,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22996,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22997,2,0,0,0,0,11,1,0,115,1,1.1,0.9
22998,1,0,0,0,0,11,1,0,115,1,1.1,0.9
22999,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23000,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23001,2,0,0,0,0,11,1,0,230,1,1.1,0.9
23002,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23003,1,0,0,0,147.203711565,11,1,0,230,1,1.1,0.9
23004,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23005,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23006,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23007,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23008,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23009,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23010,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23011,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23012,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23013,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23014,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23015,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23016,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23017,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23018,2,0,0,0,0,11,1,0,24,1,1.1,0.9
23019,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23020,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23021,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23022,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23023,1,0,0,0,-186.760393723,11,1,0,500,1,1.1,0.9
23024,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23025,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23026,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23027,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23028,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23029,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23030,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23031,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23032,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23033,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23034,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23035,2,0,0,0,0,11,1,0,22,1,1.1,0.9
23036,2,0,0,0,0,11,1,0,22,1,1.1,0.9
23037,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23038,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23039,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23040,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23041,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23042,1,0,0,0,-313.388261607,11,1,0,500,1,1.1,0.9
23043,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23044,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23045,2,0,0,0,0,11,1,0,20,1,1.1,0.9
23046,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23047,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23048,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23049,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23050,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23051,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23052,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23053,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23054,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23055,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23056,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23057,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23058,1,0,0,0,-247.417907888,11,1,0,500,1,1.1,0.9
23059,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23060,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23061,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23062,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23063,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23064,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23065,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23066,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23067,1,0,0,0,-138.643260079,11,1,0,500,1,1.1,0.9
23068,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23069,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23070,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23071,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23072,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23073,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23074,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23075,2,0,0,0,0,11,1,0,230,1,1.1,0.9
23076,2,0,0,0,0,11,1,0,115,1,1.1,0.9
23077,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23078,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23079,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23080,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23081,2,0,0,0,0,11,1,0,500,1,1.1,0.9
23082,2,0,0,0,0,11,1,0,230,1,1.1,0.9
23083,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23084,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23085,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23086,1,0,0,0,-9.46638113753,11,1,0,500,1,1.1,0.9
23087,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23088,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23089,2,0,0,0,0,11,1,0,115,1,1.1,0.9
23090,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23091,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23092,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23093,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23094,1,0,0,0,-0.00119434730228,11,1,0,500,1,1.1,0.9
23095,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23096,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23097,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23098,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23099,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23100,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23101,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23102,1,0,0,0,-149.299928589,11,1,0,500,1,1.1,0.9
23103,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23104,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23105,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23106,2,0,0,0,0,11,1,0,18,1,1.1,0.9
23107,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23108,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23109,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23110,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23111,2,0,0,0,0,11,1,0,500,1,1.1,0.9
23112,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23113,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23114,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23115,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23116,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23117,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23118,1,0,0,0,-0.0142412399111,11,1,0,500,1,1.1,0.9
23119,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23120,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23121,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23122,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23123,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23124,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23125,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23126,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23127,2,0,0,0,0,11,1,0,500,1,1.1,0.9
23128,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23129,2,0,0,0,0,11,1,0,115,1,1.1,0.9
23130,1,0,0,0,-211.956018335,11,1,0,500,1,1.1,0.9
23131,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23132,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23133,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23134,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23135,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23136,2,0,0,0,0,11,1,0,20,1,1.1,0.9
23137,2,0,0,0,0,11,1,0,24,1,1.1,0.9
23138,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23139,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23140,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23141,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23142,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23143,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23144,2,0,0,0,0,11,1,0,13.2,1,1.1,0.9
23145,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23146,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23147,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23148,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23149,1,0,0,0,-4.41840848484,11,1,0,230,1,1.1,0.9
23150,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23151,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23152,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23153,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23154,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23155,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23156,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23157,1,0,0,0,-0.00198656162355,11,1,0,230,1,1.1,0.9
23158,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23159,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23160,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23161,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23162,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23163,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23164,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23165,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23166,2,0,0,0,0,11,1,0,500,1,1.1,0.9
23167,2,0,0,0,0,11,1,0,230,1,1.1,0.9
23168,2,0,0,0,0,11,1,0,115,1,1.1,0.9
23169,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23170,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23171,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23172,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23173,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23174,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23175,2,0,0,0,0,11,1,0,18,1,1.1,0.9
23176,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23177,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23178,2,0,0,0,0,11,1,0,22,1,1.1,0.9
23179,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23180,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23181,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23182,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23183,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23184,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23185,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23186,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23187,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23188,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23189,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23190,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23191,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23192,1,0,0,0,-15.9650060066,11,1,0,500,1,1.1,0.9
23193,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23194,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23195,2,0,0,0,0,11,1,0,22,1,1.1,0.9
23196,2,0,0,0,0,11,1,0,18,1,1.1,0.9
23197,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23198,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23199,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23200,1,0,0,0,0,11,1,0,500,1,1.1,0.9
23201,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23202,2,0,0,0,0,11,1,0,18,1,1.1,0.9
23203,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23204,2,0,0,0,0,11,1,0,20,1,1.1,0.9
23205,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23206,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23207,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23208,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23209,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23210,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23211,2,0,0,0,0,11,1,0,24,1,1.1,0.9
23212,2,0,0,0,0,11,1,0,22,1,1.1,0.9
23213,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23214,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23215,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23216,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23217,1,0,0,0,-0.000251339822842,11,1,0,230,1,1.1,0.9
23218,2,0,0,0,0,11,1,0,115,1,1.1,0.9
23219,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23220,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23221,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23222,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23223,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23224,1,0,0,0,0,11,1,0,115,1,1.1,0.9
23225,2,0,0,0,0,11,1,0,18,1,1.1,0.9
23226,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23227,2,0,0,0,0,11,1,0,13.8,1,1.1,0.9
23228,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23229,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23230,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23231,1,0,0,0,0,11,1,0,230,1,1.1,0.9
23232,1,5.49,0.8,0,0,12,1,0,115,1,1.1,0.9
23233,1,3.31,0.19,0,0,12,1,0,115,1,1.1,0.9
23234,1,14.65,3.77,0,0,12,1,0,115,1,1.1,0.9
23235,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23236,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23237,1,14.65,1.18,0,0,12,1,0,115,1,1.1,0.9
23238,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23239,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23240,1,14.65,0.29,0,0,12,1,0,115,1,1.1,0.9
23241,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23242,1,14.65,1.95,0,0,12,1,0,115,1,1.1,0.9
23243,1,8.75,0.37,0,0,12,1,0,115,1,1.1,0.9
23244,1,1.69,0.21,0,0,12,1,0,115,1,1.1,0.9
23245,1,1.97,0.17,0,0,12,1,0,115,1,1.1,0.9
23246,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23247,1,19.04,3.05,0,0,12,1,0,115,1,1.1,0.9
23248,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23249,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23250,1,19.04,2.21,0,0,12,1,0,115,1,1.1,0.9
23251,1,0,0,0,-32.6996398525,12,1,0,230,1,1.1,0.9
23252,1,0,0,0,0,12,1,0,161,1,1.1,0.9
23253,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23254,1,20.63,2.25,0,0,12,1,0,161,1,1.1,0.9
23255,1,0,0,0,0,12,1,0,161,1,1.1,0.9
23256,1,0,0,0,0,12,1,0,161,1,1.1,0.9
23257,1,0,0,0,0,12,1,0,161,1,1.1,0.9
23258,1,3.57,0.16,0,0,12,1,0,115,1,1.1,0.9
23259,1,3.54,0.85,0,0,12,1,0,115,1,1.1,0.9
23260,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23261,1,3.54,0.25,0,0,12,1,0,115,1,1.1,0.9
23262,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23263,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23264,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23265,1,3.54,0.38,0,0,12,1,0,115,1,1.1,0.9
23266,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23267,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23268,1,3.33,0.23,0,0,12,1,0,115,1,1.1,0.9
23269,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23270,1,0,0,0,0,12,1,0,161,1,1.1,0.9
23271,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23272,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23273,1,0,0,0,0,12,1,0,161,1,1.1,0.9
23274,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23275,1,17.25,3.52,0,0,12,1,0,161,1,1.1,0.9
23276,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23277,1,14.34,2.6,0,0,12,1,0,115,1,1.1,0.9
23278,1,14.69,1.39,0,0,12,1,0,115,1,1.1,0.9
23279,1,14.34,3.51,0,-7.3942766804,12,1,0,115,1,1.1,0.9
23280,1,1.96,0.19,0,0,12,1,0,115,1,1.1,0.9
23281,1,4,0.05,0,0,12,1,0,115,1,1.1,0.9
23282,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23283,1,3.73,0.83,0,0,12,1,0,115,1,1.1,0.9
23284,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23285,1,2.05,0.33,0,0,12,1,0,115,1,1.1,0.9
23286,1,23.72,2.27,0,0,12,1,0,115,1,1.1,0.9
23287,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23288,1,23.72,3.2,0,0,12,1,0,115,1,1.1,0.9
23289,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23290,1,0,0,0,9.25974978753,12,1,0,230,1,1.1,0.9
23291,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23292,1,23.72,4.77,0,0,12,1,0,230,1,1.1,0.9
23293,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23294,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23295,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23296,1,22.31,0.39,0,0,12,1,0,115,1,1.1,0.9
23297,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23298,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23299,1,12.41,0.96,0,0,12,1,0,115,1,1.1,0.9
23300,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23301,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23302,1,24.8,3.85,0,0,12,1,0,230,1,1.1,0.9
23303,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23304,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23305,1,13.9,3.36,0,0,12,1,0,115,1,1.1,0.9
23306,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23307,1,13.9,1.57,0,0,12,1,0,115,1,1.1,0.9
23308,1,21.95,3.9,0,0,12,1,0,115,1,1.1,0.9
23309,1,1.14,0.04,0,-25.0798611852,12,1,0,115,1,1.1,0.9
23310,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23311,1,27.08,6.74,0,0,12,1,0,115,1,1.1,0.9
23312,1,27.08,3.91,0,0,12,1,0,115,1,1.1,0.9
23313,1,28.79,1.58,0,0,12,1,0,115,1,1.1,0.9
23314,1,0,0,0,-78.2456533174,12,1,0,500,1,1.1,0.9
23315,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23316,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23317,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23318,1,28.79,3.29,0,0,12,1,0,230,1,1.1,0.9
23319,1,0,0,0,0,12,1,0,500,1,1.1,0.9
23320,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23321,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23322,1,2.63,0.19,0,0,12,1,0,115,1,1.1,0.9
23323,1,5.25,0.51,0,0,12,1,0,115,1,1.1,0.9
23324,1,0,0,0,-6.11796522835,12,1,0,115,1,1.1,0.9
23325,1,1.57,0.12,0,0,12,1,0,115,1,1.1,0.9
23326,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23327,1,1.57,0.17,0,0,12,1,0,115,1,1.1,0.9
23328,1,1.57,0.33,0,0,12,1,0,115,1,1.1,0.9
23329,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23330,1,15.41,0.93,0,0,12,1,0,115,1,1.1,0.9
23331,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23332,1,15.41,0.85,0,0,12,1,0,115,1,1.1,0.9
23333,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23334,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23335,1,15.41,0.24,0,0,12,1,0,115,1,1.1,0.9
23336,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23337,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23338,1,15.41,2.42,0,0,12,1,0,115,1,1.1,0.9
23339,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23340,1,17.05,2.73,0,0,12,1,0,115,1,1.1,0.9
23341,1,18.12,2.09,0,0,12,1,0,115,1,1.1,0.9
23342,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23343,1,18.12,3.02,0,0,12,1,0,115,1,1.1,0.9
23344,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23345,1,5.63,0.6,0,0,12,1,0,115,1,1.1,0.9
23346,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23347,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23348,1,8.24,1.02,0,0,12,1,0,115,1,1.1,0.9
23349,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23350,1,7.17,0.99,0,0,12,1,0,115,1,1.1,0.9
23351,1,5.39,0.78,0,0,12,1,0,115,1,1.1,0.9
23352,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23353,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23354,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23355,1,10.71,0.48,0,0,12,1,0,230,1,1.1,0.9
23356,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23357,1,15.15,1.64,0,0,12,1,0,115,1,1.1,0.9
23358,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23359,1,7.58,1,0,0,12,1,0,115,1,1.1,0.9
23360,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23361,1,9.19,1.24,0,-10.0498337658,12,1,0,115,1,1.1,0.9
23362,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23363,1,2.24,0.09,0,0,12,1,0,115,1,1.1,0.9
23364,1,19.38,1.59,0,0,12,1,0,115,1,1.1,0.9
23365,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23366,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23367,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23368,1,19.38,2.34,0,0,12,1,0,230,1,1.1,0.9
23369,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23370,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23371,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23372,1,19.38,4.34,0,0,12,1,0,115,1,1.1,0.9
23373,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23374,1,5.59,0.99,0,0,12,1,0,115,1,1.1,0.9
23375,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23376,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23377,1,6.66,0.1,0,0,12,1,0,230,1,1.1,0.9
23378,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23379,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23380,1,5.59,0.25,0,0,12,1,0,115,1,1.1,0.9
23381,1,16.46,1.1,0,0,12,1,0,115,1,1.1,0.9
23382,1,0,0,0,0,12,1,0,500,1,1.1,0.9
23383,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23384,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23385,1,16.46,4.81,0,0,12,1,0,500,1,1.1,0.9
23386,1,0,0,0,0,12,1,0,500,1,1.1,0.9
23387,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23388,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23389,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23390,1,16.46,2.29,0,0,12,1,0,115,1,1.1,0.9
23391,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23392,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23393,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23394,1,8.03,0.08,0,0,12,1,0,115,1,1.1,0.9
23395,1,8.03,1.51,0,0,12,1,0,115,1,1.1,0.9
23396,1,8.03,1.3,0,0,12,1,0,115,1,1.1,0.9
23397,1,2.77,0.08,0,0,12,1,0,115,1,1.1,0.9
23398,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23399,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23400,1,7.01,0.41,0,0,12,1,0,115,1,1.1,0.9
23401,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23402,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23403,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23404,1,7.11,0.03,0,0,12,1,0,115,1,1.1,0.9
23405,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23406,1,14.72,1.99,0,0,12,1,0,115,1,1.1,0.9
23407,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23408,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23409,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23410,1,14.72,0.99,0,0,12,1,0,115,1,1.1,0.9
23411,1,0,0,0,-11.5264570051,12,1,0,230,1,1.1,0.9
23412,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23413,1,14.72,1.86,0,0,12,1,0,230,1,1.1,0.9
23414,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23415,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23416,1,0,0,0,-0.3800586322,12,1,0,230,1,1.1,0.9
23417,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23418,1,21.98,4.11,0,0,12,1,0,230,1,1.1,0.9
23419,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23420,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23421,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23422,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23423,1,10.81,2.71,0,0,12,1,0,115,1,1.1,0.9
23424,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23425,1,10.81,3.61,0,0,12,1,0,115,1,1.1,0.9
23426,1,0,0,0,-60.939869243,12,1,0,230,1,1.1,0.9
23427,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23428,1,10.81,1.84,0,0,12,1,0,230,1,1.1,0.9
23429,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23430,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23431,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23432,1,6.53,0.59,0,0,12,1,0,115,1,1.1,0.9
23433,1,6.76,0.97,0,0,12,1,0,115,1,1.1,0.9
23434,1,6.29,2,0,0,12,1,0,115,1,1.1,0.9
23435,1,29.65,5.94,0,0,12,1,0,115,1,1.1,0.9
23436,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23437,1,29.65,1.56,0,0,12,1,0,115,1,1.1,0.9
23438,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23439,1,29.65,2.84,0,0,12,1,0,115,1,1.1,0.9
23440,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23441,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23442,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23443,1,29.65,2.21,0,0,12,1,0,230,1,1.1,0.9
23444,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23445,1,23.51,1.89,0,0,12,1,0,115,1,1.1,0.9
23446,1,21.95,5.39,0,0,12,1,0,115,1,1.1,0.9
23447,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23448,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23449,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23450,1,23.51,2.9,0,0,12,1,0,115,1,1.1,0.9
23451,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23452,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23453,1,23.51,3.53,0,0,12,1,0,230,1,1.1,0.9
23454,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23455,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23456,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23457,1,3.39,0.56,0,0,12,1,0,115,1,1.1,0.9
23458,1,0,0,0,-28.8098927296,12,1,0,230,1,1.1,0.9
23459,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23460,1,9.66,1.47,0,0,12,1,0,230,1,1.1,0.9
23461,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23462,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23463,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23464,1,5.88,0.18,0,0,12,1,0,115,1,1.1,0.9
23465,1,5.41,1.17,0,0,12,1,0,115,1,1.1,0.9
23466,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23467,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23468,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23469,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23470,1,5.41,0.74,0,0,12,1,0,230,1,1.1,0.9
23471,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23472,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23473,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23474,1,5.43,0.65,0,0,12,1,0,115,1,1.1,0.9
23475,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23476,1,5.43,0.37,0,0,12,1,0,115,1,1.1,0.9
23477,1,5.43,1.51,0,0,12,1,0,115,1,1.1,0.9
23478,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23479,1,1.95,0.19,0,0,12,1,0,115,1,1.1,0.9
23480,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23481,1,2.14,0.4,0,0,12,1,0,115,1,1.1,0.9
23482,1,2.42,0.34,0,0,12,1,0,115,1,1.1,0.9
23483,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23484,1,18.26,0.79,0,0,12,1,0,115,1,1.1,0.9
23485,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23486,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23487,1,18.26,3.17,0,0,12,1,0,115,1,1.1,0.9
23488,1,0,0,0,-27.6563794374,12,1,0,500,1,1.1,0.9
23489,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23490,1,0,0,0,0,12,1,0,138,1,1.1,0.9
23491,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23492,1,18.26,2.55,0,0,12,1,0,138,1,1.1,0.9
23493,1,0,0,0,0,12,1,0,500,1,1.1,0.9
23494,1,0,0,0,0,12,1,0,138,1,1.1,0.9
23495,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23496,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23497,1,6.61,0.67,0,0,12,1,0,115,1,1.1,0.9
23498,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23499,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23500,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23501,1,6.21,0.55,0,0,12,1,0,115,1,1.1,0.9
23502,1,6.34,0.69,0,0,12,1,0,115,1,1.1,0.9
23503,1,2.26,0.24,0,0,12,1,0,115,1,1.1,0.9
23504,1,2.26,0.41,0,0,12,1,0,115,1,1.1,0.9
23505,1,2.26,0.16,0,0,12,1,0,115,1,1.1,0.9
23506,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23507,1,1.42,0.12,0,0,12,1,0,115,1,1.1,0.9
23508,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23509,1,8.06,1.38,0,0,12,1,0,115,1,1.1,0.9
23510,1,14.97,3.07,0,0,12,1,0,115,1,1.1,0.9
23511,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23512,1,5.38,0.47,0,0,12,1,0,115,1,1.1,0.9
23513,1,5.17,0.39,0,0,12,1,0,115,1,1.1,0.9
23514,1,0,0,0,-10.1200355362,12,1,0,115,1,1.1,0.9
23515,1,5.17,1,0,0,12,1,0,115,1,1.1,0.9
23516,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23517,1,2.5,1.05,0,0,12,1,0,115,1,1.1,0.9
23518,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23519,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23520,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23521,1,9.19,0.86,0,0,12,1,0,115,1,1.1,0.9
23522,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23523,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23524,1,9.19,1.17,0,0,12,1,0,115,1,1.1,0.9
23525,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23526,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23527,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23528,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23529,1,9.19,0.8,0,0,12,1,0,115,1,1.1,0.9
23530,1,11.49,1.82,0,0,12,1,0,115,1,1.1,0.9
23531,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23532,1,11.49,1.58,0,0,12,1,0,115,1,1.1,0.9
23533,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23534,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23535,1,11.49,4.28,0,0,12,1,0,230,1,1.1,0.9
23536,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23537,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23538,1,13.79,0.59,0,0,12,1,0,115,1,1.1,0.9
23539,1,14.97,2.14,0,0,12,1,0,115,1,1.1,0.9
23540,1,13.79,0.88,0,0,12,1,0,115,1,1.1,0.9
23541,1,13.79,1.78,0,0,12,1,0,115,1,1.1,0.9
23542,1,1.57,0.2,0,0,12,1,0,115,1,1.1,0.9
23543,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23544,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23545,1,2.06,0.12,0,0,12,1,0,115,1,1.1,0.9
23546,1,3.47,0.58,0,0,12,1,0,115,1,1.1,0.9
23547,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23548,1,3.47,0.64,0,0,12,1,0,115,1,1.1,0.9
23549,1,3.47,0.63,0,0,12,1,0,115,1,1.1,0.9
23550,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23551,1,15.96,2.19,0,0,12,1,0,115,1,1.1,0.9
23552,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23553,1,16.41,4.24,0,0,12,1,0,115,1,1.1,0.9
23554,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23555,1,14.76,1.32,0,0,12,1,0,115,1,1.1,0.9
23556,1,0,0,0,10.9959392743,12,1,0,230,1,1.1,0.9
23557,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23558,1,16.57,3.42,0,0,12,1,0,230,1,1.1,0.9
23559,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23560,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23561,1,10.91,2.52,0,0,12,1,0,115,1,1.1,0.9
23562,1,10.91,2.27,0,0,12,1,0,115,1,1.1,0.9
23563,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23564,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23565,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23566,1,0,0,0,-96.3229993861,12,1,0,230,1,1.1,0.9
23567,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23568,1,11.2,1.5,0,0,12,1,0,230,1,1.1,0.9
23569,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23570,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23571,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23572,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23573,1,15.99,4.7,0,0,12,1,0,115,1,1.1,0.9
23574,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23575,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23576,1,15.99,3.51,0,0,12,1,0,230,1,1.1,0.9
23577,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23578,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23579,1,15.99,3.18,0,0,12,1,0,115,1,1.1,0.9
23580,1,2.78,0.79,0,0,12,1,0,115,1,1.1,0.9
23581,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23582,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23583,1,1.79,0.23,0,0,12,1,0,115,1,1.1,0.9
23584,1,11.63,1.69,0,0,12,1,0,115,1,1.1,0.9
23585,1,11.63,1.41,0,0,12,1,0,115,1,1.1,0.9
23586,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23587,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23588,1,11.63,1.04,0,0,12,1,0,230,1,1.1,0.9
23589,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23590,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23591,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23592,1,11.28,0.77,0,0,12,1,0,115,1,1.1,0.9
23593,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23594,1,0,0,0,-1.08539457128,12,1,0,115,1,1.1,0.9
23595,1,5.64,0.35,0,0,12,1,0,115,1,1.1,0.9
23596,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23597,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23598,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23599,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23600,1,2.92,0.27,0,0,12,1,0,115,1,1.1,0.9
23601,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23602,1,4.03,0.27,0,0,12,1,0,115,1,1.1,0.9
23603,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23604,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23605,1,5.47,0.73,0,0,12,1,0,115,1,1.1,0.9
23606,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23607,1,3.98,0.27,0,0,12,1,0,115,1,1.1,0.9
23608,1,3.13,0.34,0,-5.68756340528,12,1,0,115,1,1.1,0.9
23609,1,3.37,0.87,0,0,12,1,0,115,1,1.1,0.9
23610,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23611,1,7.96,1.21,0,0,12,1,0,115,1,1.1,0.9
23612,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23613,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23614,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23615,1,7.98,1.43,0,0,12,1,0,115,1,1.1,0.9
23616,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23617,1,7.98,1.6,0,0,12,1,0,115,1,1.1,0.9
23618,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23619,1,18.18,2.02,0,0,12,1,0,115,1,1.1,0.9
23620,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23621,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23622,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23623,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23624,1,18.63,2.03,0,0,12,1,0,230,1,1.1,0.9
23625,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23626,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23627,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23628,1,17.74,1.08,0,0,12,1,0,115,1,1.1,0.9
23629,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23630,1,17.74,1.89,0,0,12,1,0,115,1,1.1,0.9
23631,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23632,1,4.09,0.21,0,0,12,1,0,115,1,1.1,0.9
23633,1,3.28,0.31,0,0,12,1,0,115,1,1.1,0.9
23634,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23635,1,3.96,0.21,0,0,12,1,0,115,1,1.1,0.9
23636,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23637,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23638,1,10.62,1.64,0,0,12,1,0,115,1,1.1,0.9
23639,1,10.62,0.65,0,0,12,1,0,115,1,1.1,0.9
23640,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23641,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23642,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23643,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23644,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23645,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23646,1,10.62,1.7,0,0,12,1,0,230,1,1.1,0.9
23647,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23648,1,13.63,2.85,0,0,12,1,0,115,1,1.1,0.9
23649,1,12.86,0.91,0,0,12,1,0,115,1,1.1,0.9
23650,1,0,0,0,-32.2198742678,12,1,0,230,1,1.1,0.9
23651,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23652,1,13.39,1.21,0,0,12,1,0,230,1,1.1,0.9
23653,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23654,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23655,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23656,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23657,1,27.38,7.56,0,0,12,1,0,115,1,1.1,0.9
23658,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23659,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23660,1,13.29,1.7,0,0,12,1,0,115,1,1.1,0.9
23661,1,4.76,0.48,0,0,12,1,0,115,1,1.1,0.9
23662,1,0,0,0,-34.3599017904,12,1,0,500,1,1.1,0.9
23663,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23664,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23665,1,14.09,0.43,0,0,12,1,0,230,1,1.1,0.9
23666,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23667,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23668,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23669,1,14.09,1.54,0,0,12,1,0,115,1,1.1,0.9
23670,1,14.09,1.48,0,0,12,1,0,115,1,1.1,0.9
23671,1,4.53,0.2,0,0,12,1,0,115,1,1.1,0.9
23672,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23673,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23674,1,3.24,0.56,0,0,12,1,0,115,1,1.1,0.9
23675,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23676,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23677,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23678,1,3.24,0.27,0,0,12,1,0,115,1,1.1,0.9
23679,1,3.24,0.07,0,0,12,1,0,115,1,1.1,0.9
23680,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23681,1,4.47,0.73,0,0,12,1,0,115,1,1.1,0.9
23682,1,4.47,0.85,0,0,12,1,0,115,1,1.1,0.9
23683,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23684,1,4.47,0.35,0,0,12,1,0,115,1,1.1,0.9
23685,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23686,1,10.45,1.88,0,0,12,1,0,115,1,1.1,0.9
23687,1,9.7,2.62,0,0,12,1,0,115,1,1.1,0.9
23688,1,9.43,1.43,0,-27.0711440396,12,1,0,115,1,1.1,0.9
23689,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23690,1,3.39,0.56,0,0,12,1,0,115,1,1.1,0.9
23691,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23692,1,1.73,0.13,0,0,12,1,0,115,1,1.1,0.9
23693,1,1.91,0.19,0,0,12,1,0,115,1,1.1,0.9
23694,1,1.83,0.21,0,0,12,1,0,115,1,1.1,0.9
23695,1,6.98,0.76,0,0,12,1,0,115,1,1.1,0.9
