bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
23696,1,3.13,0.21,0,0,12,1,0,115,1,1.1,0.9
23697,1,9.55,1.3,0,0,12,1,0,115,1,1.1,0.9
23698,1,19.12,0.71,0,0,12,1,0,115,1,1.1,0.9
23699,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23700,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23701,1,7.53,1.9,0,0,12,1,0,115,1,1.1,0.9
23702,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23703,1,16.67,3.14,0,0,12,1,0,115,1,1.1,0.9
23704,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23705,1,16.74,0.9,0,0,12,1,0,115,1,1.1,0.9
23706,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23707,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23708,1,9.27,3.2,0,0,12,1,0,115,1,1.1,0.9
23709,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23710,1,4.48,0.83,0,0,12,1,0,115,1,1.1,0.9
23711,1,10.65,0.47,0,0,12,1,0,115,1,1.1,0.9
23712,1,5.34,0.35,0,0,12,1,0,115,1,1.1,0.9
23713,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23714,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23715,1,9.89,0.7,0,0,12,1,0,115,1,1.1,0.9
23716,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23717,1,0,0,0,-79.6483694092,12,1,0,230,1,1.1,0.9
23718,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23719,1,9.89,1.36,0,0,12,1,0,230,1,1.1,0.9
23720,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23721,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23722,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23723,1,9.89,1.07,0,0,12,1,0,115,1,1.1,0.9
23724,1,2.55,0.79,0,0,12,1,0,115,1,1.1,0.9
23725,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23726,1,3.78,0.64,0,0,12,1,0,115,1,1.1,0.9
23727,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23728,1,4.57,0.5,0,0,12,1,0,115,1,1.1,0.9
23729,1,7.32,0.77,0,0,12,1,0,115,1,1.1,0.9
23730,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23731,1,4.78,0.35,0,0,12,1,0,115,1,1.1,0.9
23732,1,9.54,1.04,0,0,12,1,0,115,1,1.1,0.9
23733,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23734,1,11.65,0.74,0,0,12,1,0,115,1,1.1,0.9
23735,1,13.36,0.58,0,0,12,1,0,115,1,1.1,0.9
23736,1,0,0,0,-103.26292395,12,1,0,500,1,1.1,0.9
23737,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23738,1,0.83,0.24,0,0,12,1,0,115,1,1.1,0.9
23739,1,11.65,1.08,0,0,12,1,0,230,1,1.1,0.9
23740,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23741,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23742,1,0,0,0,0,12,1,0,500,1,1.1,0.9
23743,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23744,1,12.97,0.9,0,0,12,1,0,115,1,1.1,0.9
23745,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23746,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23747,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23748,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23749,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23750,1,12.97,0.92,0,0,12,1,0,115,1,1.1,0.9
23751,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23752,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23753,1,12.97,1.03,0,0,12,1,0,230,1,1.1,0.9
23754,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23755,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23756,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23757,1,6.18,0.62,0,0,12,1,0,115,1,1.1,0.9
23758,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23759,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23760,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23761,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23762,1,3.65,0.68,0,0,12,1,0,115,1,1.1,0.9
23763,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23764,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23765,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23766,1,10.04,2.31,0,0,12,1,0,230,1,1.1,0.9
23767,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23768,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23769,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23770,1,6.9,2.09,0,0,12,1,0,115,1,1.1,0.9
23771,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23772,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23773,1,21.54,2.94,0,0,12,1,0,115,1,1.1,0.9
23774,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23775,1,9.82,0.22,0,0,12,1,0,115,1,1.1,0.9
23776,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23777,1,6.11,0.18,0,0,12,1,0,115,1,1.1,0.9
23778,1,7.38,1.51,0,0,12,1,0,115,1,1.1,0.9
23779,1,0,0,0,-0.0241776250557,12,1,0,115,1,1.1,0.9
23780,1,4.09,0.44,0,0,12,1,0,115,1,1.1,0.9
23781,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23782,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23783,1,2.19,0.32,0,0,12,1,0,115,1,1.1,0.9
23784,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23785,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23786,1,3.47,0.59,0,0,12,1,0,115,1,1.1,0.9
23787,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23788,1,2.8,0.38,0,0,12,1,0,115,1,1.1,0.9
23789,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23790,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23791,1,2.12,0.62,0,0,12,1,0,115,1,1.1,0.9
23792,1,2.12,0.4,0,0,12,1,0,115,1,1.1,0.9
23793,1,2.12,0.23,0,0,12,1,0,115,1,1.1,0.9
23794,1,19.79,1.22,0,0,12,1,0,115,1,1.1,0.9
23795,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23796,1,19.79,2.9,0,0,12,1,0,115,1,1.1,0.9
23797,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23798,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23799,1,20.5,2.14,0,0,12,1,0,115,1,1.1,0.9
23800,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23801,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23802,1,1.82,0.68,0,0,12,1,0,115,1,1.1,0.9
23803,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23804,1,4.54,0.65,0,0,12,1,0,115,1,1.1,0.9
23805,1,6.1,0.55,0,0,12,1,0,115,1,1.1,0.9
23806,1,4.26,0.28,0,0,12,1,0,115,1,1.1,0.9
23807,1,3.16,0.2,0,0,12,1,0,115,1,1.1,0.9
23808,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23809,1,2.75,0.79,0,0,12,1,0,115,1,1.1,0.9
23810,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23811,1,5.67,0.3,0,0,12,1,0,115,1,1.1,0.9
23812,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23813,1,8.26,1.71,0,0,12,1,0,115,1,1.1,0.9
23814,1,12.44,1.07,0,0,12,1,0,115,1,1.1,0.9
23815,1,1.47,0.07,0,0,12,1,0,115,1,1.1,0.9
23816,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23817,1,2.39,0.2,0,0,12,1,0,115,1,1.1,0.9
23818,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23819,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23820,1,4.14,0.38,0,0,12,1,0,115,1,1.1,0.9
23821,1,2.35,0.12,0,0,12,1,0,115,1,1.1,0.9
23822,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23823,1,12.55,0.44,0,0,12,1,0,115,1,1.1,0.9
23824,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23825,1,13.5,1.77,0,0,12,1,0,115,1,1.1,0.9
23826,1,16,3.1,0,0,12,1,0,115,1,1.1,0.9
23827,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23828,1,9.17,2.58,0,0,12,1,0,115,1,1.1,0.9
23829,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23830,1,3.09,0.05,0,0,12,1,0,115,1,1.1,0.9
23831,1,2.88,0.46,0,0,12,1,0,115,1,1.1,0.9
23832,1,3.25,0.4,0,0,12,1,0,115,1,1.1,0.9
23833,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23834,1,9.04,1.6,0,0,12,1,0,115,1,1.1,0.9
23835,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23836,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23837,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23838,1,4.73,0.25,0,0,12,1,0,115,1,1.1,0.9
23839,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23840,1,3.34,0.1,0,0,12,1,0,115,1,1.1,0.9
23841,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23842,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23843,1,6.16,1.36,0,0,12,1,0,115,1,1.1,0.9
23844,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23845,1,5.83,0.9,0,0,12,1,0,115,1,1.1,0.9
23846,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23847,1,5.83,2.54,0,0,12,1,0,115,1,1.1,0.9
23848,1,10.26,0.26,0,0,12,1,0,115,1,1.1,0.9
23849,1,10.58,0.74,0,0,12,1,0,115,1,1.1,0.9
23850,1,11.05,1.21,0,0,12,1,0,115,1,1.1,0.9
23851,1,2.1,0.38,0,0,12,1,0,115,1,1.1,0.9
23852,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23853,1,24.05,3.09,0,0,12,1,0,115,1,1.1,0.9
23854,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23855,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23856,1,24.32,3.55,0,0,12,1,0,115,1,1.1,0.9
23857,1,0,0,0,9.6836038206,12,1,0,230,1,1.1,0.9
23858,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23859,1,24.05,4.61,0,0,12,1,0,230,1,1.1,0.9
23860,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23861,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23862,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23863,1,26.26,6.28,0,0,12,1,0,115,1,1.1,0.9
23864,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23865,1,4.74,0.78,0,0,12,1,0,115,1,1.1,0.9
23866,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23867,1,4.74,0.59,0,0,12,1,0,115,1,1.1,0.9
23868,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23869,1,4.74,0.4,0,0,12,1,0,115,1,1.1,0.9
23870,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23871,1,3.13,0.42,0,0,12,1,0,115,1,1.1,0.9
23872,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23873,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23874,1,4.2,0.45,0,0,12,1,0,115,1,1.1,0.9
23875,1,27.59,1.87,0,0,12,1,0,115,1,1.1,0.9
23876,1,0,0,0,-10.9373860985,12,1,0,230,1,1.1,0.9
23877,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23878,1,27.59,1.12,0,0,12,1,0,230,1,1.1,0.9
23879,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23880,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23881,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23882,1,27.59,0.99,0,0,12,1,0,115,1,1.1,0.9
23883,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23884,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23885,1,31.14,2.47,0,0,12,1,0,115,1,1.1,0.9
23886,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23887,1,3.06,0.13,0,0,12,1,0,115,1,1.1,0.9
23888,1,28.31,5.03,0,0,12,1,0,115,1,1.1,0.9
23889,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23890,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23891,1,29.01,3.11,0,0,12,1,0,230,1,1.1,0.9
23892,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23893,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23894,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23895,1,28.31,1.57,0,0,12,1,0,115,1,1.1,0.9
23896,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23897,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23898,1,28.31,3.22,0,0,12,1,0,115,1,1.1,0.9
23899,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23900,1,7.39,1.08,0,0,12,1,0,115,1,1.1,0.9
23901,1,6.69,0.22,0,0,12,1,0,115,1,1.1,0.9
23902,1,12.02,1.76,0,0,12,1,0,115,1,1.1,0.9
23903,1,4.19,1,0,0,12,1,0,115,1,1.1,0.9
23904,1,4.19,0.33,0,0,12,1,0,115,1,1.1,0.9
23905,1,4.19,1.34,0,0,12,1,0,115,1,1.1,0.9
23906,1,11.75,1.44,0,0,12,1,0,115,1,1.1,0.9
23907,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23908,1,6.61,1.24,0,0,12,1,0,115,1,1.1,0.9
23909,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23910,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23911,1,6.61,1.07,0,0,12,1,0,115,1,1.1,0.9
23912,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23913,1,3.39,0.25,0,0,12,1,0,115,1,1.1,0.9
23914,1,19.36,1.6,0,0,12,1,0,115,1,1.1,0.9
23915,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23916,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23917,1,18.42,1.57,0,0,12,1,0,115,1,1.1,0.9
23918,1,18.42,2.26,0,0,12,1,0,115,1,1.1,0.9
23919,1,19.36,2.34,0,0,12,1,0,115,1,1.1,0.9
23920,1,25.9,2.56,0,0,12,1,0,115,1,1.1,0.9
23921,1,27.28,5.28,0,0,12,1,0,115,1,1.1,0.9
23922,1,26.24,5.42,0,0,12,1,0,115,1,1.1,0.9
23923,1,25.9,5.76,0,0,12,1,0,115,1,1.1,0.9
23924,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23925,1,8.87,1.69,0,0,12,1,0,115,1,1.1,0.9
23926,1,9.24,1.48,0,0,12,1,0,115,1,1.1,0.9
23927,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23928,1,8.87,0.47,0,0,12,1,0,115,1,1.1,0.9
23929,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23930,1,10.66,2.33,0,0,12,1,0,115,1,1.1,0.9
23931,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23932,1,11.26,1.64,0,0,12,1,0,115,1,1.1,0.9
23933,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23934,1,10.66,1.19,0,0,12,1,0,115,1,1.1,0.9
23935,1,17.06,0.9,0,0,12,1,0,115,1,1.1,0.9
23936,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23937,1,17.2,2.43,0,0,12,1,0,115,1,1.1,0.9
23938,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23939,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23940,1,17.06,1.96,0,0,12,1,0,115,1,1.1,0.9
23941,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23942,1,41.86,4.54,0,0,12,1,0,115,1,1.1,0.9
23943,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23944,1,39.82,6.93,0,0,12,1,0,115,1,1.1,0.9
23945,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23946,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23947,1,0,0,0,-53.0182917694,12,1,0,500,1,1.1,0.9
23948,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23949,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23950,1,40.65,2.42,0,0,12,1,0,230,1,1.1,0.9
23951,1,0,0,0,0,12,1,0,500,1,1.1,0.9
23952,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23953,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23954,1,39.82,10.31,0,0,12,1,0,115,1,1.1,0.9
23955,1,2.24,0.13,0,0,12,1,0,115,1,1.1,0.9
23956,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23957,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23958,1,31.4,0.28,0,0,12,1,0,115,1,1.1,0.9
23959,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23960,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23961,1,31.4,3.91,0,0,12,1,0,115,1,1.1,0.9
23962,1,32.65,4.2,0,0,12,1,0,115,1,1.1,0.9
23963,1,0,0,0,-33.7187794992,12,1,0,230,1,1.1,0.9
23964,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23965,1,31.4,7.87,0,0,12,1,0,230,1,1.1,0.9
23966,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23967,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23968,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23969,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23970,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23971,1,39.67,8.18,0,0,12,1,0,230,1,1.1,0.9
23972,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23973,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23974,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23975,1,22.94,1.82,0,0,12,1,0,115,1,1.1,0.9
23976,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23977,1,22.6,3.12,0,0,12,1,0,115,1,1.1,0.9
23978,1,22.6,4.22,0,0,12,1,0,115,1,1.1,0.9
23979,1,15.32,5.15,0,17.9818245861,12,1,0,115,1,1.1,0.9
23980,1,15.32,2.29,0,0,12,1,0,115,1,1.1,0.9
23981,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23982,1,15.32,2.87,0,0,12,1,0,115,1,1.1,0.9
23983,1,16.97,2.66,0,0,12,1,0,115,1,1.1,0.9
23984,1,22.96,3.11,0,0,12,1,0,115,1,1.1,0.9
23985,1,22.8,7.03,0,0,12,1,0,115,1,1.1,0.9
23986,1,22.8,2.41,0,0,12,1,0,115,1,1.1,0.9
23987,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23988,1,9.78,0.11,0,0,12,1,0,115,1,1.1,0.9
23989,1,9.78,1.26,0,0,12,1,0,115,1,1.1,0.9
23990,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23991,1,5.14,0.38,0,0,12,1,0,115,1,1.1,0.9
23992,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23993,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23994,1,10.38,1.65,0,0,12,1,0,230,1,1.1,0.9
23995,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23996,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23997,1,0,0,0,0,12,1,0,230,1,1.1,0.9
23998,1,0,0,0,0,12,1,0,115,1,1.1,0.9
23999,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24000,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24001,1,3.68,0.93,0,0,12,1,0,115,1,1.1,0.9
24002,1,3.55,0.52,0,0,12,1,0,115,1,1.1,0.9
24003,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24004,1,3.69,0.23,0,0,12,1,0,115,1,1.1,0.9
24005,1,39.24,10.32,0,0,12,1,0,115,1,1.1,0.9
24006,1,54.46,7.75,0,0,12,1,0,115,1,1.1,0.9
24007,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24008,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24009,1,40.22,7.02,0,0,12,1,0,115,1,1.1,0.9
24010,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24011,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24012,1,40.22,4.49,0,0,12,1,0,230,1,1.1,0.9
24013,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24014,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24015,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24016,1,0.26,0.03,0,0,12,1,0,115,1,1.1,0.9
24017,1,30.47,2.89,0,0,12,1,0,115,1,1.1,0.9
24018,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24019,1,30.47,7.63,0,0,12,1,0,115,1,1.1,0.9
24020,1,30.47,5.14,0,0,12,1,0,115,1,1.1,0.9
24021,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24022,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24023,1,30.47,4.98,0,0,12,1,0,115,1,1.1,0.9
24024,1,0,0,0,13.2764358622,12,1,0,115,1,1.1,0.9
24025,1,43.07,5.07,0,0,12,1,0,115,1,1.1,0.9
24026,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24027,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24028,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24029,1,43.07,1.34,0,0,12,1,0,230,1,1.1,0.9
24030,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24031,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24032,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24033,1,44.72,7.81,0,0,12,1,0,115,1,1.1,0.9
24034,1,0,0,0,0.00266395991415,12,1,0,500,1,1.1,0.9
24035,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24036,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24037,1,43.32,4.08,0,0,12,1,0,230,1,1.1,0.9
24038,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24039,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24040,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24041,1,31.37,2.28,0,0,12,1,0,115,1,1.1,0.9
24042,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24043,1,31.37,2.63,0,0,12,1,0,115,1,1.1,0.9
24044,1,31.37,4.12,0,0,12,1,0,115,1,1.1,0.9
24045,1,31.37,5.3,0,0,12,1,0,115,1,1.1,0.9
24046,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24047,1,4.89,0.54,0,0,12,1,0,115,1,1.1,0.9
24048,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24049,1,4.89,0.61,0,0,12,1,0,115,1,1.1,0.9
24050,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24051,1,5.36,0.68,0,0,12,1,0,115,1,1.1,0.9
24052,1,4.14,0.63,0,0,12,1,0,115,1,1.1,0.9
24053,1,0,0,0,0.00172580395381,12,1,0,230,1,1.1,0.9
24054,1,0,0,0,0,12,1,0,138,1,1.1,0.9
24055,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24056,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24057,1,46.44,1.59,0,0,12,1,0,138,1,1.1,0.9
24058,1,0,0,0,0,12,1,0,138,1,1.1,0.9
24059,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24060,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24061,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24062,1,46.37,0.92,0,0,12,1,0,115,1,1.1,0.9
24063,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24064,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24065,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24066,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24067,1,45.78,4.12,0,0,12,1,0,230,1,1.1,0.9
24068,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24069,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24070,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24071,1,45.78,5.01,0,0,12,1,0,115,1,1.1,0.9
24072,1,13.66,3.28,0,0,12,1,0,115,1,1.1,0.9
24073,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24074,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24075,1,14.22,2.34,0,0,12,1,0,230,1,1.1,0.9
24076,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24077,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24078,1,12.66,0.2,0,0,12,1,0,115,1,1.1,0.9
24079,1,25.84,3.62,0,0,12,1,0,115,1,1.1,0.9
24080,1,25.84,7.44,0,64.4891859925,12,1,0,115,1,1.1,0.9
24081,1,25.84,3.16,0,0,12,1,0,115,1,1.1,0.9
24082,1,25.84,0.91,0,0,12,1,0,115,1,1.1,0.9
24083,1,35.07,1.58,0,0,12,1,0,115,1,1.1,0.9
24084,1,35.12,3.64,0,0,12,1,0,115,1,1.1,0.9
24085,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24086,1,35.12,7.17,0,0,12,1,0,115,1,1.1,0.9
24087,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24088,1,36.47,15.35,0,0,12,1,0,115,1,1.1,0.9
24089,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24090,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24091,1,36.29,3.82,0,0,12,1,0,115,1,1.1,0.9
24092,1,38.15,5.59,0,0,12,1,0,115,1,1.1,0.9
24093,1,36.29,8.66,0,0,12,1,0,115,1,1.1,0.9
24094,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24095,1,0,0,0,73.6602851308,12,1,0,230,1,1.1,0.9
24096,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24097,1,66.67,4.7,0,0,12,1,0,230,1,1.1,0.9
24098,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24099,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24100,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24101,1,18.04,1.87,0,0,12,1,0,115,1,1.1,0.9
24102,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24103,1,18.04,1.91,0,0,12,1,0,115,1,1.1,0.9
24104,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24105,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24106,1,18.04,2.64,0,0,12,1,0,115,1,1.1,0.9
24107,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24108,1,34.34,2.98,0,0,12,1,0,115,1,1.1,0.9
24109,1,30.38,3.19,0,0,12,1,0,115,1,1.1,0.9
24110,1,30.38,4.39,0,0,12,1,0,115,1,1.1,0.9
24111,1,30.38,5.32,0,0,12,1,0,115,1,1.1,0.9
24112,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24113,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24114,1,16.43,4.32,0,0,12,1,0,115,1,1.1,0.9
24115,1,15,0.79,0,0,12,1,0,115,1,1.1,0.9
24116,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24117,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24118,1,15,1,0,0,12,1,0,230,1,1.1,0.9
24119,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24120,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24121,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24122,1,5.61,0.63,0,0,12,1,0,115,1,1.1,0.9
24123,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24124,1,18.21,2.44,0,0,12,1,0,115,1,1.1,0.9
24125,1,36.44,8.84,0,0,12,1,0,115,1,1.1,0.9
24126,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24127,1,14.22,1,0,0,12,1,0,115,1,1.1,0.9
24128,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24129,1,19.52,3.07,0,0,12,1,0,115,1,1.1,0.9
24130,1,42.01,1.14,0,0,12,1,0,115,1,1.1,0.9
24131,1,39.96,2.79,0,0,12,1,0,115,1,1.1,0.9
24132,1,40,2.08,0,0,12,1,0,115,1,1.1,0.9
24133,1,0,0,0,71.9622635926,12,1,0,500,1,1.1,0.9
24134,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24135,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24136,1,40,9.16,0,0,12,1,0,500,1,1.1,0.9
24137,1,22.82,3.45,0,0,12,1,0,230,1,1.1,0.9
24138,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24139,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24140,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24141,1,24.24,2.59,0,0,12,1,0,115,1,1.1,0.9
24142,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24143,1,24.24,2.81,0,0,12,1,0,115,1,1.1,0.9
24144,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24145,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24146,1,24.24,3.97,0,0,12,1,0,115,1,1.1,0.9
24147,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24148,1,34.44,5.25,0,29.2812792736,12,1,0,115,1,1.1,0.9
24149,1,26.68,7.23,0,0,12,1,0,115,1,1.1,0.9
24150,1,26.68,5.57,0,0,12,1,0,115,1,1.1,0.9
24151,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24152,1,26.82,4.4,0,0,12,1,0,115,1,1.1,0.9
24153,1,26.68,2.1,0,0,12,1,0,115,1,1.1,0.9
24154,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24155,1,31.26,8.43,0,0,12,1,0,115,1,1.1,0.9
24156,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24157,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24158,1,31.81,7.47,0,0,12,1,0,115,1,1.1,0.9
24159,1,31.26,2.29,0,0,12,1,0,115,1,1.1,0.9
24160,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24161,1,31.26,1.14,0,0,12,1,0,115,1,1.1,0.9
24162,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24163,1,21.65,1.58,0,0,12,1,0,115,1,1.1,0.9
24164,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24165,1,21.65,3.01,0,0,12,1,0,115,1,1.1,0.9
24166,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24167,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24168,1,21.65,3.67,0,0,12,1,0,115,1,1.1,0.9
24169,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24170,1,34.03,5.05,0,0,12,1,0,115,1,1.1,0.9
24171,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24172,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24173,1,34.03,5.55,0,0,12,1,0,115,1,1.1,0.9
24174,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24175,1,34.03,3.02,0,0,12,1,0,115,1,1.1,0.9
24176,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24177,1,34.03,1.38,0,0,12,1,0,115,1,1.1,0.9
24178,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24179,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24180,1,10.2,1.07,0,0,12,1,0,115,1,1.1,0.9
24181,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24182,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24183,1,35.37,5.92,0,0,12,1,0,115,1,1.1,0.9
24184,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24185,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24186,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24187,1,35.37,4.81,0,0,12,1,0,115,1,1.1,0.9
24188,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24189,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24190,1,35.37,5.85,0,0,12,1,0,115,1,1.1,0.9
24191,1,35.7,7.21,0,0,12,1,0,115,1,1.1,0.9
24192,1,37.91,2.46,0,0,12,1,0,115,1,1.1,0.9
24193,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24194,1,47.71,5.37,0,0,12,1,0,115,1,1.1,0.9
24195,1,37.91,5.53,0,0,12,1,0,115,1,1.1,0.9
24196,1,0,0,0,68.5780148177,12,1,0,500,1,1.1,0.9
24197,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24198,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24199,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24200,1,37.91,6.26,0,0,12,1,0,500,1,1.1,0.9
24201,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24202,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24203,1,0,0,0,-8.25168222487,12,1,0,230,1,1.1,0.9
24204,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24205,1,69.67,11.85,0,0,12,1,0,230,1,1.1,0.9
24206,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24207,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24208,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24209,1,45.3,5.42,0,0,12,1,0,115,1,1.1,0.9
24210,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24211,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24212,1,68.58,11.3,0,0,12,1,0,115,1,1.1,0.9
24213,1,0,0,0,69.2518826682,12,1,0,500,1,1.1,0.9
24214,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24215,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24216,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24217,1,63.34,9.4,0,0,12,1,0,230,1,1.1,0.9
24218,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24219,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24220,1,0,0,0,-7.81013080598,12,1,0,230,1,1.1,0.9
24221,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24222,1,63.54,11.71,0,0,12,1,0,230,1,1.1,0.9
24223,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24224,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24225,1,25.09,1.65,0,0,12,1,0,115,1,1.1,0.9
24226,1,25.09,5.56,0,0,12,1,0,115,1,1.1,0.9
24227,1,25.09,2.75,0,0,12,1,0,115,1,1.1,0.9
24228,1,82.64,3.6,0,0,12,1,0,115,1,1.1,0.9
24229,1,35.78,7.09,0,0,12,1,0,115,1,1.1,0.9
24230,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24231,1,35.78,1.64,0,0,12,1,0,115,1,1.1,0.9
24232,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24233,1,35.78,2.82,0,0,12,1,0,115,1,1.1,0.9
24234,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24235,1,13.73,4.87,0,0,12,1,0,115,1,1.1,0.9
24236,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24237,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24238,1,0.33,0.06,0,0,12,1,0,115,1,1.1,0.9
24239,1,13.73,0.71,0,0,12,1,0,115,1,1.1,0.9
24240,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24241,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24242,1,13.73,3.11,0,0,12,1,0,115,1,1.1,0.9
24243,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24244,1,45.26,4.95,0,0,12,1,0,115,1,1.1,0.9
24245,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24246,1,0,0,0,-12.4647911863,12,1,0,230,1,1.1,0.9
24247,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24248,1,44.41,2.95,0,0,12,1,0,230,1,1.1,0.9
24249,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24250,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24251,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24252,1,46.16,7.24,0,0,12,1,0,115,1,1.1,0.9
24253,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24254,1,44.41,8.41,0,0,12,1,0,115,1,1.1,0.9
24255,1,12.71,1.26,0,0,12,1,0,115,1,1.1,0.9
24256,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24257,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24258,1,24.22,2.1,0,0,12,1,0,115,1,1.1,0.9
24259,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24260,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24261,1,18.25,2.54,0,0,12,1,0,115,1,1.1,0.9
24262,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24263,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24264,1,18.25,1.27,0,0,12,1,0,115,1,1.1,0.9
24265,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24266,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24267,1,18.25,3.42,0,0,12,1,0,115,1,1.1,0.9
24268,1,16.3,2.22,0,0,12,1,0,115,1,1.1,0.9
24269,1,34.31,4.68,0,0,12,1,0,115,1,1.1,0.9
24270,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24271,1,34.31,5.76,0,0,12,1,0,115,1,1.1,0.9
24272,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24273,1,34.31,5.82,0,0,12,1,0,115,1,1.1,0.9
24274,1,34.31,4.07,0,0,12,1,0,115,1,1.1,0.9
24275,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24276,1,15.49,3.23,0,0,12,1,0,115,1,1.1,0.9
24277,1,15.49,3.61,0,0,12,1,0,115,1,1.1,0.9
24278,1,15.49,3.97,0,0,12,1,0,115,1,1.1,0.9
24279,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24280,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24281,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24282,1,39.17,1.76,0,0,12,1,0,115,1,1.1,0.9
24283,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24284,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24285,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24286,1,39.17,8.56,0,0,12,1,0,230,1,1.1,0.9
24287,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24288,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24289,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24290,1,39.17,5.54,0,0,12,1,0,115,1,1.1,0.9
24291,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24292,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24293,1,41.94,0.95,0,0,12,1,0,115,1,1.1,0.9
24294,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24295,1,40.01,6.34,0,0,12,1,0,115,1,1.1,0.9
24296,1,49.57,1.11,0,0,12,1,0,115,1,1.1,0.9
24297,1,49.57,6.59,0,0,12,1,0,115,1,1.1,0.9
24298,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24299,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24300,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24301,1,49.57,12.98,0,0,12,1,0,230,1,1.1,0.9
24302,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24303,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24304,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24305,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24306,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24307,1,49.57,7.31,0,0,12,1,0,230,1,1.1,0.9
24308,1,18.21,2.11,0,0,12,1,0,230,1,1.1,0.9
24309,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24310,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24311,1,0,0,0,165.481777008,12,1,0,230,1,1.1,0.9
24312,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24313,1,49.57,15.03,0,0,12,1,0,230,1,1.1,0.9
24314,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24315,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24316,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24317,1,5.73,1.11,0,0,12,1,0,115,1,1.1,0.9
24318,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24319,1,7.59,0.89,0,0,12,1,0,115,1,1.1,0.9
24320,1,6.04,1,0,0,12,1,0,115,1,1.1,0.9
24321,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24322,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24323,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24324,1,37.92,3.2,0,0,12,1,0,230,1,1.1,0.9
24325,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24326,1,39.87,0.39,0,0,12,1,0,115,1,1.1,0.9
24327,1,5.36,0.59,0,0,12,1,0,115,1,1.1,0.9
24328,1,39.87,8.22,0,0,12,1,0,115,1,1.1,0.9
24329,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24330,1,39.87,10.13,0,14.9626994394,12,1,0,115,1,1.1,0.9
24331,1,37.96,5.12,0,0,12,1,0,115,1,1.1,0.9
24332,1,33.23,2.23,0,0,12,1,0,115,1,1.1,0.9
24333,1,33.28,5.3,0,0,12,1,0,115,1,1.1,0.9
24334,1,33.37,2.63,0,-19.1598477913,12,1,0,115,1,1.1,0.9
24335,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24336,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24337,1,33.23,5.22,0,0,12,1,0,230,1,1.1,0.9
24338,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24339,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24340,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24341,1,20.49,3.69,0,0,12,1,0,115,1,1.1,0.9
24342,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24343,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24344,1,20.49,5.28,0,0,12,1,0,115,1,1.1,0.9
24345,1,21.53,0.33,0,0,12,1,0,115,1,1.1,0.9
24346,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24347,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24348,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24349,1,20.49,0.89,0,0,12,1,0,115,1,1.1,0.9
24350,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24351,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24352,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24353,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24354,1,31.84,2.26,0,0,12,1,0,115,1,1.1,0.9
24355,1,56.21,16.84,0,0,12,1,0,115,1,1.1,0.9
24356,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24357,1,31.84,5.13,0,0,12,1,0,115,1,1.1,0.9
24358,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24359,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24360,1,31.84,1.82,0,0,12,1,0,115,1,1.1,0.9
24361,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24362,1,31.93,0.74,0,0,12,1,0,115,1,1.1,0.9
24363,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24364,1,31.93,6.12,0,0,12,1,0,115,1,1.1,0.9
24365,1,31.93,3.52,0,0,12,1,0,115,1,1.1,0.9
24366,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24367,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24368,1,28.75,4.59,0,0,12,1,0,230,1,1.1,0.9
24369,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24370,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24371,1,28.75,4.46,0,0,12,1,0,115,1,1.1,0.9
24372,1,28.75,2.74,0,0,12,1,0,115,1,1.1,0.9
24373,1,19.96,3.2,0,0,12,1,0,115,1,1.1,0.9
24374,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24375,1,21.09,2.56,0,0,12,1,0,115,1,1.1,0.9
24376,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24377,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24378,1,0,0,0,26.5233728406,12,1,0,230,1,1.1,0.9
24379,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24380,1,68.19,13.7,0,0,12,1,0,230,1,1.1,0.9
24381,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24382,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24383,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24384,1,38.2,7.11,0,0,12,1,0,115,1,1.1,0.9
24385,1,38.2,2.99,0,0,12,1,0,115,1,1.1,0.9
24386,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24387,1,72.75,13.7,0,0,12,1,0,115,1,1.1,0.9
24388,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24389,1,38.2,11.3,0,0,12,1,0,115,1,1.1,0.9
24390,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24391,1,27.3,1.61,0,0,12,1,0,115,1,1.1,0.9
24392,1,0,0,0,-12.6491300953,12,1,0,500,1,1.1,0.9
24393,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24394,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24395,1,72.83,7.85,0,0,12,1,0,500,1,1.1,0.9
24396,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24397,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24398,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24399,1,27.3,0.89,0,0,12,1,0,115,1,1.1,0.9
24400,1,16.38,4.41,0,0,12,1,0,115,1,1.1,0.9
24401,1,18.51,4.95,0,0,12,1,0,115,1,1.1,0.9
24402,1,49.2,2.07,0,0,12,1,0,115,1,1.1,0.9
24403,1,31.76,3.76,0,0,12,1,0,115,1,1.1,0.9
24404,1,31.76,1.33,0,0,12,1,0,115,1,1.1,0.9
24405,1,18.14,1.5,0,0,12,1,0,115,1,1.1,0.9
24406,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24407,1,19.06,2.92,0,0,12,1,0,115,1,1.1,0.9
24408,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24409,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24410,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24411,1,18.14,1.56,0,0,12,1,0,115,1,1.1,0.9
24412,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24413,1,18.14,3.94,0,0,12,1,0,115,1,1.1,0.9
24414,1,18.18,4.62,0,0,12,1,0,115,1,1.1,0.9
24415,1,17.21,0.68,0,0,12,1,0,115,1,1.1,0.9
24416,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24417,1,26.22,0.2,0,0,12,1,0,115,1,1.1,0.9
24418,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24419,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24420,1,26.22,4.42,0,0,12,1,0,115,1,1.1,0.9
24421,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24422,1,26.22,4.75,0,0,12,1,0,115,1,1.1,0.9
24423,1,15.59,1.39,0,0,12,1,0,115,1,1.1,0.9
24424,1,26.22,2.09,0,0,12,1,0,115,1,1.1,0.9
24425,1,6.99,0.65,0,0,12,1,0,115,1,1.1,0.9
24426,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24427,1,5.15,0.9,0,0,12,1,0,115,1,1.1,0.9
24428,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24429,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24430,1,4.9,0.34,0,0,12,1,0,115,1,1.1,0.9
24431,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24432,1,14.06,1.87,0,0,12,1,0,115,1,1.1,0.9
24433,1,35.36,4.57,0,0,12,1,0,115,1,1.1,0.9
24434,1,18.03,1.14,0,0,12,1,0,115,1,1.1,0.9
24435,1,19.05,6.78,0,0.000195602916684,12,1,0,115,1,1.1,0.9
24436,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24437,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24438,1,3.78,0.22,0,0,12,1,0,115,1,1.1,0.9
24439,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24440,1,5.21,0.66,0,0,12,1,0,115,1,1.1,0.9
24441,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24442,1,18.12,1.82,0,0,12,1,0,115,1,1.1,0.9
24443,1,18.12,1.45,0,0,12,1,0,115,1,1.1,0.9
24444,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24445,1,18.12,2.27,0,0,12,1,0,115,1,1.1,0.9
24446,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24447,1,38.06,9.01,0,0,12,1,0,115,1,1.1,0.9
24448,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24449,1,39.12,3.05,0,0,12,1,0,115,1,1.1,0.9
24450,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24451,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24452,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24453,1,20.8,2.29,0,0,12,1,0,115,1,1.1,0.9
24454,1,20.8,2.85,0,0,12,1,0,115,1,1.1,0.9
24455,1,20.8,1.5,0,0,12,1,0,115,1,1.1,0.9
24456,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24457,1,3.59,0.46,0,0,12,1,0,115,1,1.1,0.9
24458,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24459,1,3.45,0.61,0,0,12,1,0,115,1,1.1,0.9
24460,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24461,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24462,1,1.72,0.16,0,0,12,1,0,115,1,1.1,0.9
24463,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24464,1,47.74,8.17,0,0,12,1,0,115,1,1.1,0.9
24465,1,29.54,5.71,0,0,12,1,0,115,1,1.1,0.9
24466,1,29.54,4.96,0,0,12,1,0,115,1,1.1,0.9
24467,1,29.85,5.54,0,0,12,1,0,115,1,1.1,0.9
24468,1,34.31,7.41,0,0,12,1,0,115,1,1.1,0.9
24469,1,34.31,2.64,0,0,12,1,0,115,1,1.1,0.9
24470,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24471,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24472,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24473,1,52.08,6.72,0,0,12,1,0,115,1,1.1,0.9
24474,1,34.31,4.38,0,0,12,1,0,115,1,1.1,0.9
24475,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24476,1,40.13,1.12,0,0,12,1,0,115,1,1.1,0.9
24477,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24478,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24479,1,40.13,4.89,0,0,12,1,0,230,1,1.1,0.9
24480,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24481,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24482,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24483,1,40.13,11.61,0,0,12,1,0,115,1,1.1,0.9
24484,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24485,1,40.13,3.26,0,0,12,1,0,115,1,1.1,0.9
24486,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24487,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24488,1,14.73,3.52,0,0,12,1,0,115,1,1.1,0.9
24489,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24490,1,40.12,8.95,0,0,12,1,0,115,1,1.1,0.9
24491,1,40.12,5.61,0,0,12,1,0,115,1,1.1,0.9
24492,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24493,1,40.43,4.9,0,0,12,1,0,115,1,1.1,0.9
24494,1,0,0,0,87.9926161174,12,1,0,115,1,1.1,0.9
24495,1,40.12,10.46,0,0,12,1,0,115,1,1.1,0.9
24496,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24497,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24498,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24499,1,40.12,11.2,0,0,12,1,0,115,1,1.1,0.9
24500,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24501,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24502,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24503,1,5.82,1.55,0,0,12,1,0,115,1,1.1,0.9
24504,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24505,1,7.56,0.46,0,0,12,1,0,115,1,1.1,0.9
24506,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24507,1,58.86,7.63,0,0,12,1,0,115,1,1.1,0.9
24508,1,30.11,3.3,0,0,12,1,0,115,1,1.1,0.9
24509,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24510,1,30.11,4.25,0,0,12,1,0,115,1,1.1,0.9
24511,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24512,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24513,1,30.11,3.29,0,0,12,1,0,115,1,1.1,0.9
24514,1,32.09,3.65,0,0,12,1,0,115,1,1.1,0.9
24515,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24516,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24517,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24518,1,47.68,9.2,0,0,12,1,0,230,1,1.1,0.9
24519,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24520,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24521,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24522,1,32.09,12.46,0,0,12,1,0,115,1,1.1,0.9
24523,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24524,1,32.09,8.32,0,0,12,1,0,115,1,1.1,0.9
24525,1,18.04,3.44,0,0,12,1,0,115,1,1.1,0.9
24526,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24527,1,18.04,1.92,0,0,12,1,0,115,1,1.1,0.9
24528,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24529,1,21.76,2.71,0,0,12,1,0,115,1,1.1,0.9
24530,1,36.49,5.22,0,0,12,1,0,115,1,1.1,0.9
24531,1,58.47,5.61,0,0,12,1,0,115,1,1.1,0.9
24532,1,38.59,0.86,0,0,12,1,0,115,1,1.1,0.9
24533,1,36.71,7.61,0,0,12,1,0,115,1,1.1,0.9
24534,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24535,1,37.02,3.88,0,0,12,1,0,115,1,1.1,0.9
24536,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24537,1,36.71,5.82,0,0,12,1,0,115,1,1.1,0.9
24538,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24539,1,15.83,1.59,0,0,12,1,0,115,1,1.1,0.9
24540,1,15.83,1.48,0,0,12,1,0,115,1,1.1,0.9
24541,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24542,1,16.01,0.93,0,0,12,1,0,115,1,1.1,0.9
24543,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24544,1,7.66,0.66,0,0,12,1,0,115,1,1.1,0.9
24545,1,17.36,5.56,0,0,12,1,0,115,1,1.1,0.9
24546,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24547,1,12.87,3.21,0,0,12,1,0,115,1,1.1,0.9
24548,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24549,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24550,1,20.3,0.34,0,0,12,1,0,115,1,1.1,0.9
24551,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24552,1,20.3,1.37,0,0,12,1,0,115,1,1.1,0.9
24553,1,19.21,4.81,0,0,12,1,0,115,1,1.1,0.9
24554,1,20.3,2.03,0,0,12,1,0,115,1,1.1,0.9
24555,1,48.45,5.46,0,0,12,1,0,115,1,1.1,0.9
24556,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24557,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24558,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24559,1,27.69,1.75,0,0,12,1,0,115,1,1.1,0.9
24560,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24561,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24562,1,27.36,2.9,0,0,12,1,0,115,1,1.1,0.9
24563,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24564,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24565,1,27.36,1.14,0,0,12,1,0,115,1,1.1,0.9
24566,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24567,1,21.45,6.78,0,0,12,1,0,115,1,1.1,0.9
24568,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24569,1,20.3,1.16,0,0,12,1,0,115,1,1.1,0.9
24570,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24571,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24572,1,21.45,1.1,0,0,12,1,0,115,1,1.1,0.9
24573,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24574,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24575,1,21.45,2.44,0,0,12,1,0,115,1,1.1,0.9
24576,1,47.46,5.18,0,0,12,1,0,115,1,1.1,0.9
24577,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24578,1,33.89,9.81,0,0,12,1,0,115,1,1.1,0.9
24579,1,0,0,0,135.461957327,12,1,0,230,1,1.1,0.9
24580,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24581,1,65.83,12.11,0,0,12,1,0,230,1,1.1,0.9
24582,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24583,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24584,1,32.07,2.34,0,0,12,1,0,115,1,1.1,0.9
24585,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24586,1,29.4,4.59,0,0,12,1,0,115,1,1.1,0.9
24587,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24588,1,29.4,5.64,0,0,12,1,0,115,1,1.1,0.9
24589,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24590,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24591,1,27.97,0.89,0,0,12,1,0,115,1,1.1,0.9
24592,1,29.4,2.46,0,0,12,1,0,115,1,1.1,0.9
24593,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24594,1,34.89,5.96,0,0,12,1,0,115,1,1.1,0.9
24595,1,31.12,3.18,0,0,12,1,0,115,1,1.1,0.9
24596,1,18.18,2.88,0,0,12,1,0,115,1,1.1,0.9
24597,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24598,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24599,1,19.91,1.52,0,0,12,1,0,115,1,1.1,0.9
24600,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24601,1,19.91,4.36,0,0,12,1,0,115,1,1.1,0.9
24602,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24603,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24604,1,19.91,4.93,0,0,12,1,0,115,1,1.1,0.9
24605,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24606,1,6.77,1.2,0,0,12,1,0,115,1,1.1,0.9
24607,1,6.77,0.36,0,0,12,1,0,115,1,1.1,0.9
24608,1,6.77,0.39,0,0,12,1,0,115,1,1.1,0.9
24609,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24610,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24611,1,5.27,1.35,0,0,12,1,0,115,1,1.1,0.9
24612,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24613,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24614,1,2.64,0.4,0,0,12,1,0,115,1,1.1,0.9
24615,1,17.76,2.59,0,0,12,1,0,115,1,1.1,0.9
24616,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24617,1,17.76,2.73,0,0,12,1,0,115,1,1.1,0.9
24618,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24619,1,16.47,1.52,0,0,12,1,0,115,1,1.1,0.9
24620,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24621,1,17.41,1.53,0,0,12,1,0,115,1,1.1,0.9
24622,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24623,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24624,1,16.47,0.54,0,0,12,1,0,115,1,1.1,0.9
24625,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24626,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24627,1,16.47,2.89,0,0,12,1,0,115,1,1.1,0.9
24628,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24629,1,21.73,1.79,0,0,12,1,0,115,1,1.1,0.9
24630,1,20.91,2.7,0,0,12,1,0,115,1,1.1,0.9
24631,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24632,1,22.15,2.18,0,0,12,1,0,115,1,1.1,0.9
24633,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24634,1,20.91,0.99,0,0,12,1,0,115,1,1.1,0.9
24635,1,18.21,1.56,0,0,12,1,0,115,1,1.1,0.9
24636,1,18.21,1.26,0,0,12,1,0,115,1,1.1,0.9
24637,1,18.21,3.07,0,0,12,1,0,115,1,1.1,0.9
24638,1,10.19,1.13,0,0,12,1,0,115,1,1.1,0.9
24639,1,46.04,5.64,0,0,12,1,0,115,1,1.1,0.9
24640,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24641,1,32.48,1.16,0,0,12,1,0,115,1,1.1,0.9
24642,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24643,1,32.48,7.01,0,0,12,1,0,115,1,1.1,0.9
24644,1,32.48,2.52,0,0,12,1,0,115,1,1.1,0.9
24645,1,15.66,1.14,0,0,12,1,0,115,1,1.1,0.9
24646,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24647,1,15.66,2.83,0,0,12,1,0,115,1,1.1,0.9
24648,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24649,1,25.73,1.37,0,0,12,1,0,115,1,1.1,0.9
24650,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24651,1,25.73,1.6,0,0,12,1,0,115,1,1.1,0.9
24652,1,46.52,6.97,0,0,12,1,0,115,1,1.1,0.9
24653,1,26.1,3.02,0,0,12,1,0,115,1,1.1,0.9
24654,1,43.45,2.69,0,0,12,1,0,115,1,1.1,0.9
24655,1,39.54,3.74,0,0,12,1,0,115,1,1.1,0.9
24656,1,41.65,2.71,0,0,12,1,0,115,1,1.1,0.9
24657,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24658,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24659,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24660,1,47.18,7.83,0,0,12,1,0,500,1,1.1,0.9
24661,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24662,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24663,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24664,1,29.27,5.82,0,0,12,1,0,115,1,1.1,0.9
24665,1,29.27,2.33,0,0,12,1,0,115,1,1.1,0.9
24666,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24667,1,0,0,0,120.563524591,12,1,0,230,1,1.1,0.9
24668,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24669,1,51.41,7.04,0,0,12,1,0,230,1,1.1,0.9
24670,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24671,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24672,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24673,1,0,0,0,-9.00996930894,12,1,0,115,1,1.1,0.9
24674,1,20.82,1.94,0,0,12,1,0,115,1,1.1,0.9
24675,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24676,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24677,1,20.82,4.36,0,0,12,1,0,115,1,1.1,0.9
24678,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24679,1,20.82,3.05,0,0,12,1,0,115,1,1.1,0.9
24680,1,20.82,5.78,0,0,12,1,0,115,1,1.1,0.9
24681,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24682,1,42.22,3.93,0,0,12,1,0,115,1,1.1,0.9
24683,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24684,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24685,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24686,1,50.35,6.53,0,0,12,1,0,115,1,1.1,0.9
24687,1,40.16,6.15,0,0,12,1,0,115,1,1.1,0.9
24688,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24689,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24690,1,50.35,9.89,0,0,12,1,0,115,1,1.1,0.9
24691,1,8.52,1.14,0,0,12,1,0,115,1,1.1,0.9
24692,1,9.34,0.55,0,0,12,1,0,115,1,1.1,0.9
24693,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24694,1,8.85,1.06,0,0,12,1,0,115,1,1.1,0.9
24695,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24696,1,29.54,2.33,0,0,12,1,0,115,1,1.1,0.9
24697,1,0,0,0,33.3010270167,12,1,0,230,1,1.1,0.9
24698,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24699,1,29.54,6.9,0,0,12,1,0,230,1,1.1,0.9
24700,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24701,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24702,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24703,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24704,1,29.54,1.84,0,0,12,1,0,115,1,1.1,0.9
24705,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24706,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24707,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24708,1,27.95,0.26,0,0,12,1,0,115,1,1.1,0.9
24709,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24710,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24711,1,21.64,2.34,0,0,12,1,0,115,1,1.1,0.9
24712,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24713,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24714,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24715,1,21.64,4.48,0,0,12,1,0,230,1,1.1,0.9
24716,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24717,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24718,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24719,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24720,1,21.64,2.41,0,0,12,1,0,115,1,1.1,0.9
24721,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24722,1,21.64,0.47,0,0,12,1,0,115,1,1.1,0.9
24723,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24724,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24725,1,28.72,3.76,0,0,12,1,0,115,1,1.1,0.9
24726,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24727,1,28.72,5.38,0,0,12,1,0,115,1,1.1,0.9
24728,1,28.72,2.91,0,0,12,1,0,115,1,1.1,0.9
24729,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24730,1,28.72,3.91,0,0,12,1,0,115,1,1.1,0.9
24731,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24732,1,8.25,2.11,0,0,12,1,0,115,1,1.1,0.9
24733,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24734,1,18.78,5.72,0,0,12,1,0,115,1,1.1,0.9
24735,1,18.78,3.94,0,0,12,1,0,115,1,1.1,0.9
24736,1,18.78,4.44,0,0,12,1,0,115,1,1.1,0.9
24737,1,19.5,2.1,0,0,12,1,0,115,1,1.1,0.9
24738,1,7.07,1.17,0,0,12,1,0,115,1,1.1,0.9
24739,1,40.96,3.32,0,0,12,1,0,115,1,1.1,0.9
24740,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24741,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24742,1,40.96,5.44,0,0,12,1,0,230,1,1.1,0.9
24743,1,13.67,1.27,0,0,12,1,0,230,1,1.1,0.9
24744,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24745,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24746,1,40.96,5.65,0,0,12,1,0,115,1,1.1,0.9
24747,1,54.52,11.51,0,0,12,1,0,115,1,1.1,0.9
24748,1,17.04,2.84,0,0,12,1,0,115,1,1.1,0.9
24749,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24750,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24751,1,32.81,3.69,0,0,12,1,0,230,1,1.1,0.9
24752,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24753,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24754,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24755,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24756,1,17.04,2.33,0,0,12,1,0,115,1,1.1,0.9
24757,1,37.11,10.5,0,0,12,1,0,115,1,1.1,0.9
24758,1,84.15,5.96,0,0,12,1,0,115,1,1.1,0.9
24759,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24760,1,37.11,2.24,0,0,12,1,0,115,1,1.1,0.9
24761,1,37.11,4.26,0,0,12,1,0,115,1,1.1,0.9
24762,1,37.75,10.57,0,0,12,1,0,115,1,1.1,0.9
24763,1,37.75,3.12,0,0,12,1,0,115,1,1.1,0.9
24764,1,37.75,4.96,0,0,12,1,0,115,1,1.1,0.9
24765,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24766,1,37.75,5.19,0,0,12,1,0,115,1,1.1,0.9
24767,1,37.75,1.84,0,0,12,1,0,115,1,1.1,0.9
24768,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24769,1,26.39,3.62,0,0,12,1,0,115,1,1.1,0.9
24770,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24771,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24772,1,27.89,4.88,0,0,12,1,0,115,1,1.1,0.9
24773,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24774,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24775,1,26.39,3.03,0,0,12,1,0,230,1,1.1,0.9
24776,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24777,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24778,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24779,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24780,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24781,1,26.39,1.83,0,0,12,1,0,230,1,1.1,0.9
24782,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24783,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24784,1,4.01,0.7,0,0,12,1,0,115,1,1.1,0.9
24785,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24786,1,28.04,3.36,0,0,12,1,0,115,1,1.1,0.9
24787,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24788,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24789,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24790,1,28.04,3.6,0,0,12,1,0,115,1,1.1,0.9
24791,1,28.04,1.93,0,0,12,1,0,115,1,1.1,0.9
24792,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24793,1,23.43,3.12,0,0,12,1,0,115,1,1.1,0.9
24794,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24795,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24796,1,14.96,1.24,0,0,12,1,0,115,1,1.1,0.9
24797,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24798,1,31.96,4.5,0,0,12,1,0,115,1,1.1,0.9
24799,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24800,1,31.38,5.18,0,0,12,1,0,115,1,1.1,0.9
24801,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24802,1,0,0,0,-18.701246907,12,1,0,500,1,1.1,0.9
24803,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24804,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24805,1,31.38,2.67,0,0,12,1,0,230,1,1.1,0.9
24806,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24807,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24808,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24809,1,31.38,2.59,0,0,12,1,0,115,1,1.1,0.9
24810,1,5.63,0.5,0,0,12,1,0,115,1,1.1,0.9
24811,1,5.85,1.48,0,0,12,1,0,115,1,1.1,0.9
24812,1,17.17,2.63,0,0,12,1,0,115,1,1.1,0.9
24813,1,17.17,1.89,0,0,12,1,0,115,1,1.1,0.9
24814,1,19.14,2.15,0,0,12,1,0,115,1,1.1,0.9
24815,1,35.96,7.8,0,0,12,1,0,115,1,1.1,0.9
24816,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24817,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24818,1,35.96,4.51,0,0,12,1,0,115,1,1.1,0.9
24819,1,35.96,8.61,0,0,12,1,0,115,1,1.1,0.9
24820,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24821,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24822,1,35.96,4.09,0,0,12,1,0,230,1,1.1,0.9
24823,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24824,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24825,1,17.12,3.12,0,0,12,1,0,115,1,1.1,0.9
24826,1,17.12,2.8,0,0,12,1,0,115,1,1.1,0.9
24827,1,28.86,4.3,0,0,12,1,0,115,1,1.1,0.9
24828,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24829,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24830,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24831,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24832,1,45.38,5.34,0,0,12,1,0,230,1,1.1,0.9
24833,1,15.66,5.05,0,0,12,1,0,230,1,1.1,0.9
24834,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24835,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24836,1,45.45,5.77,0,0,12,1,0,115,1,1.1,0.9
24837,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24838,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24839,1,45.38,5.08,0,0,12,1,0,115,1,1.1,0.9
24840,1,45.38,5.3,0,0,12,1,0,115,1,1.1,0.9
24841,1,0,0,0,-0.00269673732389,12,1,0,500,1,1.1,0.9
24842,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24843,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24844,1,97.15,3.08,0,0,12,1,0,500,1,1.1,0.9
24845,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24846,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24847,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24848,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24849,1,52.7,4.61,0,0,12,1,0,115,1,1.1,0.9
24850,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24851,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24852,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24853,1,42.76,6.82,0,0,12,1,0,115,1,1.1,0.9
24854,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24855,1,44.15,7.99,0,0,12,1,0,115,1,1.1,0.9
24856,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24857,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24858,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24859,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24860,1,56.4,10.49,0,0,12,1,0,230,1,1.1,0.9
24861,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24862,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24863,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24864,1,34.66,2.62,0,0,12,1,0,115,1,1.1,0.9
24865,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24866,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24867,1,34.66,0.95,0,0,12,1,0,115,1,1.1,0.9
24868,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24869,1,52.78,9.27,0,0,12,1,0,115,1,1.1,0.9
24870,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24871,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24872,1,38.39,2.01,0,0,12,1,0,115,1,1.1,0.9
24873,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24874,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24875,1,38.39,7.95,0,0,12,1,0,115,1,1.1,0.9
24876,1,38.39,3.91,0,0,12,1,0,115,1,1.1,0.9
24877,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24878,1,38.39,7.43,0,0,12,1,0,115,1,1.1,0.9
24879,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24880,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24881,1,38.39,2.43,0,0,12,1,0,115,1,1.1,0.9
24882,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24883,1,0,0,0,0,12,1,0,115,1,1.1,0.9
