bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
24884,1,38.12,8.87,0,0,12,1,0,230,1,1.1,0.9
24885,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24886,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24887,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24888,1,38.12,7.4,0,0,12,1,0,115,1,1.1,0.9
24889,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24890,1,38.12,2.56,0,0,12,1,0,115,1,1.1,0.9
24891,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24892,1,38.12,4.94,0,0,12,1,0,115,1,1.1,0.9
24893,1,0,0,0,42.0298313424,12,1,0,230,1,1.1,0.9
24894,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24895,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24896,1,66.79,14.64,0,0,12,1,0,230,1,1.1,0.9
24897,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24898,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24899,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24900,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24901,1,50.49,8,0,0,12,1,0,230,1,1.1,0.9
24902,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24903,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24904,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24905,1,47.78,7.96,0,0,12,1,0,115,1,1.1,0.9
24906,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24907,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24908,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24909,1,47.78,4.05,0,0,12,1,0,230,1,1.1,0.9
24910,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24911,1,50.49,7.72,0,0,12,1,0,115,1,1.1,0.9
24912,1,50.49,1.41,0,0,12,1,0,115,1,1.1,0.9
24913,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24914,1,42.16,7.55,0,0,12,1,0,115,1,1.1,0.9
24915,1,42.16,9.14,0,0,12,1,0,115,1,1.1,0.9
24916,1,44.55,3.31,0,0,12,1,0,115,1,1.1,0.9
24917,1,0,0,0,-259.795421095,12,1,0,500,1,1.1,0.9
24918,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24919,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24920,1,42.16,5.7,0,0,12,1,0,230,1,1.1,0.9
24921,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24922,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24923,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24924,1,42.16,9.74,0,0,12,1,0,115,1,1.1,0.9
24925,1,0,0,0,11.6782491797,12,1,0,230,1,1.1,0.9
24926,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24927,1,37.46,6.12,0,0,12,1,0,230,1,1.1,0.9
24928,1,15.79,2.53,0,0,12,1,0,230,1,1.1,0.9
24929,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24930,1,37.46,13.73,0,0,12,1,0,115,1,1.1,0.9
24931,1,37.46,4.28,0,0,12,1,0,115,1,1.1,0.9
24932,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24933,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24934,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24935,1,37.46,3.25,0,0,12,1,0,115,1,1.1,0.9
24936,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24937,1,30.18,7.4,0,0,12,1,0,115,1,1.1,0.9
24938,1,30.18,2.47,0,0,12,1,0,115,1,1.1,0.9
24939,1,30.18,3.77,0,0,12,1,0,115,1,1.1,0.9
24940,1,47.21,2.44,0,0,12,1,0,115,1,1.1,0.9
24941,1,29.51,4.74,0,0,12,1,0,115,1,1.1,0.9
24942,1,31.11,6.19,0,0,12,1,0,115,1,1.1,0.9
24943,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24944,1,31.11,10.77,0,0,12,1,0,115,1,1.1,0.9
24945,1,0,0,0,-4.58587439781,12,1,0,230,1,1.1,0.9
24946,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24947,1,29.51,2.88,0,0,12,1,0,230,1,1.1,0.9
24948,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24949,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24950,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24951,1,46.76,4.06,0,0,12,1,0,115,1,1.1,0.9
24952,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24953,1,40.42,3.36,0,0,12,1,0,115,1,1.1,0.9
24954,1,38.31,1.42,0,0,12,1,0,115,1,1.1,0.9
24955,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24956,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24957,1,40.42,3.95,0,0,12,1,0,230,1,1.1,0.9
24958,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24959,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24960,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24961,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24962,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24963,1,56.29,5.37,0,0,12,1,0,230,1,1.1,0.9
24964,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24965,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24966,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24967,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24968,1,53.27,2.74,0,0,12,1,0,115,1,1.1,0.9
24969,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24970,1,0,0,0,282.018262262,12,1,0,500,1,1.1,0.9
24971,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24972,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24973,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24974,1,53.27,4.89,0,0,12,1,0,230,1,1.1,0.9
24975,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24976,1,0,0,0,0,12,1,0,500,1,1.1,0.9
24977,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24978,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24979,1,56.29,9.57,0,0,12,1,0,230,1,1.1,0.9
24980,1,12.41,2.44,0,0,12,1,0,230,1,1.1,0.9
24981,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24982,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24983,1,0,0,0,217.151466331,12,1,0,230,1,1.1,0.9
24984,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24985,1,56.29,9.2,0,0,12,1,0,230,1,1.1,0.9
24986,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24987,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24988,1,0,0,0,0,12,1,0,230,1,1.1,0.9
24989,1,30.68,6.09,0,0,12,1,0,115,1,1.1,0.9
24990,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24991,1,29.08,2.28,0,0,12,1,0,115,1,1.1,0.9
24992,1,30.68,7.26,0,0,12,1,0,115,1,1.1,0.9
24993,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24994,1,30.68,9.64,0,0,12,1,0,115,1,1.1,0.9
24995,1,0,0,0,0,12,1,0,115,1,1.1,0.9
24996,1,3.86,0.34,0,0,12,1,0,115,1,1.1,0.9
24997,1,6.43,0.54,0,0,12,1,0,115,1,1.1,0.9
24998,1,6.43,0.45,0,0,12,1,0,115,1,1.1,0.9
24999,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25000,1,6.43,1.04,0,0,12,1,0,115,1,1.1,0.9
25001,1,16.97,2.69,0,0,12,1,0,115,1,1.1,0.9
25002,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25003,1,16.97,2.8,0,0,12,1,0,115,1,1.1,0.9
25004,1,16.97,0.86,0,0,12,1,0,115,1,1.1,0.9
25005,1,34.35,2.28,0,0,12,1,0,115,1,1.1,0.9
25006,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25007,1,0,0,0,45.6404535231,12,1,0,500,1,1.1,0.9
25008,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25009,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25010,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25011,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25012,1,46.13,6.85,0,0,12,1,0,230,1,1.1,0.9
25013,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25014,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25015,1,32.07,2.69,0,0,12,1,0,115,1,1.1,0.9
25016,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25017,1,30.39,0.46,0,0,12,1,0,115,1,1.1,0.9
25018,1,20.75,1.41,0,0,12,1,0,115,1,1.1,0.9
25019,1,17.97,0.58,0,0,12,1,0,115,1,1.1,0.9
25020,1,17.97,1.37,0,0,12,1,0,115,1,1.1,0.9
25021,1,0,0,0,18.5165423661,12,1,0,115,1,1.1,0.9
25022,1,17.97,6.27,0,0,12,1,0,115,1,1.1,0.9
25023,1,20.46,2.66,0,0,12,1,0,115,1,1.1,0.9
25024,1,20.46,1.49,0,0,12,1,0,115,1,1.1,0.9
25025,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25026,1,19.39,2.15,0,0,12,1,0,115,1,1.1,0.9
25027,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25028,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25029,1,28.06,4.29,0,0,12,1,0,115,1,1.1,0.9
25030,1,25.93,6.97,0,0,12,1,0,115,1,1.1,0.9
25031,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25032,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25033,1,31.94,3,0,0,12,1,0,115,1,1.1,0.9
25034,1,27.36,1.42,0,0,12,1,0,115,1,1.1,0.9
25035,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25036,1,27.36,4.01,0,0,12,1,0,115,1,1.1,0.9
25037,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25038,1,26.74,4.83,0,0,12,1,0,115,1,1.1,0.9
25039,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25040,1,26.74,6.65,0,0,12,1,0,115,1,1.1,0.9
25041,1,26.74,2.13,0,0,12,1,0,115,1,1.1,0.9
25042,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25043,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25044,1,26.74,1.22,0,0,12,1,0,230,1,1.1,0.9
25045,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25046,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25047,1,10.05,1.02,0,21.0370456561,12,1,0,115,1,1.1,0.9
25048,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25049,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25050,1,45.02,8.88,0,0,12,1,0,230,1,1.1,0.9
25051,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25052,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25053,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25054,1,34.41,3.92,0,0,12,1,0,115,1,1.1,0.9
25055,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25056,1,36.31,6.75,0,0,12,1,0,115,1,1.1,0.9
25057,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25058,1,65.43,8.2,0,0,12,1,0,115,1,1.1,0.9
25059,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25060,1,39.43,6.46,0,0,12,1,0,115,1,1.1,0.9
25061,1,41.67,3.35,0,0,12,1,0,115,1,1.1,0.9
25062,1,41.67,1.4,0,0,12,1,0,115,1,1.1,0.9
25063,1,39.43,2.67,0,0,12,1,0,115,1,1.1,0.9
25064,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25065,1,28.7,2.61,0,0,12,1,0,115,1,1.1,0.9
25066,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25067,1,26.37,4.88,0,0,12,1,0,115,1,1.1,0.9
25068,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25069,1,33.72,8.94,0,0,12,1,0,115,1,1.1,0.9
25070,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25071,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25072,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25073,1,30,5.73,0,0,12,1,0,115,1,1.1,0.9
25074,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25075,1,23.66,3,0,0,12,1,0,115,1,1.1,0.9
25076,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25077,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25078,1,24.87,6.44,0,0,12,1,0,115,1,1.1,0.9
25079,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25080,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25081,1,29.48,5.53,0,0,12,1,0,115,1,1.1,0.9
25082,1,0,0,0,-0.000601170764809,12,1,0,500,1,1.1,0.9
25083,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25084,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25085,1,24.31,3.06,0,0,12,1,0,230,1,1.1,0.9
25086,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25087,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25088,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25089,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25090,1,18.31,1.53,0,0,12,1,0,115,1,1.1,0.9
25091,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25092,1,18.31,6.48,0,0,12,1,0,115,1,1.1,0.9
25093,1,12.41,1.14,0,0,12,1,0,115,1,1.1,0.9
25094,1,12.41,0.8,0,0,12,1,0,115,1,1.1,0.9
25095,1,27.12,2.52,0,0,12,1,0,115,1,1.1,0.9
25096,1,27.12,1.73,0,0,12,1,0,115,1,1.1,0.9
25097,1,27.12,1.75,0,0,12,1,0,115,1,1.1,0.9
25098,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25099,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25100,1,27.12,1.77,0,0,12,1,0,115,1,1.1,0.9
25101,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25102,1,40.86,3.27,0,0,12,1,0,115,1,1.1,0.9
25103,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25104,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25105,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25106,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25107,1,43.28,7.46,0,0,12,1,0,230,1,1.1,0.9
25108,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25109,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25110,1,39.31,3.46,0,0,12,1,0,115,1,1.1,0.9
25111,1,39.31,4.5,0,0,12,1,0,115,1,1.1,0.9
25112,1,38.05,0.55,0,0,12,1,0,115,1,1.1,0.9
25113,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25114,1,28.5,3.81,0,0,12,1,0,115,1,1.1,0.9
25115,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25116,1,28.5,1.55,0,0,12,1,0,115,1,1.1,0.9
25117,1,28.5,8.15,0,0,12,1,0,115,1,1.1,0.9
25118,1,0,0,0,83.6797466582,12,1,0,500,1,1.1,0.9
25119,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25120,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25121,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25122,1,43.86,5.5,0,0,12,1,0,230,1,1.1,0.9
25123,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25124,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25125,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25126,1,5.53,0.33,0,0,12,1,0,115,1,1.1,0.9
25127,1,5.53,0.49,0,0,12,1,0,115,1,1.1,0.9
25128,1,5.53,0.91,0,0,12,1,0,115,1,1.1,0.9
25129,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25130,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25131,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25132,1,8.26,1.34,0,0,12,1,0,115,1,1.1,0.9
25133,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25134,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25135,1,5.56,1.32,0,0,12,1,0,115,1,1.1,0.9
25136,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25137,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25138,1,9.76,0.29,0,0,12,1,0,115,1,1.1,0.9
25139,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25140,1,10.08,0.27,0,0,12,1,0,115,1,1.1,0.9
25141,1,9.76,1.51,0,0,12,1,0,115,1,1.1,0.9
25142,1,19.79,4.69,0,0,12,1,0,115,1,1.1,0.9
25143,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25144,1,41.71,6.29,0,0,12,1,0,115,1,1.1,0.9
25145,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25146,1,12.77,0.96,0,0,12,1,0,115,1,1.1,0.9
25147,1,12.77,1.69,0,0,12,1,0,115,1,1.1,0.9
25148,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25149,1,12.77,0.81,0,0,12,1,0,115,1,1.1,0.9
25150,1,9.86,1.19,0,0,12,1,0,115,1,1.1,0.9
25151,1,5.8,1.29,0,0,12,1,0,115,1,1.1,0.9
25152,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25153,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25154,1,3.56,0.37,0,0,12,1,0,115,1,1.1,0.9
25155,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25156,1,3.96,0.42,0,0,12,1,0,115,1,1.1,0.9
25157,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25158,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25159,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25160,1,3.96,0.47,0,0,12,1,0,115,1,1.1,0.9
25161,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25162,1,15.37,0.45,0,0,12,1,0,115,1,1.1,0.9
25163,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25164,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25165,1,20.39,1.99,0,0,12,1,0,115,1,1.1,0.9
25166,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25167,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25168,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25169,1,31.93,4.98,0,0,12,1,0,115,1,1.1,0.9
25170,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25171,1,48,5.91,0,0,12,1,0,115,1,1.1,0.9
25172,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25173,1,30.29,4.13,0,0,12,1,0,115,1,1.1,0.9
25174,1,31.71,1.08,0,0,12,1,0,115,1,1.1,0.9
25175,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25176,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25177,1,17.8,1.95,0,0,12,1,0,115,1,1.1,0.9
25178,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25179,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25180,1,17.72,2.37,0,0,12,1,0,230,1,1.1,0.9
25181,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25182,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25183,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25184,1,17.43,2.55,0,0,12,1,0,115,1,1.1,0.9
25185,1,5.61,1.45,0,0,12,1,0,115,1,1.1,0.9
25186,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25187,1,11.22,2.32,0,0,12,1,0,115,1,1.1,0.9
25188,1,0,0,0,-13.3518372298,12,1,0,115,1,1.1,0.9
25189,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25190,1,16.09,2.83,0,0,12,1,0,115,1,1.1,0.9
25191,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25192,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25193,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25194,1,16.08,1.17,0,0,12,1,0,115,1,1.1,0.9
25195,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25196,1,4,0.61,0,0,12,1,0,115,1,1.1,0.9
25197,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25198,1,21.85,2.37,0,0,12,1,0,115,1,1.1,0.9
25199,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25200,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25201,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25202,1,21.85,3.59,0,0,12,1,0,115,1,1.1,0.9
25203,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25204,1,22.94,4.17,0,0,12,1,0,115,1,1.1,0.9
25205,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25206,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25207,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25208,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25209,1,21.85,1.2,0,0,12,1,0,230,1,1.1,0.9
25210,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25211,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25212,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25213,1,4.06,1.02,0,0,12,1,0,115,1,1.1,0.9
25214,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25215,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25216,1,4.06,0.3,0,0,12,1,0,115,1,1.1,0.9
25217,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25218,1,10.61,1.77,0,0,12,1,0,115,1,1.1,0.9
25219,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25220,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25221,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25222,1,4.03,0.62,0,0,12,1,0,115,1,1.1,0.9
25223,1,0.41,0.07,0,0,12,1,0,115,1,1.1,0.9
25224,1,7.43,1.38,0,0,12,1,0,115,1,1.1,0.9
25225,1,14.87,3.28,0,0,12,1,0,115,1,1.1,0.9
25226,1,6.54,1.15,0,0,12,1,0,115,1,1.1,0.9
25227,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25228,1,3.18,0.92,0,0,12,1,0,115,1,1.1,0.9
25229,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25230,1,2.84,0.32,0,0,12,1,0,115,1,1.1,0.9
25231,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25232,1,3.3,0.16,0,0,12,1,0,115,1,1.1,0.9
25233,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25234,1,3.42,0.41,0,0,12,1,0,115,1,1.1,0.9
25235,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25236,1,3.3,0.1,0,0,12,1,0,115,1,1.1,0.9
25237,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25238,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25239,1,8.4,1.27,0,0,12,1,0,115,1,1.1,0.9
25240,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25241,1,8.4,1.2,0,0,12,1,0,115,1,1.1,0.9
25242,1,8.4,0.58,0,0,12,1,0,115,1,1.1,0.9
25243,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25244,1,3.39,0.48,0,0,12,1,0,115,1,1.1,0.9
25245,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25246,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25247,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25248,1,6.17,2.24,0,0,12,1,0,115,1,1.1,0.9
25249,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25250,1,6.52,0.75,0,0,12,1,0,115,1,1.1,0.9
25251,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25252,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25253,1,9.3,1.28,0,0,12,1,0,230,1,1.1,0.9
25254,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25255,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25256,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25257,1,2.32,0.32,0,0,12,1,0,115,1,1.1,0.9
25258,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25259,1,2.11,0.39,0,0,12,1,0,115,1,1.1,0.9
25260,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25261,1,7.24,0.31,0,0,12,1,0,115,1,1.1,0.9
25262,1,6.27,1.07,0,0,12,1,0,115,1,1.1,0.9
25263,1,2.59,0.68,0,0,12,1,0,115,1,1.1,0.9
25264,1,5.19,0.66,0,0,12,1,0,115,1,1.1,0.9
25265,1,3.17,0.49,0,0,12,1,0,115,1,1.1,0.9
25266,1,3.17,0.62,0,0,12,1,0,115,1,1.1,0.9
25267,1,3.17,0.19,0,0,12,1,0,115,1,1.1,0.9
25268,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25269,1,2.77,0.26,0,0,12,1,0,115,1,1.1,0.9
25270,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25271,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25272,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25273,1,3.42,0.33,0,0,12,1,0,115,1,1.1,0.9
25274,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25275,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25276,1,2.9,0.37,0,0,12,1,0,115,1,1.1,0.9
25277,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25278,1,2.64,0.18,0,0,12,1,0,115,1,1.1,0.9
25279,1,4,0.88,0,0,12,1,0,115,1,1.1,0.9
25280,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25281,1,1.49,0.19,0,0,12,1,0,115,1,1.1,0.9
25282,1,2.99,0.62,0,0,12,1,0,115,1,1.1,0.9
25283,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25284,1,2.99,0.12,0,0,12,1,0,115,1,1.1,0.9
25285,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25286,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25287,1,7.26,0.33,0,0,12,1,0,115,1,1.1,0.9
25288,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25289,1,3.4,0.1,0,0,12,1,0,115,1,1.1,0.9
25290,1,2.34,0.18,0,0,12,1,0,115,1,1.1,0.9
25291,1,2.77,0.86,0,0,12,1,0,115,1,1.1,0.9
25292,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25293,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25294,1,16.22,2.13,0,0,12,1,0,115,1,1.1,0.9
25295,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25296,1,16.22,2.98,0,0,12,1,0,115,1,1.1,0.9
25297,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25298,1,19.8,1.78,0,0,12,1,0,115,1,1.1,0.9
25299,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25300,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25301,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25302,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25303,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25304,1,16.22,1.38,0,0,12,1,0,230,1,1.1,0.9
25305,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25306,1,1.52,0.07,0,0,12,1,0,115,1,1.1,0.9
25307,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25308,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25309,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25310,1,7.91,0.43,0,0,12,1,0,115,1,1.1,0.9
25311,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25312,1,7.91,1.17,0,0,12,1,0,115,1,1.1,0.9
25313,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25314,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25315,1,7.91,0.89,0,0,12,1,0,115,1,1.1,0.9
25316,1,3.8,0.4,0,0,12,1,0,115,1,1.1,0.9
25317,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25318,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25319,1,3.8,0.28,0,0,12,1,0,115,1,1.1,0.9
25320,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25321,1,3.8,0.29,0,0,12,1,0,115,1,1.1,0.9
25322,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25323,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25324,1,8.85,1.33,0,0,12,1,0,115,1,1.1,0.9
25325,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25326,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25327,1,4.43,0.22,0,0,12,1,0,115,1,1.1,0.9
25328,1,1.93,0.46,0,0,12,1,0,115,1,1.1,0.9
25329,1,1.46,0.16,0,0,12,1,0,115,1,1.1,0.9
25330,1,9.67,1.23,0,0,12,1,0,115,1,1.1,0.9
25331,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25332,1,9.67,4.42,0,0,12,1,0,115,1,1.1,0.9
25333,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25334,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25335,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25336,1,9.67,2.78,0,0,12,1,0,115,1,1.1,0.9
25337,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25338,1,14.56,2.43,0,0,12,1,0,115,1,1.1,0.9
25339,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25340,1,15.38,1,0,0,12,1,0,115,1,1.1,0.9
25341,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25342,1,13.82,1.78,0,0,12,1,0,115,1,1.1,0.9
25343,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25344,1,1.36,0.13,0,0,12,1,0,115,1,1.1,0.9
25345,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25346,1,4.5,0.85,0,0,12,1,0,115,1,1.1,0.9
25347,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25348,1,3.09,0.48,0,0,12,1,0,115,1,1.1,0.9
25349,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25350,1,1.04,0.07,0,0,12,1,0,115,1,1.1,0.9
25351,1,1.56,0.13,0,0,12,1,0,115,1,1.1,0.9
25352,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25353,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25354,1,4.39,0.64,0,0,12,1,0,115,1,1.1,0.9
25355,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25356,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25357,1,0,0,0,-291.339124707,12,1,0,500,1,1.1,0.9
25358,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25359,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25360,1,19.44,2.12,0,0,12,1,0,230,1,1.1,0.9
25361,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25362,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25363,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25364,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25365,1,18.98,2.49,0,0,12,1,0,115,1,1.1,0.9
25366,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25367,1,18.98,5.41,0,0,12,1,0,115,1,1.1,0.9
25368,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25369,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25370,1,20,0.18,0,0,12,1,0,115,1,1.1,0.9
25371,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25372,1,6.76,0.75,0,0,12,1,0,115,1,1.1,0.9
25373,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25374,1,3.39,0.32,0,0,12,1,0,115,1,1.1,0.9
25375,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25376,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25377,1,7.18,0.38,0,0,12,1,0,115,1,1.1,0.9
25378,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25379,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25380,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25381,1,8.11,1.06,0,0,12,1,0,230,1,1.1,0.9
25382,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25383,1,6.68,0.36,0,0,12,1,0,115,1,1.1,0.9
25384,1,1.89,0.12,0,0,12,1,0,115,1,1.1,0.9
25385,1,2.42,0.18,0,0,12,1,0,115,1,1.1,0.9
25386,1,4.83,0.64,0,0,12,1,0,115,1,1.1,0.9
25387,1,2.6,0.6,0,0,12,1,0,115,1,1.1,0.9
25388,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25389,1,1.18,0.1,0,0,12,1,0,115,1,1.1,0.9
25390,1,1.42,0.23,0,0,12,1,0,115,1,1.1,0.9
25391,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25392,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25393,1,2.84,0.4,0,0,12,1,0,115,1,1.1,0.9
25394,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25395,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25396,1,0.42,0.09,0,0,12,1,0,115,1,1.1,0.9
25397,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25398,1,0.83,0.09,0,0,12,1,0,115,1,1.1,0.9
25399,1,1.75,0.44,0,0,12,1,0,115,1,1.1,0.9
25400,1,3.53,0.6,0,0,12,1,0,115,1,1.1,0.9
25401,1,0,0,0,-9.01216581973,12,1,0,115,1,1.1,0.9
25402,1,1.73,0.26,0,0,12,1,0,115,1,1.1,0.9
25403,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25404,1,2,0.26,0,0,12,1,0,115,1,1.1,0.9
25405,1,2.69,0.08,0,0,12,1,0,115,1,1.1,0.9
25406,1,1.34,0.08,0,0,12,1,0,115,1,1.1,0.9
25407,1,3.63,0.66,0,0,12,1,0,115,1,1.1,0.9
25408,1,8.29,1.54,0,0,12,1,0,115,1,1.1,0.9
25409,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25410,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25411,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25412,1,12.42,2.42,0,0,12,1,0,230,1,1.1,0.9
25413,1,6.21,1.88,0,0,12,1,0,230,1,1.1,0.9
25414,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25415,1,2.73,0.28,0,0,12,1,0,115,1,1.1,0.9
25416,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25417,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25418,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25419,1,13.32,0.97,0,0,12,1,0,115,1,1.1,0.9
25420,1,13.32,4.12,0,0,12,1,0,115,1,1.1,0.9
25421,1,13.32,2.72,0,0,12,1,0,115,1,1.1,0.9
25422,1,0.03,0,0,0,12,1,0,115,1,1.1,0.9
25423,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25424,1,2.04,0.2,0,0,12,1,0,115,1,1.1,0.9
25425,1,4.01,0.42,0,0,12,1,0,115,1,1.1,0.9
25426,1,4.01,0.52,0,0,12,1,0,115,1,1.1,0.9
25427,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25428,1,1.5,0.17,0,0,12,1,0,115,1,1.1,0.9
25429,1,1.68,0.54,0,0,12,1,0,115,1,1.1,0.9
25430,1,1.37,0.23,0,0.0967792106312,12,1,0,115,1,1.1,0.9
25431,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25432,1,1.77,0.34,0,0,12,1,0,115,1,1.1,0.9
25433,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25434,1,4.4,0.61,0,0,12,1,0,115,1,1.1,0.9
25435,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25436,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25437,1,2.88,0.56,0,0,12,1,0,115,1,1.1,0.9
25438,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25439,1,3.56,0.61,0,0,12,1,0,115,1,1.1,0.9
25440,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25441,1,4.12,0.42,0,0,12,1,0,115,1,1.1,0.9
25442,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25443,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25444,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25445,1,4.09,0.49,0,0,12,1,0,115,1,1.1,0.9
25446,1,0.2,0.05,0,0,12,1,0,115,1,1.1,0.9
25447,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25448,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25449,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25450,1,4.09,0.45,0,0,12,1,0,115,1,1.1,0.9
25451,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25452,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25453,1,3.08,0.65,0,0,12,1,0,115,1,1.1,0.9
25454,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25455,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25456,1,1.4,0.31,0,0,12,1,0,115,1,1.1,0.9
25457,1,6.9,0.64,0,0,12,1,0,115,1,1.1,0.9
25458,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25459,1,6.9,1.26,0,0,12,1,0,115,1,1.1,0.9
25460,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25461,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25462,1,6.9,1.17,0,0,12,1,0,115,1,1.1,0.9
25463,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25464,1,4.72,0.65,0,-13.1295319098,12,1,0,115,1,1.1,0.9
25465,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25466,1,5.02,0.17,0,0,12,1,0,115,1,1.1,0.9
25467,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25468,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25469,1,5.02,0.98,0,0,12,1,0,115,1,1.1,0.9
25470,1,0,0,0,-43.1446800093,12,1,0,230,1,1.1,0.9
25471,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25472,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25473,1,5.02,0.85,0,0,12,1,0,230,1,1.1,0.9
25474,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25475,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25476,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25477,1,6.59,1.33,0,0,12,1,0,115,1,1.1,0.9
25478,1,0.93,0.19,0,0,12,1,0,115,1,1.1,0.9
25479,1,6.79,1.64,0,0,12,1,0,115,1,1.1,0.9
25480,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25481,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25482,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25483,2,0,0,0,0,12,1,0,13.2,1,1.1,0.9
25484,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25485,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25486,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25487,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25488,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25489,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25490,1,0,0,0,-0.0012371172909,12,1,0,500,1,1.1,0.9
25491,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25492,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25493,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25494,2,0,0,0,0,12,1,0,20,1,1.1,0.9
25495,2,0,0,0,0,12,1,0,22,1,1.1,0.9
25496,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25497,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25498,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25499,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25500,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25501,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25502,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25503,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25504,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25505,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25506,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25507,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25508,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25509,1,0,0,0,-232.189044575,12,1,0,500,1,1.1,0.9
25510,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25511,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25512,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25513,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25514,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25515,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25516,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25517,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25518,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25519,1,0,0,0,-57.861589804,12,1,0,230,1,1.1,0.9
25520,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25521,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25522,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25523,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25524,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25525,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25526,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25527,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25528,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25529,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25530,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25531,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25532,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25533,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25534,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25535,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25536,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25537,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25538,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25539,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25540,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25541,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25542,1,0,0,0,-352.828696157,12,1,0,500,1,1.1,0.9
25543,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25544,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25545,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25546,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25547,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25548,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25549,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25550,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25551,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25552,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25553,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25554,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25555,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25556,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25557,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25558,1,0,0,0,-68.5518967066,12,1,0,500,1,1.1,0.9
25559,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25560,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25561,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25562,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25563,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25564,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25565,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25566,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25567,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25568,1,0,0,0,215.137204306,12,1,0,500,1,1.1,0.9
25569,1,0,0,0,0,12,1,0,345,1,1.1,0.9
25570,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25571,1,0,0,0,0,12,1,0,138,1,1.1,0.9
25572,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25573,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25574,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25575,1,0,0,0,0,12,1,0,138,1,1.1,0.9
25576,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25577,1,0,0,0,0,12,1,0,138,1,1.1,0.9
25578,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25579,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25580,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25581,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25582,1,0,0,0,-0.00250658297055,12,1,0,500,1,1.1,0.9
25583,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25584,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25585,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25586,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25587,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25588,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25589,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25590,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25591,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25592,2,0,0,0,0,12,1,0,22,1,1.1,0.9
25593,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25594,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25595,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25596,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25597,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25598,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25599,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25600,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25601,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25602,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25603,2,0,0,0,0,12,1,0,500,1,1.1,0.9
25604,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25605,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25606,1,0,0,0,25.0146318002,12,1,0,500,1,1.1,0.9
25607,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25608,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25609,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25610,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25611,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25612,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25613,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25614,1,0,0,0,-54.109074051,12,1,0,500,1,1.1,0.9
25615,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25616,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25617,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25618,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25619,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25620,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25621,1,0,0,0,-43.9316844346,12,1,0,500,1,1.1,0.9
25622,1,0,0,0,0,12,1,0,345,1,1.1,0.9
25623,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25624,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25625,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25626,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25627,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25628,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25629,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25630,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25631,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25632,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25633,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25634,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25635,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25636,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25637,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25638,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25639,2,0,0,0,0,12,1,0,22,1,1.1,0.9
25640,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25641,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25642,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25643,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25644,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25645,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25646,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25647,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25648,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25649,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25650,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25651,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25652,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25653,1,0,0,0,-64.9299044636,12,1,0,230,1,1.1,0.9
25654,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25655,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25656,2,0,0,0,0,12,1,0,24,1,1.1,0.9
25657,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25658,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25659,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25660,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25661,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25662,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25663,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25664,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25665,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25666,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25667,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25668,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25669,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25670,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25671,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25672,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25673,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25674,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25675,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25676,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25677,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25678,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25679,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25680,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25681,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25682,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25683,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25684,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25685,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25686,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25687,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25688,1,0,0,0,83.7973790533,12,1,0,500,1,1.1,0.9
25689,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25690,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25691,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25692,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25693,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25694,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25695,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25696,1,0,0,0,-0.000889297143231,12,1,0,230,1,1.1,0.9
25697,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25698,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25699,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25700,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25701,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25702,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25703,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25704,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25705,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25706,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25707,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25708,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25709,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25710,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25711,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25712,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25713,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25714,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25715,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25716,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25717,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25718,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25719,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25720,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25721,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25722,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25723,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25724,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25725,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25726,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25727,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25728,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25729,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25730,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25731,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25732,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25733,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25734,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25735,1,0,0,0,-9.08992711003,12,1,0,230,1,1.1,0.9
25736,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25737,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25738,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25739,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25740,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25741,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25742,1,0,0,0,-33.2373841975,12,1,0,500,1,1.1,0.9
25743,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25744,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25745,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25746,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25747,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25748,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25749,1,0,0,0,-31.6451302847,12,1,0,500,1,1.1,0.9
25750,1,0,0,0,0,12,1,0,345,1,1.1,0.9
25751,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25752,1,0,0,0,0,12,1,0,138,1,1.1,0.9
25753,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25754,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25755,1,0,0,0,0,12,1,0,138,1,1.1,0.9
25756,1,0,0,0,0,12,1,0,138,1,1.1,0.9
25757,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25758,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25759,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25760,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25761,2,0,0,0,0,12,1,0,13.2,1,1.1,0.9
25762,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25763,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25764,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25765,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25766,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25767,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25768,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25769,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25770,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25771,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25772,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25773,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25774,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25775,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25776,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25777,2,0,0,0,0,12,1,0,500,1,1.1,0.9
25778,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25779,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25780,1,0,0,0,-231.559494572,12,1,0,500,1,1.1,0.9
25781,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25782,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25783,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25784,1,0,0,0,-35.9837350434,12,1,0,230,1,1.1,0.9
25785,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25786,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25787,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25788,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25789,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25790,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25791,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25792,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25793,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25794,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25795,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25796,2,0,0,0,0,12,1,0,20,1,1.1,0.9
25797,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25798,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25799,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25800,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25801,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25802,1,0,0,0,-47.7857395829,12,1,0,500,1,1.1,0.9
25803,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25804,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25805,2,0,0,0,0,12,1,0,13.2,1,1.1,0.9
25806,2,0,0,0,0,12,1,0,20,1,1.1,0.9
25807,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25808,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25809,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25810,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25811,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25812,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25813,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25814,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25815,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25816,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25817,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25818,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25819,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25820,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25821,1,0,0,0,-14.8313385613,12,1,0,230,1,1.1,0.9
25822,2,0,0,0,0,12,1,0,161,1,1.1,0.9
25823,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25824,1,0,0,0,0,12,1,0,161,1,1.1,0.9
25825,1,0,0,0,0,12,1,0,161,1,1.1,0.9
25826,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25827,1,0,0,0,0,12,1,0,161,1,1.1,0.9
25828,1,0,0,0,104.499838219,12,1,0,500,1,1.1,0.9
25829,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25830,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25831,2,0,0,0,0,12,1,0,13.2,1,1.1,0.9
25832,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25833,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25834,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25835,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25836,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25837,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25838,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25839,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25840,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25841,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25842,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25843,1,0,0,0,-0.00309764384894,12,1,0,500,1,1.1,0.9
25844,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25845,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25846,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25847,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25848,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25849,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25850,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25851,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25852,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25853,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25854,2,0,0,0,0,12,1,0,24,1,1.1,0.9
25855,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25856,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25857,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25858,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25859,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25860,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25861,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25862,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25863,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25864,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25865,2,0,0,0,0,12,1,0,22,1,1.1,0.9
25866,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25867,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25868,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25869,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25870,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25871,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25872,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25873,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25874,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25875,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25876,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25877,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25878,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25879,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25880,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25881,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25882,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25883,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25884,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25885,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25886,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25887,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25888,1,0,0,0,-54.7337834379,12,1,0,230,1,1.1,0.9
25889,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25890,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25891,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25892,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25893,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25894,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25895,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25896,1,0,0,0,-0.000781995613355,12,1,0,230,1,1.1,0.9
25897,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25898,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25899,2,0,0,0,0,12,1,0,20,1,1.1,0.9
25900,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25901,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25902,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25903,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25904,1,0,0,0,-65.1132323531,12,1,0,500,1,1.1,0.9
25905,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25906,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25907,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25908,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25909,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25910,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25911,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25912,1,0,0,0,105.046530192,12,1,0,500,1,1.1,0.9
25913,2,0,0,0,0,12,1,0,230,1,1.1,0.9
25914,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25915,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25916,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25917,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25918,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25919,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25920,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25921,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25922,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25923,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25924,2,0,0,0,0,12,1,0,20,1,1.1,0.9
25925,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25926,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25927,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25928,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25929,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25930,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25931,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25932,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25933,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25934,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25935,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25936,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25937,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25938,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25939,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25940,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25941,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25942,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25943,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25944,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25945,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25946,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25947,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25948,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25949,1,0,0,0,22.1397175916,12,1,0,230,1,1.1,0.9
25950,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25951,2,0,0,0,0,12,1,0,18,1,1.1,0.9
25952,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25953,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25954,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25955,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25956,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25957,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25958,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25959,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25960,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25961,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25962,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25963,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25964,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25965,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25966,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25967,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25968,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25969,2,0,0,0,0,12,1,0,22,1,1.1,0.9
25970,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25971,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25972,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25973,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25974,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25975,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25976,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25977,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25978,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25979,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25980,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
25981,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25982,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25983,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25984,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25985,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25986,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25987,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25988,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25989,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25990,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25991,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25992,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25993,2,0,0,0,0,12,1,0,115,1,1.1,0.9
25994,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25995,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25996,1,0,0,0,0,12,1,0,115,1,1.1,0.9
25997,1,0,0,0,0,12,1,0,500,1,1.1,0.9
25998,1,0,0,0,0,12,1,0,230,1,1.1,0.9
25999,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26000,2,0,0,0,0,12,1,0,24,1,1.1,0.9
26001,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26002,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26003,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26004,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26005,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26006,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26007,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26008,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26009,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26010,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26011,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26012,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26013,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26014,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26015,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26016,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26017,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26018,1,0,0,0,-0.00317889066392,12,1,0,500,1,1.1,0.9
26019,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26020,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26021,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26022,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26023,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26024,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26025,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26026,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26027,1,0,0,0,-54.5836463566,12,1,0,500,1,1.1,0.9
26028,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26029,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26030,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26031,2,0,0,0,0,12,1,0,22,1,1.1,0.9
26032,2,0,0,0,0,12,1,0,20,1,1.1,0.9
26033,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26034,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26035,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26036,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26037,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26038,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26039,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26040,1,0,0,0,-169.288385134,12,1,0,230,1,1.1,0.9
26041,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26042,2,0,0,0,0,12,1,0,22,1,1.1,0.9
26043,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26044,2,0,0,0,0,12,1,0,18,1,1.1,0.9
26045,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26046,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26047,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26048,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26049,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26050,1,0,0,0,55.7032496649,12,1,0,500,1,1.1,0.9
26051,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26052,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26053,2,0,0,0,0,12,1,0,13.2,1,1.1,0.9
26054,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26055,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26056,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26057,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26058,1,0,0,0,-41.1624777532,12,1,0,230,1,1.1,0.9
26059,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26060,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26061,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26062,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26063,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26064,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26065,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26066,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26067,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26068,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26069,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26070,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26071,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26072,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26073,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26074,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26075,2,0,0,0,0,12,1,0,18,1,1.1,0.9
26076,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26077,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26078,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26079,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26080,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26081,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26082,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26083,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26084,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26085,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26086,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26087,2,0,0,0,0,12,1,0,230,1,1.1,0.9
26088,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26089,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26090,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26091,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26092,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26093,2,0,0,0,0,12,1,0,500,1,1.1,0.9
26094,2,0,0,0,0,12,1,0,230,1,1.1,0.9
26095,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26096,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26097,1,0,0,0,-0.000959623140065,12,1,0,500,1,1.1,0.9
26098,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26099,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26100,1,0,0,0,-173.93469926,12,1,0,500,1,1.1,0.9
26101,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26102,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26103,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26104,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26105,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26106,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26107,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26108,1,0,0,0,-307.18590589,12,1,0,500,1,1.1,0.9
26109,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26110,1,0,0,0,0,12,1,0,138,1,1.1,0.9
26111,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26112,2,0,0,0,0,12,1,0,22,1,1.1,0.9
26113,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26114,2,0,0,0,0,12,1,0,18,1,1.1,0.9
26115,2,0,0,0,0,12,1,0,18,1,1.1,0.9
