bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
26116,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26117,1,0,0,0,0,12,1,0,138,1,1.1,0.9
26118,1,0,0,0,0,12,1,0,138,1,1.1,0.9
26119,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26120,1,0,0,0,0,12,1,0,138,1,1.1,0.9
26121,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26122,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26123,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26124,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26125,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26126,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26127,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26128,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26129,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26130,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26131,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26132,2,0,0,0,0,12,1,0,230,1,1.1,0.9
26133,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26134,1,0,0,0,-131.217644075,12,1,0,230,1,1.1,0.9
26135,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26136,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26137,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26138,1,0,0,0,-6.54813193807,12,1,0,230,1,1.1,0.9
26139,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26140,2,0,0,0,0,12,1,0,18,1,1.1,0.9
26141,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26142,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26143,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26144,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26145,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26146,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26147,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26148,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26149,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26150,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26151,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26152,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26153,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26154,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26155,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26156,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26157,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26158,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26159,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26160,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26161,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26162,1,0,0,0,-94.0098962377,12,1,0,500,1,1.1,0.9
26163,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26164,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26165,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26166,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26167,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26168,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26169,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26170,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26171,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26172,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26173,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26174,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26175,2,0,0,0,0,12,1,0,22,1,1.1,0.9
26176,2,0,0,0,0,12,1,0,22,1,1.1,0.9
26177,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26178,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26179,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26180,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26181,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26182,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26183,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26184,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26185,2,0,0,0,0,12,1,0,500,1,1.1,0.9
26186,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26187,2,0,0,0,0,12,1,0,115,1,1.1,0.9
26188,1,0,0,0,-459.480988873,12,1,0,500,1,1.1,0.9
26189,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26190,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26191,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26192,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26193,2,0,0,0,0,12,1,0,24,1,1.1,0.9
26194,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26195,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26196,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26197,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26198,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26199,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26200,2,0,0,0,0,12,1,0,13.8,1,1.1,0.9
26201,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26202,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26203,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26204,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26205,1,0,0,0,86.3349467964,12,1,0,500,1,1.1,0.9
26206,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26207,1,0,0,0,0,12,1,0,115,1,1.1,0.9
26208,2,0,0,0,0,12,1,0,18,1,1.1,0.9
26209,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26210,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26211,1,0,0,0,0,12,1,0,500,1,1.1,0.9
26212,1,0,0,0,0,12,1,0,230,1,1.1,0.9
26213,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26214,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26215,1,1.46,0.07,0,0,13,1,0,138,1,1.1,0.9
26216,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26217,1,1.46,0.27,0,0,13,1,0,138,1,1.1,0.9
26218,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26219,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26220,1,1.46,0.33,0,0,13,1,0,138,1,1.1,0.9
26221,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26222,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26223,1,0.44,0.02,0,0,13,1,0,138,1,1.1,0.9
26224,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26225,1,1.08,0.12,0,0,13,1,0,138,1,1.1,0.9
26226,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26227,1,2.17,0.43,0,0,13,1,0,138,1,1.1,0.9
26228,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26229,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26230,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26231,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26232,1,4.54,0.14,0,0,13,1,0,138,1,1.1,0.9
26233,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26234,1,4.53,0.68,0,0,13,1,0,138,1,1.1,0.9
26235,1,4.54,0.54,0,0,13,1,0,138,1,1.1,0.9
26236,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26237,1,8.4,0.47,0,0,13,1,0,138,1,1.1,0.9
26238,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26239,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26240,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26241,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26242,1,4.51,0.25,0,0,13,1,0,138,1,1.1,0.9
26243,1,0.63,0.2,0,0,13,1,0,138,1,1.1,0.9
26244,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26245,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26246,1,1.37,0.28,0,0,13,1,0,138,1,1.1,0.9
26247,1,0.68,0.17,0,0,13,1,0,138,1,1.1,0.9
26248,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26249,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26250,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26251,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26252,1,5.49,0.65,0,0,13,1,0,138,1,1.1,0.9
26253,1,0,0,0,-7.14540076027,13,1,0,138,1,1.1,0.9
26254,1,5.92,1.64,0,0,13,1,0,138,1,1.1,0.9
26255,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26256,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26257,1,5.72,1.11,0,0,13,1,0,138,1,1.1,0.9
26258,1,0.51,0.03,0,0,13,1,0,138,1,1.1,0.9
26259,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26260,1,0.51,0.09,0,0,13,1,0,138,1,1.1,0.9
26261,1,0.85,0.16,0,0,13,1,0,138,1,1.1,0.9
26262,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26263,1,1.69,0.39,0,0,13,1,0,138,1,1.1,0.9
26264,1,0.86,0.15,0,0,13,1,0,138,1,1.1,0.9
26265,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26266,1,0.69,0.05,0,0,13,1,0,138,1,1.1,0.9
26267,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26268,1,2.05,0.09,0,0,13,1,0,138,1,1.1,0.9
26269,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26270,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26271,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26272,1,2.05,0.32,0,0,13,1,0,138,1,1.1,0.9
26273,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26274,1,2.05,0.47,0,0,13,1,0,138,1,1.1,0.9
26275,1,15.69,4.03,0,0,13,1,0,138,1,1.1,0.9
26276,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26277,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26278,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26279,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26280,1,15.17,1.67,0,0,13,1,0,138,1,1.1,0.9
26281,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26282,1,15.17,2.6,0,0,13,1,0,138,1,1.1,0.9
26283,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26284,1,15.17,1.48,0,0,13,1,0,138,1,1.1,0.9
26285,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26286,1,4.05,0.12,0,0,13,1,0,138,1,1.1,0.9
26287,1,4.05,0.65,0,0,13,1,0,138,1,1.1,0.9
26288,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26289,1,4.05,0.33,0,0,13,1,0,138,1,1.1,0.9
26290,1,0.96,0.17,0,0,13,1,0,138,1,1.1,0.9
26291,1,0.96,0.12,0,0,13,1,0,138,1,1.1,0.9
26292,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26293,1,0.01,0,0,0,13,1,0,138,1,1.1,0.9
26294,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26295,1,0.95,0.07,0,0,13,1,0,138,1,1.1,0.9
26296,1,0.49,0.01,0,0,13,1,0,138,1,1.1,0.9
26297,1,0,0,0,6.83083278531,13,1,0,138,1,1.1,0.9
26298,1,0.94,0.09,0,0,13,1,0,138,1,1.1,0.9
26299,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26300,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26301,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26302,1,1.52,0.06,0,0,13,1,0,138,1,1.1,0.9
26303,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26304,1,0.66,0.07,0,0,13,1,0,138,1,1.1,0.9
26305,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26306,1,0.91,0.17,0,0,13,1,0,138,1,1.1,0.9
26307,1,0.99,0.12,0,0,13,1,0,138,1,1.1,0.9
26308,1,1.04,0.07,0,0,13,1,0,138,1,1.1,0.9
26309,1,1.04,0.09,0,0,13,1,0,138,1,1.1,0.9
26310,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26311,1,0.99,0.22,0,0,13,1,0,138,1,1.1,0.9
26312,1,2.83,0.66,0,0,13,1,0,138,1,1.1,0.9
26313,1,2.53,0.76,0,0,13,1,0,138,1,1.1,0.9
26314,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26315,1,2.53,0.48,0,0,13,1,0,138,1,1.1,0.9
26316,1,1.08,0.34,0,0,13,1,0,138,1,1.1,0.9
26317,1,1.06,0.37,0,0,13,1,0,138,1,1.1,0.9
26318,1,1.08,0.13,0,0,13,1,0,138,1,1.1,0.9
26319,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26320,1,4.98,1,0,0,13,1,0,138,1,1.1,0.9
26321,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26322,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26323,1,5.1,0.85,0,0,13,1,0,138,1,1.1,0.9
26324,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26325,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26326,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26327,1,4.98,0.38,0,0,13,1,0,138,1,1.1,0.9
26328,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26329,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26330,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26331,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26332,1,4.28,0.53,0,0,13,1,0,138,1,1.1,0.9
26333,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26334,1,4.28,1,0,0,13,1,0,138,1,1.1,0.9
26335,1,4.28,0.33,0,-11.3446133539,13,1,0,138,1,1.1,0.9
26336,1,1.85,0.48,0,0,13,1,0,138,1,1.1,0.9
26337,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26338,1,0.93,0.41,0,0,13,1,0,138,1,1.1,0.9
26339,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26340,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26341,1,0.54,0.04,0,0,13,1,0,138,1,1.1,0.9
26342,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26343,1,0.85,0.05,0,0,13,1,0,138,1,1.1,0.9
26344,1,1.16,0.1,0,0,13,1,0,138,1,1.1,0.9
26345,1,0.86,0.12,0,0,13,1,0,138,1,1.1,0.9
26346,1,0,0,0,0.155428982943,13,1,0,138,1,1.1,0.9
26347,1,6.57,0.66,0,0,13,1,0,138,1,1.1,0.9
26348,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26349,1,6.57,1,0,-0.00340999644656,13,1,0,138,1,1.1,0.9
26350,1,6.57,0.98,0,-6.70033868357,13,1,0,138,1,1.1,0.9
26351,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26352,1,2.45,0.01,0,0,13,1,0,138,1,1.1,0.9
26353,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26354,1,2.45,0.19,0,0,13,1,0,138,1,1.1,0.9
26355,1,2.45,0.19,0,0,13,1,0,138,1,1.1,0.9
26356,1,17.13,0.37,0,0,13,1,0,138,1,1.1,0.9
26357,1,17.86,2.75,0,0,13,1,0,138,1,1.1,0.9
26358,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26359,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26360,1,17.31,2.9,0,0,13,1,0,138,1,1.1,0.9
26361,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26362,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26363,1,14.7,1.23,0,0,13,1,0,138,1,1.1,0.9
26364,1,14.7,0.25,0,0,13,1,0,138,1,1.1,0.9
26365,1,14.7,0.68,0,0,13,1,0,138,1,1.1,0.9
26366,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26367,1,0,0,0,-4.33417055798e-05,13,1,0,345,1,1.1,0.9
26368,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26369,1,14.7,3.15,0,0,13,1,0,345,1,1.1,0.9
26370,1,0.23,0.01,0,0,13,1,0,345,1,1.1,0.9
26371,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26372,1,0,0,0,-8.31741582681,13,1,0,138,1,1.1,0.9
26373,1,1.46,0.12,0,0,13,1,0,138,1,1.1,0.9
26374,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26375,1,0,0,0,-6.1615496709,13,1,0,138,1,1.1,0.9
26376,1,0.72,0.09,0,0,13,1,0,138,1,1.1,0.9
26377,1,0.47,0.1,0,0,13,1,0,138,1,1.1,0.9
26378,1,1.13,0.1,0,0,13,1,0,138,1,1.1,0.9
26379,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26380,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26381,1,1.13,0.16,0,0,13,1,0,138,1,1.1,0.9
26382,1,1.13,0.21,0,0,13,1,0,138,1,1.1,0.9
26383,1,0.83,0.15,0,0,13,1,0,138,1,1.1,0.9
26384,1,1.18,0.18,0,0,13,1,0,138,1,1.1,0.9
26385,1,1.02,0.2,0,0,13,1,0,138,1,1.1,0.9
26386,1,1.02,0.17,0,0,13,1,0,138,1,1.1,0.9
26387,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26388,1,1.02,0.14,0,0,13,1,0,138,1,1.1,0.9
26389,1,1.37,0.29,0,0,13,1,0,138,1,1.1,0.9
26390,1,27.38,1.8,0,0,13,1,0,138,1,1.1,0.9
26391,1,27.38,5.57,0,0,13,1,0,138,1,1.1,0.9
26392,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26393,1,27.38,0.29,0,0,13,1,0,138,1,1.1,0.9
26394,1,27.38,3.02,0,0,13,1,0,138,1,1.1,0.9
26395,1,2.15,0.27,0,0,13,1,0,138,1,1.1,0.9
26396,1,2.15,0.29,0,0,13,1,0,138,1,1.1,0.9
26397,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26398,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26399,1,2.15,1.15,0,0,13,1,0,138,1,1.1,0.9
26400,1,14.13,1.93,0,0,13,1,0,138,1,1.1,0.9
26401,1,14.31,1.39,0,0,13,1,0,138,1,1.1,0.9
26402,1,14.48,2.44,0,0,13,1,0,138,1,1.1,0.9
26403,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26404,1,0.48,0.12,0,0,13,1,0,138,1,1.1,0.9
26405,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26406,1,1.94,0.14,0,0,13,1,0,138,1,1.1,0.9
26407,1,1.13,0.17,0,-10.7277048403,13,1,0,138,1,1.1,0.9
26408,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26409,1,1.13,0.08,0,0,13,1,0,138,1,1.1,0.9
26410,1,1.13,0.07,0,0,13,1,0,138,1,1.1,0.9
26411,1,17.66,3.7,0,0,13,1,0,138,1,1.1,0.9
26412,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26413,1,17.66,2.85,0,0,13,1,0,138,1,1.1,0.9
26414,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26415,1,17.66,1.76,0,0,13,1,0,138,1,1.1,0.9
26416,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26417,1,1.1,0.19,0,0,13,1,0,138,1,1.1,0.9
26418,1,1.19,0.1,0,0,13,1,0,138,1,1.1,0.9
26419,1,0.81,0.06,0,0,13,1,0,138,1,1.1,0.9
26420,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26421,1,0.81,0.1,0,0,13,1,0,138,1,1.1,0.9
26422,1,0.81,0.06,0,0,13,1,0,138,1,1.1,0.9
26423,1,0,0,0,-10.9639607839,13,1,0,138,1,1.1,0.9
26424,1,1.13,0.11,0,0,13,1,0,138,1,1.1,0.9
26425,1,1.16,0.17,0,0,13,1,0,138,1,1.1,0.9
26426,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26427,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26428,1,6.13,0.6,0,0,13,1,0,138,1,1.1,0.9
26429,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26430,1,6.13,0.79,0,0,13,1,0,138,1,1.1,0.9
26431,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26432,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26433,1,6.13,0.88,0,0,13,1,0,138,1,1.1,0.9
26434,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26435,1,1.55,0.22,0,0,13,1,0,138,1,1.1,0.9
26436,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26437,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26438,1,0.92,0.05,0,0,13,1,0,138,1,1.1,0.9
26439,1,0.92,0.02,0,0,13,1,0,138,1,1.1,0.9
26440,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26441,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26442,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26443,1,1.02,0.14,0,0,13,1,0,138,1,1.1,0.9
26444,1,1.02,0.14,0,0,13,1,0,138,1,1.1,0.9
26445,1,2.5,0.39,0,0,13,1,0,138,1,1.1,0.9
26446,1,1.94,0.14,0,0,13,1,0,138,1,1.1,0.9
26447,1,19.01,1.37,0,0,13,1,0,138,1,1.1,0.9
26448,1,19.01,1.89,0,0,13,1,0,138,1,1.1,0.9
26449,1,19.01,1,0,0,13,1,0,138,1,1.1,0.9
26450,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26451,1,19.01,2.67,0,0,13,1,0,138,1,1.1,0.9
26452,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26453,1,4.88,0.3,0,-19.3033703097,13,1,0,138,1,1.1,0.9
26454,1,4.88,0.49,0,0,13,1,0,138,1,1.1,0.9
26455,1,4.88,0.84,0,0,13,1,0,138,1,1.1,0.9
26456,1,10.27,0.72,0,0,13,1,0,138,1,1.1,0.9
26457,1,10.27,0.93,0,0,13,1,0,138,1,1.1,0.9
26458,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26459,1,10.66,1.14,0,0,13,1,0,138,1,1.1,0.9
26460,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26461,1,2.31,0.45,0,0,13,1,0,138,1,1.1,0.9
26462,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26463,1,2.31,0.15,0,0,13,1,0,138,1,1.1,0.9
26464,1,2.71,0.71,0,0,13,1,0,138,1,1.1,0.9
26465,1,1.46,0.02,0,0,13,1,0,138,1,1.1,0.9
26466,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26467,1,1.46,0.29,0,0,13,1,0,138,1,1.1,0.9
26468,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26469,1,1.46,0.09,0,0,13,1,0,138,1,1.1,0.9
26470,1,0.59,0.03,0,0,13,1,0,138,1,1.1,0.9
26471,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26472,1,0.83,0.14,0,0,13,1,0,138,1,1.1,0.9
26473,1,0.35,0.07,0,0,13,1,0,138,1,1.1,0.9
26474,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26475,1,3.62,0.52,0,0,13,1,0,138,1,1.1,0.9
26476,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26477,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26478,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26479,1,3.62,0.33,0,0,13,1,0,138,1,1.1,0.9
26480,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26481,1,4.31,0.72,0,0,13,1,0,138,1,1.1,0.9
26482,1,0.91,0.09,0,0,13,1,0,138,1,1.1,0.9
26483,1,0.91,0.14,0,0,13,1,0,138,1,1.1,0.9
26484,1,0.91,0.11,0,0,13,1,0,138,1,1.1,0.9
26485,1,0.44,0.12,0,0,13,1,0,138,1,1.1,0.9
26486,1,0.36,0.07,0,0,13,1,0,138,1,1.1,0.9
26487,1,0.42,0.01,0,8.06929949521,13,1,0,138,1,1.1,0.9
26488,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26489,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26490,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26491,1,0.38,0.06,0,0,13,1,0,138,1,1.1,0.9
26492,1,1.47,0.29,0,0,13,1,0,138,1,1.1,0.9
26493,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26494,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26495,1,1.57,0.29,0,0,13,1,0,138,1,1.1,0.9
26496,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26497,1,2.2,0.31,0,0,13,1,0,138,1,1.1,0.9
26498,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26499,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26500,1,1.11,0.08,0,0,13,1,0,138,1,1.1,0.9
26501,1,12.94,0.96,0,4.83339414028,13,1,0,138,1,1.1,0.9
26502,1,0,0,0,-48.9690264075,13,1,0,138,1,1.1,0.9
26503,1,12.94,0.91,0,0,13,1,0,138,1,1.1,0.9
26504,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26505,1,12.52,1.93,0,44.0444441362,13,1,0,138,1,1.1,0.9
26506,1,1,0.22,0,0,13,1,0,138,1,1.1,0.9
26507,1,1,0.04,0,0,13,1,0,138,1,1.1,0.9
26508,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26509,1,1,0.07,0,0,13,1,0,138,1,1.1,0.9
26510,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26511,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26512,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26513,1,1.43,0.38,0,0,13,1,0,138,1,1.1,0.9
26514,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26515,1,1.43,0.15,0,0,13,1,0,138,1,1.1,0.9
26516,1,1.43,0.12,0,0,13,1,0,138,1,1.1,0.9
26517,1,0.26,0.04,0,0,13,1,0,138,1,1.1,0.9
26518,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26519,1,0.27,0.03,0,0,13,1,0,138,1,1.1,0.9
26520,1,0.54,0.03,0,31.4098522614,13,1,0,138,1,1.1,0.9
26521,1,0.91,0.16,0,0,13,1,0,138,1,1.1,0.9
26522,1,0.67,0.09,0,0.837234157992,13,1,0,138,1,1.1,0.9
26523,1,0.67,0.03,0,0,13,1,0,138,1,1.1,0.9
26524,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26525,1,0.7,0.19,0,-1.25693601395,13,1,0,138,1,1.1,0.9
26526,1,1.16,0.23,0,0,13,1,0,138,1,1.1,0.9
26527,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26528,1,2.95,0.29,0,0,13,1,0,138,1,1.1,0.9
26529,1,0.84,0.08,0,0,13,1,0,138,1,1.1,0.9
26530,1,0.8,0.07,0,0,13,1,0,138,1,1.1,0.9
26531,1,3.08,0.55,0,0,13,1,0,138,1,1.1,0.9
26532,1,6.16,0.15,0,0,13,1,0,138,1,1.1,0.9
26533,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26534,1,25.36,3,0,0,13,1,0,138,1,1.1,0.9
26535,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26536,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26537,1,25.4,1.15,0,0,13,1,0,138,1,1.1,0.9
26538,1,25.33,6.32,0,0,13,1,0,138,1,1.1,0.9
26539,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26540,1,25.33,2.59,0,0,13,1,0,138,1,1.1,0.9
26541,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26542,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26543,1,0,0,0,-5.41591139832,13,1,0,138,1,1.1,0.9
26544,1,1.18,0.14,0,0,13,1,0,138,1,1.1,0.9
26545,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26546,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26547,1,2.37,0.34,0,0,13,1,0,138,1,1.1,0.9
26548,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26549,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26550,1,1.22,0.17,0,-60.9546745852,13,1,0,138,1,1.1,0.9
26551,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26552,1,1.22,0.25,0,0,13,1,0,138,1,1.1,0.9
26553,1,1.22,0.17,0,0,13,1,0,138,1,1.1,0.9
26554,1,9.64,2.32,0,0,13,1,0,138,1,1.1,0.9
26555,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26556,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26557,1,9.64,0.47,0,0,13,1,0,138,1,1.1,0.9
26558,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26559,1,9.64,1.36,0,-7.05523049799,13,1,0,138,1,1.1,0.9
26560,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26561,1,1.03,0.21,0,0,13,1,0,138,1,1.1,0.9
26562,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26563,1,2.06,0.15,0,0,13,1,0,138,1,1.1,0.9
26564,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26565,1,1.14,0.08,0,0,13,1,0,138,1,1.1,0.9
26566,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26567,1,26.83,5.59,0,0,13,1,0,138,1,1.1,0.9
26568,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26569,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26570,1,26.83,2.6,0,0,13,1,0,138,1,1.1,0.9
26571,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26572,1,26.83,2.81,0,0,13,1,0,138,1,1.1,0.9
26573,1,26.83,7.28,0,0,13,1,0,138,1,1.1,0.9
26574,1,1.93,0.49,0,0,13,1,0,138,1,1.1,0.9
26575,1,3.87,0.88,0,0,13,1,0,138,1,1.1,0.9
26576,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26577,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26578,1,0.48,0.07,0,0,13,1,0,138,1,1.1,0.9
26579,1,0.85,0.19,0,0,13,1,0,138,1,1.1,0.9
26580,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26581,1,1.88,0.79,0,0,13,1,0,138,1,1.1,0.9
26582,1,0.89,0.06,0,0,13,1,0,138,1,1.1,0.9
26583,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26584,1,15.39,0.97,0,0,13,1,0,138,1,1.1,0.9
26585,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26586,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26587,1,15.39,5.83,0,0,13,1,0,138,1,1.1,0.9
26588,1,15.39,1.07,0,0,13,1,0,138,1,1.1,0.9
26589,1,15.39,1.74,0,0,13,1,0,138,1,1.1,0.9
26590,1,0.39,0.01,0,0,13,1,0,138,1,1.1,0.9
26591,1,0.39,0.02,0,0,13,1,0,138,1,1.1,0.9
26592,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26593,1,0.39,0.05,0,0,13,1,0,138,1,1.1,0.9
26594,1,5.2,0.29,0,0,13,1,0,138,1,1.1,0.9
26595,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26596,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26597,1,5.2,0.16,0,0,13,1,0,138,1,1.1,0.9
26598,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26599,1,5.2,0.94,0,0,13,1,0,138,1,1.1,0.9
26600,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26601,1,0.94,0.25,0,0,13,1,0,138,1,1.1,0.9
26602,1,0.47,0.1,0,0,13,1,0,138,1,1.1,0.9
26603,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26604,1,0.5,0.1,0,0,13,1,0,138,1,1.1,0.9
26605,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26606,1,1.01,0.1,0,0,13,1,0,138,1,1.1,0.9
26607,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26608,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26609,1,0.82,0.12,0,0,13,1,0,138,1,1.1,0.9
26610,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26611,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26612,1,5.39,1.03,0,0,13,1,0,138,1,1.1,0.9
26613,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26614,1,5.39,1.9,0,0,13,1,0,138,1,1.1,0.9
26615,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26616,1,5.39,0.96,0,0,13,1,0,138,1,1.1,0.9
26617,1,20,2.72,0,0,13,1,0,138,1,1.1,0.9
26618,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26619,1,0,0,0,0,13,1,0,115,1,1.1,0.9
26620,1,20,3.64,0,0,13,1,0,138,1,1.1,0.9
26621,1,0.01,0,0,0,13,1,0,138,1,1.1,0.9
26622,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26623,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26624,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26625,1,20,1.77,0,0,13,1,0,138,1,1.1,0.9
26626,1,20.02,3.04,0,0,13,1,0,138,1,1.1,0.9
26627,1,0.79,0.12,0,0,13,1,0,138,1,1.1,0.9
26628,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26629,1,17.88,0.89,0,0,13,1,0,138,1,1.1,0.9
26630,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26631,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26632,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26633,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26634,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26635,1,17.88,1.69,0,0,13,1,0,138,1,1.1,0.9
26636,1,17.88,1.27,0,0,13,1,0,138,1,1.1,0.9
26637,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26638,1,17.88,1.89,0,0,13,1,0,138,1,1.1,0.9
26639,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26640,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26641,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26642,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26643,1,0.22,0.01,0,0,13,1,0,138,1,1.1,0.9
26644,1,21.93,1.9,0,0,13,1,0,138,1,1.1,0.9
26645,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26646,1,21.93,3.05,0,0,13,1,0,138,1,1.1,0.9
26647,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26648,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26649,1,21.93,4.42,0,0,13,1,0,138,1,1.1,0.9
26650,1,21.93,2.63,0,0,13,1,0,138,1,1.1,0.9
26651,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26652,1,2.74,0.38,0,0,13,1,0,138,1,1.1,0.9
26653,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26654,1,2.74,0.1,0,0,13,1,0,138,1,1.1,0.9
26655,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26656,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26657,1,2.74,0.4,0,0,13,1,0,138,1,1.1,0.9
26658,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26659,1,15.91,3.38,0,0,13,1,0,138,1,1.1,0.9
26660,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26661,1,15.81,2.75,0,0,13,1,0,138,1,1.1,0.9
26662,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26663,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26664,1,15.81,4.26,0,0,13,1,0,138,1,1.1,0.9
26665,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26666,1,15.95,0.74,0,0,13,1,0,138,1,1.1,0.9
26667,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26668,1,12.52,1.34,0,0,13,1,0,138,1,1.1,0.9
26669,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26670,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26671,1,12.52,1.02,0,0,13,1,0,138,1,1.1,0.9
26672,1,12.52,0.91,0,0,13,1,0,138,1,1.1,0.9
26673,1,0,0,0,-29.7130361067,13,1,0,138,1,1.1,0.9
26674,1,0.51,0.19,0,0,13,1,0,138,1,1.1,0.9
26675,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26676,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26677,1,2.33,0.21,0,0,13,1,0,138,1,1.1,0.9
26678,1,2.33,0.19,0,0,13,1,0,138,1,1.1,0.9
26679,1,2.33,0.52,0,0,13,1,0,138,1,1.1,0.9
26680,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26681,1,0,0,0,0,13,1,0,115,1,1.1,0.9
26682,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26683,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26684,1,0.47,0.06,0,0,13,1,0,138,1,1.1,0.9
26685,1,8.72,2.1,0,0,13,1,0,138,1,1.1,0.9
26686,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26687,1,8.57,0.56,0,0,13,1,0,138,1,1.1,0.9
26688,1,8.72,1.88,0,0,13,1,0,138,1,1.1,0.9
26689,1,1.36,0.15,0,-11.3140099569,13,1,0,138,1,1.1,0.9
26690,1,1.03,0.13,0,0,13,1,0,138,1,1.1,0.9
26691,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26692,1,0,0,0,0,13,1,0,115,1,1.1,0.9
26693,1,34.9,7.1,0,0,13,1,0,138,1,1.1,0.9
26694,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26695,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26696,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26697,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26698,1,0,0,0,0,13,1,0,115,1,1.1,0.9
26699,1,34.9,4.74,0,0,13,1,0,138,1,1.1,0.9
26700,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26701,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26702,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26703,1,34.9,1.05,0,0,13,1,0,138,1,1.1,0.9
26704,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26705,1,35.62,3.98,0,0,13,1,0,138,1,1.1,0.9
26706,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26707,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26708,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26709,1,3.92,0.74,0,0,13,1,0,138,1,1.1,0.9
26710,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26711,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26712,1,3.92,0.36,0,0,13,1,0,138,1,1.1,0.9
26713,1,3.92,0.23,0,0,13,1,0,138,1,1.1,0.9
26714,1,31.19,1.85,0,0,13,1,0,138,1,1.1,0.9
26715,1,31.23,3.61,0,27.124030134,13,1,0,138,1,1.1,0.9
26716,1,31.19,3.27,0,0,13,1,0,138,1,1.1,0.9
26717,1,31.19,1.54,0,0,13,1,0,138,1,1.1,0.9
26718,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26719,1,0.53,0.05,0,0,13,1,0,138,1,1.1,0.9
26720,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26721,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26722,1,1.04,0.09,0,0,13,1,0,138,1,1.1,0.9
26723,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26724,1,1.9,0.05,0,0,13,1,0,138,1,1.1,0.9
26725,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26726,1,1.73,0.25,0,0.252746604833,13,1,0,138,1,1.1,0.9
26727,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26728,1,1.73,0.18,0,0,13,1,0,138,1,1.1,0.9
26729,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26730,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26731,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26732,1,0.67,0.07,0,0,13,1,0,138,1,1.1,0.9
26733,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26734,1,0.7,0.04,0,0,13,1,0,138,1,1.1,0.9
26735,1,18.78,4.57,0,0,13,1,0,138,1,1.1,0.9
26736,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26737,1,0,0,0,0,13,1,0,115,1,1.1,0.9
26738,1,18.78,0.9,0,0,13,1,0,138,1,1.1,0.9
26739,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26740,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26741,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26742,1,18.78,3.54,0,0,13,1,0,138,1,1.1,0.9
26743,1,19.88,2.75,0,0,13,1,0,138,1,1.1,0.9
26744,1,1.99,0.36,0,0,13,1,0,138,1,1.1,0.9
26745,1,3.97,0.38,0,0,13,1,0,138,1,1.1,0.9
26746,1,1.6,0.19,0,0,13,1,0,138,1,1.1,0.9
26747,1,1.22,0.08,0,0,13,1,0,138,1,1.1,0.9
26748,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26749,1,1.33,0.08,0,0,13,1,0,138,1,1.1,0.9
26750,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26751,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26752,1,0.44,0.06,0,0,13,1,0,138,1,1.1,0.9
26753,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26754,1,0.75,0.1,0,0,13,1,0,138,1,1.1,0.9
26755,1,0.48,0.01,0,0,13,1,0,138,1,1.1,0.9
26756,1,0.97,0.14,0,0,13,1,0,138,1,1.1,0.9
26757,1,2,0.23,0,0,13,1,0,138,1,1.1,0.9
26758,1,0.63,0.03,0,-10.3720862699,13,1,0,138,1,1.1,0.9
26759,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26760,1,1.09,0.18,0,-20.6126237859,13,1,0,138,1,1.1,0.9
26761,1,2.57,0.31,0,0,13,1,0,138,1,1.1,0.9
26762,1,1.32,0.23,0,0,13,1,0,138,1,1.1,0.9
26763,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26764,1,1.32,0.25,0,0,13,1,0,138,1,1.1,0.9
26765,1,2.86,0.32,0,0,13,1,0,138,1,1.1,0.9
26766,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26767,1,5.72,0.62,0,0,13,1,0,138,1,1.1,0.9
26768,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26769,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26770,1,0,0,0,0,13,1,0,115,1,1.1,0.9
26771,1,1.21,0.19,0,0,13,1,0,138,1,1.1,0.9
26772,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26773,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26774,1,2.39,0.47,0,0,13,1,0,138,1,1.1,0.9
26775,1,2.13,0.37,0,0,13,1,0,138,1,1.1,0.9
26776,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26777,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26778,1,2.13,0.32,0,0,13,1,0,138,1,1.1,0.9
26779,1,2.13,0.18,0,0,13,1,0,138,1,1.1,0.9
26780,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26781,1,2.84,0.33,0,0,13,1,0,138,1,1.1,0.9
26782,1,2.74,0.04,0,0,13,1,0,138,1,1.1,0.9
26783,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26784,1,2.89,0.3,0,0,13,1,0,138,1,1.1,0.9
26785,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26786,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26787,1,2.74,0.23,0,0,13,1,0,138,1,1.1,0.9
26788,1,1.2,0.23,0,0,13,1,0,138,1,1.1,0.9
26789,1,13.57,1.57,0,0,13,1,0,138,1,1.1,0.9
26790,1,13.57,1.45,0,0,13,1,0,138,1,1.1,0.9
26791,1,13.57,1.38,0,0,13,1,0,138,1,1.1,0.9
26792,1,1.76,0.06,0,0,13,1,0,138,1,1.1,0.9
26793,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26794,1,0.43,0.06,0,0,13,1,0,138,1,1.1,0.9
26795,1,1.01,0.13,0,0,13,1,0,138,1,1.1,0.9
26796,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26797,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26798,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26799,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26800,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26801,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26802,2,0,0,0,0,13,1,0,345,1,1.1,0.9
26803,2,0,0,0,0,13,1,0,138,1,1.1,0.9
26804,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26805,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26806,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26807,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26808,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26809,2,0,0,0,0,13,1,0,22,1,1.1,0.9
26810,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26811,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26812,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26813,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26814,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26815,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26816,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26817,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26818,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26819,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26820,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26821,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26822,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26823,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26824,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26825,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26826,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26827,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26828,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26829,1,0,0,0,5.95740335193,13,1,0,138,1,1.1,0.9
26830,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26831,2,0,0,0,0,13,1,0,22,1,1.1,0.9
26832,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26833,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26834,2,0,0,0,0,13,1,0,22,1,1.1,0.9
26835,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26836,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26837,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26838,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26839,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26840,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26841,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26842,2,0,0,0,0,13,1,0,18,1,1.1,0.9
26843,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26844,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26845,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26846,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26847,2,0,0,0,0,13,1,0,138,1,1.1,0.9
26848,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26849,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26850,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26851,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26852,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26853,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26854,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26855,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26856,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26857,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26858,2,0,0,0,0,13,1,0,345,1,1.1,0.9
26859,2,0,0,0,0,13,1,0,138,1,1.1,0.9
26860,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26861,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26862,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26863,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26864,2,0,0,0,0,13,1,0,138,1,1.1,0.9
26865,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26866,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26867,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26868,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26869,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26870,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26871,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26872,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26873,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26874,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26875,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26876,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26877,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26878,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26879,2,0,0,0,0,13,1,0,22,1,1.1,0.9
26880,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26881,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26882,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26883,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26884,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26885,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26886,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26887,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26888,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26889,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26890,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26891,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26892,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26893,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26894,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26895,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26896,2,0,0,0,0,13,1,0,22,1,1.1,0.9
26897,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26898,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26899,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26900,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26901,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26902,2,0,0,0,0,13,1,0,138,1,1.1,0.9
26903,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26904,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26905,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26906,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26907,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26908,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26909,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26910,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26911,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26912,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26913,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26914,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26915,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26916,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26917,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26918,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26919,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26920,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26921,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26922,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26923,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26924,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26925,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26926,1,0,0,0,-45.9058791458,13,1,0,138,1,1.1,0.9
26927,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26928,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26929,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26930,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26931,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26932,1,0,0,0,12.6682258276,13,1,0,138,1,1.1,0.9
26933,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26934,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26935,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26936,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26937,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26938,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26939,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26940,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26941,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26942,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26943,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26944,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26945,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26946,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26947,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26948,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26949,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26950,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26951,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26952,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26953,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26954,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26955,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26956,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26957,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26958,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26959,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26960,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26961,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26962,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26963,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26964,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26965,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26966,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26967,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26968,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26969,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26970,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26971,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26972,2,0,0,0,0,13,1,0,20,1,1.1,0.9
26973,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26974,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26975,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26976,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26977,1,0,0,0,-166.68424878,13,1,0,345,1,1.1,0.9
26978,1,0,0,0,0,13,1,0,230,1,1.1,0.9
26979,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26980,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26981,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26982,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26983,1,0,0,0,0,13,1,0,230,1,1.1,0.9
26984,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26985,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26986,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26987,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26988,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26989,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26990,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26991,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
26992,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26993,1,0,0,0,0,13,1,0,345,1,1.1,0.9
26994,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26995,1,0,0,0,0,13,1,0,161,1,1.1,0.9
26996,2,0,0,0,0,13,1,0,138,1,1.1,0.9
26997,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26998,1,0,0,0,0,13,1,0,138,1,1.1,0.9
26999,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27000,1,0,0,0,-170.978798617,13,1,0,345,1,1.1,0.9
27001,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27002,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27003,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27004,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27005,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27006,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27007,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27008,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27009,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27010,1,0,0,0,0,13,1,0,230,1,1.1,0.9
27011,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27012,2,0,0,0,0,13,1,0,18,1,1.1,0.9
27013,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27014,1,0,0,0,0,13,1,0,230,1,1.1,0.9
27015,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27016,1,0,0,0,0,13,1,0,230,1,1.1,0.9
27017,2,0,0,0,0,13,1,0,138,1,1.1,0.9
27018,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27019,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27020,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27021,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27022,2,0,0,0,0,13,1,0,18,1,1.1,0.9
27023,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27024,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27025,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27026,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27027,2,0,0,0,0,13,1,0,138,1,1.1,0.9
27028,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27029,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27030,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27031,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27032,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27033,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27034,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27035,2,0,0,0,0,13,1,0,18,1,1.1,0.9
27036,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27037,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27038,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27039,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27040,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27041,1,0,0,0,-1.72766563032,13,1,0,138,1,1.1,0.9
27042,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27043,2,0,0,0,0,13,1,0,13.8,1,1.1,0.9
27044,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27045,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27046,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27047,1,0,0,0,0,13,1,0,138,1,1.1,0.9
27048,2,0,0,0,0,13,1,0,345,1,1.1,0.9
27049,2,0,0,0,0,13,1,0,138,1,1.1,0.9
27050,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27051,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27052,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27053,1,0,0,0,0,13,1,0,345,1,1.1,0.9
27054,1,0.75,0.21,0,4.91733367015,14,1,0,138,1,1.1,0.9
27055,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27056,1,1.5,0.2,0,-28.0892023477,14,1,0,138,1,1.1,0.9
27057,1,6.49,1.26,0,0,14,1,0,138,1,1.1,0.9
27058,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27059,1,6.49,1.09,0,0,14,1,0,138,1,1.1,0.9
27060,1,6.49,0.81,0,0,14,1,0,138,1,1.1,0.9
27061,1,1.45,0.14,0,0,14,1,0,138,1,1.1,0.9
27062,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27063,1,1.45,0.05,0,0,14,1,0,138,1,1.1,0.9
27064,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27065,1,1.45,0.18,0,0,14,1,0,138,1,1.1,0.9
27066,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27067,1,2,0.34,0,0,14,1,0,138,1,1.1,0.9
27068,1,2,0.15,0,0,14,1,0,138,1,1.1,0.9
27069,1,3.25,0.53,0,0,14,1,0,138,1,1.1,0.9
27070,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27071,1,5.19,0.27,0,0,14,1,0,138,1,1.1,0.9
27072,1,5.19,0.52,0,0,14,1,0,138,1,1.1,0.9
27073,1,5.07,0.35,0,0,14,1,0,138,1,1.1,0.9
27074,1,2.26,0.76,0,-7.48580672206,14,1,0,138,1,1.1,0.9
27075,1,1.25,0.15,0,0,14,1,0,138,1,1.1,0.9
27076,1,29.92,2.06,0,0,14,1,0,138,1,1.1,0.9
27077,1,29.92,2.52,0,0,14,1,0,138,1,1.1,0.9
27078,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27079,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27080,1,30.17,1.14,0,0,14,1,0,345,1,1.1,0.9
27081,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27082,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27083,1,30.17,1.15,0,0,14,1,0,138,1,1.1,0.9
27084,1,10.3,1.29,0,0,14,1,0,138,1,1.1,0.9
27085,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27086,1,10.05,2.31,0,0,14,1,0,138,1,1.1,0.9
27087,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27088,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27089,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27090,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27091,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27092,1,10.3,1.48,0,0,14,1,0,345,1,1.1,0.9
27093,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27094,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27095,1,14.74,3.98,0,0,14,1,0,138,1,1.1,0.9
27096,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27097,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27098,1,14.74,0.81,0,0,14,1,0,138,1,1.1,0.9
27099,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27100,1,14.74,1.21,0,0,14,1,0,138,1,1.1,0.9
27101,1,20.79,2.15,0,0,14,1,0,138,1,1.1,0.9
27102,1,20.78,1.99,0,0,14,1,0,138,1,1.1,0.9
27103,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27104,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27105,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27106,1,20.78,2.73,0,0,14,1,0,345,1,1.1,0.9
27107,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27108,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27109,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27110,1,20.78,1.58,0,0,14,1,0,138,1,1.1,0.9
27111,1,1.56,0.58,0,0,14,1,0,138,1,1.1,0.9
27112,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27113,1,3.11,0.35,0,0,14,1,0,138,1,1.1,0.9
27114,1,7.08,0.5,0,0,14,1,0,138,1,1.1,0.9
27115,1,7.08,1.19,0,0,14,1,0,138,1,1.1,0.9
27116,1,7.08,0.45,0,0,14,1,0,138,1,1.1,0.9
27117,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27118,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27119,1,27.5,1.24,0,0,14,1,0,345,1,1.1,0.9
27120,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27121,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27122,1,27.51,4.63,0,0,14,1,0,138,1,1.1,0.9
27123,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27124,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27125,1,27.51,2.96,0,0,14,1,0,138,1,1.1,0.9
27126,1,27.51,2.97,0,0,14,1,0,138,1,1.1,0.9
27127,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27128,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27129,1,1.83,0.23,0,0,14,1,0,138,1,1.1,0.9
27130,1,1.83,0.14,0,0,14,1,0,138,1,1.1,0.9
27131,1,1.83,0.31,0,0,14,1,0,138,1,1.1,0.9
27132,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27133,1,8.65,0.52,0,0,14,1,0,138,1,1.1,0.9
27134,1,8.65,1,0,0,14,1,0,138,1,1.1,0.9
27135,1,8.65,1.11,0,0,14,1,0,138,1,1.1,0.9
27136,1,0,0,0,-11.1597901666,14,1,0,138,1,1.1,0.9
27137,1,1.42,0.18,0,0,14,1,0,138,1,1.1,0.9
27138,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27139,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27140,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27141,1,1.64,0.31,0,0,14,1,0,138,1,1.1,0.9
27142,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27143,1,1.64,0.09,0,0,14,1,0,138,1,1.1,0.9
27144,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27145,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27146,1,1.64,0.39,0,0,14,1,0,138,1,1.1,0.9
27147,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27148,1,7.12,0.86,0,0,14,1,0,138,1,1.1,0.9
27149,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27150,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27151,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27152,1,13.34,0.42,0,0,14,1,0,138,1,1.1,0.9
27153,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27154,1,5.22,0.96,0,0,14,1,0,138,1,1.1,0.9
27155,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27156,1,6.62,0.68,0,0,14,1,0,138,1,1.1,0.9
27157,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27158,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27159,1,5.22,1.39,0,0,14,1,0,138,1,1.1,0.9
27160,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27161,1,10.34,1.94,0,0,14,1,0,138,1,1.1,0.9
27162,1,4.49,0.38,0,0,14,1,0,138,1,1.1,0.9
27163,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27164,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27165,1,0.66,0.12,0,0,14,1,0,138,1,1.1,0.9
27166,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27167,1,3.65,0.57,0,0,14,1,0,138,1,1.1,0.9
27168,1,2.53,0.82,0,0,14,1,0,138,1,1.1,0.9
27169,1,2.6,0.25,0,0,14,1,0,138,1,1.1,0.9
27170,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27171,1,3.96,0.47,0,0,14,1,0,138,1,1.1,0.9
27172,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27173,1,3.96,0.82,0,0,14,1,0,138,1,1.1,0.9
27174,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27175,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27176,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27177,1,3.96,0.4,0,0,14,1,0,138,1,1.1,0.9
27178,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27179,1,2.87,0.48,0,0,14,1,0,138,1,1.1,0.9
27180,1,2.5,0.18,0,0,14,1,0,138,1,1.1,0.9
27181,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27182,1,25.13,4.72,0,0,14,1,0,138,1,1.1,0.9
27183,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27184,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27185,1,25.13,2.2,0,0,14,1,0,138,1,1.1,0.9
27186,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27187,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27188,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27189,1,25.13,5.46,0,0,14,1,0,345,1,1.1,0.9
27190,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27191,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27192,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27193,1,25.13,1.41,0,0,14,1,0,138,1,1.1,0.9
27194,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27195,1,0.18,0.04,0,0,14,1,0,138,1,1.1,0.9
27196,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27197,1,5.28,0.57,0,0,14,1,0,138,1,1.1,0.9
27198,1,5.28,0.51,0,0,14,1,0,138,1,1.1,0.9
27199,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27200,1,5.28,1.16,0,0,14,1,0,138,1,1.1,0.9
27201,1,1.07,0.19,0,0,14,1,0,138,1,1.1,0.9
27202,1,2.35,0.12,0,0,14,1,0,138,1,1.1,0.9
27203,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27204,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27205,1,2.35,0.43,0,0,14,1,0,138,1,1.1,0.9
27206,1,2.35,0.35,0,0,14,1,0,138,1,1.1,0.9
27207,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27208,1,2.42,0.26,0,0,14,1,0,138,1,1.1,0.9
27209,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27210,1,1.13,0.27,0,0,14,1,0,138,1,1.1,0.9
27211,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27212,1,19.57,1.46,0,0,14,1,0,138,1,1.1,0.9
27213,1,19.57,0.89,0,0,14,1,0,138,1,1.1,0.9
27214,1,19.57,2.9,0,0,14,1,0,138,1,1.1,0.9
27215,1,21.7,6.02,0,0,14,1,0,138,1,1.1,0.9
27216,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27217,1,2.07,0.21,0,0,14,1,0,138,1,1.1,0.9
27218,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27219,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27220,1,0,0,0,-25.4106957429,14,1,0,138,1,1.1,0.9
27221,1,2.07,0.11,0,0,14,1,0,138,1,1.1,0.9
27222,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27223,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27224,1,2.07,0.11,0,0,14,1,0,138,1,1.1,0.9
27225,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27226,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27227,1,1.17,0.12,0,0,14,1,0,138,1,1.1,0.9
27228,1,1.17,0.44,0,0,14,1,0,138,1,1.1,0.9
27229,1,2.22,0.24,0,0,14,1,0,138,1,1.1,0.9
27230,1,2.68,0.41,0,0,14,1,0,138,1,1.1,0.9
27231,1,1.25,0.08,0,0,14,1,0,138,1,1.1,0.9
27232,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27233,1,11.88,2.43,0,0,14,1,0,138,1,1.1,0.9
27234,1,0.18,0.03,0,0,14,1,0,138,1,1.1,0.9
27235,1,11.88,1.29,0,0,14,1,0,138,1,1.1,0.9
27236,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27237,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27238,1,11.88,1.27,0,0,14,1,0,138,1,1.1,0.9
27239,1,1.81,0.09,0,0,14,1,0,138,1,1.1,0.9
27240,1,1.98,0.16,0,0,14,1,0,138,1,1.1,0.9
27241,1,5.57,0.54,0,0,14,1,0,138,1,1.1,0.9
27242,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27243,1,6.64,1.67,0,0,14,1,0,138,1,1.1,0.9
27244,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27245,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27246,1,6.64,0.61,0,0,14,1,0,138,1,1.1,0.9
27247,1,6.64,0.82,0,0,14,1,0,138,1,1.1,0.9
27248,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27249,1,1.31,0.18,0,0,14,1,0,138,1,1.1,0.9
27250,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27251,1,16.63,2.53,0,0,14,1,0,138,1,1.1,0.9
27252,1,16.19,0.64,0,0,14,1,0,138,1,1.1,0.9
27253,1,16.19,0.58,0,0,14,1,0,138,1,1.1,0.9
27254,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27255,1,16.19,1.42,0,0,14,1,0,138,1,1.1,0.9
27256,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27257,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27258,1,0,0,0,-84.2691206391,14,1,0,345,1,1.1,0.9
27259,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27260,1,35.72,6.85,0,0,14,1,0,345,1,1.1,0.9
27261,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27262,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27263,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27264,1,35.72,6.33,0,0,14,1,0,138,1,1.1,0.9
27265,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27266,1,35.72,6.36,0,0,14,1,0,138,1,1.1,0.9
27267,1,35.72,13.2,0,15.9230523615,14,1,0,138,1,1.1,0.9
27268,1,18.93,1.01,0,0,14,1,0,138,1,1.1,0.9
27269,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27270,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27271,1,18.93,1.93,0,0,14,1,0,138,1,1.1,0.9
27272,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27273,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27274,1,18.93,2.04,0,0,14,1,0,138,1,1.1,0.9
27275,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27276,1,18.93,1.58,0,0,14,1,0,138,1,1.1,0.9
27277,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27278,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27279,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27280,1,25.78,6.67,0,0,14,1,0,138,1,1.1,0.9
27281,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27282,1,25.78,3.06,0,0,14,1,0,138,1,1.1,0.9
27283,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27284,1,25.78,1.39,0,0,14,1,0,138,1,1.1,0.9
27285,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27286,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27287,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27288,1,33.32,4.22,0,0,14,1,0,345,1,1.1,0.9
27289,1,25.78,6.67,0,0,14,1,0,345,1,1.1,0.9
27290,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27291,1,33.32,2.41,0,0,14,1,0,138,1,1.1,0.9
27292,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27293,1,33.32,2.92,0,-22.8851020731,14,1,0,138,1,1.1,0.9
27294,1,33.32,2.22,0,29.2210078035,14,1,0,138,1,1.1,0.9
27295,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27296,1,33.32,2.37,0,0,14,1,0,138,1,1.1,0.9
27297,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27298,1,2.31,0.15,0,0,14,1,0,138,1,1.1,0.9
27299,1,2.31,0.16,0,0,14,1,0,138,1,1.1,0.9
27300,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27301,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27302,1,2.31,0.4,0,0,14,1,0,138,1,1.1,0.9
27303,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27304,1,4.13,0.77,0,0,14,1,0,138,1,1.1,0.9
27305,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27306,1,4.13,0.59,0,0,14,1,0,138,1,1.1,0.9
27307,1,4.13,1.03,0,0,14,1,0,138,1,1.1,0.9
27308,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27309,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27310,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27311,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27312,1,0.77,0.14,0,0,14,1,0,138,1,1.1,0.9
27313,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27314,1,1.78,0.2,0,0,14,1,0,138,1,1.1,0.9
27315,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27316,1,11.99,0.92,0,0,14,1,0,138,1,1.1,0.9
27317,1,11.99,0.2,0,0,14,1,0,138,1,1.1,0.9
27318,1,11.99,0.99,0,0,14,1,0,138,1,1.1,0.9
27319,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27320,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27321,1,0,0,0,0,14,1,0,138,1,1.1,0.9
