bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
27322,1,1.12,0.09,0,0,14,1,0,138,1,1.1,0.9
27323,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27324,1,2.89,0.15,0,0,14,1,0,138,1,1.1,0.9
27325,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27326,1,1.12,0.06,0,0,14,1,0,138,1,1.1,0.9
27327,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27328,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27329,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27330,1,1.42,0.09,0,0,14,1,0,138,1,1.1,0.9
27331,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27332,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27333,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27334,1,3.3,0.58,0,0,14,1,0,138,1,1.1,0.9
27335,1,7.96,0.9,0,0,14,1,0,138,1,1.1,0.9
27336,1,7.82,1.2,0,0,14,1,0,138,1,1.1,0.9
27337,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27338,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27339,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27340,1,7.82,1.65,0,0,14,1,0,138,1,1.1,0.9
27341,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27342,1,6.81,0.13,0,0,14,1,0,138,1,1.1,0.9
27343,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27344,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27345,1,6.81,0.34,0,0,14,1,0,138,1,1.1,0.9
27346,1,6.81,1.27,0,-12.1283895999,14,1,0,138,1,1.1,0.9
27347,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27348,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27349,1,7.81,0.43,0,0,14,1,0,138,1,1.1,0.9
27350,1,6.44,1.43,0,0,14,1,0,138,1,1.1,0.9
27351,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27352,1,8.94,0.32,0,0,14,1,0,138,1,1.1,0.9
27353,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27354,1,26.75,7.05,0,0,14,1,0,138,1,1.1,0.9
27355,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27356,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27357,1,26.75,0.51,0,0,14,1,0,138,1,1.1,0.9
27358,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27359,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27360,1,26.75,2.02,0,18.6397393425,14,1,0,138,1,1.1,0.9
27361,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27362,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27363,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27364,1,26.75,4.23,0,0,14,1,0,138,1,1.1,0.9
27365,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27366,1,13.47,4.06,0,0,14,1,0,138,1,1.1,0.9
27367,1,13.47,1.41,0,0,14,1,0,138,1,1.1,0.9
27368,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27369,1,13.72,1.98,0,0,14,1,0,138,1,1.1,0.9
27370,1,13.47,0.17,0,0,14,1,0,138,1,1.1,0.9
27371,1,2.64,0.36,0,-38.9039983949,14,1,0,138,1,1.1,0.9
27372,1,2.64,0.33,0,0,14,1,0,138,1,1.1,0.9
27373,1,2.64,0.29,0,0,14,1,0,138,1,1.1,0.9
27374,1,13.89,2.09,0,0,14,1,0,138,1,1.1,0.9
27375,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27376,1,13.89,1.45,0,0,14,1,0,138,1,1.1,0.9
27377,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27378,1,13.89,1.32,0,0,14,1,0,138,1,1.1,0.9
27379,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27380,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27381,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27382,1,13.89,2.09,0,0,14,1,0,138,1,1.1,0.9
27383,1,0.18,0.01,0,0,14,1,0,138,1,1.1,0.9
27384,1,8.84,2.95,0,0,14,1,0,138,1,1.1,0.9
27385,1,8.84,0.91,0,0,14,1,0,138,1,1.1,0.9
27386,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27387,1,8.84,1.53,0,0,14,1,0,138,1,1.1,0.9
27388,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27389,1,3.34,0.66,0,0,14,1,0,138,1,1.1,0.9
27390,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27391,1,1.28,0.25,0,0,14,1,0,138,1,1.1,0.9
27392,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27393,1,2.89,0.05,0,0,14,1,0,138,1,1.1,0.9
27394,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27395,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27396,1,1.81,0.27,0,-23.0442742531,14,1,0,138,1,1.1,0.9
27397,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27398,1,3.62,0.29,0,0,14,1,0,138,1,1.1,0.9
27399,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27400,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27401,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27402,1,0.79,0.04,0,0,14,1,0,138,1,1.1,0.9
27403,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27404,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27405,1,1.56,0.17,0,0,14,1,0,138,1,1.1,0.9
27406,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27407,1,1.33,0.18,0,0,14,1,0,138,1,1.1,0.9
27408,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27409,1,1.75,0.29,0,0,14,1,0,138,1,1.1,0.9
27410,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27411,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27412,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27413,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27414,1,33.94,2.81,0,0,14,1,0,345,1,1.1,0.9
27415,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27416,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27417,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27418,1,67.29,7.18,0,0,14,1,0,138,1,1.1,0.9
27419,1,33.94,5.94,0,0,14,1,0,138,1,1.1,0.9
27420,1,33.94,6.96,0,0,14,1,0,138,1,1.1,0.9
27421,1,33.94,8.3,0,0,14,1,0,138,1,1.1,0.9
27422,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27423,1,0.82,0.07,0,0,14,1,0,138,1,1.1,0.9
27424,1,33.33,4.42,0,0,14,1,0,138,1,1.1,0.9
27425,1,33.33,1.09,0,0,14,1,0,138,1,1.1,0.9
27426,1,33.33,11.07,0,0,14,1,0,138,1,1.1,0.9
27427,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27428,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27429,1,20.52,1.9,0,0,14,1,0,138,1,1.1,0.9
27430,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27431,1,20.52,4.52,0,0,14,1,0,138,1,1.1,0.9
27432,1,20.52,2.24,0,0,14,1,0,138,1,1.1,0.9
27433,1,20.52,1.82,0,0,14,1,0,138,1,1.1,0.9
27434,1,2.67,0.51,0,0,14,1,0,138,1,1.1,0.9
27435,1,1.43,0.21,0,0,14,1,0,138,1,1.1,0.9
27436,1,4.54,0.64,0,0,14,1,0,138,1,1.1,0.9
27437,1,2.28,0.3,0,-7.08149975015e-05,14,1,0,138,1,1.1,0.9
27438,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27439,1,25.32,0.76,0,0,14,1,0,138,1,1.1,0.9
27440,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27441,1,25.32,6.02,0,0,14,1,0,138,1,1.1,0.9
27442,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27443,1,25.32,4.2,0,0,14,1,0,138,1,1.1,0.9
27444,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27445,1,25.32,6.84,0,0,14,1,0,138,1,1.1,0.9
27446,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27447,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27448,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27449,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27450,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27451,1,22.06,2.16,0,0,14,1,0,345,1,1.1,0.9
27452,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27453,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27454,1,22.06,0.89,0,0,14,1,0,138,1,1.1,0.9
27455,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27456,1,22.06,2.06,0,0,14,1,0,138,1,1.1,0.9
27457,1,22.06,1.84,0,0,14,1,0,138,1,1.1,0.9
27458,1,1.95,0.35,0,0,14,1,0,138,1,1.1,0.9
27459,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27460,1,36.05,2.51,0,0,14,1,0,138,1,1.1,0.9
27461,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27462,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27463,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27464,1,36.05,1.31,0,0,14,1,0,138,1,1.1,0.9
27465,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27466,1,36.05,6.43,0,0,14,1,0,138,1,1.1,0.9
27467,1,36.05,8.8,0,0,14,1,0,138,1,1.1,0.9
27468,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27469,1,36.05,4.34,0,0,14,1,0,138,1,1.1,0.9
27470,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27471,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27472,1,18.28,1.83,0,25.0703377344,14,1,0,138,1,1.1,0.9
27473,1,18.28,1.72,0,0,14,1,0,138,1,1.1,0.9
27474,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27475,1,18.28,1.13,0,0,14,1,0,138,1,1.1,0.9
27476,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27477,1,18.28,1.53,0,0,14,1,0,138,1,1.1,0.9
27478,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27479,1,35.71,6.76,0,0,14,1,0,138,1,1.1,0.9
27480,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27481,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27482,1,0,0,0,-54.7752380608,14,1,0,345,1,1.1,0.9
27483,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27484,1,35.71,6.63,0,0,14,1,0,345,1,1.1,0.9
27485,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27486,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27487,1,35.71,7.29,0,0,14,1,0,138,1,1.1,0.9
27488,1,35.71,2.14,0,0,14,1,0,138,1,1.1,0.9
27489,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27490,1,2,0.38,0,0,14,1,0,138,1,1.1,0.9
27491,1,0.77,0.08,0,0,14,1,0,138,1,1.1,0.9
27492,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27493,1,3.26,0.82,0,0,14,1,0,138,1,1.1,0.9
27494,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27495,1,14.92,1.21,0,0,14,1,0,138,1,1.1,0.9
27496,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27497,1,14.92,2.21,0,0,14,1,0,138,1,1.1,0.9
27498,1,14.92,2.86,0,0,14,1,0,138,1,1.1,0.9
27499,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27500,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27501,1,14.92,1.96,0,0,14,1,0,138,1,1.1,0.9
27502,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27503,1,2.54,0.39,0,0,14,1,0,138,1,1.1,0.9
27504,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27505,1,2.54,0.54,0,0,14,1,0,138,1,1.1,0.9
27506,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27507,1,2.54,0.2,0,0,14,1,0,138,1,1.1,0.9
27508,1,2.28,0.23,0,0,14,1,0,138,1,1.1,0.9
27509,1,1.53,0.25,0,0,14,1,0,138,1,1.1,0.9
27510,1,24,1.25,0,0,14,1,0,138,1,1.1,0.9
27511,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27512,1,24,4.74,0,0,14,1,0,138,1,1.1,0.9
27513,1,24,3.99,0,48.3697631683,14,1,0,138,1,1.1,0.9
27514,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27515,1,24,2.35,0,0,14,1,0,138,1,1.1,0.9
27516,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27517,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27518,1,26.78,5.24,0,0,14,1,0,138,1,1.1,0.9
27519,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27520,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27521,1,26.78,2.65,0,0,14,1,0,138,1,1.1,0.9
27522,1,26.78,4.43,0,0,14,1,0,138,1,1.1,0.9
27523,1,26.78,4.32,0,0,14,1,0,138,1,1.1,0.9
27524,1,3.28,0.78,0,0,14,1,0,138,1,1.1,0.9
27525,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27526,1,1.84,0.23,0,0,14,1,0,138,1,1.1,0.9
27527,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27528,1,0.45,0.18,0,0,14,1,0,138,1,1.1,0.9
27529,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27530,1,1.69,0.08,0,0,14,1,0,138,1,1.1,0.9
27531,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27532,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27533,1,1.69,0.16,0,0,14,1,0,138,1,1.1,0.9
27534,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27535,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27536,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27537,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27538,1,1.69,0.29,0,0,14,1,0,138,1,1.1,0.9
27539,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27540,1,1.44,0.16,0,0,14,1,0,138,1,1.1,0.9
27541,1,2.87,0.46,0,0,14,1,0,138,1,1.1,0.9
27542,1,1.57,0.16,0,0,14,1,0,138,1,1.1,0.9
27543,1,3.13,0.28,0,11.9999269891,14,1,0,138,1,1.1,0.9
27544,1,20.08,2.41,0,0,14,1,0,138,1,1.1,0.9
27545,1,20.08,1.9,0,0,14,1,0,138,1,1.1,0.9
27546,1,20.08,3.56,0,0,14,1,0,138,1,1.1,0.9
27547,1,20.08,0.72,0,0,14,1,0,138,1,1.1,0.9
27548,1,6.53,0.79,0,0,14,1,0,138,1,1.1,0.9
27549,1,6.53,1.27,0,0,14,1,0,138,1,1.1,0.9
27550,1,6.53,0.54,0,0,14,1,0,138,1,1.1,0.9
27551,1,1.48,0.59,0,0,14,1,0,138,1,1.1,0.9
27552,1,2.97,0.4,0,0,14,1,0,138,1,1.1,0.9
27553,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27554,1,4.37,0.9,0,0,14,1,0,138,1,1.1,0.9
27555,1,2.06,0.22,0,0,14,1,0,138,1,1.1,0.9
27556,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27557,1,5.5,0.48,0,0,14,1,0,138,1,1.1,0.9
27558,1,0,0,0,-72.3496766211,14,1,0,345,1,1.1,0.9
27559,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27560,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27561,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27562,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27563,1,3.67,0.56,0,0,14,1,0,345,1,1.1,0.9
27564,1,4.58,0.74,0,0,14,1,0,138,1,1.1,0.9
27565,1,5.96,0.55,0,0,14,1,0,138,1,1.1,0.9
27566,1,9.8,1.64,0,0,14,1,0,138,1,1.1,0.9
27567,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27568,1,9.8,2.46,0,0,14,1,0,138,1,1.1,0.9
27569,1,9.8,2.37,0,0,14,1,0,138,1,1.1,0.9
27570,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27571,1,6.66,1.21,0,0,14,1,0,138,1,1.1,0.9
27572,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27573,1,6.45,0.67,0,0,14,1,0,138,1,1.1,0.9
27574,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27575,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27576,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27577,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27578,1,6.45,1.31,0,0,14,1,0,345,1,1.1,0.9
27579,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27580,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27581,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27582,1,3.77,0.45,0,0,14,1,0,138,1,1.1,0.9
27583,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27584,1,1.88,0.07,0,0,14,1,0,138,1,1.1,0.9
27585,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27586,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27587,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27588,1,5.05,0.04,0,0,14,1,0,138,1,1.1,0.9
27589,1,5.05,0.54,0,0,14,1,0,138,1,1.1,0.9
27590,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27591,1,5.05,0.33,0,0,14,1,0,138,1,1.1,0.9
27592,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27593,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27594,1,4.6,0.62,0,0,14,1,0,138,1,1.1,0.9
27595,1,0,0,0,-83.0229443636,14,1,0,345,1,1.1,0.9
27596,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27597,1,7.37,1.22,0,0,14,1,0,345,1,1.1,0.9
27598,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27599,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27600,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27601,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27602,1,7.09,0.88,0,0,14,1,0,138,1,1.1,0.9
27603,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27604,1,7.09,0.34,0,0,14,1,0,138,1,1.1,0.9
27605,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27606,1,2.74,0.31,0,0,14,1,0,138,1,1.1,0.9
27607,1,17.44,1.39,0,0,14,1,0,138,1,1.1,0.9
27608,1,17.44,3.51,0,0,14,1,0,138,1,1.1,0.9
27609,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27610,1,17.44,2.21,0,0,14,1,0,138,1,1.1,0.9
27611,1,1.47,0.15,0,0,14,1,0,138,1,1.1,0.9
27612,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27613,1,1.47,0.04,0,0,14,1,0,138,1,1.1,0.9
27614,1,1.47,0.07,0,0,14,1,0,138,1,1.1,0.9
27615,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27616,1,2.11,0.15,0,0,14,1,0,138,1,1.1,0.9
27617,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27618,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27619,1,2.08,0.46,0,0,14,1,0,138,1,1.1,0.9
27620,1,2.08,0.17,0,0,14,1,0,138,1,1.1,0.9
27621,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27622,1,3.32,0.9,0,0,14,1,0,138,1,1.1,0.9
27623,1,1.32,0.14,0,0,14,1,0,138,1,1.1,0.9
27624,1,3.88,0.78,0,0,14,1,0,138,1,1.1,0.9
27625,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27626,1,3.88,1.1,0,0,14,1,0,138,1,1.1,0.9
27627,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27628,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27629,1,3.88,0.71,0,0,14,1,0,138,1,1.1,0.9
27630,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27631,1,2.14,0.22,0,0,14,1,0,138,1,1.1,0.9
27632,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27633,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27634,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27635,1,3.8,0.28,0,0,14,1,0,138,1,1.1,0.9
27636,1,0.7,0.1,0,0,14,1,0,138,1,1.1,0.9
27637,1,0.7,0.1,0,0,14,1,0,138,1,1.1,0.9
27638,1,2.75,0.33,0,0,14,1,0,138,1,1.1,0.9
27639,1,0.92,0.05,0,0,14,1,0,138,1,1.1,0.9
27640,1,1.84,0.49,0,0,14,1,0,138,1,1.1,0.9
27641,1,1.61,0.21,0,0,14,1,0,138,1,1.1,0.9
27642,1,3.21,0.19,0,0,14,1,0,138,1,1.1,0.9
27643,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27644,1,0.23,0.02,0,0,14,1,0,138,1,1.1,0.9
27645,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27646,1,1.49,0.15,0,0,14,1,0,138,1,1.1,0.9
27647,1,18.72,2.12,0,0,14,1,0,138,1,1.1,0.9
27648,1,18.72,5.04,0,0,14,1,0,138,1,1.1,0.9
27649,1,18.77,1.05,0,0,14,1,0,138,1,1.1,0.9
27650,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27651,1,18.72,1.39,0,0,14,1,0,138,1,1.1,0.9
27652,1,1.35,0.16,0,-23.4867706789,14,1,0,138,1,1.1,0.9
27653,1,3.11,0.6,0,0,14,1,0,138,1,1.1,0.9
27654,1,1.82,0.21,0,0,14,1,0,138,1,1.1,0.9
27655,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27656,1,1.82,0.37,0,0,14,1,0,138,1,1.1,0.9
27657,1,2.95,0.33,0,0,14,1,0,138,1,1.1,0.9
27658,1,5.9,1.13,0,0,14,1,0,138,1,1.1,0.9
27659,1,0.88,0.03,0,0,14,1,0,138,1,1.1,0.9
27660,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27661,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27662,1,2.4,0.14,0,0,14,1,0,138,1,1.1,0.9
27663,1,2.4,0.44,0,0,14,1,0,138,1,1.1,0.9
27664,1,2,0.58,0,0,14,1,0,138,1,1.1,0.9
27665,1,2.24,0.14,0,0,14,1,0,138,1,1.1,0.9
27666,1,2.83,0.21,0,0,14,1,0,138,1,1.1,0.9
27667,1,2.03,0.41,0,0,14,1,0,138,1,1.1,0.9
27668,1,11.56,0.5,0,0,14,1,0,138,1,1.1,0.9
27669,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27670,1,12.22,2.17,0,0,14,1,0,138,1,1.1,0.9
27671,1,11.56,2.15,0,0,14,1,0,138,1,1.1,0.9
27672,1,0.62,0.06,0,0,14,1,0,138,1,1.1,0.9
27673,1,3.65,0.94,0,0,14,1,0,138,1,1.1,0.9
27674,1,6.49,1.36,0,0,14,1,0,138,1,1.1,0.9
27675,1,6.49,0.33,0,0,14,1,0,138,1,1.1,0.9
27676,1,6.49,1.23,0,0,14,1,0,138,1,1.1,0.9
27677,1,7.93,1.61,0,0,14,1,0,138,1,1.1,0.9
27678,1,7.93,1.06,0,0,14,1,0,138,1,1.1,0.9
27679,1,9.01,2.01,0,0,14,1,0,138,1,1.1,0.9
27680,1,5.62,0.57,0,0,14,1,0,138,1,1.1,0.9
27681,1,5.62,0.11,0,-4.58958244296,14,1,0,138,1,1.1,0.9
27682,1,5.62,0.96,0,0,14,1,0,138,1,1.1,0.9
27683,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27684,1,6.42,0.89,0,0,14,1,0,138,1,1.1,0.9
27685,1,6.42,1.44,0,0,14,1,0,138,1,1.1,0.9
27686,1,6.42,0.57,0,0,14,1,0,138,1,1.1,0.9
27687,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27688,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27689,1,37.48,1.94,0,0,14,1,0,345,1,1.1,0.9
27690,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27691,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27692,1,37.48,10.56,0,0,14,1,0,138,1,1.1,0.9
27693,1,37.48,5.98,0,0,14,1,0,138,1,1.1,0.9
27694,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27695,1,37.48,2.51,0,0,14,1,0,138,1,1.1,0.9
27696,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27697,1,37.48,2.1,0,0,14,1,0,138,1,1.1,0.9
27698,1,0,0,0,-14.3579361035,14,1,0,138,1,1.1,0.9
27699,1,0.47,0.02,0,0,14,1,0,138,1,1.1,0.9
27700,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27701,1,5.66,1.46,0,0,14,1,0,138,1,1.1,0.9
27702,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27703,1,5.66,0.82,0,0,14,1,0,138,1,1.1,0.9
27704,1,5.66,0.35,0,0,14,1,0,138,1,1.1,0.9
27705,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27706,1,17.82,2.03,0,0,14,1,0,138,1,1.1,0.9
27707,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27708,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27709,1,17.82,2.7,0,0,14,1,0,138,1,1.1,0.9
27710,1,17.82,1.69,0,0,14,1,0,138,1,1.1,0.9
27711,1,17.82,2.49,0,0,14,1,0,138,1,1.1,0.9
27712,1,0.95,0.13,0,0,14,1,0,138,1,1.1,0.9
27713,1,4,0.31,0,0,14,1,0,138,1,1.1,0.9
27714,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27715,1,4.16,0.4,0,0,14,1,0,138,1,1.1,0.9
27716,1,0,0,0,-4.90627814928,14,1,0,138,1,1.1,0.9
27717,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27718,1,4,0.09,0,0,14,1,0,138,1,1.1,0.9
27719,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27720,1,7.8,2.8,0,0,14,1,0,138,1,1.1,0.9
27721,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27722,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27723,1,15.59,3.13,0,0,14,1,0,138,1,1.1,0.9
27724,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27725,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27726,1,2.76,0.32,0,0,14,1,0,138,1,1.1,0.9
27727,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27728,1,2.76,0.21,0,0,14,1,0,138,1,1.1,0.9
27729,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27730,1,2.76,0.2,0,0,14,1,0,138,1,1.1,0.9
27731,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27732,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27733,1,3.24,0.36,0,0,14,1,0,138,1,1.1,0.9
27734,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27735,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27736,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27737,1,1.61,0.2,0,0,14,1,0,138,1,1.1,0.9
27738,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27739,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27740,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27741,1,12.58,2.2,0,0,14,1,0,138,1,1.1,0.9
27742,1,12.58,1.48,0,0,14,1,0,138,1,1.1,0.9
27743,1,12.6,4.65,0,0,14,1,0,138,1,1.1,0.9
27744,1,2.47,0.34,0,0,14,1,0,138,1,1.1,0.9
27745,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27746,1,2.47,0.39,0,0,14,1,0,138,1,1.1,0.9
27747,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27748,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27749,1,3.83,0.36,0,0,14,1,0,138,1,1.1,0.9
27750,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27751,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27752,1,0.95,0.16,0,0,14,1,0,138,1,1.1,0.9
27753,1,4.36,1.19,0,0,14,1,0,138,1,1.1,0.9
27754,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27755,1,4.36,0.84,0,0,14,1,0,138,1,1.1,0.9
27756,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27757,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27758,1,4.52,0.46,0,0,14,1,0,138,1,1.1,0.9
27759,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27760,1,3.31,1,0,0,14,1,0,138,1,1.1,0.9
27761,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27762,1,2.7,0.24,0,0,14,1,0,138,1,1.1,0.9
27763,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27764,1,2.23,0.29,0,0,14,1,0,138,1,1.1,0.9
27765,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27766,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27767,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27768,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27769,1,2.7,0.25,0,0,14,1,0,138,1,1.1,0.9
27770,1,2.21,0.19,0,0,14,1,0,138,1,1.1,0.9
27771,1,4.42,0.48,0,0,14,1,0,138,1,1.1,0.9
27772,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27773,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27774,1,1.57,0.1,0,0,14,1,0,138,1,1.1,0.9
27775,1,6.9,0.71,0,13.6442191751,14,1,0,138,1,1.1,0.9
27776,1,7.54,0.83,0,-0.00183209534568,14,1,0,138,1,1.1,0.9
27777,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27778,1,7.54,1.11,0,-40.9065166629,14,1,0,138,1,1.1,0.9
27779,1,1.31,0.31,0,-2.38614249415,14,1,0,138,1,1.1,0.9
27780,1,1.2,0.1,0,0,14,1,0,138,1,1.1,0.9
27781,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27782,1,1.2,0.2,0,0,14,1,0,138,1,1.1,0.9
27783,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27784,1,1.21,0.15,0,0,14,1,0,138,1,1.1,0.9
27785,1,2.42,0.27,0,0,14,1,0,138,1,1.1,0.9
27786,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27787,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27788,1,5.95,1.12,0,0,14,1,0,138,1,1.1,0.9
27789,1,1.74,0.04,0,0,14,1,0,138,1,1.1,0.9
27790,1,1.74,0.24,0,0,14,1,0,138,1,1.1,0.9
27791,1,1.74,0.11,0,0,14,1,0,138,1,1.1,0.9
27792,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27793,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27794,1,15.51,1,0,0,14,1,0,345,1,1.1,0.9
27795,1,5.95,0.32,0,0,14,1,0,345,1,1.1,0.9
27796,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27797,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27798,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27799,1,15.51,1.26,0,0,14,1,0,138,1,1.1,0.9
27800,1,15.51,1.64,0,0,14,1,0,138,1,1.1,0.9
27801,1,21.47,3.07,0,0,14,1,0,138,1,1.1,0.9
27802,1,1.53,0.17,0,0,14,1,0,138,1,1.1,0.9
27803,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27804,1,7.83,1.5,0,0,14,1,0,138,1,1.1,0.9
27805,1,3.91,0.21,0,-3.88953521702,14,1,0,138,1,1.1,0.9
27806,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27807,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27808,1,0.76,0.25,0,0,14,1,0,138,1,1.1,0.9
27809,1,0.56,0.06,0,-27.4825468342,14,1,0,138,1,1.1,0.9
27810,1,0,0,0,18.4738302882,14,1,0,138,1,1.1,0.9
27811,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27812,1,1.13,0.23,0,0,14,1,0,138,1,1.1,0.9
27813,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27814,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27815,1,1.37,0.14,0,0,14,1,0,138,1,1.1,0.9
27816,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27817,1,1.37,0.18,0,0,14,1,0,138,1,1.1,0.9
27818,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27819,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27820,1,1.46,0.16,0,0,14,1,0,138,1,1.1,0.9
27821,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27822,1,14.74,2.75,0,0,14,1,0,138,1,1.1,0.9
27823,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27824,1,14.74,3.3,0,0,14,1,0,138,1,1.1,0.9
27825,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27826,1,14.74,0.31,0,0,14,1,0,138,1,1.1,0.9
27827,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27828,1,1.88,0.18,0,0,14,1,0,138,1,1.1,0.9
27829,1,2.16,0.16,0,0,14,1,0,138,1,1.1,0.9
27830,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27831,1,4.33,0.59,0,0,14,1,0,138,1,1.1,0.9
27832,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27833,1,1.86,0.42,0,0,14,1,0,138,1,1.1,0.9
27834,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27835,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27836,1,1.86,0.29,0,0,14,1,0,138,1,1.1,0.9
27837,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27838,1,1.86,0.28,0,0,14,1,0,138,1,1.1,0.9
27839,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27840,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27841,1,1.53,0.11,0,-4.26430054544,14,1,0,138,1,1.1,0.9
27842,1,1.53,0.16,0,-8.44834795856,14,1,0,138,1,1.1,0.9
27843,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27844,1,1.53,0.36,0,0,14,1,0,138,1,1.1,0.9
27845,1,1.13,0.11,0,0,14,1,0,138,1,1.1,0.9
27846,1,1.22,0.13,0,0,14,1,0,138,1,1.1,0.9
27847,1,7.65,1.12,0,0,14,1,0,138,1,1.1,0.9
27848,1,7.65,0.65,0,0,14,1,0,138,1,1.1,0.9
27849,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27850,1,7.65,0.49,0,0,14,1,0,138,1,1.1,0.9
27851,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27852,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27853,1,1.92,0.33,0,0,14,1,0,138,1,1.1,0.9
27854,1,4.4,1.4,0,-10.690348649,14,1,0,138,1,1.1,0.9
27855,1,4.14,0.44,0,0,14,1,0,138,1,1.1,0.9
27856,1,4.14,0.77,0,0,14,1,0,138,1,1.1,0.9
27857,1,1.67,0.23,0,0,14,1,0,138,1,1.1,0.9
27858,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27859,1,3.32,0.18,0,0,14,1,0,138,1,1.1,0.9
27860,1,16.23,3.56,0,0,14,1,0,138,1,1.1,0.9
27861,1,16.23,2.02,0,0,14,1,0,138,1,1.1,0.9
27862,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27863,1,16.23,2.38,0,0,14,1,0,138,1,1.1,0.9
27864,1,16.23,1.01,0,0,14,1,0,138,1,1.1,0.9
27865,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27866,1,1.48,0.13,0,0,14,1,0,138,1,1.1,0.9
27867,1,0.74,0.03,0,0,14,1,0,138,1,1.1,0.9
27868,1,24.34,1.87,0,0,14,1,0,138,1,1.1,0.9
27869,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27870,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27871,1,24.34,3.83,0,0,14,1,0,345,1,1.1,0.9
27872,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27873,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27874,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27875,1,24.34,0.94,0,0,14,1,0,138,1,1.1,0.9
27876,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27877,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27878,1,24.44,2.54,0,0,14,1,0,138,1,1.1,0.9
27879,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27880,1,1.25,0.04,0,0,14,1,0,138,1,1.1,0.9
27881,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27882,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27883,1,1.41,0.13,0,0,14,1,0,138,1,1.1,0.9
27884,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27885,1,5.07,1.67,0,0,14,1,0,138,1,1.1,0.9
27886,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27887,1,4.8,0.31,0,0,14,1,0,138,1,1.1,0.9
27888,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27889,1,5,1.45,0,0,14,1,0,138,1,1.1,0.9
27890,1,4.38,1.1,0,0,14,1,0,138,1,1.1,0.9
27891,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27892,1,1.41,0.1,0,0,14,1,0,138,1,1.1,0.9
27893,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27894,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27895,1,33.51,7.61,0,0,14,1,0,345,1,1.1,0.9
27896,1,33.51,5.36,0,0,14,1,0,138,1,1.1,0.9
27897,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27898,1,33.51,8.08,0,0,14,1,0,138,1,1.1,0.9
27899,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27900,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27901,1,34.92,6.81,0,0,14,1,0,138,1,1.1,0.9
27902,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27903,1,1.21,0.23,0,0,14,1,0,138,1,1.1,0.9
27904,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27905,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27906,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27907,1,1.51,0.13,0,0,14,1,0,138,1,1.1,0.9
27908,1,4.67,0.59,0,0,14,1,0,138,1,1.1,0.9
27909,1,2.57,0.49,0,0,14,1,0,138,1,1.1,0.9
27910,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27911,1,0.66,0.06,0,0,14,1,0,138,1,1.1,0.9
27912,1,0.66,0.08,0,0,14,1,0,138,1,1.1,0.9
27913,1,2.72,0.55,0,0,14,1,0,138,1,1.1,0.9
27914,1,3.93,0.68,0,0,14,1,0,138,1,1.1,0.9
27915,1,1.96,0.28,0,0,14,1,0,138,1,1.1,0.9
27916,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27917,1,22.18,2.45,0,0,14,1,0,138,1,1.1,0.9
27918,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27919,1,19.46,3.16,0,0,14,1,0,138,1,1.1,0.9
27920,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27921,1,19.46,5.6,0,0,14,1,0,138,1,1.1,0.9
27922,1,2.72,0.22,0,0,14,1,0,138,1,1.1,0.9
27923,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27924,1,19.46,2.1,0,0,14,1,0,138,1,1.1,0.9
27925,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27926,1,22.04,3.52,0,0,14,1,0,138,1,1.1,0.9
27927,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27928,1,22.04,3.95,0,0,14,1,0,138,1,1.1,0.9
27929,1,22.42,1.1,0,0,14,1,0,138,1,1.1,0.9
27930,1,22.42,1.85,0,0,14,1,0,138,1,1.1,0.9
27931,1,1.37,0.41,0,-13.6273571772,14,1,0,138,1,1.1,0.9
27932,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27933,1,3.64,0.23,0,0,14,1,0,138,1,1.1,0.9
27934,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27935,1,10.42,0.51,0,0,14,1,0,138,1,1.1,0.9
27936,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27937,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27938,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27939,1,10.42,1.06,0,0,14,1,0,138,1,1.1,0.9
27940,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27941,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27942,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27943,1,10.8,0.41,0,0,14,1,0,138,1,1.1,0.9
27944,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27945,1,1.2,0.2,0,0,14,1,0,138,1,1.1,0.9
27946,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27947,1,1.2,0.11,0,0,14,1,0,138,1,1.1,0.9
27948,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27949,1,1.2,0.37,0,0,14,1,0,138,1,1.1,0.9
27950,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27951,1,3.38,0.56,0,0,14,1,0,138,1,1.1,0.9
27952,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27953,1,3.04,0.52,0,0,14,1,0,138,1,1.1,0.9
27954,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27955,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27956,1,18.26,3.5,0,0,14,1,0,138,1,1.1,0.9
27957,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27958,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27959,1,18.26,2.4,0,0,14,1,0,138,1,1.1,0.9
27960,1,19.81,4.43,0,0,14,1,0,138,1,1.1,0.9
27961,1,18.26,2,0,0,14,1,0,138,1,1.1,0.9
27962,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27963,1,4.92,0.84,0,0,14,1,0,138,1,1.1,0.9
27964,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27965,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27966,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27967,1,1.97,0.03,0,0,14,1,0,138,1,1.1,0.9
27968,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27969,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27970,1,1.97,0.36,0,-0.00059487658091,14,1,0,138,1,1.1,0.9
27971,1,2.84,0.21,0,0,14,1,0,138,1,1.1,0.9
27972,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27973,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27974,1,1.55,0.02,0,0,14,1,0,138,1,1.1,0.9
27975,1,16.87,1.38,0,0,14,1,0,138,1,1.1,0.9
27976,1,16.27,3.03,0,0,14,1,0,138,1,1.1,0.9
27977,1,16.27,2.04,0,0,14,1,0,138,1,1.1,0.9
27978,1,16.27,1.82,0,0,14,1,0,138,1,1.1,0.9
27979,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27980,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27981,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27982,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27983,1,32.09,5.46,0,0,14,1,0,345,1,1.1,0.9
27984,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27985,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27986,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27987,1,34.84,2,0,0,14,1,0,138,1,1.1,0.9
27988,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27989,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27990,1,32.09,3.56,0,0,14,1,0,138,1,1.1,0.9
27991,1,32.09,4.62,0,0,14,1,0,138,1,1.1,0.9
27992,1,2.62,0.29,0,0,14,1,0,138,1,1.1,0.9
27993,1,2.62,0.22,0,0,14,1,0,138,1,1.1,0.9
27994,1,2.62,1.27,0,0,14,1,0,138,1,1.1,0.9
27995,1,29.26,2.69,0,0,14,1,0,138,1,1.1,0.9
27996,1,0,0,0,0,14,1,0,345,1,1.1,0.9
27997,1,0,0,0,0,14,1,0,138,1,1.1,0.9
27998,1,29.26,1.37,0,0,14,1,0,345,1,1.1,0.9
27999,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28000,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28001,1,29.26,0.71,0,0,14,1,0,138,1,1.1,0.9
28002,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28003,1,30.23,0.85,0,0,14,1,0,138,1,1.1,0.9
28004,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28005,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28006,1,13.45,2.25,0,0,14,1,0,138,1,1.1,0.9
28007,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28008,1,13.45,2.88,0,0,14,1,0,138,1,1.1,0.9
28009,1,13.45,2.06,0,0,14,1,0,138,1,1.1,0.9
28010,1,13.45,0.37,0,0,14,1,0,138,1,1.1,0.9
28011,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28012,1,3.1,0.15,0,0,14,1,0,138,1,1.1,0.9
28013,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28014,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28015,1,8.35,0.44,0,0,14,1,0,138,1,1.1,0.9
28016,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28017,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28018,1,8.35,1.37,0,0,14,1,0,138,1,1.1,0.9
28019,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28020,1,8.35,0.46,0,0,14,1,0,138,1,1.1,0.9
28021,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28022,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28023,1,2.23,0.1,0,0,14,1,0,138,1,1.1,0.9
28024,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28025,1,0.17,0.02,0,0,14,1,0,138,1,1.1,0.9
28026,1,2.23,0.32,0,0,14,1,0,138,1,1.1,0.9
28027,1,2.23,0.27,0,0,14,1,0,138,1,1.1,0.9
28028,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28029,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28030,1,10.43,2.29,0,0,14,1,0,138,1,1.1,0.9
28031,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28032,1,11.73,1.66,0,0,14,1,0,138,1,1.1,0.9
28033,1,10.43,1.2,0,0,14,1,0,138,1,1.1,0.9
28034,1,3.73,0.49,0,0,14,1,0,138,1,1.1,0.9
28035,1,2.77,0.37,0,0,14,1,0,138,1,1.1,0.9
28036,1,3.73,0.49,0,0,14,1,0,138,1,1.1,0.9
28037,1,3.4,0.27,0,0,14,1,0,138,1,1.1,0.9
28038,1,1.25,0.07,0,0,14,1,0,138,1,1.1,0.9
28039,1,1.71,0.19,0,0,14,1,0,138,1,1.1,0.9
28040,1,1.24,0.23,0,0,14,1,0,138,1,1.1,0.9
28041,1,4.61,0.5,0,0,14,1,0,138,1,1.1,0.9
28042,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28043,1,4.61,0.23,0,0,14,1,0,138,1,1.1,0.9
28044,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28045,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28046,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28047,1,4.61,0.89,0,0,14,1,0,138,1,1.1,0.9
28048,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28049,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28050,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28051,1,2.66,0.19,0,0,14,1,0,138,1,1.1,0.9
28052,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28053,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28054,1,2.01,0.37,0,0,14,1,0,138,1,1.1,0.9
28055,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28056,1,1,0.08,0,0,14,1,0,138,1,1.1,0.9
28057,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28058,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28059,1,2.37,0.15,0,0,14,1,0,138,1,1.1,0.9
28060,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28061,1,1.12,0.11,0,0,14,1,0,138,1,1.1,0.9
28062,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28063,1,2.7,0.38,0,0,14,1,0,138,1,1.1,0.9
28064,1,2.7,0.53,0,0,14,1,0,138,1,1.1,0.9
28065,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28066,1,2.7,0.11,0,0,14,1,0,138,1,1.1,0.9
28067,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28068,1,1.29,0.18,0,0,14,1,0,138,1,1.1,0.9
28069,1,0,0,0,-0.000223187752192,14,1,0,138,1,1.1,0.9
28070,1,4.56,1,0,0,14,1,0,138,1,1.1,0.9
28071,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28072,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28073,1,5.75,0.67,0,0,14,1,0,138,1,1.1,0.9
28074,1,4.81,0.25,0,0,14,1,0,138,1,1.1,0.9
28075,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28076,1,3.62,0.28,0,0,14,1,0,138,1,1.1,0.9
28077,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28078,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28079,1,3.62,0.98,0,0,14,1,0,138,1,1.1,0.9
28080,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28081,1,3.62,0.38,0,0,14,1,0,138,1,1.1,0.9
28082,1,3.47,0.38,0,0,14,1,0,138,1,1.1,0.9
28083,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28084,1,2.19,0.18,0,0,14,1,0,138,1,1.1,0.9
28085,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28086,1,5.29,0.49,0,0,14,1,0,138,1,1.1,0.9
28087,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28088,1,5.29,0.7,0,0,14,1,0,138,1,1.1,0.9
28089,1,5.74,0.51,0,0,14,1,0,138,1,1.1,0.9
28090,1,2.92,0.41,0,0,14,1,0,138,1,1.1,0.9
28091,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28092,1,0.47,0.07,0,0,14,1,0,138,1,1.1,0.9
28093,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28094,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28095,1,0,0,0,-7.9938579411,14,1,0,138,1,1.1,0.9
28096,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28097,1,1.3,0.22,0,0,14,1,0,138,1,1.1,0.9
28098,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28099,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28100,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28101,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28102,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28103,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28104,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28105,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28106,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28107,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28108,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28109,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28110,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28111,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28112,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28113,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28114,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28115,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28116,1,5.67,0.77,0,0,14,1,0,138,1,1.1,0.9
28117,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28118,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28119,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28120,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28121,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28122,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28123,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28124,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28125,1,0,0,0,-51.3870985716,14,1,0,345,1,1.1,0.9
28126,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28127,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28128,2,0,0,0,0,14,1,0,24,1,1.1,0.9
28129,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28130,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28131,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28132,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28133,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28134,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28135,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28136,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28137,2,0,0,0,0,14,1,0,345,1,1.1,0.9
28138,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28139,1,0,0,0,-354.819855828,14,1,0,345,1,1.1,0.9
28140,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28141,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28142,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28143,2,0,0,0,0,14,1,0,345,1,1.1,0.9
28144,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28145,1,0.67,0.09,0,-0.00749051162431,14,1,0,345,1,1.1,0.9
28146,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28147,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28148,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28149,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28150,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28151,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28152,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28153,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28154,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28155,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28156,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28157,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28158,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28159,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28160,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28161,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28162,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28163,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28164,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28165,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28166,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28167,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28168,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28169,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28170,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28171,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28172,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28173,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28174,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28175,1,0.74,0.01,0,0,14,1,0,138,1,1.1,0.9
28176,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28177,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28178,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28179,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28180,1,0,0,0,0,14,1,0,161,1,1.1,0.9
28181,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28182,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28183,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28184,1,0.34,0.1,0,0,14,1,0,161,1,1.1,0.9
28185,1,0,0,0,0,14,1,0,161,1,1.1,0.9
28186,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28187,1,0,0,0,0,14,1,0,161,1,1.1,0.9
28188,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28189,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28190,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28191,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28192,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28193,1,0.65,0.14,0,0,14,1,0,345,1,1.1,0.9
28194,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28195,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28196,1,0,0,0,-359.329695431,14,1,0,345,1,1.1,0.9
28197,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28198,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28199,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28200,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28201,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28202,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28203,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28204,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28205,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28206,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28207,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28208,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28209,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28210,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28211,2,0,0,0,0,14,1,0,24,1,1.1,0.9
28212,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28213,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28214,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28215,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28216,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28217,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28218,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28219,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28220,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28221,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28222,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28223,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28224,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28225,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28226,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28227,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28228,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28229,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28230,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28231,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28232,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28233,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28234,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28235,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28236,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28237,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28238,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28239,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28240,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28241,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28242,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28243,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28244,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28245,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28246,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28247,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28248,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28249,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28250,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28251,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28252,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28253,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28254,2,0,0,0,0,14,1,0,24,1,1.1,0.9
28255,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28256,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28257,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28258,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28259,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28260,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28261,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28262,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28263,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28264,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28265,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28266,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28267,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28268,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28269,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28270,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28271,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28272,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28273,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28274,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28275,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28276,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28277,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28278,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28279,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28280,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28281,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28282,1,0,0,0,-5.85667744401e-05,14,1,0,345,1,1.1,0.9
28283,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28284,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28285,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28286,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28287,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28288,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28289,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28290,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28291,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28292,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28293,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28294,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28295,2,0,0,0,0,14,1,0,24,1,1.1,0.9
28296,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28297,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28298,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28299,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28300,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28301,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28302,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28303,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28304,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28305,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28306,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28307,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28308,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28309,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28310,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28311,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28312,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28313,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28314,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28315,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28316,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28317,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28318,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28319,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28320,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28321,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28322,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28323,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28324,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28325,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28326,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28327,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28328,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28329,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28330,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28331,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28332,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28333,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28334,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28335,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28336,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28337,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28338,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28339,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28340,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28341,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28342,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28343,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28344,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28345,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28346,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28347,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28348,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28349,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28350,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28351,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28352,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28353,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28354,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28355,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28356,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28357,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28358,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28359,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28360,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28361,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28362,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28363,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28364,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28365,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28366,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28367,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28368,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28369,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28370,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28371,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28372,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28373,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28374,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28375,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28376,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28377,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28378,2,0,0,0,0,14,1,0,24,1,1.1,0.9
28379,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28380,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28381,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28382,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28383,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28384,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28385,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28386,2,0,0,0,0,14,1,0,13.2,1,1.1,0.9
28387,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28388,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28389,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28390,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28391,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28392,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28393,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28394,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28395,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28396,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28397,1,0,0,0,-21.8845248693,14,1,0,345,1,1.1,0.9
28398,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28399,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28400,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28401,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28402,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28403,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28404,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28405,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28406,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28407,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28408,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28409,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28410,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28411,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28412,1,0,0,0,-8.8098764756,14,1,0,138,1,1.1,0.9
28413,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28414,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28415,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28416,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28417,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28418,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28419,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28420,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28421,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28422,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28423,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28424,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28425,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28426,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28427,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28428,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28429,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28430,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28431,2,0,0,0,0,14,1,0,13.2,1,1.1,0.9
28432,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28433,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28434,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28435,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28436,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28437,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28438,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28439,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28440,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28441,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28442,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28443,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28444,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28445,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28446,2,0,0,0,0,14,1,0,13.2,1,1.1,0.9
28447,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28448,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28449,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28450,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28451,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28452,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28453,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28454,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28455,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28456,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28457,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28458,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28459,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28460,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28461,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28462,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28463,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28464,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28465,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28466,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28467,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28468,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28469,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28470,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28471,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28472,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28473,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28474,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28475,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28476,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28477,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28478,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28479,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28480,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28481,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28482,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28483,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28484,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28485,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28486,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28487,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28488,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28489,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28490,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28491,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28492,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28493,2,0,0,0,0,14,1,0,18,1,1.1,0.9
28494,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28495,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28496,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28497,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28498,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28499,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28500,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28501,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28502,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28503,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28504,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28505,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28506,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28507,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28508,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28509,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28510,2,0,0,0,0,14,1,0,345,1,1.1,0.9
28511,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28512,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28513,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28514,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28515,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28516,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28517,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28518,2,0,0,0,0,14,1,0,13.2,1,1.1,0.9
28519,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28520,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28521,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28522,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28523,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28524,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28525,2,0,0,0,0,14,1,0,22,1,1.1,0.9
28526,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28527,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28528,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28529,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28530,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28531,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28532,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28533,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28534,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28535,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28536,2,0,0,0,0,14,1,0,18,1,1.1,0.9
