bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
28537,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28538,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28539,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28540,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28541,2,0,0,0,0,14,1,0,345,1,1.1,0.9
28542,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28543,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28544,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28545,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28546,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28547,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28548,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28549,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28550,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28551,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28552,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28553,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28554,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28555,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28556,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28557,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28558,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28559,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28560,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28561,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28562,2,0,0,0,0,14,1,0,161,1,1.1,0.9
28563,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28564,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28565,1,0,0,0,0,14,1,0,161,1,1.1,0.9
28566,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28567,1,0,0,0,0,14,1,0,345,1,1.1,0.9
28568,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28569,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28570,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28571,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28572,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28573,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28574,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28575,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28576,2,0,0,0,0,14,1,0,20,1,1.1,0.9
28577,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28578,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28579,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28580,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28581,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28582,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28583,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28584,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28585,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28586,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28587,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28588,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28589,2,0,0,0,0,14,1,0,138,1,1.1,0.9
28590,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28591,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28592,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28593,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28594,2,0,0,0,0,14,1,0,24,1,1.1,0.9
28595,2,0,0,0,0,14,1,0,13.8,1,1.1,0.9
28596,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28597,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28598,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28599,1,0,0,0,0,14,1,0,138,1,1.1,0.9
28600,1,1,0.12,0,0,15,1,0,138,1,1.1,0.9
28601,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28602,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28603,1,0.8,0.06,0,0,15,1,0,138,1,1.1,0.9
28604,1,0.8,0.1,0,-9.78463757181,15,1,0,138,1,1.1,0.9
28605,1,0.61,0.04,0,-1.0299255752,15,1,0,138,1,1.1,0.9
28606,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28607,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28608,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28609,1,2.28,0.24,0,0,15,1,0,138,1,1.1,0.9
28610,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28611,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28612,1,2.28,0.4,0,0,15,1,0,138,1,1.1,0.9
28613,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28614,1,2.28,0.08,0,0,15,1,0,138,1,1.1,0.9
28615,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28616,1,2.94,0.47,0,0,15,1,0,138,1,1.1,0.9
28617,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28618,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28619,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28620,1,2.94,0.8,0,0,15,1,0,138,1,1.1,0.9
28621,1,2.94,0.64,0,0,15,1,0,138,1,1.1,0.9
28622,1,3.07,0.31,0,0,15,1,0,138,1,1.1,0.9
28623,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28624,1,3.07,0.62,0,0,15,1,0,138,1,1.1,0.9
28625,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28626,1,3.07,0.65,0,0,15,1,0,138,1,1.1,0.9
28627,1,0.25,0.01,0,-5.46935755876,15,1,0,138,1,1.1,0.9
28628,1,0,0,0,3.35946077551,15,1,0,138,1,1.1,0.9
28629,1,1.56,0.19,0,0,15,1,0,138,1,1.1,0.9
28630,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28631,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28632,1,0,0,0,-9.15965846626,15,1,0,138,1,1.1,0.9
28633,1,0.78,0.12,0,0,15,1,0,138,1,1.1,0.9
28634,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28635,1,18.07,6.12,0,0,15,1,0,138,1,1.1,0.9
28636,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28637,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28638,1,18.02,0.74,0,0,15,1,0,138,1,1.1,0.9
28639,1,18.02,0.73,0,0,15,1,0,138,1,1.1,0.9
28640,1,18.02,3.02,0,-15.1664117695,15,1,0,138,1,1.1,0.9
28641,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28642,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28643,1,4.54,0.99,0,0,15,1,0,138,1,1.1,0.9
28644,1,4.54,0.69,0,0,15,1,0,138,1,1.1,0.9
28645,1,4.54,0.48,0,0,15,1,0,138,1,1.1,0.9
28646,1,1.06,0.07,0,0,15,1,0,138,1,1.1,0.9
28647,1,1.1,0.2,0,0,15,1,0,138,1,1.1,0.9
28648,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28649,1,1.06,0.1,0,0,15,1,0,138,1,1.1,0.9
28650,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28651,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28652,1,1.26,0.23,0,-2.52958888827,15,1,0,138,1,1.1,0.9
28653,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28654,1,2.14,0.27,0,0,15,1,0,138,1,1.1,0.9
28655,1,0.31,0.04,0,0,15,1,0,138,1,1.1,0.9
28656,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28657,1,2.5,0.1,0,0,15,1,0,138,1,1.1,0.9
28658,1,1.88,0.27,0,0,15,1,0,138,1,1.1,0.9
28659,1,2.2,0.13,0,0,15,1,0,138,1,1.1,0.9
28660,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28661,1,0.9,0.1,0,0,15,1,0,138,1,1.1,0.9
28662,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28663,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28664,1,0.49,0.02,0,0,15,1,0,138,1,1.1,0.9
28665,1,0.53,0.06,0,-7.68896630964,15,1,0,138,1,1.1,0.9
28666,1,0,0,0,0.0860353906705,15,1,0,138,1,1.1,0.9
28667,1,1.05,0.11,0,0,15,1,0,138,1,1.1,0.9
28668,1,0,0,0,-0.555925190927,15,1,0,138,1,1.1,0.9
28669,1,0.39,0.05,0,0,15,1,0,138,1,1.1,0.9
28670,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28671,1,1.65,0.06,0,0,15,1,0,138,1,1.1,0.9
28672,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28673,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28674,1,1.65,0.31,0,0,15,1,0,138,1,1.1,0.9
28675,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28676,1,1.65,0.08,0,0,15,1,0,138,1,1.1,0.9
28677,1,0,0,0,-4.64596502211,15,1,0,138,1,1.1,0.9
28678,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28679,1,0.53,0.13,0,0,15,1,0,138,1,1.1,0.9
28680,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28681,1,0.37,0.09,0,-9.56986503597,15,1,0,138,1,1.1,0.9
28682,1,5,0.79,0,0,15,1,0,138,1,1.1,0.9
28683,1,5,0.54,0,0,15,1,0,138,1,1.1,0.9
28684,1,5,1.01,0,0,15,1,0,138,1,1.1,0.9
28685,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28686,1,1.07,0.1,0,0,15,1,0,138,1,1.1,0.9
28687,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28688,1,1.07,0.28,0,0,15,1,0,138,1,1.1,0.9
28689,1,2.77,0.59,0,0,15,1,0,138,1,1.1,0.9
28690,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28691,1,0,0,0,-9.93436177874,15,1,0,138,1,1.1,0.9
28692,1,5.84,0.87,0,0,15,1,0,138,1,1.1,0.9
28693,1,1.56,0.1,0,0,15,1,0,138,1,1.1,0.9
28694,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28695,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28696,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28697,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28698,1,0.82,0.13,0,0,15,1,0,138,1,1.1,0.9
28699,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28700,1,0.4,0.07,0,0,15,1,0,138,1,1.1,0.9
28701,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28702,1,0.89,0.14,0,0,15,1,0,138,1,1.1,0.9
28703,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28704,1,1.76,0.22,0,0,15,1,0,138,1,1.1,0.9
28705,1,1.32,0.05,0,-22.711660805,15,1,0,138,1,1.1,0.9
28706,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28707,1,1.32,0.2,0,0,15,1,0,138,1,1.1,0.9
28708,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28709,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28710,1,1.32,0.15,0,0,15,1,0,138,1,1.1,0.9
28711,1,0.42,0.07,0,0,15,1,0,138,1,1.1,0.9
28712,1,0.79,0.04,0,0,15,1,0,138,1,1.1,0.9
28713,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28714,1,1.59,0.69,0,0,15,1,0,138,1,1.1,0.9
28715,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28716,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28717,1,1.59,0.12,0,0,15,1,0,138,1,1.1,0.9
28718,1,1.59,0.21,0,0,15,1,0,138,1,1.1,0.9
28719,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28720,1,0.7,0.11,0,0,15,1,0,138,1,1.1,0.9
28721,1,1.41,0.06,0,0,15,1,0,138,1,1.1,0.9
28722,1,3.32,0.04,0,0,15,1,0,138,1,1.1,0.9
28723,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28724,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28725,1,3.32,0.63,0,0,15,1,0,138,1,1.1,0.9
28726,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28727,1,3.32,0.39,0,0,15,1,0,138,1,1.1,0.9
28728,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28729,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28730,1,0,0,0,0.00993796731721,15,1,0,138,1,1.1,0.9
28731,1,0.93,0.05,0,0,15,1,0,138,1,1.1,0.9
28732,1,28.3,3.51,0,0,15,1,0,138,1,1.1,0.9
28733,1,28.3,3.73,0,0,15,1,0,138,1,1.1,0.9
28734,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28735,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28736,1,28.3,2,0,0,15,1,0,345,1,1.1,0.9
28737,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28738,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28739,1,28.3,2.03,0,0,15,1,0,138,1,1.1,0.9
28740,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28741,1,21.19,1.09,0,0,15,1,0,138,1,1.1,0.9
28742,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28743,1,21.19,2.15,0,0,15,1,0,138,1,1.1,0.9
28744,1,21.19,3.55,0,0,15,1,0,138,1,1.1,0.9
28745,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28746,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28747,1,21.19,1.24,0,0,15,1,0,345,1,1.1,0.9
28748,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28749,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28750,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28751,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28752,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28753,1,0.71,0.05,0,0,15,1,0,138,1,1.1,0.9
28754,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28755,1,0.71,0.08,0,0,15,1,0,138,1,1.1,0.9
28756,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28757,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28758,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28759,1,0.67,0.17,0,0,15,1,0,138,1,1.1,0.9
28760,1,4.19,1.17,0,0,15,1,0,138,1,1.1,0.9
28761,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28762,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28763,1,4.19,0.57,0,0,15,1,0,345,1,1.1,0.9
28764,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28765,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28766,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28767,1,4.19,1.44,0,0,15,1,0,138,1,1.1,0.9
28768,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28769,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28770,1,26.66,4.4,0,0,15,1,0,138,1,1.1,0.9
28771,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28772,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28773,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28774,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28775,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28776,1,26.66,1.1,0,0,15,1,0,345,1,1.1,0.9
28777,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28778,1,26.66,0.49,0,0,15,1,0,138,1,1.1,0.9
28779,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28780,1,26.66,3.85,0,0,15,1,0,138,1,1.1,0.9
28781,1,26.66,1.48,0,0,15,1,0,138,1,1.1,0.9
28782,1,0.36,0.05,0,-18.1156571736,15,1,0,138,1,1.1,0.9
28783,1,0.53,0.05,0,-16.2954010094,15,1,0,138,1,1.1,0.9
28784,1,1.13,0.26,0,0,15,1,0,138,1,1.1,0.9
28785,1,11.8,0.91,0,0,15,1,0,138,1,1.1,0.9
28786,1,11.8,1.26,0,0,15,1,0,138,1,1.1,0.9
28787,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28788,1,11.8,0.23,0,0,15,1,0,138,1,1.1,0.9
28789,1,2.59,0.26,0,0,15,1,0,138,1,1.1,0.9
28790,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28791,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28792,1,2.59,0.75,0,0,15,1,0,138,1,1.1,0.9
28793,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28794,1,2.59,0.71,0,0,15,1,0,138,1,1.1,0.9
28795,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28796,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28797,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28798,1,10.46,2.28,0,0,15,1,0,138,1,1.1,0.9
28799,1,10.46,2.25,0,0,15,1,0,138,1,1.1,0.9
28800,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28801,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28802,1,10.14,0.37,0,0,15,1,0,345,1,1.1,0.9
28803,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28804,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28805,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28806,1,1.04,0.09,0,0,15,1,0,138,1,1.1,0.9
28807,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28808,1,2.08,0.24,0,0,15,1,0,138,1,1.1,0.9
28809,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28810,1,1.33,0.16,0,0,15,1,0,138,1,1.1,0.9
28811,1,2.93,0.53,0,0,15,1,0,138,1,1.1,0.9
28812,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28813,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28814,1,0.81,0.25,0,0,15,1,0,138,1,1.1,0.9
28815,1,1.22,0.36,0,0,15,1,0,138,1,1.1,0.9
28816,1,1.49,0.17,0,0,15,1,0,138,1,1.1,0.9
28817,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28818,1,2.03,0.23,0,0,15,1,0,138,1,1.1,0.9
28819,1,1.32,0.08,0,0,15,1,0,138,1,1.1,0.9
28820,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28821,1,0.66,0.08,0,0,15,1,0,138,1,1.1,0.9
28822,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28823,1,1.96,0.24,0,0,15,1,0,138,1,1.1,0.9
28824,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28825,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28826,1,3.82,0.39,0,0,15,1,0,138,1,1.1,0.9
28827,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28828,1,1.96,0.55,0,0,15,1,0,138,1,1.1,0.9
28829,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28830,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28831,1,1.8,0.09,0,0,15,1,0,138,1,1.1,0.9
28832,1,2.04,0.53,0,0,15,1,0,138,1,1.1,0.9
28833,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28834,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28835,1,0.22,0.01,0,0,15,1,0,138,1,1.1,0.9
28836,1,0.36,0.04,0,0,15,1,0,138,1,1.1,0.9
28837,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28838,1,0.72,0.09,0,0,15,1,0,138,1,1.1,0.9
28839,1,0.69,0.15,0,0,15,1,0,138,1,1.1,0.9
28840,1,0.37,0.03,0,-18.678156511,15,1,0,138,1,1.1,0.9
28841,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28842,1,0.37,0.05,0,0,15,1,0,138,1,1.1,0.9
28843,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28844,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28845,1,0.11,0.02,0,0,15,1,0,138,1,1.1,0.9
28846,1,0.97,0.12,0,0,15,1,0,138,1,1.1,0.9
28847,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28848,1,1.94,0.37,0,0,15,1,0,138,1,1.1,0.9
28849,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28850,1,3.68,0.26,0,0,15,1,0,138,1,1.1,0.9
28851,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28852,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28853,1,3.68,0.53,0,0,15,1,0,138,1,1.1,0.9
28854,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28855,1,3.68,0.76,0,0,15,1,0,138,1,1.1,0.9
28856,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28857,1,0.61,0.1,0,0,15,1,0,138,1,1.1,0.9
28858,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28859,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28860,1,1.08,0.04,0,0,15,1,0,138,1,1.1,0.9
28861,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28862,1,2.43,0.29,0,-10.1153418453,15,1,0,138,1,1.1,0.9
28863,1,2.56,0.66,0,0,15,1,0,138,1,1.1,0.9
28864,1,2.43,0.36,0,0,15,1,0,138,1,1.1,0.9
28865,1,0.24,0.05,0,0,15,1,0,138,1,1.1,0.9
28866,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28867,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28868,1,9.21,0.53,0,0,15,1,0,138,1,1.1,0.9
28869,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28870,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28871,1,8.33,0.67,0,0,15,1,0,138,1,1.1,0.9
28872,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28873,1,8.33,1.24,0,-26.5546718735,15,1,0,138,1,1.1,0.9
28874,1,0.5,0.06,0,0,15,1,0,138,1,1.1,0.9
28875,1,0.99,0.14,0,0,15,1,0,138,1,1.1,0.9
28876,1,0.66,0.07,0,0,15,1,0,138,1,1.1,0.9
28877,1,3.32,0.35,0,0,15,1,0,138,1,1.1,0.9
28878,1,3.32,0.18,0,0,15,1,0,138,1,1.1,0.9
28879,1,3.32,0.47,0,0,15,1,0,138,1,1.1,0.9
28880,1,0.43,0.09,0,0,15,1,0,138,1,1.1,0.9
28881,1,0,0,0,-16.4087184267,15,1,0,138,1,1.1,0.9
28882,1,0.85,0.11,0,0,15,1,0,138,1,1.1,0.9
28883,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28884,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28885,1,1.53,0.04,0,0,15,1,0,138,1,1.1,0.9
28886,1,1.67,0.06,0,0,15,1,0,138,1,1.1,0.9
28887,1,1.67,0.25,0,0,15,1,0,138,1,1.1,0.9
28888,1,0.51,0.05,0,0,15,1,0,138,1,1.1,0.9
28889,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28890,1,1.08,0.09,0,0,15,1,0,138,1,1.1,0.9
28891,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28892,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28893,1,0.92,0.13,0,0,15,1,0,138,1,1.1,0.9
28894,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28895,1,0.45,0.04,0,0,15,1,0,138,1,1.1,0.9
28896,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28897,1,0.93,0.07,0,0,15,1,0,138,1,1.1,0.9
28898,1,1.75,0.36,0,0,15,1,0,138,1,1.1,0.9
28899,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28900,1,13.48,2.81,0,0,15,1,0,138,1,1.1,0.9
28901,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28902,1,13.48,0.52,0,0,15,1,0,138,1,1.1,0.9
28903,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28904,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28905,1,13.48,0.57,0,0,15,1,0,138,1,1.1,0.9
28906,1,1.33,0.06,0,0,15,1,0,138,1,1.1,0.9
28907,1,0.8,0.18,0,0,15,1,0,138,1,1.1,0.9
28908,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28909,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28910,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28911,1,0.47,0.08,0,0,15,1,0,138,1,1.1,0.9
28912,1,2.19,0.28,0,0,15,1,0,138,1,1.1,0.9
28913,1,1.1,0.16,0,0,15,1,0,138,1,1.1,0.9
28914,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28915,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28916,1,3.71,0.57,0,0,15,1,0,138,1,1.1,0.9
28917,1,3.71,0.14,0,0,15,1,0,138,1,1.1,0.9
28918,1,3.71,1.13,0,0,15,1,0,138,1,1.1,0.9
28919,1,1.37,0.12,0,0,15,1,0,138,1,1.1,0.9
28920,1,1.37,0.07,0,0,15,1,0,138,1,1.1,0.9
28921,1,1.54,0.09,0,0,15,1,0,138,1,1.1,0.9
28922,1,0.06,0.01,0,0,15,1,0,138,1,1.1,0.9
28923,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28924,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28925,1,3.07,0.48,0,0,15,1,0,138,1,1.1,0.9
28926,1,6.16,0.33,0,0,15,1,0,138,1,1.1,0.9
28927,1,0.55,0.05,0,0,15,1,0,138,1,1.1,0.9
28928,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28929,1,0,0,0,-5.09130246241,15,1,0,138,1,1.1,0.9
28930,1,1.86,0.19,0,0,15,1,0,138,1,1.1,0.9
28931,1,0.44,0.05,0,0,15,1,0,138,1,1.1,0.9
28932,1,1.03,0.12,0,-31.8098576203,15,1,0,138,1,1.1,0.9
28933,1,0.59,0.13,0,0,15,1,0,138,1,1.1,0.9
28934,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28935,1,0.42,0.04,0,0,15,1,0,138,1,1.1,0.9
28936,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28937,1,0,0,0,-1.37390830692,15,1,0,138,1,1.1,0.9
28938,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28939,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28940,1,1.26,0.05,0,0,15,1,0,138,1,1.1,0.9
28941,1,1.73,0.12,0,-5.01141356022,15,1,0,138,1,1.1,0.9
28942,1,0.96,0.1,0,1.5135664065,15,1,0,138,1,1.1,0.9
28943,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28944,1,0.4,0.1,0,0,15,1,0,138,1,1.1,0.9
28945,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28946,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28947,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28948,1,0.83,0.11,0,0,15,1,0,138,1,1.1,0.9
28949,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28950,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28951,1,0,0,0,-2.7290982829,15,1,0,138,1,1.1,0.9
28952,1,0.82,0.2,0,0,15,1,0,138,1,1.1,0.9
28953,1,0.75,0.09,0,0,15,1,0,138,1,1.1,0.9
28954,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28955,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28956,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28957,1,1.33,0.16,0,0,15,1,0,138,1,1.1,0.9
28958,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28959,1,2.67,0.27,0,0,15,1,0,138,1,1.1,0.9
28960,1,0.71,0.09,0,0,15,1,0,138,1,1.1,0.9
28961,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28962,1,0.64,0.07,0,0,15,1,0,138,1,1.1,0.9
28963,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28964,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28965,1,1.41,0.26,0,0,15,1,0,138,1,1.1,0.9
28966,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28967,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28968,1,1.6,0.3,0,0,15,1,0,138,1,1.1,0.9
28969,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28970,1,0.62,0.08,0,0,15,1,0,138,1,1.1,0.9
28971,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28972,1,0.9,0.05,0,0,15,1,0,138,1,1.1,0.9
28973,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28974,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28975,1,12.02,2.69,0,0,15,1,0,138,1,1.1,0.9
28976,1,12.02,1.24,0,0,15,1,0,138,1,1.1,0.9
28977,1,0,0,0,-20.7075620359,15,1,0,345,1,1.1,0.9
28978,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28979,1,12.57,2.13,0,0,15,1,0,345,1,1.1,0.9
28980,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28981,1,0,0,0,0,15,1,0,345,1,1.1,0.9
28982,1,1.9,0.28,0,0,15,1,0,138,1,1.1,0.9
28983,1,1.9,0.24,0,0,15,1,0,138,1,1.1,0.9
28984,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28985,1,1.9,0.54,0,0,15,1,0,138,1,1.1,0.9
28986,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28987,1,0.59,0.02,0,0,15,1,0,138,1,1.1,0.9
28988,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28989,1,1.47,0.22,0,0,15,1,0,138,1,1.1,0.9
28990,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28991,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28992,1,0.83,0.17,0,0,15,1,0,138,1,1.1,0.9
28993,1,0.67,0.07,0,-5.52842692107,15,1,0,138,1,1.1,0.9
28994,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28995,1,1.83,0.12,0,0,15,1,0,138,1,1.1,0.9
28996,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28997,1,0,0,0,0,15,1,0,138,1,1.1,0.9
28998,1,2.16,0.12,0,0,15,1,0,138,1,1.1,0.9
28999,1,1.83,0.48,0,0,15,1,0,138,1,1.1,0.9
29000,1,23.95,6.19,0,0,15,1,0,138,1,1.1,0.9
29001,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29002,1,23.95,3.22,0,0,15,1,0,138,1,1.1,0.9
29003,1,23.95,2.19,0,0,15,1,0,138,1,1.1,0.9
29004,1,23.95,1.31,0,0,15,1,0,138,1,1.1,0.9
29005,1,2.65,0.16,0,0,15,1,0,138,1,1.1,0.9
29006,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29007,1,0.95,0.12,0,0,15,1,0,138,1,1.1,0.9
29008,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29009,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29010,1,1.94,0.23,0,0,15,1,0,138,1,1.1,0.9
29011,1,1.78,0.2,0,0,15,1,0,138,1,1.1,0.9
29012,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29013,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29014,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29015,1,1.66,0.28,0,0,15,1,0,138,1,1.1,0.9
29016,1,1.65,0.06,0,0.0391879983203,15,1,0,138,1,1.1,0.9
29017,1,1.65,0.18,0,-1.83597682676,15,1,0,138,1,1.1,0.9
29018,1,1.65,0.15,0,-25.2197021188,15,1,0,138,1,1.1,0.9
29019,1,20.76,1.59,0,0,15,1,0,138,1,1.1,0.9
29020,1,0,0,0,-0.000152554802661,15,1,0,138,1,1.1,0.9
29021,1,20.76,1.45,0,0,15,1,0,138,1,1.1,0.9
29022,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29023,1,20.76,3.57,0,0,15,1,0,138,1,1.1,0.9
29024,1,0,0,0,-69.7418463858,15,1,0,345,1,1.1,0.9
29025,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29026,1,20.76,0.09,0,0,15,1,0,345,1,1.1,0.9
29027,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29028,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29029,1,13.8,1.18,0,0,15,1,0,138,1,1.1,0.9
29030,1,13.8,2.07,0,0,15,1,0,138,1,1.1,0.9
29031,1,13.8,5.69,0,0,15,1,0,138,1,1.1,0.9
29032,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29033,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29034,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29035,1,13.8,0.16,0,0,15,1,0,138,1,1.1,0.9
29036,1,1.81,0.06,0,0,15,1,0,138,1,1.1,0.9
29037,1,1.81,0.26,0,0,15,1,0,138,1,1.1,0.9
29038,1,1.81,0.29,0,0,15,1,0,138,1,1.1,0.9
29039,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29040,1,0.69,0.2,0,0,15,1,0,138,1,1.1,0.9
29041,1,1.67,0.07,0,0,15,1,0,138,1,1.1,0.9
29042,1,1.67,0.29,0,0,15,1,0,138,1,1.1,0.9
29043,1,1.67,0.28,0,0,15,1,0,138,1,1.1,0.9
29044,1,0.8,0.24,0,0,15,1,0,138,1,1.1,0.9
29045,1,1.91,0.2,0,0,15,1,0,138,1,1.1,0.9
29046,1,14.48,2.09,0,0,15,1,0,138,1,1.1,0.9
29047,1,14.48,1.06,0,0,15,1,0,138,1,1.1,0.9
29048,1,14.48,2.23,0,0,15,1,0,138,1,1.1,0.9
29049,1,23.86,6.9,0,0,15,1,0,138,1,1.1,0.9
29050,1,25.19,2.56,0,0,15,1,0,138,1,1.1,0.9
29051,1,0,0,0,-81.0699383328,15,1,0,345,1,1.1,0.9
29052,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29053,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29054,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29055,1,25.2,2.63,0,0,15,1,0,345,1,1.1,0.9
29056,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29057,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29058,1,24.79,3.47,0,0,15,1,0,138,1,1.1,0.9
29059,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29060,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29061,1,21.18,3.9,0,0,15,1,0,138,1,1.1,0.9
29062,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29063,1,21.18,2.95,0,0,15,1,0,138,1,1.1,0.9
29064,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29065,1,21.18,0.22,0,0,15,1,0,138,1,1.1,0.9
29066,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29067,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29068,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29069,1,22.51,8.37,0,0,15,1,0,138,1,1.1,0.9
29070,1,0.78,0.17,0,-14.930783145,15,1,0,138,1,1.1,0.9
29071,1,8.81,1.31,0,0,15,1,0,138,1,1.1,0.9
29072,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29073,1,4.4,1.19,0,0,15,1,0,138,1,1.1,0.9
29074,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29075,1,1.12,0.23,0,0,15,1,0,138,1,1.1,0.9
29076,1,3.99,0.7,0,0,15,1,0,138,1,1.1,0.9
29077,1,3.99,0.06,0,0,15,1,0,138,1,1.1,0.9
29078,1,3.99,0.73,0,0,15,1,0,138,1,1.1,0.9
29079,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29080,1,1.82,0.41,0,0,15,1,0,138,1,1.1,0.9
29081,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29082,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29083,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29084,1,1.82,0.24,0,0,15,1,0,138,1,1.1,0.9
29085,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29086,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29087,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29088,1,1.82,0.1,0,0,15,1,0,138,1,1.1,0.9
29089,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29090,1,1.06,0.23,0,0,15,1,0,138,1,1.1,0.9
29091,1,3.48,0.52,0,0,15,1,0,138,1,1.1,0.9
29092,1,3.73,0.75,0,0,15,1,0,138,1,1.1,0.9
29093,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29094,1,3.4,0.26,0,0,15,1,0,138,1,1.1,0.9
29095,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29096,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29097,1,0.74,0.15,0,0,15,1,0,138,1,1.1,0.9
29098,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29099,1,0.74,0.12,0,0,15,1,0,138,1,1.1,0.9
29100,1,0.74,0.27,0,0,15,1,0,138,1,1.1,0.9
29101,1,0.43,0.02,0,0,15,1,0,138,1,1.1,0.9
29102,1,0.86,0.15,0,0,15,1,0,138,1,1.1,0.9
29103,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29104,1,1.8,0.48,0,0,15,1,0,138,1,1.1,0.9
29105,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29106,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29107,1,0,0,0,0.0744617133283,15,1,0,138,1,1.1,0.9
29108,1,1.31,0.13,0,0,15,1,0,138,1,1.1,0.9
29109,1,2.6,0.38,0,0,15,1,0,138,1,1.1,0.9
29110,1,2.17,0.41,0,0,15,1,0,138,1,1.1,0.9
29111,1,2.17,0.23,0,0,15,1,0,138,1,1.1,0.9
29112,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29113,1,2.17,0.71,0,0,15,1,0,138,1,1.1,0.9
29114,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29115,1,0.99,0.13,0,0,15,1,0,138,1,1.1,0.9
29116,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29117,1,0.5,0.04,0,0,15,1,0,138,1,1.1,0.9
29118,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29119,1,0.63,0.08,0,0,15,1,0,138,1,1.1,0.9
29120,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29121,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29122,1,1.25,0.07,0,0,15,1,0,138,1,1.1,0.9
29123,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29124,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29125,1,1.12,0.11,0,0,15,1,0,138,1,1.1,0.9
29126,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29127,1,0.58,0.1,0,0,15,1,0,138,1,1.1,0.9
29128,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29129,1,3.87,1.17,0,0,15,1,0,138,1,1.1,0.9
29130,1,3.87,0.78,0,0,15,1,0,138,1,1.1,0.9
29131,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29132,1,3.87,0.58,0,0,15,1,0,138,1,1.1,0.9
29133,1,1.85,0.49,0,0,15,1,0,138,1,1.1,0.9
29134,1,0,0,0,-9.16683245225,15,1,0,138,1,1.1,0.9
29135,1,1.85,0.01,0,0,15,1,0,138,1,1.1,0.9
29136,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29137,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29138,1,1.85,0.05,0,0,15,1,0,138,1,1.1,0.9
29139,1,7.2,0.36,0,0,15,1,0,138,1,1.1,0.9
29140,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29141,1,7.2,0.22,0,0,15,1,0,138,1,1.1,0.9
29142,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29143,1,7.2,1.88,0,0,15,1,0,138,1,1.1,0.9
29144,1,2.25,0.33,0,0,15,1,0,138,1,1.1,0.9
29145,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29146,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29147,1,1.85,0.33,0,0,15,1,0,138,1,1.1,0.9
29148,1,1.2,0.17,0,0,15,1,0,138,1,1.1,0.9
29149,1,1.54,0.2,0,0,15,1,0,138,1,1.1,0.9
29150,1,1.38,0.4,0,0,15,1,0,138,1,1.1,0.9
29151,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29152,1,3.94,0.59,0,0,15,1,0,138,1,1.1,0.9
29153,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29154,1,3.55,0.62,0,0,15,1,0,138,1,1.1,0.9
29155,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29156,1,3.55,0.19,0,0,15,1,0,138,1,1.1,0.9
29157,1,18.02,2.6,0,0,15,1,0,138,1,1.1,0.9
29158,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29159,1,18.02,3.57,0,0,15,1,0,138,1,1.1,0.9
29160,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29161,1,18.02,3.2,0,0,15,1,0,138,1,1.1,0.9
29162,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29163,1,18.03,0.87,0,0,15,1,0,138,1,1.1,0.9
29164,1,0.75,0.1,0,0,15,1,0,138,1,1.1,0.9
29165,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29166,1,0.75,0.02,0,0,15,1,0,138,1,1.1,0.9
29167,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29168,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29169,1,0.85,0.1,0,0,15,1,0,138,1,1.1,0.9
29170,1,1.09,0.11,0,-0.864788097158,15,1,0,138,1,1.1,0.9
29171,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29172,1,0.64,0.1,0,0,15,1,0,138,1,1.1,0.9
29173,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29174,1,5.37,0.6,0,0,15,1,0,138,1,1.1,0.9
29175,1,4.76,0.82,0,0,15,1,0,138,1,1.1,0.9
29176,1,4.78,0.56,0,0,15,1,0,138,1,1.1,0.9
29177,1,0.62,0.14,0,0,15,1,0,138,1,1.1,0.9
29178,1,0.61,0.05,0,-40.0199584699,15,1,0,138,1,1.1,0.9
29179,1,0.57,0.05,0,0,15,1,0,138,1,1.1,0.9
29180,1,1.96,0.15,0,0,15,1,0,138,1,1.1,0.9
29181,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29182,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29183,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29184,1,1.96,0.19,0,0,15,1,0,138,1,1.1,0.9
29185,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29186,1,1.96,0.56,0,0,15,1,0,138,1,1.1,0.9
29187,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29188,1,1.92,0.36,0,0,15,1,0,138,1,1.1,0.9
29189,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29190,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29191,1,1.92,0.13,0,0,15,1,0,138,1,1.1,0.9
29192,1,1.92,0.12,0,0,15,1,0,138,1,1.1,0.9
29193,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29194,1,0.86,0.1,0,0,15,1,0,138,1,1.1,0.9
29195,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29196,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29197,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29198,1,1.5,0.09,0,0,15,1,0,138,1,1.1,0.9
29199,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29200,1,1.5,0.45,0,0,15,1,0,138,1,1.1,0.9
29201,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29202,1,1.5,0.16,0,0,15,1,0,138,1,1.1,0.9
29203,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29204,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29205,1,1.93,0.39,0,0,15,1,0,138,1,1.1,0.9
29206,1,0.87,0.07,0,0,15,1,0,138,1,1.1,0.9
29207,1,3.61,0.34,0,0,15,1,0,138,1,1.1,0.9
29208,1,3.61,0.34,0,0,15,1,0,138,1,1.1,0.9
29209,1,3.61,0.7,0,0,15,1,0,138,1,1.1,0.9
29210,1,0,0,0,-116.479686024,15,1,0,345,1,1.1,0.9
29211,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29212,1,22.22,0.74,0,0,15,1,0,345,1,1.1,0.9
29213,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29214,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29215,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29216,1,21.75,0.46,0,0,15,1,0,138,1,1.1,0.9
29217,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29218,1,22.22,7.51,0,0,15,1,0,138,1,1.1,0.9
29219,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29220,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29221,1,21.73,4.27,0,0,15,1,0,138,1,1.1,0.9
29222,1,1.92,0.3,0,0,15,1,0,138,1,1.1,0.9
29223,1,1.57,0.21,0,0,15,1,0,138,1,1.1,0.9
29224,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29225,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29226,1,0.9,0.14,0,0,15,1,0,138,1,1.1,0.9
29227,1,1.4,0.08,0,0,15,1,0,138,1,1.1,0.9
29228,1,1.4,0.29,0,0,15,1,0,138,1,1.1,0.9
29229,1,1.61,0.02,0,0,15,1,0,138,1,1.1,0.9
29230,1,0.76,0.1,0,0,15,1,0,138,1,1.1,0.9
29231,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29232,1,0.7,0.22,0,0,15,1,0,138,1,1.1,0.9
29233,1,0.35,0.06,0,0,15,1,0,138,1,1.1,0.9
29234,1,2.77,0.24,0,0,15,1,0,138,1,1.1,0.9
29235,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29236,1,5.66,0.61,0,0,15,1,0,138,1,1.1,0.9
29237,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29238,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29239,1,25.15,2.77,0,0,15,1,0,138,1,1.1,0.9
29240,1,25.15,3.06,0,0,15,1,0,138,1,1.1,0.9
29241,1,25.24,0.48,0,0,15,1,0,138,1,1.1,0.9
29242,1,25.15,1.92,0,0,15,1,0,138,1,1.1,0.9
29243,1,4.9,0.67,0,0,15,1,0,138,1,1.1,0.9
29244,1,4.9,0.65,0,0,15,1,0,138,1,1.1,0.9
29245,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29246,1,4.9,0.48,0,0,15,1,0,138,1,1.1,0.9
29247,1,0.65,0.03,0,0,15,1,0,138,1,1.1,0.9
29248,1,1.14,0.12,0,0,15,1,0,138,1,1.1,0.9
29249,1,2.1,0.33,0,0,15,1,0,138,1,1.1,0.9
29250,1,2.6,0.17,0,0,15,1,0,138,1,1.1,0.9
29251,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29252,1,1.31,0.37,0,0,15,1,0,138,1,1.1,0.9
29253,1,0.77,0.13,0,-33.2157175045,15,1,0,138,1,1.1,0.9
29254,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29255,1,1.43,0.12,0,0,15,1,0,138,1,1.1,0.9
29256,1,0.39,0.09,0,-0.000462747383508,15,1,0,138,1,1.1,0.9
29257,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29258,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29259,1,5.84,0.58,0,0,15,1,0,138,1,1.1,0.9
29260,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29261,1,5.84,1.08,0,0,15,1,0,138,1,1.1,0.9
29262,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29263,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29264,1,5.84,0.79,0,0,15,1,0,138,1,1.1,0.9
29265,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29266,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29267,1,0.64,0.12,0,0,15,1,0,138,1,1.1,0.9
29268,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29269,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29270,1,0.77,0.06,0,0,15,1,0,138,1,1.1,0.9
29271,1,1.53,0.45,0,0,15,1,0,138,1,1.1,0.9
29272,1,7.88,0.33,0,-180.456359719,15,1,0,138,1,1.1,0.9
29273,1,0,0,0,-43.8844836257,15,1,0,138,1,1.1,0.9
29274,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29275,1,7.88,0.49,0,0,15,1,0,138,1,1.1,0.9
29276,1,0.09,0.03,0,0,15,1,0,138,1,1.1,0.9
29277,1,0,0,0,177.41321779,15,1,0,345,1,1.1,0.9
29278,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29279,1,7.88,0.3,0,0,15,1,0,345,1,1.1,0.9
29280,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29281,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29282,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29283,1,1.63,0.3,0,0,15,1,0,138,1,1.1,0.9
29284,1,0.65,0.16,0,0,15,1,0,138,1,1.1,0.9
29285,1,0.61,0.14,0,0,15,1,0,138,1,1.1,0.9
29286,1,0.76,0.04,0,0,15,1,0,138,1,1.1,0.9
29287,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29288,1,0.95,0.21,0,9.11627747531,15,1,0,138,1,1.1,0.9
29289,1,0.7,0.1,0,0,15,1,0,138,1,1.1,0.9
29290,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29291,1,7.96,1.5,0,0,15,1,0,138,1,1.1,0.9
29292,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29293,1,7.96,0.36,0,0,15,1,0,138,1,1.1,0.9
29294,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29295,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29296,1,7.96,1.73,0,0,15,1,0,138,1,1.1,0.9
29297,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29298,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29299,1,9.05,1.39,0,0,15,1,0,138,1,1.1,0.9
29300,1,9.05,1.24,0,-22.5200593991,15,1,0,138,1,1.1,0.9
29301,1,9.05,0.31,0,0,15,1,0,138,1,1.1,0.9
29302,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29303,1,0.86,0.07,0,0,15,1,0,138,1,1.1,0.9
29304,1,0.86,0.1,0,0,15,1,0,138,1,1.1,0.9
29305,1,0.86,0.05,0,0,15,1,0,138,1,1.1,0.9
29306,1,0.77,0.05,0,0,15,1,0,138,1,1.1,0.9
29307,1,0.77,0.09,0,-30.2607491651,15,1,0,138,1,1.1,0.9
29308,1,0.77,0.12,0,0,15,1,0,138,1,1.1,0.9
29309,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29310,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29311,1,0.82,0.11,0,0,15,1,0,138,1,1.1,0.9
29312,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29313,1,0.62,0.07,0,0,15,1,0,138,1,1.1,0.9
29314,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29315,1,0.96,0.1,0,0,15,1,0,138,1,1.1,0.9
29316,1,0,0,0,-16.375426336,15,1,0,138,1,1.1,0.9
29317,1,0.37,0.08,0,0,15,1,0,138,1,1.1,0.9
29318,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29319,1,0.26,0.04,0,-36.4999841685,15,1,0,138,1,1.1,0.9
29320,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29321,1,1.42,0.15,0,0,15,1,0,138,1,1.1,0.9
29322,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29323,1,0,0,0,-21.5919942508,15,1,0,138,1,1.1,0.9
29324,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29325,1,1.97,0.3,0,0,15,1,0,138,1,1.1,0.9
29326,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29327,1,1.56,0.1,0,0,15,1,0,138,1,1.1,0.9
29328,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29329,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29330,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29331,1,1.56,0.2,0,0,15,1,0,138,1,1.1,0.9
29332,1,6.01,1.18,0,0,15,1,0,138,1,1.1,0.9
29333,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29334,1,0.79,0.09,0,0,15,1,0,138,1,1.1,0.9
29335,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29336,1,3.04,0.73,0,0,15,1,0,138,1,1.1,0.9
29337,1,1.52,0.25,0,0,15,1,0,138,1,1.1,0.9
29338,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29339,1,2.35,0.24,0,0,15,1,0,138,1,1.1,0.9
29340,1,2.35,0.43,0,0,15,1,0,138,1,1.1,0.9
29341,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29342,1,2.35,0.53,0,0,15,1,0,138,1,1.1,0.9
29343,1,7.49,0.66,0,0,15,1,0,138,1,1.1,0.9
29344,1,0,0,0,-0.68758378271,15,1,0,138,1,1.1,0.9
29345,1,7.49,0.94,0,0,15,1,0,138,1,1.1,0.9
29346,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29347,1,7.49,0.68,0,0,15,1,0,138,1,1.1,0.9
29348,1,1.52,0.16,0,0,15,1,0,138,1,1.1,0.9
29349,1,1.15,0.17,0,0,15,1,0,138,1,1.1,0.9
29350,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29351,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29352,1,0.39,0.05,0,0,15,1,0,138,1,1.1,0.9
29353,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29354,1,13.46,3.63,0,0,15,1,0,138,1,1.1,0.9
29355,1,13.64,0.3,0,0,15,1,0,138,1,1.1,0.9
29356,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29357,1,13.46,1.88,0,0,15,1,0,138,1,1.1,0.9
29358,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29359,1,13.64,0.84,0,0,15,1,0,138,1,1.1,0.9
29360,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29361,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29362,1,11.85,1.79,0,0,15,1,0,138,1,1.1,0.9
29363,1,11.85,1.2,0,0,15,1,0,138,1,1.1,0.9
29364,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29365,1,0,0,0,-0.409056252636,15,1,0,138,1,1.1,0.9
29366,1,11.85,0.35,0,0,15,1,0,138,1,1.1,0.9
29367,1,12.03,2.82,0,0,15,1,0,138,1,1.1,0.9
29368,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29369,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29370,1,1.95,0.23,0,0,15,1,0,138,1,1.1,0.9
29371,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29372,1,0.71,0.03,0,0,15,1,0,138,1,1.1,0.9
29373,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29374,1,5.05,0.88,0,0,15,1,0,138,1,1.1,0.9
29375,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29376,1,5.05,0.24,0,0,15,1,0,138,1,1.1,0.9
29377,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29378,1,5.05,0.19,0,0,15,1,0,138,1,1.1,0.9
29379,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29380,1,0.27,0.02,0,0,15,1,0,138,1,1.1,0.9
29381,1,0.48,0.11,0,0,15,1,0,138,1,1.1,0.9
29382,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29383,1,0.27,0.02,0,0,15,1,0,138,1,1.1,0.9
29384,1,3.12,0.57,0,0,15,1,0,138,1,1.1,0.9
29385,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29386,1,3.12,0.61,0,0,15,1,0,138,1,1.1,0.9
29387,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29388,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29389,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29390,1,3.12,0.49,0,0,15,1,0,138,1,1.1,0.9
29391,1,22.63,1.48,0,0,15,1,0,138,1,1.1,0.9
29392,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29393,1,22.63,3.25,0,0,15,1,0,138,1,1.1,0.9
29394,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29395,1,22.63,3.38,0,0,15,1,0,138,1,1.1,0.9
29396,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29397,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29398,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29399,1,22.63,3.76,0,0,15,1,0,138,1,1.1,0.9
29400,1,5.31,1.77,0,-4.1854926083,15,1,0,138,1,1.1,0.9
29401,1,5.31,0.22,0,0,15,1,0,138,1,1.1,0.9
29402,1,5.31,0.33,0,0,15,1,0,138,1,1.1,0.9
29403,1,9.38,0.7,0,0,15,1,0,138,1,1.1,0.9
29404,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29405,1,8.74,1.89,0,0,15,1,0,138,1,1.1,0.9
29406,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29407,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29408,1,8.74,1.38,0,0,15,1,0,138,1,1.1,0.9
29409,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29410,1,2.33,0.16,0,0,15,1,0,138,1,1.1,0.9
29411,1,2.31,0.16,0,0,15,1,0,138,1,1.1,0.9
29412,1,2.33,0.27,0,0,15,1,0,138,1,1.1,0.9
29413,1,13.09,2.33,0,0,15,1,0,138,1,1.1,0.9
29414,1,13.09,0.77,0,0,15,1,0,138,1,1.1,0.9
29415,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29416,1,13.09,2.64,0,0,15,1,0,138,1,1.1,0.9
29417,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29418,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29419,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29420,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29421,1,13.09,0.49,0,0,15,1,0,345,1,1.1,0.9
29422,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29423,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29424,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29425,1,3.52,1,0,0,15,1,0,138,1,1.1,0.9
29426,1,6.63,0.64,0,0,15,1,0,138,1,1.1,0.9
29427,1,9.46,1.24,0,0,15,1,0,138,1,1.1,0.9
29428,1,6.63,1.07,0,0,15,1,0,138,1,1.1,0.9
29429,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29430,1,15.24,1.26,0,0,15,1,0,138,1,1.1,0.9
29431,1,14.17,0.29,0,0,15,1,0,138,1,1.1,0.9
29432,1,14.17,1.26,0,0,15,1,0,138,1,1.1,0.9
29433,1,9.74,2.16,0,0,15,1,0,138,1,1.1,0.9
29434,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29435,1,9.74,0.86,0,0,15,1,0,138,1,1.1,0.9
29436,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29437,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29438,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29439,1,9.74,0.46,0,0,15,1,0,138,1,1.1,0.9
29440,1,0.35,0.06,0,0,15,1,0,138,1,1.1,0.9
29441,1,2.92,0.5,0,0,15,1,0,138,1,1.1,0.9
29442,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29443,1,2.53,0.28,0,0,15,1,0,138,1,1.1,0.9
29444,1,2.37,0.68,0,0,15,1,0,138,1,1.1,0.9
29445,1,1.62,0.23,0,0,15,1,0,138,1,1.1,0.9
29446,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29447,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29448,1,3.24,0.24,0,0,15,1,0,138,1,1.1,0.9
29449,1,11.86,2.37,0,0,15,1,0,138,1,1.1,0.9
29450,1,11.86,1.77,0,0,15,1,0,138,1,1.1,0.9
29451,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29452,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29453,1,11.86,2.18,0,0,15,1,0,138,1,1.1,0.9
29454,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29455,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29456,1,1.84,0.46,0,4.57888744519,15,1,0,138,1,1.1,0.9
29457,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29458,1,2.18,0.16,0,0,15,1,0,138,1,1.1,0.9
29459,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29460,1,2.18,0.3,0,-6.7151234382,15,1,0,138,1,1.1,0.9
29461,1,2.18,0.09,0,0,15,1,0,138,1,1.1,0.9
29462,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29463,1,1.67,0.1,0,-4.60972600932,15,1,0,138,1,1.1,0.9
29464,1,7.34,0.7,0,0,15,1,0,138,1,1.1,0.9
29465,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29466,1,7.34,1.04,0,0,15,1,0,138,1,1.1,0.9
29467,1,6.85,0.53,0,-2.95950489659,15,1,0,138,1,1.1,0.9
29468,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29469,1,2.44,0.04,0,0,15,1,0,138,1,1.1,0.9
29470,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29471,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29472,1,2.44,0.18,0,0,15,1,0,138,1,1.1,0.9
29473,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29474,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29475,1,0,0,0,-20.0264788323,15,1,0,138,1,1.1,0.9
29476,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29477,1,2.44,0.3,0,0,15,1,0,138,1,1.1,0.9
29478,1,3.22,0.35,0,0,15,1,0,138,1,1.1,0.9
29479,1,4.05,1.08,0,0,15,1,0,138,1,1.1,0.9
29480,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29481,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29482,1,3.22,0.82,0,0,15,1,0,138,1,1.1,0.9
29483,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29484,1,1.49,0.07,0,0,15,1,0,138,1,1.1,0.9
29485,1,1.09,0.16,0,5.01997933844,15,1,0,138,1,1.1,0.9
29486,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29487,1,31.3,1.66,0,0,15,1,0,138,1,1.1,0.9
29488,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29489,1,31.3,1.45,0,0,15,1,0,138,1,1.1,0.9
29490,1,31.3,0.37,0,0,15,1,0,138,1,1.1,0.9
29491,1,31.3,6.5,0,0,15,1,0,138,1,1.1,0.9
29492,1,31.3,8.61,0,0,15,1,0,138,1,1.1,0.9
29493,1,2.59,0.24,0,0,15,1,0,138,1,1.1,0.9
29494,1,1.58,0.26,0,0,15,1,0,138,1,1.1,0.9
29495,1,3.16,0.33,0,0,15,1,0,138,1,1.1,0.9
29496,1,12.34,1.68,0,0,15,1,0,138,1,1.1,0.9
29497,1,12.34,2,0,0,15,1,0,138,1,1.1,0.9
29498,1,12.34,2.18,0,0,15,1,0,138,1,1.1,0.9
29499,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29500,1,1.76,0.2,0,0,15,1,0,138,1,1.1,0.9
29501,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29502,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29503,1,1.76,0.08,0,0,15,1,0,138,1,1.1,0.9
29504,1,1.76,0.28,0,0,15,1,0,138,1,1.1,0.9
29505,1,2.43,0.16,0,0,15,1,0,138,1,1.1,0.9
29506,1,1.37,0.05,0,0,15,1,0,138,1,1.1,0.9
29507,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29508,1,1.33,0.11,0,0,15,1,0,138,1,1.1,0.9
29509,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29510,1,2.65,0.42,0,0,15,1,0,138,1,1.1,0.9
29511,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29512,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29513,1,1.29,0.3,0,0,15,1,0,138,1,1.1,0.9
29514,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29515,1,1.04,0.24,0,0,15,1,0,138,1,1.1,0.9
29516,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29517,1,3.31,0.67,0,0,15,1,0,138,1,1.1,0.9
29518,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29519,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29520,1,3.31,0.63,0,0,15,1,0,138,1,1.1,0.9
29521,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29522,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29523,1,3.31,0.66,0,0,15,1,0,138,1,1.1,0.9
29524,1,1.51,0.21,0,0,15,1,0,138,1,1.1,0.9
29525,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29526,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29527,1,3.01,0.42,0,0,15,1,0,138,1,1.1,0.9
29528,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29529,1,1.91,0.3,0,0,15,1,0,138,1,1.1,0.9
29530,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29531,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29532,1,4.15,0.54,0,0,15,1,0,138,1,1.1,0.9
29533,1,4.15,0.31,0,-16.9099412669,15,1,0,138,1,1.1,0.9
29534,1,4.15,0.02,0,0,15,1,0,138,1,1.1,0.9
29535,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29536,1,1.56,0.39,0,0,15,1,0,138,1,1.1,0.9
29537,1,2.34,0.76,0,-19.986511055,15,1,0,138,1,1.1,0.9
29538,1,2.34,0.23,0,0,15,1,0,138,1,1.1,0.9
29539,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29540,1,2.34,0.45,0,0,15,1,0,138,1,1.1,0.9
29541,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29542,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29543,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29544,1,1.71,0.27,0,0,15,1,0,138,1,1.1,0.9
29545,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29546,1,0.85,0.18,0,0,15,1,0,138,1,1.1,0.9
29547,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29548,1,0.96,0.02,0,0,15,1,0,138,1,1.1,0.9
29549,1,0.96,0.1,0,0,15,1,0,138,1,1.1,0.9
29550,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29551,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29552,1,0.96,0.06,0,0,15,1,0,138,1,1.1,0.9
29553,1,2.98,0.3,0,19.335156889,15,1,0,138,1,1.1,0.9
29554,1,2.98,0.93,0,-19.7389723246,15,1,0,138,1,1.1,0.9
29555,1,0,0,0,-10.4923264402,15,1,0,138,1,1.1,0.9
29556,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29557,1,2.98,0.41,0,0,15,1,0,138,1,1.1,0.9
29558,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29559,1,0.8,0.08,0,0,15,1,0,138,1,1.1,0.9
29560,1,10.34,1.45,0,0,15,1,0,138,1,1.1,0.9
29561,1,10.34,1.52,0,0,15,1,0,138,1,1.1,0.9
29562,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29563,1,10.34,0.78,0,0,15,1,0,138,1,1.1,0.9
29564,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29565,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29566,1,1.52,0.43,0,-3.75847466579,15,1,0,138,1,1.1,0.9
29567,1,0,0,0,17.9022398157,15,1,0,138,1,1.1,0.9
29568,1,1.52,0.07,0,0,15,1,0,138,1,1.1,0.9
29569,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29570,1,0,0,0,-51.8925804676,15,1,0,138,1,1.1,0.9
29571,1,1.52,0.13,0,0,15,1,0,138,1,1.1,0.9
29572,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29573,1,0.68,0.13,0,0,15,1,0,138,1,1.1,0.9
29574,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29575,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29576,1,1.35,0.2,0,0,15,1,0,138,1,1.1,0.9
29577,1,3.45,0.29,0,-3.6693180889,15,1,0,138,1,1.1,0.9
29578,1,0,0,0,-3.56838600085,15,1,0,138,1,1.1,0.9
29579,1,3.45,0.84,0,0,15,1,0,138,1,1.1,0.9
29580,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29581,1,3.45,0.56,0,0,15,1,0,138,1,1.1,0.9
29582,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29583,1,0.71,0.06,0,0,15,1,0,138,1,1.1,0.9
29584,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29585,1,1.42,0.2,0,0,15,1,0,138,1,1.1,0.9
29586,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29587,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29588,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29589,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29590,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29591,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29592,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29593,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29594,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29595,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29596,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29597,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29598,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29599,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29600,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29601,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29602,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29603,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29604,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29605,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29606,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29607,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29608,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29609,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29610,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29611,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29612,2,0,0,0,0,15,1,0,22,1,1.1,0.9
29613,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29614,2,0,0,0,0,15,1,0,24,1,1.1,0.9
29615,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29616,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29617,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29618,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29619,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29620,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29621,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29622,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29623,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29624,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29625,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29626,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29627,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29628,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29629,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29630,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29631,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29632,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29633,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29634,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29635,2,0,0,0,0,15,1,0,345,1,1.1,0.9
29636,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29637,1,0,0,0,-115.935675615,15,1,0,345,1,1.1,0.9
29638,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29639,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29640,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29641,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29642,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29643,2,0,0,0,0,15,1,0,20,1,1.1,0.9
29644,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29645,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29646,2,0,0,0,0,15,1,0,22,1,1.1,0.9
29647,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29648,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29649,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29650,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29651,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29652,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29653,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29654,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29655,2,0,0,0,0,15,1,0,22,1,1.1,0.9
29656,2,0,0,0,0,15,1,0,20,1,1.1,0.9
29657,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29658,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29659,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29660,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29661,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29662,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29663,2,0,0,0,0,15,1,0,13.2,1,1.1,0.9
29664,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29665,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29666,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29667,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29668,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29669,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29670,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29671,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29672,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29673,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29674,1,0,0,0,-35.6418851843,15,1,0,138,1,1.1,0.9
29675,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29676,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29677,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29678,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29679,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29680,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29681,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29682,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29683,1,0,0,0,-86.8743001819,15,1,0,345,1,1.1,0.9
29684,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29685,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29686,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29687,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29688,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29689,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29690,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29691,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29692,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29693,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29694,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29695,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29696,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29697,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29698,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29699,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29700,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29701,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29702,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29703,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29704,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29705,2,0,0,0,0,15,1,0,20,1,1.1,0.9
29706,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29707,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29708,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29709,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29710,2,0,0,0,0,15,1,0,345,1,1.1,0.9
29711,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29712,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29713,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29714,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29715,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29716,2,0,0,0,0,15,1,0,345,1,1.1,0.9
29717,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29718,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29719,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29720,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29721,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29722,1,0,0,0,-211.757149595,15,1,0,345,1,1.1,0.9
29723,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29724,2,0,0,0,0,15,1,0,22,1,1.1,0.9
29725,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29726,2,0,0,0,0,15,1,0,24,1,1.1,0.9
29727,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29728,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29729,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29730,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29731,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29732,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29733,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29734,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29735,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29736,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29737,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29738,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29739,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29740,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29741,1,0,0,0,-162.360803496,15,1,0,345,1,1.1,0.9
29742,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29743,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29744,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29745,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29746,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29747,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29748,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29749,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29750,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29751,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29752,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29753,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29754,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29755,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29756,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29757,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29758,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29759,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29760,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29761,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29762,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29763,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29764,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29765,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29766,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29767,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29768,2,0,0,0,0,15,1,0,24,1,1.1,0.9
29769,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29770,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29771,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29772,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29773,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29774,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29775,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29776,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29777,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29778,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29779,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29780,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29781,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29782,2,0,0,0,0,15,1,0,24,1,1.1,0.9
29783,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29784,2,0,0,0,0,15,1,0,18,1,1.1,0.9
29785,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29786,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29787,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29788,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29789,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29790,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29791,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29792,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29793,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29794,2,0,0,0,0,15,1,0,13.8,1,1.1,0.9
29795,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29796,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29797,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29798,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29799,2,0,0,0,0,15,1,0,345,1,1.1,0.9
29800,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29801,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29802,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29803,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29804,1,0,0,0,0,15,1,0,345,1,1.1,0.9
29805,2,0,0,0,0,15,1,0,138,1,1.1,0.9
29806,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29807,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29808,1,0,0,0,0,15,1,0,138,1,1.1,0.9
29809,1,21.37,1.8,0,0,16,1,0,115,1,1.1,0.9
29810,1,37.65,5.95,0,0,16,1,0,115,1,1.1,0.9
29811,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29812,1,39.53,2.74,0,0,16,1,0,115,1,1.1,0.9
29813,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29814,1,21.37,2.92,0,0,16,1,0,115,1,1.1,0.9
29815,1,22.6,2.62,0,0,16,1,0,115,1,1.1,0.9
29816,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29817,1,43.99,1.83,0,0,16,1,0,115,1,1.1,0.9
29818,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29819,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29820,1,43.99,10.08,0,0,16,1,0,230,1,1.1,0.9
29821,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29822,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29823,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29824,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29825,1,43.99,9.11,0,0,16,1,0,115,1,1.1,0.9
29826,1,45.77,7.61,0,0,16,1,0,115,1,1.1,0.9
29827,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29828,1,43.99,7.74,0,0,16,1,0,115,1,1.1,0.9
29829,1,73.48,5.51,0,0,16,1,0,115,1,1.1,0.9
29830,1,18.16,1.77,0,0,16,1,0,115,1,1.1,0.9
29831,1,41.27,1.68,0,0,16,1,0,115,1,1.1,0.9
29832,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29833,1,26.08,9.48,0,0,16,1,0,115,1,1.1,0.9
29834,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29835,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29836,1,40.69,5.38,0,0,16,1,0,115,1,1.1,0.9
29837,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29838,1,46.04,2.35,0,0,16,1,0,115,1,1.1,0.9
29839,1,33.4,5.77,0,0,16,1,0,115,1,1.1,0.9
29840,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29841,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29842,1,54.9,10.87,0,0,16,1,0,230,1,1.1,0.9
29843,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29844,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29845,1,15.78,2.79,0,0,16,1,0,115,1,1.1,0.9
29846,1,15.78,3.12,0,0,16,1,0,115,1,1.1,0.9
29847,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29848,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29849,1,16.4,1.67,0,0,16,1,0,115,1,1.1,0.9
29850,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29851,1,20.58,4.53,0,0,16,1,0,115,1,1.1,0.9
29852,1,26.59,5.43,0,0,16,1,0,115,1,1.1,0.9
29853,1,27.24,2.57,0,0,16,1,0,115,1,1.1,0.9
29854,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29855,1,57.45,6.44,0,0,16,1,0,115,1,1.1,0.9
29856,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29857,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29858,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29859,1,40.41,7.77,0,0,16,1,0,115,1,1.1,0.9
29860,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29861,1,40.41,4.15,0,0,16,1,0,115,1,1.1,0.9
29862,1,40.41,5.51,0,0,16,1,0,115,1,1.1,0.9
29863,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29864,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29865,1,109.32,7.09,0,0,16,1,0,230,1,1.1,0.9
29866,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29867,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29868,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29869,1,45.39,9.17,0,0,16,1,0,115,1,1.1,0.9
29870,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29871,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29872,1,69.43,6.92,0,0,16,1,0,115,1,1.1,0.9
29873,1,34.25,2.55,0,0,16,1,0,115,1,1.1,0.9
29874,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29875,1,34.25,3.66,0,0,16,1,0,115,1,1.1,0.9
29876,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29877,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29878,1,50.03,8.27,0,0,16,1,0,115,1,1.1,0.9
29879,1,65.08,11.53,0,0,16,1,0,115,1,1.1,0.9
29880,1,64.73,8.35,0,0,16,1,0,115,1,1.1,0.9
29881,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29882,1,4.19,0.69,0,0,16,1,0,115,1,1.1,0.9
29883,1,34.75,4.39,0,0,16,1,0,115,1,1.1,0.9
29884,1,20.42,3.09,0,0,16,1,0,115,1,1.1,0.9
29885,1,15.42,0.9,0,0,16,1,0,115,1,1.1,0.9
29886,1,15.42,1.85,0,0,16,1,0,115,1,1.1,0.9
29887,1,53.13,7.5,0,0,16,1,0,115,1,1.1,0.9
29888,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29889,1,37.71,2.02,0,0,16,1,0,115,1,1.1,0.9
29890,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29891,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29892,1,0,0,0,-38.1872939779,16,1,0,500,1,1.1,0.9
29893,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29894,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29895,1,75.43,11.91,0,0,16,1,0,500,1,1.1,0.9
29896,1,0,0,0,0,16,1,0,500,1,1.1,0.9
29897,1,0,0,0,0,16,1,0,500,1,1.1,0.9
29898,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29899,1,0,0,0,35.8469471757,16,1,0,115,1,1.1,0.9
29900,1,104.44,9.04,0,0,16,1,0,115,1,1.1,0.9
29901,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29902,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29903,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29904,1,54.28,7.05,0,0,16,1,0,230,1,1.1,0.9
29905,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29906,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29907,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29908,1,54.28,8.68,0,0,16,1,0,115,1,1.1,0.9
29909,1,54.28,1.5,0,0,16,1,0,115,1,1.1,0.9
29910,1,54.28,16.48,0,0,16,1,0,115,1,1.1,0.9
29911,1,54.28,3.7,0,0,16,1,0,115,1,1.1,0.9
29912,1,54.28,9.94,0,0,16,1,0,115,1,1.1,0.9
29913,1,54.28,5.67,0,0,16,1,0,115,1,1.1,0.9
29914,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29915,1,33.36,4.6,0,0,16,1,0,115,1,1.1,0.9
29916,1,33.36,3.25,0,0,16,1,0,115,1,1.1,0.9
29917,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29918,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29919,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29920,1,21.64,2.81,0,18.8773220773,16,1,0,115,1,1.1,0.9
29921,1,15.06,2.55,0,0,16,1,0,115,1,1.1,0.9
29922,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29923,1,15.06,1.74,0,0,16,1,0,115,1,1.1,0.9
29924,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29925,1,30.66,0.23,0,0,16,1,0,115,1,1.1,0.9
29926,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29927,1,40.48,3.25,0,0,16,1,0,115,1,1.1,0.9
29928,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29929,1,33.89,5.13,0,0,16,1,0,115,1,1.1,0.9
29930,1,33.89,4.46,0,0,16,1,0,115,1,1.1,0.9
29931,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29932,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29933,1,33.89,4.01,0,0,16,1,0,230,1,1.1,0.9
29934,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29935,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29936,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29937,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29938,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29939,1,43.81,8.15,0,0,16,1,0,230,1,1.1,0.9
29940,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29941,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29942,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29943,1,8.51,1.74,0,0,16,1,0,115,1,1.1,0.9
29944,1,36.61,6.96,0,0,16,1,0,115,1,1.1,0.9
29945,1,73.22,6.58,0,0,16,1,0,115,1,1.1,0.9
29946,1,0,0,0,47.8054919509,16,1,0,230,1,1.1,0.9
29947,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29948,1,36.61,7.58,0,0,16,1,0,230,1,1.1,0.9
29949,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29950,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29951,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29952,1,36.61,2.67,0,0,16,1,0,115,1,1.1,0.9
29953,1,6.63,0.48,0,0,16,1,0,115,1,1.1,0.9
29954,1,0,0,0,-7.52369358477,16,1,0,115,1,1.1,0.9
29955,1,2.15,0.52,0,0,16,1,0,115,1,1.1,0.9
29956,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29957,2,0,0,0,0,16,1,0,115,1,1.1,0.9
29958,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29959,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29960,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29961,1,0,0,0,-96.2971852378,16,1,0,500,1,1.1,0.9
29962,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29963,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29964,2,0,0,0,0,16,1,0,13.8,1,1.1,0.9
29965,2,0,0,0,0,16,1,0,13.8,1,1.1,0.9
29966,2,0,0,0,0,16,1,0,13.8,1,1.1,0.9
29967,2,0,0,0,0,16,1,0,18,1,1.1,0.9
29968,2,0,0,0,0,16,1,0,24,1,1.1,0.9
29969,2,0,0,0,0,16,1,0,24,1,1.1,0.9
29970,1,0,0,0,0,16,1,0,500,1,1.1,0.9
29971,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29972,1,0,0,0,0,16,1,0,500,1,1.1,0.9
29973,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29974,1,0,0,0,2.49704212304,16,1,0,115,1,1.1,0.9
29975,2,0,0,0,0,16,1,0,13.8,1,1.1,0.9
29976,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29977,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29978,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29979,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29980,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29981,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29982,2,0,0,0,0,16,1,0,18,1,1.1,0.9
29983,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29984,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29985,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29986,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29987,2,0,0,0,0,16,1,0,115,1,1.1,0.9
29988,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29989,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29990,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29991,2,0,0,0,0,16,1,0,230,1,1.1,0.9
29992,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29993,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29994,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29995,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29996,1,0,0,0,0,16,1,0,230,1,1.1,0.9
29997,2,0,0,0,0,16,1,0,115,1,1.1,0.9
29998,1,0,0,0,0,16,1,0,115,1,1.1,0.9
29999,1,0,0,0,0,16,1,0,115,1,1.1,0.9
30000,1,0,0,0,0,16,1,0,115,1,1.1,0.9
