bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
2,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
3,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
4,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
5,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
6,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
7,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
8,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
9,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
10,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
11,1,0,0,0,0,1,1,0,400,1,1.05,0.95
12,1,0,0,0,0,1,1,0,400,1,1.05,0.95
13,1,0,0,0,0,1,1,0,400,1,1.05,0.95
14,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
15,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
16,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
17,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
18,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
19,1,0,0,0,0,1,1,0,400,1,1.05,0.95
20,1,0,0,0,0,1,1,0,400,1,1.05,0.95
21,1,0,0,0,0,1,1,0,400,1,1.05,0.95
22,1,0,0,0,0,1,1,0,400,1,1.05,0.95
23,1,0,0,0,0,1,1,0,400,1,1.05,0.95
24,2,11.59,20.1,0,0,1,1.03,0,220,1,1.11,0.95
25,2,11.59,20.1,0,0,1,1.03,0,220,1,1.11,0.95
26,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
27,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
28,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
29,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
30,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
31,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
32,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
33,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
34,1,0,0,0,0,1,1,0,400,1,1.05,0.95
35,1,0,0,0,0,1,1,0,400,1,1.05,0.95
36,1,0,0,0,0,1,1,0,400,1,1.05,0.95
37,3,56.13,86.21,0,0,1,1.03,0,220,1,1.11,0.95
38,2,62.89,89.93,0,0,1,1.03,0,220,1,1.11,0.95
39,2,23.18,40.19,0,0,1,1.03,0,220,1,1.11,0.95
40,2,69.52,120.57,0,0,1,1,0,400,1,1.05,0.95
41,2,69.52,120.57,0,0,1,1,0,400,1,1.05,0.95
42,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
43,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
44,1,0,0,0,0,1,1,0,400,1,1.05,0.95
45,1,0,0,0,0,1,1,0,400,1,1.05,0.95
46,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
47,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
48,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
49,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
50,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
51,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
52,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
53,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
54,1,3.72,1,0,0,1,1.03,0,220,2,1.11,0.95
55,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
56,1,0,0,0,0,1,1,0,400,2,1.05,0.95
57,2,30.12,60.29,0,0,1,1.03,0,220,2,1.11,0.95
58,2,62.57,120.57,0,0,1,1.03,0,220,2,1.11,0.95
59,2,15.06,30.14,0,0,1,1.03,0,220,2,1.11,0.95
60,2,30.12,50.24,0,0,1,1,0,400,2,1.05,0.95
61,2,30.12,50.24,0,0,1,1,0,400,2,1.05,0.95
62,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
63,1,0,0,0,0,1,1,0,400,2,1.05,0.95
64,1,0,0,0,0,1,1,0,400,2,1.05,0.95
65,1,0,0,0,0,1,1,0,400,2,1.05,0.95
66,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
67,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
68,1,0,0,0,0,1,1,0,400,2,1.05,0.95
69,1,0,0,0,0,1,1,0,400,2,1.05,0.95
70,2,15.06,30.14,0,0,1,1.03,0,220,2,1.11,0.95
71,2,15.06,30.14,0,0,1,1.03,0,220,2,1.11,0.95
72,2,15.06,30.14,0,0,1,1,0,400,2,1.05,0.95
73,2,30.12,60.29,0,0,1,1,0,400,2,1.05,0.95
74,2,172.63,60.29,0,0,1,1.03,0,220,2,1.11,0.95
75,1,33.6,10.05,0,0,1,1.03,0,220,2,1.11,0.95
76,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
77,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
78,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
79,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
80,1,0,0,0,0,1,1,0,400,2,1.05,0.95
81,1,0,0,0,0,1,1,0,400,2,1.05,0.95
82,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
83,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
84,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
85,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
86,1,9.35,0,0,0,1,1.03,0,220,3,1.11,0.95
87,1,8.18,0,0,0,1,1.03,0,220,3,1.11,0.95
88,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
89,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
90,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
91,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
92,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
93,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
94,2,32.44,70.33,0,0,1,1.03,0,220,3,1.11,0.95
95,2,48.66,103.49,0,0,1,1.03,0,220,3,1.11,0.95
96,1,7.72,-24.99,0,0,1,1.03,0,220,3,1.11,0.95
97,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
98,2,37.07,142.68,0,0,1,1,0,400,3,1.05,0.95
99,1,0,0,0,0,1,1,0,400,3,1.05,0.95
100,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
101,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
102,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
103,1,52.02,7.94,0,0,1,1.03,0,220,3,1.11,0.95
104,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
105,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
106,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
107,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
108,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
109,1,0,0,0,0,1,1,0,400,3,1.05,0.95
110,1,0,0,0,0,1,1,0,400,3,1.05,0.95
111,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
112,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
113,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
114,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
115,2,33.85,18.51,0,0,1,1.03,0,220,3,1.11,0.95
116,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
117,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
118,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
119,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
120,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
121,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
122,2,11.59,44.21,0,0,1,1.03,0,220,3,1.11,0.95
123,2,8.11,18.09,0,0,1,1.03,0,220,3,1.11,0.95
124,2,9.27,21.1,0,0,1,1.03,0,220,3,1.11,0.95
125,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
126,1,82.49,7.94,0,0,1,1.03,0,220,3,1.11,0.95
127,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
128,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
129,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
130,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
131,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
132,1,0,0,0,0,1,1,0,400,3,1.05,0.95
133,1,0,0,0,0,1,1,0,400,3,1.05,0.95
134,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
135,2,10.42,20.1,0,0,1,1.03,0,220,3,1.11,0.95
136,2,6.95,15.07,0,0,1,1.03,0,220,3,1.11,0.95
137,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
138,1,0,0,0,0,1,1,0,400,3,1.05,0.95
139,1,0,0,0,0,1,1,0,400,3,1.05,0.95
140,1,0,0,0,0,1,1,0,400,3,1.05,0.95
141,1,0,0,0,0,1,1,0,400,3,1.05,0.95
142,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
143,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
144,2,21.15,15.86,0,0,1,1.03,0,220,3,1.11,0.95
145,2,47.29,43.07,0,0,1,1.03,0,220,3,1.11,0.95
146,2,32.44,66.31,0,0,1,1,0,400,3,1.05,0.95
147,1,0,0,0,0,1,1,0,400,3,1.05,0.95
148,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
149,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
150,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
151,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
152,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
153,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
154,2,9.04,20.1,0,0,1,1.03,0,220,4,1.11,0.95
155,2,9.27,20.1,0,0,1,1.03,0,220,4,1.11,0.95
156,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
157,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
158,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
159,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
160,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
161,1,0,0,0,0,1,1,0,400,4,1.05,0.95
162,1,0,0,0,0,1,1,0,400,4,1.05,0.95
163,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
164,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
165,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
166,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
167,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
168,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
169,2,0,0,0,0,1,1.03,0,220,4,1.11,0.95
170,2,0,0,0,0,1,1.03,0,220,4,1.11,0.95
171,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
172,2,13.91,30.14,0,0,1,1.03,0,220,4,1.11,0.95
173,2,10.83,2.43,0,0,1,1.03,0,220,4,1.11,0.95
174,2,13.91,30.14,0,0,1,1,0,400,4,1.05,0.95
175,2,27.8,60.29,0,0,1,1,0,400,4,1.05,0.95
176,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
177,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
178,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
179,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
180,2,30.12,64.3,0,0,1,1.03,0,220,4,1.11,0.95
181,2,30.12,64.3,0,0,1,1.03,0,220,4,1.11,0.95
182,2,30.12,64.51,0,0,1,1.03,0,220,4,1.11,0.95
183,2,30.12,64.51,0,0,1,1,0,400,4,1.05,0.95
184,1,0,0,0,0,1,1,0,400,4,1.05,0.95
185,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
186,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
187,1,0,0,0,0,1,1,0,400,4,1.05,0.95
188,1,0,0,0,0,1,1,0,400,4,1.05,0.95
189,1,0,0,0,0,1,1,0,400,4,1.05,0.95
190,1,0,0,0,0,1,1,0,400,4,1.05,0.95
191,2,13.91,30.14,0,0,1,1.03,0,220,4,1.11,0.95
192,2,16.9,30.65,0,0,1,1.03,0,220,4,1.11,0.95
193,2,44.02,64.3,0,0,1,1,0,400,4,1.05,0.95
194,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
195,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
196,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
197,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
198,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
199,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
200,1,0,0,0,0,1,1,0,400,4,1.05,0.95
201,1,0,0,0,0,1,1,0,400,4,1.05,0.95
202,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
203,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
204,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
205,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
206,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
207,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
208,2,3.62,1.51,0,0,1,1.03,0,220,4,1.11,0.95
209,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
210,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
211,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
212,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
213,1,0,0,0,0,1,1,0,400,5,1.05,0.95
214,1,0,0,0,0,1,1,0,400,5,1.05,0.95
215,1,0,0,0,0,1,1,0,400,5,1.05,0.95
216,1,0,0,0,0,1,1,0,400,5,1.05,0.95
217,1,0,0,0,0,1,1,0,400,5,1.05,0.95
218,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
219,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
220,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
221,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
222,1,0,0,0,0,1,1,0,400,5,1.05,0.95
223,1,0,0,0,0,1,1,0,400,5,1.05,0.95
224,1,0,0,0,0,1,1,0,400,5,1.05,0.95
225,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
226,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
227,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
228,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
229,1,0,0,0,0,1,1,0,400,5,1.05,0.95
230,1,0,0,0,0,1,1,0,400,5,1.05,0.95
231,1,0,0,0,0,1,1,0,400,5,1.05,0.95
232,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
233,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
234,1,0,0,0,70,1,1,0,400,5,1.25,0.75
235,1,0,0,0,0,1,1,0,400,5,1.05,0.95
236,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
237,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
238,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
239,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
240,2,2.32,40.19,0,0,1,1,0,400,5,1.05,0.95
241,2,6.4,30.14,0,0,1,1,0,400,5,1.05,0.95
242,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
243,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
244,2,0,0,0,0,0,1.03,0,220,0,1.11,0.95
245,1,11.46,2.01,0,0,1,1.035,0,110,1,1.12,0.95
246,1,8.89,0,0,0,1,1.035,0,110,1,1.12,0.95
247,1,8.89,0,0,0,1,1.035,0,110,1,1.12,0.95
248,1,7.02,1,0,0,1,1.035,0,110,1,1.12,0.95
249,1,7.02,2.01,0,0,1,1.035,0,110,1,1.12,0.95
250,1,3.39,2.51,0,0,1,1.035,0,110,1,1.12,0.95
251,1,7.25,5.83,0,0,1,1.035,0,110,1,1.12,0.95
252,1,5.97,1.31,0,0,1,1.035,0,110,1,1.12,0.95
253,1,7.15,1,0,0,1,1.035,0,110,1,1.12,0.95
254,2,-11.53,119.74,0,0,1,1.035,0,110,1,1.12,0.95
255,1,26.54,2.01,0,0,1,1.035,0,110,1,1.12,0.95
256,1,16.89,1.51,0,0,1,1.035,0,110,1,1.12,0.95
257,1,16.74,0,0,0,1,1.035,0,110,1,1.12,0.95
258,1,30.16,3.01,0,0,1,1.035,0,110,1,1.12,0.95
259,1,13.27,2.01,0,0,1,1.035,0,110,1,1.12,0.95
260,1,6.03,1,0,0,1,1.035,0,110,1,1.12,0.95
261,1,6.03,1,0,0,1,1.035,0,110,1,1.12,0.95
262,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
263,1,8.9,1.51,0,0,1,1.035,0,110,1,1.12,0.95
264,1,6.45,1,0,0,1,1.035,0,110,1,1.12,0.95
265,1,5.82,0.5,0,0,1,1.035,0,110,1,1.12,0.95
266,1,5.82,0.5,0,0,1,1.035,0,110,1,1.12,0.95
267,2,0.06,0,0,0,1,1.035,0,110,1,1.12,0.95
268,2,12.53,2.51,0,0,1,1.035,0,110,1,1.12,0.95
269,1,23.88,5.63,0,0,1,1.035,0,110,1,1.12,0.95
270,1,1.05,0.4,0,0,1,1.035,0,110,1,1.12,0.95
271,1,1.21,-0.9,0,0,1,1.035,0,110,1,1.12,0.95
272,1,6.53,0.3,0,0,1,1.035,0,110,1,1.12,0.95
273,1,6.03,0.2,0,0,1,1.035,0,110,1,1.12,0.95
274,1,27.75,2.01,0,0,1,1.035,0,110,1,1.12,0.95
275,1,4.81,2.11,0,0,1,1.035,0,110,1,1.12,0.95
276,1,9.61,1.51,0,0,1,1.035,0,110,1,1.12,0.95
277,1,3.63,0.5,0,0,1,1.035,0,110,1,1.12,0.95
278,2,4.45,1.61,0,0,1,1.035,0,110,1,1.12,0.95
279,2,4.45,1.61,0,0,1,1.035,0,110,1,1.12,0.95
280,1,28.09,6.53,0,0,1,1.035,0,110,1,1.12,0.95
281,1,11.95,2.21,0,0,1,1.035,0,110,1,1.12,0.95
282,1,7.02,0.5,0,0,1,1.035,0,110,1,1.12,0.95
283,1,3.75,0.2,0,0,1,1.035,0,110,1,1.12,0.95
284,1,15.58,7.03,0,0,1,1.035,0,110,1,1.12,0.95
285,1,23.89,11.55,0,0,1,1.035,0,110,1,1.12,0.95
286,1,11.89,0.4,0,0,1,1.035,0,110,1,1.12,0.95
287,1,14.53,4.52,0,0,1,1.035,0,110,1,1.12,0.95
288,1,11.07,0.8,0,0,1,1.035,0,110,1,1.12,0.95
289,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
290,1,7.24,0.3,0,0,1,1.035,0,110,1,1.12,0.95
291,1,5.23,0,0,0,1,1.035,0,110,1,1.12,0.95
292,1,4.19,0,0,0,1,1.035,0,110,1,1.12,0.95
293,1,1.05,0,0,0,1,1.035,0,110,1,1.12,0.95
294,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
295,2,0.27,0.4,0,0,1,1.035,0,110,1,1.12,0.95
296,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
297,1,10.86,2.01,0,0,1,1.035,0,110,1,1.12,0.95
298,1,0.35,0.1,0,0,1,1.035,0,110,1,1.12,0.95
299,1,0.35,0.1,0,0,1,1.035,0,110,1,1.12,0.95
300,1,15.58,7.64,0,0,1,1.035,0,110,1,1.12,0.95
301,1,0.59,0.2,0,0,1,1.035,0,110,1,1.12,0.95
302,1,8.97,0.1,0,0,1,1.035,0,110,1,1.12,0.95
303,1,10.37,0.1,0,0,1,1.035,0,110,1,1.12,0.95
304,1,7.74,2.21,0,0,1,1.035,0,110,1,1.12,0.95
305,1,7.73,0.6,0,0,1,1.035,0,110,1,1.12,0.95
306,1,4.22,0.3,0,0,1,1.035,0,110,1,1.12,0.95
307,1,4.8,1,0,0,1,1.035,0,110,1,1.12,0.95
308,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
309,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
310,2,39.02,48.83,0,0,1,1.035,0,24,1,1.12,0.95
311,1,7.24,0.5,0,0,1,1.035,0,110,1,1.12,0.95
312,1,7.24,0.5,0,0,1,1.035,0,110,1,1.12,0.95
313,1,5.43,0.5,0,0,1,1.035,0,110,1,1.12,0.95
314,1,3.02,0.5,0,0,1,1.035,0,110,1,1.12,0.95
315,1,0,0,0,45,1,1,0,16,1,1.25,0.75
316,2,0,-0.02,0,0,1,1.035,0,110,1,1.12,0.95
317,1,20.51,2.51,0,0,1,1.035,0,110,1,1.12,0.95
318,1,4.22,0.5,0,0,1,1.035,0,110,1,1.12,0.95
319,1,7.35,0.5,0,0,1,1.035,0,110,1,1.12,0.95
320,1,28.09,6.53,0,0,1,1.035,0,110,1,1.12,0.95
321,1,30.43,6.23,0,0,1,1.035,0,110,1,1.12,0.95
322,1,19.91,1,0,0,1,1.035,0,110,1,1.12,0.95
323,1,50.68,2.51,0,0,1,1.035,0,110,1,1.12,0.95
324,1,6.64,0.4,0,0,1,1.035,0,110,1,1.12,0.95
325,1,4.8,1,0,0,1,1.035,0,110,1,1.12,0.95
326,1,5.63,1.21,0,0,1,1.035,0,110,1,1.12,0.95
327,1,15.12,4.22,0,0,1,1.035,0,110,1,1.12,0.95
328,1,9.65,1,0,0,1,1.035,0,110,1,1.12,0.95
329,1,11.7,1,0,0,1,1.035,0,110,1,1.12,0.95
330,1,14.04,2.01,0,0,1,1.035,0,110,1,1.12,0.95
331,1,4.43,1,0,0,1,1.035,0,110,1,1.12,0.95
332,1,36.07,22.1,0,0,1,1.035,0,110,1,1.12,0.95
333,1,26.23,13.06,0,0,1,1.035,0,110,1,1.12,0.95
334,1,44.29,12.06,0,0,1,1.035,0,110,1,1.12,0.95
335,1,5.86,2.51,0,0,1,1.035,0,110,1,1.12,0.95
336,1,15.04,0.7,0,0,1,1.035,0,110,1,1.12,0.95
337,1,3.38,0.4,0,0,1,1.035,0,110,1,1.12,0.95
338,1,8.97,1,0,0,1,1.035,0,110,1,1.12,0.95
339,1,19.3,1.51,0,0,1,1.035,0,110,1,1.12,0.95
340,1,8.44,0.4,0,0,1,1.035,0,110,1,1.12,0.95
341,1,3.62,0.1,0,0,1,1.035,0,110,1,1.12,0.95
342,1,10.47,2.11,0,0,1,1.035,0,110,1,1.12,0.95
343,1,10.47,2.11,0,0,1,1.035,0,110,1,1.12,0.95
344,1,0.3,0,0,0,1,1.035,0,110,1,1.12,0.95
345,1,0.93,0.2,0,0,1,1.035,0,110,1,1.12,0.95
346,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
347,1,13.48,5.63,0,0,1,1.035,0,110,1,1.12,0.95
348,1,9.02,3.72,0,0,1,1.035,0,110,1,1.12,0.95
349,1,5.63,0.3,0,0,1,1.035,0,110,1,1.12,0.95
350,1,4.45,0.6,0,0,1,1.035,0,110,1,1.12,0.95
351,1,4.22,0.5,0,0,1,1.035,0,110,1,1.12,0.95
352,1,10.86,0.5,0,0,1,1.035,0,110,1,1.12,0.95
353,1,12.88,2.01,0,0,1,1.035,0,110,1,1.12,0.95
354,1,15.22,2.01,0,0,1,1.035,0,110,1,1.12,0.95
355,1,27.52,14.07,0,0,1,1.035,0,110,1,1.12,0.95
356,1,11.95,5.02,0,0,1,1.035,0,110,1,1.12,0.95
357,1,2.33,0.4,0,0,1,1.035,0,110,1,1.12,0.95
358,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
359,1,15.94,4.92,0,0,1,1.035,0,110,1,1.12,0.95
360,1,3.52,1,0,0,1,1.035,0,110,1,1.12,0.95
361,1,16.17,1.81,0,0,1,1.035,0,110,1,1.12,0.95
362,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
363,1,13.27,0.2,0,0,1,1.035,0,110,1,1.12,0.95
364,1,4.71,0,0,0,1,1.035,0,110,1,1.12,0.95
365,1,5.73,1.31,0,0,1,1.035,0,110,1,1.12,0.95
366,1,6.41,0.2,0,0,1,1.035,0,110,1,1.12,0.95
367,1,28.09,7.03,0,0,1,1.035,0,110,1,1.12,0.95
368,1,17.56,1.61,0,0,1,1.035,0,110,1,1.12,0.95
369,1,13.71,3.82,0,0,1,1.035,0,110,1,1.12,0.95
370,1,7.49,1.21,0,0,1,1.035,0,110,1,1.12,0.95
371,1,9.44,0.1,0,0,1,1.035,0,110,1,1.12,0.95
372,1,18.76,0.5,0,0,1,1.035,0,110,1,1.12,0.95
373,1,6.56,0.5,0,0,1,1.035,0,110,1,1.12,0.95
374,1,11.24,3.52,0,0,1,1.035,0,110,1,1.12,0.95
375,1,20.86,6.53,0,0,1,1.035,0,110,1,1.12,0.95
376,2,16.74,0,0,0,1,1.035,0,110,1,1.12,0.95
377,1,6.56,0.5,0,0,1,1.035,0,110,1,1.12,0.95
378,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
379,2,21.93,6.91,0,0,1,1.035,0,110,1,1.12,0.95
380,1,20.86,5.93,0,0,1,1.035,0,110,1,1.12,0.95
381,1,27.42,7.74,0,0,1,1.035,0,110,1,1.12,0.95
382,1,29.76,8.44,0,0,1,1.035,0,110,1,1.12,0.95
383,2,57.02,18.99,0,0,1,1.035,0,110,1,1.12,0.95
384,2,35.06,12.76,0,0,1,1.035,0,110,1,1.12,0.95
385,2,35.06,12.76,0,0,1,1.035,0,110,1,1.12,0.95
386,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
387,2,37.47,14.27,0,0,1,1.035,0,110,1,1.12,0.95
388,2,16.02,6.13,0,0,1,1.035,0,110,1,1.12,0.95
389,1,7.58,1,0,0,1,1.035,0,110,1,1.12,0.95
390,1,9.79,0.9,0,0,1,1.035,0,110,1,1.12,0.95
391,1,2.09,0,0,0,1,1.035,0,110,1,1.12,0.95
392,1,4.67,0,0,0,1,1.035,0,110,1,1.12,0.95
393,1,14.52,2.41,0,0,1,1.035,0,110,1,1.12,0.95
394,1,17.91,4.02,0,0,1,1.035,0,110,1,1.12,0.95
395,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
396,1,10.54,2.41,0,0,1,1.035,0,110,1,1.12,0.95
397,1,8.66,1.91,0,0,1,1.035,0,110,1,1.12,0.95
398,1,16.41,4.62,0,0,1,1.035,0,110,1,1.12,0.95
399,2,24.36,6.83,0,0,1,1.035,0,110,1,1.12,0.95
400,1,20.51,1,0,0,1,1.035,0,110,1,1.12,0.95
401,1,29.99,9.34,0,0,1,1.035,0,110,1,1.12,0.95
402,1,20.04,6.23,0,0,1,1.035,0,110,1,1.12,0.95
403,1,8.56,2.71,0,0,1,1.035,0,110,1,1.12,0.95
404,1,10.46,0,0,0,1,1.035,0,110,1,1.12,0.95
405,1,5.23,0,0,0,1,1.035,0,110,1,1.12,0.95
406,1,12.29,1,0,0,1,1.035,0,110,1,1.12,0.95
407,1,9.36,1,0,0,1,1.035,0,110,1,1.12,0.95
408,1,20.62,5.83,0,0,1,1.035,0,110,1,1.12,0.95
409,1,10.77,1.81,0,0,1,1.035,0,110,1,1.12,0.95
410,1,5.97,0.4,0,0,1,1.035,0,110,1,1.12,0.95
411,1,59.87,16.88,0,0,1,1.035,0,110,1,1.12,0.95
412,1,13.81,2.41,0,0,1,1.035,0,110,1,1.12,0.95
413,1,10.18,2.31,0,0,1,1.035,0,110,1,1.12,0.95
414,1,2.7,0.9,0,0,1,1.035,0,110,1,1.12,0.95
415,1,12.29,2.01,0,0,1,1.035,0,110,1,1.12,0.95
416,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
417,1,11.07,0.8,0,0,1,1.035,0,110,1,1.12,0.95
418,1,20.27,5.73,0,0,1,1.035,0,110,1,1.12,0.95
419,1,7.02,2.61,0,0,1,1.035,0,110,1,1.12,0.95
420,1,7.96,2.01,0,0,1,1.035,0,110,1,1.12,0.95
421,1,23.86,6.23,0,0,1,1.035,0,110,1,1.12,0.95
422,1,23.86,6.23,0,0,1,1.035,0,110,1,1.12,0.95
423,1,5.23,0,0,0,1,1.035,0,110,1,1.12,0.95
424,1,1.41,0.2,0,0,1,1.035,0,110,1,1.12,0.95
425,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
426,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
427,1,0,0,0,45,1,1,0,16,1,1.25,0.75
428,1,0,0,0,0,1,1,0,32,1,1.25,0.75
429,1,23.41,4.02,0,0,1,1.035,0,110,1,1.12,0.95
430,1,25.75,4.02,0,0,1,1.035,0,110,1,1.12,0.95
431,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
432,1,7.24,0.5,0,0,1,1.035,0,110,1,1.12,0.95
433,2,13.93,3.62,0,0,1,1.035,0,110,1,1.12,0.95
434,1,17.48,0.8,0,0,1,1.035,0,110,1,1.12,0.95
435,1,22.5,6.33,0,0,1,1.035,0,110,1,1.12,0.95
436,1,17.92,2.61,0,0,1,1.035,0,110,1,1.12,0.95
437,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
438,1,9.05,0.5,0,0,1,1.035,0,110,1,1.12,0.95
439,1,4.07,1.11,0,0,1,1.035,0,110,1,1.12,0.95
440,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
441,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
442,1,0,0,0,15,1,1,0,16,1,1.25,0.75
443,1,0,0,0,15,1,1,0,16,1,1.25,0.75
444,1,12.29,3.01,0,0,1,1.035,0,110,1,1.12,0.95
445,1,7.38,0.8,0,0,1,1.035,0,110,1,1.12,0.95
446,1,4.09,0.5,0,0,1,1.035,0,110,1,1.12,0.95
447,1,6.87,0.9,0,0,1,1.035,0,110,1,1.12,0.95
448,1,7.11,0.9,0,0,1,1.035,0,110,1,1.12,0.95
449,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
450,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
451,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
452,1,0,0,0,0,1,1,0,16,1,1.25,0.75
453,1,7.26,1.31,0,0,1,1.035,0,110,1,1.12,0.95
454,1,10.3,1.51,0,0,1,1.035,0,110,1,1.12,0.95
455,2,52.04,21.81,0,0,1,1.035,0,110,1,1.12,0.95
456,2,37.47,15.68,0,0,1,1.035,0,110,1,1.12,0.95
457,2,108.59,53.55,0,0,1,1.035,0,110,1,1.12,0.95
458,2,89.82,45.62,0,0,1,1.035,0,110,1,1.12,0.95
459,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
460,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
461,1,12,0.3,0,0,1,1.035,0,110,1,1.12,0.95
462,1,16.43,1.21,0,0,1,1.035,0,110,1,1.12,0.95
463,1,7.11,0.3,0,0,1,1.035,0,110,1,1.12,0.95
464,1,4.22,0.3,0,0,1,1.035,0,110,1,1.12,0.95
465,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
466,1,13.46,2.01,0,0,1,1.035,0,110,1,1.12,0.95
467,1,12.88,2.51,0,0,1,1.035,0,110,1,1.12,0.95
468,1,7.61,1.11,0,0,1,1.035,0,110,1,1.12,0.95
469,1,5.5,1.11,0,0,1,1.035,0,110,1,1.12,0.95
470,1,18.1,1,0,0,1,1.035,0,110,1,1.12,0.95
471,1,11.42,0.5,0,0,1,1.035,0,110,1,1.12,0.95
472,1,8.31,0.9,0,0,1,1.035,0,110,1,1.12,0.95
473,1,9.02,1.41,0,0,1,1.035,0,110,1,1.12,0.95
474,1,8.77,2.51,0,0,1,1.035,0,110,1,1.12,0.95
475,1,18.02,3.62,0,0,1,1.035,0,110,1,1.12,0.95
476,1,13.58,2.61,0,0,1,1.035,0,110,1,1.12,0.95
477,1,28.91,7.44,0,0,1,1.035,0,110,1,1.12,0.95
478,2,-7.73,18,0,0,1,1.035,0,110,1,1.12,0.95
479,2,15.69,11.34,0,0,1,1.035,0,110,1,1.12,0.95
480,1,3.02,0.2,0,0,1,1.035,0,110,1,1.12,0.95
481,1,21.54,5.63,0,0,1,1.035,0,110,1,1.12,0.95
482,2,26.01,7.33,0,0,1,1.035,0,110,1,1.12,0.95
483,1,21.07,5.63,0,0,1,1.035,0,110,1,1.12,0.95
484,1,14.41,5.22,0,0,1,1.035,0,110,1,1.12,0.95
485,1,6.22,2.21,0,0,1,1.035,0,110,1,1.12,0.95
486,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
487,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
488,1,5.13,0.2,0,0,1,1.035,0,110,1,1.12,0.95
489,1,3.27,1,0,0,1,1.035,0,110,1,1.12,0.95
490,1,8.31,1,0,0,1,1.035,0,110,1,1.12,0.95
491,1,9.9,0.8,0,0,1,1.035,0,110,1,1.12,0.95
492,1,6.18,0.2,0,0,1,1.035,0,110,1,1.12,0.95
493,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
494,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
495,1,6.4,1.21,0,0,1,1.035,0,110,1,1.12,0.95
496,1,6.4,1.21,0,0,1,1.035,0,110,1,1.12,0.95
497,1,5.74,0.6,0,0,1,1.035,0,110,1,1.12,0.95
498,1,18.73,4.02,0,0,1,1.035,0,110,1,1.12,0.95
499,1,44.72,8.04,0,0,1,1.035,0,110,1,1.12,0.95
500,2,14.06,1.31,0,0,1,1.035,0,110,1,1.12,0.95
501,1,11.95,1.11,0,0,1,1.035,0,110,1,1.12,0.95
502,1,14.13,0,0,0,1,1.035,0,110,1,1.12,0.95
503,1,14.29,1.51,0,0,1,1.035,0,110,1,1.12,0.95
504,1,17.6,1,0,0,1,1.035,0,110,1,1.12,0.95
505,1,14.86,2.21,0,0,1,1.035,0,110,1,1.12,0.95
506,1,3.49,0.3,0,0,1,1.035,0,110,1,1.12,0.95
507,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
508,1,4.19,0,0,0,1,1.035,0,110,1,1.12,0.95
509,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
510,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
511,1,0,0,0,0,1,1,0,32,1,1.25,0.75
512,1,29.16,3.22,0,0,1,1.035,0,110,1,1.12,0.95
513,1,8.31,1.61,0,0,1,1.035,0,110,1,1.12,0.95
514,1,10.49,1,0,0,1,1.035,0,110,1,1.12,0.95
515,1,12.94,0.7,0,0,1,1.035,0,110,1,1.12,0.95
516,1,12.71,1.11,0,0,1,1.035,0,110,1,1.12,0.95
517,1,8.2,1,0,0,1,1.035,0,110,1,1.12,0.95
518,1,10.89,5.02,0,0,1,1.035,0,110,1,1.12,0.95
519,1,24.43,6.93,0,0,1,1.035,0,110,1,1.12,0.95
520,1,24.43,6.93,0,0,1,1.035,0,110,1,1.12,0.95
521,1,18.73,2.01,0,0,1,1.035,0,110,1,1.12,0.95
522,2,10.54,2.01,0,0,1,1.035,0,110,1,1.12,0.95
523,1,21.54,3.62,0,0,1,1.035,0,110,1,1.12,0.95
524,1,13.87,0.6,0,0,1,1.035,0,110,1,1.12,0.95
525,1,26.22,4.62,0,0,1,1.035,0,110,1,1.12,0.95
526,1,18.26,4.02,0,0,1,1.035,0,110,1,1.12,0.95
527,2,18.16,5.63,0,0,1,1.035,0,110,1,1.12,0.95
528,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
529,1,14.29,1.41,0,0,1,1.035,0,110,1,1.12,0.95
530,1,8.97,0.1,0,0,1,1.035,0,110,1,1.12,0.95
531,1,18.97,1.61,0,0,1,1.035,0,110,1,1.12,0.95
532,2,15.96,4.12,0,0,1,1.035,0,110,1,1.12,0.95
533,1,13.76,3.62,0,0,1,1.035,0,110,1,1.12,0.95
534,1,10.9,3.11,0,0,1,1.035,0,110,1,1.12,0.95
535,1,7.02,3.22,0,0,1,1.035,0,110,1,1.12,0.95
536,1,8.2,2.31,0,0,1,1.035,0,110,1,1.12,0.95
537,1,12.53,2.61,0,0,1,1.035,0,110,1,1.12,0.95
538,1,13.11,2.81,0,0,1,1.035,0,110,1,1.12,0.95
539,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
540,1,13.08,0,0,0,1,1.035,0,110,1,1.12,0.95
541,1,4.8,1,0,0,1,1.035,0,110,1,1.12,0.95
542,1,4.22,0.8,0,0,1,1.035,0,110,1,1.12,0.95
543,2,5.62,1,0,0,1,1.035,0,110,1,1.12,0.95
544,1,5.97,1,0,0,1,1.035,0,110,1,1.12,0.95
545,1,10.54,3.32,0,0,1,1.035,0,110,1,1.12,0.95
546,1,22.5,6.33,0,0,1,1.035,0,110,1,1.12,0.95
547,1,10.31,1,0,0,1,1.035,0,110,1,1.12,0.95
548,1,10.31,1,0,0,1,1.035,0,110,1,1.12,0.95
549,1,0.93,0.3,0,0,1,1.035,0,110,1,1.12,0.95
550,1,8.31,1,0,0,1,1.035,0,110,1,1.12,0.95
551,1,9.36,1.31,0,0,1,1.035,0,110,1,1.12,0.95
552,1,10.07,1.31,0,0,1,1.035,0,110,1,1.12,0.95
553,1,14.04,1.71,0,0,1,1.035,0,110,1,1.12,0.95
554,1,12.75,1.31,0,0,1,1.035,0,110,1,1.12,0.95
555,1,13.46,2.01,0,0,1,1.035,0,110,1,1.12,0.95
556,1,5.76,0,0,0,1,1.035,0,110,1,1.12,0.95
557,1,8.89,1.61,0,0,1,1.035,0,110,1,1.12,0.95
558,1,42.38,8.44,0,0,1,1.035,0,110,1,1.12,0.95
559,1,2.57,0.5,0,0,1,1.035,0,110,1,1.12,0.95
560,1,19.67,0.6,0,0,1,1.035,0,110,1,1.12,0.95
561,1,13.11,0.8,0,0,1,1.035,0,110,1,1.12,0.95
562,1,10.86,0.5,0,0,1,1.035,0,110,1,1.12,0.95
563,1,8.44,0.5,0,0,1,1.035,0,110,1,1.12,0.95
564,1,22.47,4.72,0,0,1,1.035,0,110,1,1.12,0.95
565,1,11.66,1.41,0,0,1,1.035,0,110,1,1.12,0.95
566,1,13.99,0.6,0,0,1,1.035,0,110,1,1.12,0.95
567,1,21.72,2.01,0,0,1,1.035,0,110,1,1.12,0.95
568,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
569,1,15.8,4.52,0,0,1,1.035,0,110,1,1.12,0.95
570,1,21.55,3.52,0,0,1,1.035,0,110,1,1.12,0.95
571,1,13.11,1.81,0,0,1,1.035,0,110,1,1.12,0.95
572,2,11.7,2.01,0,0,1,1.035,0,110,1,1.12,0.95
573,1,12.06,2.51,0,0,1,1.035,0,110,1,1.12,0.95
574,1,26.94,3.52,0,0,1,1.035,0,110,1,1.12,0.95
575,1,13.05,0.4,0,0,1,1.035,0,110,1,1.12,0.95
576,1,15.7,4.42,0,0,1,1.035,0,110,1,1.12,0.95
577,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
578,1,10.18,1.31,0,0,1,1.035,0,110,1,1.12,0.95
579,1,9.96,2.81,0,0,1,1.035,0,110,1,1.12,0.95
580,1,5.94,0.5,0,0,1,1.035,0,110,1,1.12,0.95
581,1,3.98,0.5,0,0,1,1.035,0,110,1,1.12,0.95
582,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
583,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
584,1,24.13,1.51,0,0,1,1.035,0,110,1,1.12,0.95
585,1,1.42,0,0,0,1,1.035,0,110,1,1.12,0.95
586,1,0.93,0.2,0,0,1,1.035,0,110,1,1.12,0.95
587,1,18.1,1,0,0,1,1.035,0,110,1,1.12,0.95
588,1,6.87,0.3,0,0,1,1.035,0,110,1,1.12,0.95
589,1,4.68,1,0,0,1,1.035,0,110,1,1.12,0.95
590,1,22.82,6.03,0,0,1,1.035,0,110,1,1.12,0.95
591,1,23.79,6.73,0,0,1,1.035,0,110,1,1.12,0.95
592,1,7.49,1.11,0,0,1,1.035,0,110,1,1.12,0.95
593,1,7.49,1.11,0,0,1,1.035,0,110,1,1.12,0.95
594,1,5.94,0.4,0,0,1,1.035,0,110,1,1.12,0.95
595,1,7.61,1,0,0,1,1.035,0,110,1,1.12,0.95
596,1,8.07,1,0,0,1,1.035,0,110,1,1.12,0.95
597,2,13.58,1,0,0,1,1.035,0,110,1,1.12,0.95
598,1,9.02,1.21,0,0,1,1.035,0,110,1,1.12,0.95
599,1,11.95,2.01,0,0,1,1.035,0,110,1,1.12,0.95
600,1,11.13,1.11,0,0,1,1.035,0,110,1,1.12,0.95
601,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
602,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
603,2,2.33,0.6,0,0,1,1.035,0,110,1,1.12,0.95
604,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
605,1,9.89,2.61,0,0,1,1.035,0,110,1,1.12,0.95
606,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
607,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
608,1,9.65,0.1,0,0,1,1.035,0,110,1,1.12,0.95
609,1,33.75,6.43,0,0,1,1.035,0,110,1,1.12,0.95
610,1,33.75,8.74,0,0,1,1.035,0,110,1,1.12,0.95
611,1,23.51,5.12,0,0,1,1.035,0,110,1,1.12,0.95
612,1,23.51,5.12,0,0,1,1.035,0,110,1,1.12,0.95
613,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
614,1,16.29,3.22,0,0,1,1.035,0,110,1,1.12,0.95
615,1,23.27,5.02,0,0,1,1.035,0,110,1,1.12,0.95
616,1,23.27,5.02,0,0,1,1.035,0,110,1,1.12,0.95
617,1,2.34,1,0,0,1,1.035,0,110,1,1.12,0.95
618,1,11.95,3.01,0,0,1,1.035,0,110,1,1.12,0.95
619,1,13.58,2.01,0,0,1,1.035,0,110,1,1.12,0.95
620,1,5.23,1.41,0,0,1,1.035,0,110,1,1.12,0.95
621,1,5.23,1.41,0,0,1,1.035,0,110,1,1.12,0.95
622,1,20.95,5.63,0,0,1,1.035,0,110,1,1.12,0.95
623,1,20.95,5.83,0,0,1,1.035,0,110,1,1.12,0.95
624,1,19.2,5.12,0,0,1,1.035,0,110,1,1.12,0.95
625,1,19.2,5.12,0,0,1,1.035,0,110,1,1.12,0.95
626,1,15.13,3.92,0,0,1,1.035,0,110,1,1.12,0.95
627,1,15.13,3.92,0,0,1,1.035,0,110,1,1.12,0.95
628,1,8.44,0.1,0,0,1,1.035,0,110,1,1.12,0.95
629,1,29.09,7.54,0,0,1,1.035,0,110,1,1.12,0.95
630,1,43.06,11.15,0,0,1,1.035,0,110,1,1.12,0.95
631,1,0.93,0.2,0,0,1,1.035,0,110,1,1.12,0.95
632,1,3.63,0.7,0,0,1,1.035,0,110,1,1.12,0.95
633,1,29.99,9.34,0,0,1,1.035,0,110,1,1.12,0.95
634,1,1.52,0.2,0,0,1,1.035,0,110,1,1.12,0.95
635,1,4.66,0.8,0,0,1,1.035,0,110,1,1.12,0.95
636,1,4.66,0.8,0,0,1,1.035,0,110,1,1.12,0.95
637,1,4.19,0,0,0,1,1.035,0,110,1,1.12,0.95
638,1,16.29,3.52,0,0,1,1.035,0,110,1,1.12,0.95
639,1,16.29,3.52,0,0,1,1.035,0,110,1,1.12,0.95
640,1,8.14,2.11,0,0,1,1.035,0,110,1,1.12,0.95
641,1,8.14,2.11,0,0,1,1.035,0,110,1,1.12,0.95
642,1,20.36,4.42,0,0,1,1.035,0,110,1,1.12,0.95
643,1,20.36,4.42,0,0,1,1.035,0,110,1,1.12,0.95
644,1,18.62,4.52,0,0,1,1.035,0,110,1,1.12,0.95
645,1,18.62,4.52,0,0,1,1.035,0,110,1,1.12,0.95
646,1,11.7,1.71,0,0,1,1.035,0,110,1,1.12,0.95
647,1,11.82,1.61,0,0,1,1.035,0,110,1,1.12,0.95
648,1,17.33,1.81,0,0,1,1.035,0,110,1,1.12,0.95
649,1,11.95,1.31,0,0,1,1.035,0,110,1,1.12,0.95
650,1,26.76,6.93,0,0,1,1.035,0,110,1,1.12,0.95
651,1,26.76,6.93,0,0,1,1.035,0,110,1,1.12,0.95
652,1,16.87,3.32,0,0,1,1.035,0,110,1,1.12,0.95
653,1,16.87,3.32,0,0,1,1.035,0,110,1,1.12,0.95
654,1,16.87,3.82,0,0,1,1.035,0,110,1,1.12,0.95
655,1,16.87,3.82,0,0,1,1.035,0,110,1,1.12,0.95
656,1,33.75,9.34,0,0,1,1.035,0,110,1,1.12,0.95
657,1,33.75,9.34,0,0,1,1.035,0,110,1,1.12,0.95
658,1,12.8,3.32,0,0,1,1.035,0,110,1,1.12,0.95
659,1,12.8,3.32,0,0,1,1.035,0,110,1,1.12,0.95
660,1,2.34,0.5,0,0,1,1.035,0,110,1,1.12,0.95
661,1,8.2,1.41,0,0,1,1.035,0,110,1,1.12,0.95
662,1,8.2,1.41,0,0,1,1.035,0,110,1,1.12,0.95
663,1,11.63,2.51,0,0,1,1.035,0,110,1,1.12,0.95
664,1,11.63,2.51,0,0,1,1.035,0,110,1,1.12,0.95
665,1,35.49,9.24,0,0,1,1.035,0,110,1,1.12,0.95
666,1,35.49,9.24,0,0,1,1.035,0,110,1,1.12,0.95
667,1,30.26,8.64,0,0,1,1.035,0,110,1,1.12,0.95
668,1,30.26,8.64,0,0,1,1.035,0,110,1,1.12,0.95
669,1,6.76,0.6,0,0,1,1.035,0,110,1,1.12,0.95
670,2,61.45,50.64,0,0,1,1.035,0,110,1,1.12,0.95
671,2,63.77,52.65,0,0,1,1.035,0,110,1,1.12,0.95
672,1,18.62,5.02,0,0,1,1.035,0,110,1,1.12,0.95
673,1,20.95,5.63,0,0,1,1.035,0,110,1,1.12,0.95
674,1,17.46,4.42,0,0,1,1.035,0,110,1,1.12,0.95
675,1,17.46,4.42,0,0,1,1.035,0,110,1,1.12,0.95
676,1,29.09,8.84,0,0,1,1.035,0,110,1,1.12,0.95
677,1,29.09,8.84,0,0,1,1.035,0,110,1,1.12,0.95
678,1,22.12,5.53,0,0,1,1.035,0,110,1,1.12,0.95
679,1,22.12,5.53,0,0,1,1.035,0,110,1,1.12,0.95
680,1,30.83,6.63,0,0,1,1.035,0,110,1,1.12,0.95
681,1,30.83,6.63,0,0,1,1.035,0,110,1,1.12,0.95
682,1,29.09,7.54,0,0,1,1.035,0,110,1,1.12,0.95
683,1,29.09,7.54,0,0,1,1.035,0,110,1,1.12,0.95
684,1,9.31,2.41,0,0,1,1.035,0,110,1,1.12,0.95
685,1,9.31,2.41,0,0,1,1.035,0,110,1,1.12,0.95
686,1,25.6,5.53,0,0,1,1.035,0,110,1,1.12,0.95
687,1,25.6,5.53,0,0,1,1.035,0,110,1,1.12,0.95
688,1,25.6,6.63,0,0,1,1.035,0,110,1,1.12,0.95
689,1,25.6,6.63,0,0,1,1.035,0,110,1,1.12,0.95
690,1,13.96,3.01,0,0,1,1.035,0,110,1,1.12,0.95
691,1,13.96,3.01,0,0,1,1.035,0,110,1,1.12,0.95
692,2,55.85,15.47,0,0,1,1.035,0,110,1,1.12,0.95
693,1,10.47,2.91,0,0,1,1.035,0,110,1,1.12,0.95
694,2,18.38,4.02,0,0,1,1.035,0,110,1,1.12,0.95
695,1,6.64,0.5,0,0,1,1.035,0,110,1,1.12,0.95
696,1,21.11,1.51,0,0,1,1.035,0,110,1,1.12,0.95
697,1,5.18,0,0,0,1,1.035,0,110,1,1.12,0.95
698,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
699,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
700,2,27.78,12.86,0,0,1,1.035,0,110,1,1.12,0.95
701,2,52.11,32.65,0,0,1,1.035,0,110,1,1.12,0.95
702,2,16.22,13.06,0,0,1,1.035,0,110,1,1.12,0.95
703,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
704,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
705,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
706,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
707,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
708,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
709,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
710,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
711,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
712,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
713,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
714,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
715,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
716,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
717,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
718,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
719,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
720,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
721,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
722,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
723,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
724,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
725,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
726,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
727,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
728,1,14.86,2.51,0,0,1,1.035,0,110,1,1.12,0.95
729,1,11.7,2.01,0,0,1,1.035,0,110,1,1.12,0.95
730,1,12.52,1.41,0,0,1,1.035,0,110,1,1.12,0.95
731,1,7.96,0.3,0,0,1,1.035,0,110,1,1.12,0.95
732,1,10.86,0.6,0,0,1,1.035,0,110,1,1.12,0.95
733,1,12.06,1,0,0,1,1.035,0,110,1,1.12,0.95
734,1,6.56,1,0,0,1,1.035,0,110,1,1.12,0.95
735,2,8.31,1.31,0,0,1,1.035,0,110,1,1.12,0.95
736,1,8.31,1.31,0,0,1,1.035,0,110,1,1.12,0.95
737,1,15.46,5.63,0,0,1,1.035,0,110,1,1.12,0.95
738,1,6.68,2.41,0,0,1,1.035,0,110,1,1.12,0.95
739,1,0.7,0.2,0,0,1,1.035,0,110,1,1.12,0.95
740,1,9.61,0.6,0,0,1,1.035,0,110,1,1.12,0.95
741,1,3.63,0.7,0,0,1,1.035,0,110,1,1.12,0.95
742,1,4.34,0.8,0,0,1,1.035,0,110,1,1.12,0.95
743,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
744,1,5.23,1.41,0,0,1,1.035,0,110,1,1.12,0.95
745,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
746,1,0.46,0.1,0,0,1,1.035,0,110,1,1.12,0.95
747,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
748,1,9.61,2.41,0,0,1,1.035,0,110,1,1.12,0.95
749,1,15.73,0.5,0,0,1,1.035,0,110,1,1.12,0.95
750,1,10.54,3.01,0,0,1,1.035,0,110,1,1.12,0.95
751,1,8.2,2.01,0,0,1,1.035,0,110,1,1.12,0.95
752,2,17.18,2.31,0,0,1,1.035,0,110,1,1.12,0.95
753,1,11.95,1.51,0,0,1,1.035,0,110,1,1.12,0.95
754,1,7.15,0.6,0,0,1,1.035,0,110,1,1.12,0.95
755,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
756,1,11.85,0.22,0,0,1,1.035,0,110,2,1.12,0.95
757,1,3.77,-0.8,0,0,1,1.035,0,110,2,1.12,0.95
758,1,9.8,0.9,0,0,1,1.035,0,110,2,1.12,0.95
759,1,13.77,0.8,0,0,1,1.035,0,110,2,1.12,0.95
760,1,9.96,1,0,0,1,1.035,0,110,2,1.12,0.95
761,1,26.42,8.04,0,0,1,1.035,0,110,2,1.12,0.95
762,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
763,1,24.81,4.02,0,0,1,1.035,0,110,2,1.12,0.95
764,1,12.41,1,0,0,1,1.035,0,110,2,1.12,0.95
765,1,6.7,1.31,0,0,1,1.035,0,110,2,1.12,0.95
766,2,23.2,2.81,0,0,1,1.035,0,110,2,1.12,0.95
767,1,7.82,1.11,0,0,1,1.035,0,110,2,1.12,0.95
768,1,7.53,0,0,0,1,1.035,0,110,2,1.12,0.95
769,1,2.77,0,0,0,1,1.035,0,110,2,1.12,0.95
770,1,11.66,1.11,0,0,1,1.035,0,110,2,1.12,0.95
771,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
772,1,18.36,1.11,0,0,1,1.035,0,110,2,1.12,0.95
773,1,4.34,0.3,0,0,1,1.035,0,110,2,1.12,0.95
774,1,3.44,0,0,0,1,1.035,0,110,2,1.12,0.95
775,2,27.44,1.71,0,0,1,1.035,0,110,2,1.12,0.95
776,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
777,1,14.89,1,0,0,1,1.035,0,110,2,1.12,0.95
778,1,6.45,0,0,0,1,1.035,0,110,2,1.12,0.95
779,1,11.5,2.21,0,0,1,1.035,0,110,2,1.12,0.95
780,1,13.4,0.6,0,0,1,1.035,0,110,2,1.12,0.95
781,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
782,1,13.64,1.51,0,0,1,1.035,0,110,2,1.12,0.95
783,1,16.13,4.02,0,0,1,1.035,0,110,2,1.12,0.95
784,1,10.92,0.4,0,0,1,1.035,0,110,2,1.12,0.95
785,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
786,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
787,1,9.04,0,0,0,1,1.035,0,110,2,1.12,0.95
788,1,9.93,1.51,0,0,1,1.035,0,110,2,1.12,0.95
789,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
790,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
791,1,8.68,0.5,0,0,1,1.035,0,110,2,1.12,0.95
792,1,11.29,1,0,0,1,1.035,0,110,2,1.12,0.95
793,1,14.96,0.6,0,0,1,1.035,0,110,2,1.12,0.95
794,1,4.3,0,0,0,1,1.035,0,110,2,1.12,0.95
795,1,3.72,0.5,0,0,1,1.035,0,110,2,1.12,0.95
796,1,10.04,1.71,0,0,1,1.035,0,110,2,1.12,0.95
797,1,4.96,0.5,0,0,1,1.035,0,110,2,1.12,0.95
798,2,7.07,17.08,0,0,1,1.035,0,110,2,1.12,0.95
799,1,7.56,1.21,0,0,1,1.035,0,110,2,1.12,0.95
800,1,40.93,8.04,0,0,1,1.035,0,110,2,1.12,0.95
801,2,3.6,0.6,0,0,1,1.035,0,110,2,1.12,0.95
802,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
803,1,4.96,1,0,0,1,1.035,0,110,2,1.12,0.95
804,1,8.19,1.99,0,0,1,1.035,0,110,2,1.12,0.95
805,1,12.41,2.51,0,0,1,1.035,0,110,2,1.12,0.95
806,1,8.44,2.41,0,0,1,1.035,0,110,2,1.12,0.95
807,1,11.51,-1.91,0,0,1,1.035,0,110,2,1.12,0.95
808,2,13.15,2.91,0,0,1,1.035,0,110,2,1.12,0.95
809,2,21.95,2.81,0,0,1,1.035,0,110,2,1.12,0.95
810,1,11.03,2.71,0,0,1,1.035,0,110,2,1.12,0.95
811,1,33.61,14.97,0,0,1,1.035,0,110,2,1.12,0.95
812,1,16,5.33,0,0,1,1.035,0,110,2,1.12,0.95
813,1,19.84,7.64,0,0,1,1.035,0,110,2,1.12,0.95
814,1,17,8.84,0,0,1,1.035,0,110,2,1.12,0.95
815,1,0.22,0,0,0,1,1.035,0,110,2,1.12,0.95
816,1,8.77,0.9,0,0,1,1.035,0,110,2,1.12,0.95
817,1,6.83,1.31,0,0,1,1.035,0,110,2,1.12,0.95
818,1,7.44,1,0,0,1,1.035,0,110,2,1.12,0.95
819,1,13.53,0.1,0,0,1,1.035,0,110,2,1.12,0.95
820,1,12.91,0,0,0,1,1.035,0,110,2,1.12,0.95
821,1,4.84,0,0,0,1,1.035,0,110,2,1.12,0.95
822,1,11.16,0.5,0,0,1,1.035,0,110,2,1.12,0.95
823,1,2.85,0.4,0,0,1,1.035,0,110,2,1.12,0.95
824,1,9.93,1,0,0,1,1.035,0,110,2,1.12,0.95
825,1,3.97,1.11,0,0,1,1.035,0,110,2,1.12,0.95
826,1,6.2,0.2,0,0,1,1.035,0,110,2,1.12,0.95
827,1,5.59,0,0,0,1,1.035,0,110,2,1.12,0.95
828,1,0.86,0,0,0,1,1.035,0,110,2,1.12,0.95
829,1,4.64,0.99,0,0,1,1.035,0,110,2,1.12,0.95
830,1,1.08,0,0,0,1,1.035,0,110,2,1.12,0.95
831,1,15.88,2.21,0,0,1,1.035,0,110,2,1.12,0.95
832,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
833,1,7.74,0.1,0,0,1,1.035,0,110,2,1.12,0.95
834,1,3.72,1,0,0,1,1.035,0,110,2,1.12,0.95
835,1,10.42,2.41,0,0,1,1.035,0,110,2,1.12,0.95
836,1,0.92,0,0,0,1,1.035,0,110,2,1.12,0.95
837,1,43.41,4.52,0,0,1,1.035,0,110,2,1.12,0.95
838,1,26.05,1.51,0,0,1,1.035,0,110,2,1.12,0.95
839,1,18.61,1.51,0,0,1,1.035,0,110,2,1.12,0.95
840,1,0.92,0,0,0,1,1.035,0,110,2,1.12,0.95
841,1,1.08,0,0,0,1,1.035,0,110,2,1.12,0.95
842,1,5.7,-2.31,0,0,1,1.035,0,110,2,1.12,0.95
843,1,5.56,1.26,0,0,1,1.035,0,110,2,1.12,0.95
844,1,7.61,2.25,0,0,1,1.035,0,110,2,1.12,0.95
845,1,3.72,0.5,0,0,1,1.035,0,110,2,1.12,0.95
846,2,15.06,30.14,0,0,1,1.035,0,110,2,1.12,0.95
847,2,15.06,30.14,0,0,1,1.035,0,110,2,1.12,0.95
848,1,6.83,0.5,0,0,1,1.035,0,110,2,1.12,0.95
849,1,43.41,1,0,0,1,1.035,0,110,2,1.12,0.95
850,1,7.56,1.41,0,0,1,1.035,0,110,2,1.12,0.95
851,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
852,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
853,1,14.14,1.41,0,0,1,1.035,0,110,2,1.12,0.95
854,2,22.27,2.32,0,0,1,1.035,0,110,2,1.12,0.95
855,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
856,1,7.44,1,0,0,1,1.035,0,110,2,1.12,0.95
857,1,8.56,0.7,0,0,1,1.035,0,110,2,1.12,0.95
858,1,12.41,1,0,0,1,1.035,0,110,2,1.12,0.95
859,1,2.48,1,0,0,1,1.035,0,110,2,1.12,0.95
860,2,29.77,8.44,0,0,1,1.035,0,110,2,1.12,0.95
861,1,12.41,1.51,0,0,1,1.035,0,110,2,1.12,0.95
862,1,7.53,0,0,0,1,1.035,0,110,2,1.12,0.95
863,1,29.77,1,0,0,1,1.035,0,110,2,1.12,0.95
864,1,19.84,2.51,0,0,1,1.035,0,110,2,1.12,0.95
865,1,24.56,3.52,0,0,1,1.035,0,110,2,1.12,0.95
866,1,13.4,2.01,0,0,1,1.035,0,110,2,1.12,0.95
867,1,30.91,3.22,0,0,1,1.035,0,110,2,1.12,0.95
868,1,11.91,0,0,0,1,1.035,0,110,2,1.12,0.95
869,1,25.36,1.47,0,0,1,1.035,0,110,2,1.12,0.95
870,2,15.64,31.25,0,0,1,1.035,0,110,2,1.12,0.95
871,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
872,1,16.25,0.9,0,0,1,1.035,0,110,2,1.12,0.95
873,1,9.43,2.01,0,0,1,1.035,0,110,2,1.12,0.95
874,1,7.56,1.71,0,0,1,1.035,0,110,2,1.12,0.95
875,1,2.31,0.5,0,0,1,1.035,0,110,2,1.12,0.95
876,2,19.87,9.22,0,0,1,1.035,0,110,2,1.12,0.95
877,1,5.62,0.65,0,0,1,1.035,0,110,2,1.12,0.95
878,1,16.37,1.22,0,0,1,1.035,0,110,2,1.12,0.95
879,1,11.16,1,0,0,1,1.035,0,110,2,1.12,0.95
880,1,12.56,1.61,0,0,1,1.035,0,110,2,1.12,0.95
881,1,4.72,1,0,0,1,1.035,0,110,2,1.12,0.95
882,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
883,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
884,1,4.59,0.6,0,0,1,1.035,0,110,2,1.12,0.95
885,1,20.18,1.89,0,0,1,1.035,0,110,2,1.12,0.95
886,1,22.55,2.22,0,0,1,1.035,0,110,2,1.12,0.95
887,1,27.47,2.99,0,0,1,1.035,0,110,2,1.12,0.95
888,1,5.3,0.25,0,0,1,1.035,0,110,2,1.12,0.95
889,1,0.8,0.06,0,0,1,1.035,0,110,2,1.12,0.95
890,2,25.24,2.21,0,0,1,1.035,0,110,2,1.12,0.95
891,1,10.6,0.6,0,0,1,1.035,0,110,2,1.12,0.95
892,1,14.97,2.4,0,0,1,1.035,0,110,2,1.12,0.95
893,2,3.23,0,0,0,1,1.035,0,110,2,1.12,0.95
894,1,2.48,1,0,0,1,1.035,0,110,2,1.12,0.95
895,1,3.55,0,0,0,1,1.035,0,110,2,1.12,0.95
896,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
897,1,17.37,2.01,0,0,1,1.035,0,110,2,1.12,0.95
898,1,15.99,1,0,0,1,1.035,0,110,2,1.12,0.95
899,1,2.69,0,0,0,1,1.035,0,110,2,1.12,0.95
900,1,11.16,1.51,0,0,1,1.035,0,110,2,1.12,0.95
901,1,0.54,0,0,0,1,1.035,0,110,2,1.12,0.95
902,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
903,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
904,1,26.05,16.38,0,0,1,1.035,0,110,2,1.12,0.95
905,1,27.29,6.03,0,0,1,1.035,0,110,2,1.12,0.95
906,1,7.98,3.91,0,0,1,1.035,0,110,2,1.12,0.95
907,1,7.82,0.2,0,0,1,1.035,0,110,2,1.12,0.95
908,2,14.01,3.01,0,0,1,1.035,0,110,2,1.12,0.95
909,1,11.16,1,0,0,1,1.035,0,110,2,1.12,0.95
910,1,21.09,0.1,0,0,1,1.035,0,110,2,1.12,0.95
911,1,5.21,0.6,0,0,1,1.035,0,110,2,1.12,0.95
912,1,12.15,1.71,0,0,1,1.035,0,110,2,1.12,0.95
913,2,24.19,1.51,0,0,1,1.035,0,110,2,1.12,0.95
914,1,13.4,2.81,0,0,1,1.035,0,110,2,1.12,0.95
915,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
916,1,3.23,0,0,0,1,1.035,0,110,2,1.12,0.95
917,1,7.44,1,0,0,1,1.035,0,110,2,1.12,0.95
918,2,12.83,0.95,0,0,1,1.035,0,110,2,1.12,0.95
919,1,0.11,0,0,0,1,1.035,0,110,2,1.12,0.95
920,1,3.72,0.5,0,0,1,1.035,0,110,2,1.12,0.95
921,1,9.55,1,0,0,1,1.035,0,110,2,1.12,0.95
922,1,49.62,10.05,0,0,1,1.035,0,110,2,1.12,0.95
923,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
924,1,5.44,0,0,0,1,1.035,0,110,2,1.12,0.95
925,1,1.86,0.3,0,0,1,1.035,0,110,2,1.12,0.95
926,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
927,1,49.62,30.14,0,0,1,1.035,0,110,2,1.12,0.95
928,1,5.44,0,0,0,1,1.035,0,110,2,1.12,0.95
929,2,18.61,2.51,0,0,1,1.035,0,110,2,1.12,0.95
930,1,23.81,1.41,0,0,1,1.035,0,110,2,1.12,0.95
931,1,11.78,0.3,0,0,1,1.035,0,110,2,1.12,0.95
932,1,13.09,0.8,0,0,1,1.035,0,110,2,1.12,0.95
933,1,4.96,0.5,0,0,1,1.035,0,110,2,1.12,0.95
934,2,15.06,30.14,0,0,1,1.035,0,110,2,1.12,0.95
935,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
936,2,0.12,1,0,0,1,1.035,0,110,2,1.12,0.95
937,1,6.2,0.5,0,0,1,1.035,0,110,2,1.12,0.95
938,1,7.44,1,0,0,1,1.035,0,110,2,1.12,0.95
939,2,6.2,0.5,0,0,1,1.035,0,110,2,1.12,0.95
940,1,10.1,0,0,0,1,1.035,0,110,2,1.12,0.95
941,1,15.87,0.41,0,0,1,1.035,0,110,2,1.12,0.95
942,1,4.31,0.6,0,0,1,1.035,0,110,2,1.12,0.95
943,1,7.93,0.7,0,0,1,1.035,0,110,2,1.12,0.95
944,1,3.12,0,0,0,1,1.035,0,110,2,1.12,0.95
945,1,7.69,2.01,0,0,1,1.035,0,110,2,1.12,0.95
946,1,22.58,2.51,0,0,1,1.035,0,110,2,1.12,0.95
947,1,9.93,1,0,0,1,1.035,0,110,2,1.12,0.95
948,1,3.1,0.3,0,0,1,1.035,0,110,2,1.12,0.95
949,1,10.79,1.81,0,0,1,1.035,0,110,2,1.12,0.95
950,1,19.84,1.81,0,0,1,1.035,0,110,2,1.12,0.95
951,1,4.94,0,0,0,1,1.035,0,110,2,1.12,0.95
952,1,14.39,0.6,0,0,1,1.035,0,110,2,1.12,0.95
953,1,27.29,3.01,0,0,1,1.035,0,110,2,1.12,0.95
954,1,18.61,3.01,0,0,1,1.035,0,110,2,1.12,0.95
955,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
956,1,18.69,1.41,0,0,1,1.035,0,110,2,1.12,0.95
957,1,18.61,1,0,0,1,1.035,0,110,2,1.12,0.95
958,1,3.1,0.5,0,0,1,1.035,0,110,2,1.12,0.95
959,2,6.95,16.08,0,0,1,1.035,0,110,2,1.12,0.95
960,1,15.01,2.51,0,0,1,1.035,0,110,2,1.12,0.95
961,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
962,1,21.09,3.01,0,0,1,1.035,0,110,2,1.12,0.95
963,1,4.35,0.9,0,0,1,1.035,0,110,2,1.12,0.95
964,1,23.07,2.01,0,0,1,1.035,0,110,2,1.12,0.95
965,2,11.84,1.53,0,0,1,1.035,0,110,2,1.12,0.95
966,1,4.96,1.51,0,0,1,1.035,0,110,2,1.12,0.95
967,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
968,1,19.84,2.01,0,0,1,1.035,0,110,2,1.12,0.95
969,1,18.61,2.01,0,0,1,1.035,0,110,2,1.12,0.95
970,1,21.09,1.51,0,0,1,1.035,0,110,2,1.12,0.95
971,1,9.55,2.01,0,0,1,1.035,0,110,2,1.12,0.95
972,1,16.79,1.04,0,0,1,1.035,0,110,2,1.12,0.95
973,1,12.78,2.91,0,0,1,1.035,0,110,2,1.12,0.95
974,1,14.52,2.01,0,0,1,1.035,0,110,2,1.12,0.95
975,1,7.85,0,0,0,1,1.035,0,110,2,1.12,0.95
976,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
977,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
978,1,3.1,1,0,0,1,1.035,0,110,2,1.12,0.95
979,1,25.81,5.02,0,0,1,1.035,0,110,2,1.12,0.95
980,2,7.44,0.6,0,0,1,1.035,0,110,2,1.12,0.95
981,1,9.05,0.3,0,0,1,1.035,0,110,2,1.12,0.95
982,2,3.97,1,0,0,1,1.035,0,110,2,1.12,0.95
983,1,1.25,0.5,0,0,1,1.035,0,110,2,1.12,0.95
984,2,9.93,1.51,0,0,1,1.035,0,110,2,1.12,0.95
985,1,9.93,1,0,0,1,1.035,0,110,2,1.12,0.95
986,1,23.81,1.07,0,0,1,1.035,0,110,2,1.12,0.95
987,1,9.93,1.51,0,0,1,1.035,0,110,2,1.12,0.95
988,1,13.27,1.41,0,0,1,1.035,0,110,2,1.12,0.95
989,2,4.22,1.21,0,0,1,1.035,0,110,2,1.12,0.95
990,1,13.64,1.41,0,0,1,1.035,0,110,2,1.12,0.95
991,1,5.92,0,0,0,1,1.035,0,110,2,1.12,0.95
992,1,11.03,3.42,0,0,1,1.035,0,110,2,1.12,0.95
993,2,0,1,0,0,1,1.035,0,110,2,1.12,0.95
994,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
995,1,4.96,0.5,0,0,1,1.035,0,110,2,1.12,0.95
996,1,7.44,1,0,0,1,1.035,0,110,2,1.12,0.95
997,1,6.2,0.5,0,0,1,1.035,0,110,2,1.12,0.95
998,1,21.59,3.42,0,0,1,1.035,0,110,2,1.12,0.95
999,1,7.64,-0.4,0,0,1,1.035,0,110,2,1.12,0.95
1000,1,37.21,6.03,0,0,1,1.035,0,110,2,1.12,0.95
1001,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1002,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1003,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1004,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1005,1,9.05,1.41,0,0,1,1.035,0,110,2,1.12,0.95
1006,1,3.72,0.5,0,0,1,1.035,0,110,2,1.12,0.95
1007,1,18.61,2.01,0,0,1,1.035,0,110,2,1.12,0.95
1008,2,17.63,28.65,0,0,1,1.035,0,110,2,1.12,0.95
1009,2,38.09,28.65,0,0,1,1.035,0,110,2,1.12,0.95
1010,1,15.64,2.51,0,0,1,1.035,0,110,2,1.12,0.95
1011,1,3.76,0,0,0,1,1.035,0,110,2,1.12,0.95
1012,1,21.83,2.51,0,0,1,1.035,0,110,2,1.12,0.95
1013,1,8.68,1.41,0,0,1,1.035,0,110,2,1.12,0.95
1014,1,11.29,1.71,0,0,1,1.035,0,110,2,1.12,0.95
1015,1,7.93,1.31,0,0,1,1.035,0,110,2,1.12,0.95
1016,1,16.14,-0.8,0,0,1,1.035,0,110,2,1.12,0.95
1017,1,14.76,0.9,0,0,1,1.035,0,110,2,1.12,0.95
1018,1,7.82,0.8,0,0,1,1.035,0,110,2,1.12,0.95
1019,1,4.83,0.8,0,0,1,1.035,0,110,2,1.12,0.95
1020,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1021,2,9.67,1.51,0,0,1,1.035,0,110,2,1.12,0.95
1022,1,2.24,0.6,0,0,1,1.035,0,110,2,1.12,0.95
1023,1,8.06,0.7,0,0,1,1.035,0,110,2,1.12,0.95
1024,1,16.12,4.02,0,0,1,1.035,0,110,2,1.12,0.95
1025,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1026,1,7.09,0.88,0,0,1,1.035,0,110,2,1.12,0.95
1027,1,13.53,1.91,0,0,1,1.035,0,110,2,1.12,0.95
1028,1,8.68,0.5,0,0,1,1.035,0,110,2,1.12,0.95
1029,1,5.38,0,0,0,1,1.035,0,110,2,1.12,0.95
1030,1,6.2,1,0,0,1,1.035,0,110,2,1.12,0.95
1031,1,13.03,0.5,0,0,1,1.035,0,110,2,1.12,0.95
1032,1,18.17,2.11,0,0,1,1.035,0,110,2,1.12,0.95
1033,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1034,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1035,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1036,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1037,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1038,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1039,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1040,1,7.61,2.25,0,0,1,1.035,0,110,2,1.12,0.95
1041,1,15.01,1.11,0,0,1,1.035,0,110,2,1.12,0.95
1042,1,5.86,0,0,0,1,1.035,0,110,2,1.12,0.95
1043,1,1.86,0.3,0,0,1,1.035,0,110,2,1.12,0.95
1044,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1045,1,6.94,1.21,0,0,1,1.035,0,110,2,1.12,0.95
1046,1,5.09,0.6,0,0,1,1.035,0,110,2,1.12,0.95
1047,1,10.65,0,0,0,1,1.035,0,110,2,1.12,0.95
1048,1,12.15,0.7,0,0,1,1.035,0,110,2,1.12,0.95
1049,2,2.48,1,0,0,1,1.035,0,110,2,1.12,0.95
1050,1,9.02,1.51,0,0,1,1.035,0,110,2,1.12,0.95
1051,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1052,1,0.58,-0.6,0,0,1,1.035,0,110,3,1.12,0.95
1053,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1054,1,2.7,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1055,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1056,2,75.34,42.45,0,0,1,1.035,0,110,3,1.12,0.95
1057,1,12.57,4.05,0,0,1,1.035,0,110,3,1.12,0.95
1058,1,5.94,1.84,0,0,1,1.035,0,110,3,1.12,0.95
1059,1,3.92,0.16,0,0,1,1.035,0,110,3,1.12,0.95
1060,1,6.2,1.94,0,0,1,1.035,0,110,3,1.12,0.95
1061,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1062,1,9.99,2.98,0,0,1,1.035,0,110,3,1.12,0.95
1063,1,12.14,2.28,0,0,1,1.035,0,110,3,1.12,0.95
1064,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1065,1,17.31,2.68,0,0,1,1.035,0,110,3,1.12,0.95
1066,1,10.82,3.02,0,0,1,1.035,0,110,3,1.12,0.95
1067,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1068,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1069,1,9.43,0.91,0,0,1,1.035,0,110,3,1.12,0.95
1070,1,7.01,2.85,0,0,1,1.035,0,110,3,1.12,0.95
1071,1,9.87,3.87,0,0,1,1.035,0,110,3,1.12,0.95
1072,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1073,1,28.72,4.82,0,0,1,1.035,0,110,3,1.12,0.95
1074,1,30.48,4.76,0,0,1,1.035,0,110,3,1.12,0.95
1075,1,20.29,7.07,0,0,1,1.035,0,110,3,1.12,0.95
1076,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1077,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1078,1,13.4,4.35,0,0,1,1.035,0,110,3,1.12,0.95
1079,1,9.47,3.02,0,0,1,1.035,0,110,3,1.12,0.95
1080,1,12.87,3.04,0,0,1,1.035,0,110,3,1.12,0.95
1081,1,9.87,2.16,0,0,1,1.035,0,110,3,1.12,0.95
1082,1,4.19,1.55,0,0,1,1.035,0,110,3,1.12,0.95
1083,1,2.7,1.32,0,0,1,1.035,0,110,3,1.12,0.95
1084,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1085,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1086,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1087,2,8.51,4.78,0,0,1,1.035,0,110,3,1.12,0.95
1088,1,11.33,5.86,0,0,1,1.035,0,110,3,1.12,0.95
1089,1,12.9,6.33,0,0,1,1.035,0,110,3,1.12,0.95
1090,1,6.47,1.75,0,0,1,1.035,0,110,3,1.12,0.95
1091,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1092,1,15.81,1.86,0,0,1,1.035,0,110,3,1.12,0.95
1093,1,8.64,2.34,0,0,1,1.035,0,110,3,1.12,0.95
1094,1,14.56,7.07,0,0,1,1.035,0,110,3,1.12,0.95
1095,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1096,1,4.87,1.61,0,0,1,1.035,0,110,3,1.12,0.95
1097,1,1.21,0.44,0,0,1,1.035,0,110,3,1.12,0.95
1098,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1099,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1100,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
