bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1101,1,1.75,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1102,1,5.14,1.29,0,0,1,1.035,0,110,3,1.12,0.95
1103,1,5.14,0.69,0,0,1,1.035,0,110,3,1.12,0.95
1104,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1105,1,16.2,4.16,0,0,1,1.035,0,110,3,1.12,0.95
1106,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1107,1,8.37,1.07,0,0,1,1.035,0,110,3,1.12,0.95
1108,1,1.75,0.11,0,0,1,1.035,0,110,3,1.12,0.95
1109,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1110,1,13.48,3.26,0,0,1,1.035,0,110,3,1.12,0.95
1111,2,14.26,7.52,0,0,1,1.035,0,110,3,1.12,0.95
1112,2,2.32,4.02,0,0,1,1.035,0,110,3,1.12,0.95
1113,1,5.67,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1114,1,6.62,2.26,0,0,1,1.035,0,110,3,1.12,0.95
1115,1,12.29,3.17,0,0,1,1.035,0,110,3,1.12,0.95
1116,1,11.06,3.03,0,0,1,1.035,0,110,3,1.12,0.95
1117,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1118,1,25.97,0.96,0,0,1,1.035,0,110,3,1.12,0.95
1119,1,14.44,4.28,0,0,1,1.035,0,110,3,1.12,0.95
1120,1,8.5,2.68,0,0,1,1.035,0,110,3,1.12,0.95
1121,1,0.4,0.11,0,0,1,1.035,0,110,3,1.12,0.95
1122,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1123,1,14.16,2.89,0,0,1,1.035,0,110,3,1.12,0.95
1124,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1125,1,17.53,6.94,0,0,1,1.035,0,110,3,1.12,0.95
1126,1,18.25,6.94,0,0,1,1.035,0,110,3,1.12,0.95
1127,1,9.04,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1128,1,14.04,2.87,0,0,1,1.035,0,110,3,1.12,0.95
1129,1,6.77,2.75,0,0,1,1.035,0,110,3,1.12,0.95
1130,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1131,1,25.21,12.43,0,0,1,1.035,0,110,3,1.12,0.95
1132,1,4.05,2.85,0,0,1,1.035,0,110,3,1.12,0.95
1133,1,7.02,2.28,0,0,1,1.035,0,110,3,1.12,0.95
1134,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1135,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1136,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1137,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1138,1,5.27,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1139,1,14.99,4.78,0,0,1,1.035,0,110,3,1.12,0.95
1140,1,0,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1141,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1142,1,14.86,5.51,0,0,1,1.035,0,110,3,1.12,0.95
1143,1,4.19,1.74,0,0,1,1.035,0,110,3,1.12,0.95
1144,1,16.48,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1145,1,12.56,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1146,1,7.96,5.47,0,0,1,1.035,0,110,3,1.12,0.95
1147,1,10.92,2.09,0,0,1,1.035,0,110,3,1.12,0.95
1148,1,10.39,3.05,0,0,1,1.035,0,110,3,1.12,0.95
1149,1,13.12,3.99,0,0,1,1.035,0,110,3,1.12,0.95
1150,1,5.93,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1151,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1152,1,10.11,2.83,0,0,1,1.035,0,110,3,1.12,0.95
1153,1,8.38,2.95,0,0,1,1.035,0,110,3,1.12,0.95
1154,1,11.61,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1155,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1156,1,16.58,6.85,0,0,1,1.035,0,110,3,1.12,0.95
1157,1,7.82,1.37,0,0,1,1.035,0,110,3,1.12,0.95
1158,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1159,1,8.23,2.65,0,0,1,1.035,0,110,3,1.12,0.95
1160,1,6.62,2.87,0,0,1,1.035,0,110,3,1.12,0.95
1161,1,1.35,1.13,0,0,1,1.035,0,110,3,1.12,0.95
1162,1,4.87,4.04,0,0,1,1.035,0,110,3,1.12,0.95
1163,1,9.05,2.26,0,0,1,1.035,0,110,3,1.12,0.95
1164,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1165,1,7.03,2.49,0,0,1,1.035,0,110,3,1.12,0.95
1166,1,3.38,1.35,0,0,1,1.035,0,110,3,1.12,0.95
1167,1,25.78,8.94,0,0,1,1.035,0,110,3,1.12,0.95
1168,1,12,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1169,1,6.34,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1170,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1171,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1172,1,8.81,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1173,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1174,1,15,2.35,0,0,1,1.035,0,110,3,1.12,0.95
1175,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1176,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1177,1,0.81,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1178,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1179,1,7.56,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1180,1,7.01,2.62,0,0,1,1.035,0,110,3,1.12,0.95
1181,1,2.16,1.25,0,0,1,1.035,0,110,3,1.12,0.95
1182,1,11.33,2.12,0,0,1,1.035,0,110,3,1.12,0.95
1183,1,7.41,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1184,1,7.43,0.89,0,0,1,1.035,0,110,3,1.12,0.95
1185,1,8.77,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1186,1,11.88,4.17,0,0,1,1.035,0,110,3,1.12,0.95
1187,1,7.55,2.78,0,0,1,1.035,0,110,3,1.12,0.95
1188,2,40.15,23.37,0,0,1,1.035,0,110,3,1.12,0.95
1189,2,12.74,18.09,0,0,1,1.035,0,110,3,1.12,0.95
1190,1,9.18,3.26,0,0,1,1.035,0,110,3,1.12,0.95
1191,1,9.71,3.49,0,0,1,1.035,0,110,3,1.12,0.95
1192,1,16.22,7.03,0,0,1,1.035,0,110,3,1.12,0.95
1193,2,0.01,0.01,0,0,1,1.035,0,110,3,1.12,0.95
1194,1,10.79,3.83,0,0,1,1.035,0,110,3,1.12,0.95
1195,1,7.29,2.61,0,0,1,1.035,0,110,3,1.12,0.95
1196,1,1.61,0.82,0,0,1,1.035,0,110,3,1.12,0.95
1197,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1198,1,8.24,0.51,0,0,1,1.035,0,110,3,1.12,0.95
1199,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1200,1,7.82,2.17,0,0,1,1.035,0,110,3,1.12,0.95
1201,1,4.59,1.25,0,0,1,1.035,0,110,3,1.12,0.95
1202,1,12.29,5.85,0,0,1,1.035,0,110,3,1.12,0.95
1203,1,6.61,1.77,0,0,1,1.035,0,110,3,1.12,0.95
1204,1,8.24,3.23,0,0,1,1.035,0,110,3,1.12,0.95
1205,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1206,1,16.06,2.34,0,0,1,1.035,0,110,3,1.12,0.95
1207,1,19.42,3.87,0,0,1,1.035,0,110,3,1.12,0.95
1208,1,13.91,4.16,0,0,1,1.035,0,110,3,1.12,0.95
1209,1,13.63,4.71,0,0,1,1.035,0,110,3,1.12,0.95
1210,1,21.84,3.96,0,0,1,1.035,0,110,3,1.12,0.95
1211,1,19.82,3.12,0,0,1,1.035,0,110,3,1.12,0.95
1212,1,5.4,2.31,0,0,1,1.035,0,110,3,1.12,0.95
1213,1,3.77,1.27,0,0,1,1.035,0,110,3,1.12,0.95
1214,2,27.97,66.11,0,0,1,1.035,0,110,3,1.12,0.95
1215,2,29.32,66.11,0,0,1,1.035,0,110,3,1.12,0.95
1216,1,5.81,0.72,0,0,1,1.035,0,110,3,1.12,0.95
1217,1,4.33,-0.23,0,0,1,1.035,0,110,3,1.12,0.95
1218,1,11.2,2.21,0,0,1,1.035,0,110,3,1.12,0.95
1219,2,1.08,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1220,2,12.74,18.09,0,0,1,1.035,0,110,3,1.12,0.95
1221,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1222,1,13.89,3.83,0,0,1,1.035,0,110,3,1.12,0.95
1223,1,9.58,2.69,0,0,1,1.035,0,110,3,1.12,0.95
1224,1,10.59,4.65,0,0,1,1.035,0,110,3,1.12,0.95
1225,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1226,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1227,2,39.41,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1228,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1229,1,4.06,1.07,0,0,1,1.035,0,110,3,1.12,0.95
1230,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1231,1,4.72,1.37,0,0,1,1.035,0,110,3,1.12,0.95
1232,1,5.66,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1233,1,5.81,1.94,0,0,1,1.035,0,110,3,1.12,0.95
1234,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1235,1,0,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1236,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1237,2,0,1.51,0,0,1,1.035,0,110,3,1.12,0.95
1238,2,25.48,8.96,0,0,1,1.035,0,110,3,1.12,0.95
1239,2,9.16,3.01,0,0,1,1.035,0,110,3,1.12,0.95
1240,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1241,1,3.51,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1242,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1243,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1244,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1245,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1246,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1247,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1248,1,3.1,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1249,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1250,1,0.27,0.11,0,0,1,1.035,0,110,3,1.12,0.95
1251,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1252,1,4.45,1.25,0,0,1,1.035,0,110,3,1.12,0.95
1253,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1254,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1255,1,4.05,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1256,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1257,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1258,1,26.47,7.82,0,0,1,1.035,0,110,3,1.12,0.95
1259,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1260,1,15.37,4.31,0,0,1,1.035,0,110,3,1.12,0.95
1261,1,14.56,4.19,0,0,1,1.035,0,110,3,1.12,0.95
1262,1,14.6,5.17,0,0,1,1.035,0,110,3,1.12,0.95
1263,1,12.83,3.57,0,0,1,1.035,0,110,3,1.12,0.95
1264,1,1.08,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1265,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1266,1,7.3,1.46,0,0,1,1.035,0,110,3,1.12,0.95
1267,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1268,1,7.43,4.17,0,0,1,1.035,0,110,3,1.12,0.95
1269,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1270,1,10.14,0.02,0,0,1,1.035,0,110,3,1.12,0.95
1271,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1272,1,8.09,3.88,0,0,1,1.035,0,110,3,1.12,0.95
1273,1,3.16,0,0,0,1,1.035,0,110,3,1.12,0.95
1274,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1275,1,15.77,4.02,0,0,1,1.035,0,110,3,1.12,0.95
1276,1,5.66,1.37,0,0,1,1.035,0,110,3,1.12,0.95
1277,1,6.2,1.83,0,0,1,1.035,0,110,3,1.12,0.95
1278,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1279,1,11.37,5.42,0,0,1,1.035,0,110,3,1.12,0.95
1280,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1281,1,1.49,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1282,1,5.8,1.85,0,0,1,1.035,0,110,3,1.12,0.95
1283,1,1.08,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1284,1,20.49,6.41,0,0,1,1.035,0,110,3,1.12,0.95
1285,1,7.55,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1286,1,7.96,2.92,0,0,1,1.035,0,110,3,1.12,0.95
1287,1,7.96,2.78,0,0,1,1.035,0,110,3,1.12,0.95
1288,1,11.35,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1289,1,13.5,3.03,0,0,1,1.035,0,110,3,1.12,0.95
1290,1,6.48,1.57,0,0,1,1.035,0,110,3,1.12,0.95
1291,1,10.41,3.59,0,0,1,1.035,0,110,3,1.12,0.95
1292,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1293,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1294,1,8.77,5.72,0,0,1,1.035,0,110,3,1.12,0.95
1295,1,2.96,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1296,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1297,1,10.78,3.08,0,0,1,1.035,0,110,3,1.12,0.95
1298,1,10.78,2.97,0,0,1,1.035,0,110,3,1.12,0.95
1299,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1300,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1301,1,8.65,0.99,0,0,1,1.035,0,110,3,1.12,0.95
1302,1,6.62,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1303,1,6.22,1.66,0,0,1,1.035,0,110,3,1.12,0.95
1304,1,4.99,1.13,0,0,1,1.035,0,110,3,1.12,0.95
1305,1,2.56,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1306,1,1.89,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1307,1,8.09,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1308,1,8.09,0.82,0,0,1,1.035,0,110,3,1.12,0.95
1309,1,6.62,2.56,0,0,1,1.035,0,110,3,1.12,0.95
1310,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1311,1,11.21,3.31,0,0,1,1.035,0,110,3,1.12,0.95
1312,1,3.1,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1313,1,2.84,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1314,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1315,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1316,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1317,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1318,1,6.08,1.94,0,0,1,1.035,0,110,3,1.12,0.95
1319,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1320,1,10.53,3.14,0,0,1,1.035,0,110,3,1.12,0.95
1321,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1322,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1323,1,1.21,0.66,0,0,1,1.035,0,110,3,1.12,0.95
1324,1,0.81,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1325,1,1.89,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1326,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1327,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1328,1,8.77,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1329,1,6.79,-0.81,0,0,1,1.035,0,110,3,1.12,0.95
1330,2,4.9,5.68,0,0,1,1.035,0,110,3,1.12,0.95
1331,2,6.66,7.92,0,0,1,1.035,0,110,3,1.12,0.95
1332,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1333,1,0.81,2.75,0,0,1,1.035,0,110,3,1.12,0.95
1334,1,8.37,3.06,0,0,1,1.035,0,110,3,1.12,0.95
1335,1,14.98,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1336,1,5.94,2.24,0,0,1,1.035,0,110,3,1.12,0.95
1337,1,25.62,12.38,0,0,1,1.035,0,110,3,1.12,0.95
1338,1,0.7,0,0,0,1,1.035,0,110,3,1.12,0.95
1339,1,3.64,0.99,0,0,1,1.035,0,110,3,1.12,0.95
1340,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1341,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1342,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1343,1,18.96,7.84,0,0,1,1.035,0,110,3,1.12,0.95
1344,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1345,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1346,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1347,1,28.04,6.98,0,0,1,1.035,0,110,3,1.12,0.95
1348,1,10.79,3.57,0,0,1,1.035,0,110,3,1.12,0.95
1349,1,20.42,9.91,0,0,1,1.035,0,110,3,1.12,0.95
1350,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1351,1,3.78,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1352,1,8.11,3.45,0,0,1,1.035,0,110,3,1.12,0.95
1353,1,4.04,2.01,0,0,1,1.035,0,110,3,1.12,0.95
1354,2,126.28,51.24,0,0,1,1.035,0,110,3,1.12,0.95
1355,1,4.45,1.25,0,0,1,1.035,0,110,3,1.12,0.95
1356,1,30.12,11.05,0,0,1,1.035,0,110,3,1.12,0.95
1357,1,72.99,22.61,0,0,1,1.035,0,110,3,1.12,0.95
1358,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1359,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1360,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1361,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1362,1,12.13,4.56,0,0,1,1.035,0,110,3,1.12,0.95
1363,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1364,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1365,1,1.89,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1366,1,0.67,0.34,0,0,1,1.035,0,110,3,1.12,0.95
1367,1,7.28,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1368,1,6.2,-0.9,0,0,1,1.035,0,110,3,1.12,0.95
1369,1,3.51,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1370,1,3.37,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1371,2,22.37,6.94,0,0,1,1.035,0,110,3,1.12,0.95
1372,2,21.45,9.76,0,0,1,1.035,0,110,3,1.12,0.95
1373,2,19.36,3.83,0,0,1,1.035,0,110,3,1.12,0.95
1374,1,12.93,2.63,0,0,1,1.035,0,110,3,1.12,0.95
1375,1,25.85,6.52,0,0,1,1.035,0,110,3,1.12,0.95
1376,1,11.93,4.62,0,0,1,1.035,0,110,3,1.12,0.95
1377,1,13.79,4.12,0,0,1,1.035,0,110,3,1.12,0.95
1378,1,12.25,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1379,1,12.28,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1380,1,3.1,2.29,0,0,1,1.035,0,110,3,1.12,0.95
1381,1,50.98,16.08,0,0,1,1.035,0,110,3,1.12,0.95
1382,1,50.98,16.08,0,0,1,1.035,0,110,3,1.12,0.95
1383,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1384,1,9.02,3.78,0,0,1,1.035,0,110,3,1.12,0.95
1385,1,13.2,3.01,0,0,1,1.035,0,110,3,1.12,0.95
1386,1,13.2,2.41,0,0,1,1.035,0,110,3,1.12,0.95
1387,1,0.93,0,0,0,1,1.035,0,110,3,1.12,0.95
1388,1,0.82,0,0,0,1,1.035,0,110,3,1.12,0.95
1389,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1390,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1391,1,3.64,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1392,1,1.75,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1393,1,1.75,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1394,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1395,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1396,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1397,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1398,1,14.31,4.38,0,0,1,1.035,0,110,3,1.12,0.95
1399,1,8.36,0.12,0,0,1,1.035,0,110,3,1.12,0.95
1400,2,10.94,9.89,0,0,1,1.035,0,110,3,1.12,0.95
1401,2,9.86,9.2,0,0,1,1.035,0,110,3,1.12,0.95
1402,1,4.73,1.89,0,0,1,1.035,0,110,3,1.12,0.95
1403,1,3.78,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1404,1,0.4,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1405,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1406,1,25.08,14.94,0,0,1,1.035,0,110,3,1.12,0.95
1407,1,10.78,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1408,2,61.14,29.46,0,0,1,1.035,0,110,3,1.12,0.95
1409,1,42.55,34.81,0,0,1,1.035,0,110,3,1.12,0.95
1410,1,10.65,2.81,0,0,1,1.035,0,110,3,1.12,0.95
1411,1,2.84,1.27,0,0,1,1.035,0,110,3,1.12,0.95
1412,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1413,1,3.38,1.31,0,0,1,1.035,0,110,3,1.12,0.95
1414,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1415,1,19.54,5.82,0,0,1,1.035,0,110,3,1.12,0.95
1416,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1417,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1418,1,8.09,2.68,0,0,1,1.035,0,110,3,1.12,0.95
1419,1,2.7,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1420,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1421,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1422,1,0.67,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1423,1,0.67,0.21,0,0,1,1.035,0,110,3,1.12,0.95
1424,1,1.35,2.97,0,0,1,1.035,0,110,3,1.12,0.95
1425,1,4.32,1.27,0,0,1,1.035,0,110,3,1.12,0.95
1426,1,1.89,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1427,1,17.53,4.79,0,0,1,1.035,0,110,3,1.12,0.95
1428,1,11.06,4.22,0,0,1,1.035,0,110,3,1.12,0.95
1429,1,1.17,0,0,0,1,1.035,0,110,3,1.12,0.95
1430,1,0.35,0,0,0,1,1.035,0,110,3,1.12,0.95
1431,1,9.46,3.65,0,0,1,1.035,0,110,3,1.12,0.95
1432,1,9.46,3.65,0,0,1,1.035,0,110,3,1.12,0.95
1433,1,2.03,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1434,1,3.05,-0.25,0,0,1,1.035,0,110,3,1.12,0.95
1435,1,10.59,4.85,0,0,1,1.035,0,110,3,1.12,0.95
1436,1,5,2.33,0,0,1,1.035,0,110,3,1.12,0.95
1437,1,0.95,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1438,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1439,1,5.66,2.36,0,0,1,1.035,0,110,3,1.12,0.95
1440,1,5.8,2.36,0,0,1,1.035,0,110,3,1.12,0.95
1441,1,1.05,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1442,1,4.85,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1443,1,4.85,2.38,0,0,1,1.035,0,110,3,1.12,0.95
1444,1,13.23,4.9,0,0,1,1.035,0,110,3,1.12,0.95
1445,1,7.71,2.87,0,0,1,1.035,0,110,3,1.12,0.95
1446,1,6.23,2.96,0,0,1,1.035,0,110,3,1.12,0.95
1447,1,6.62,1.08,0,0,1,1.035,0,110,3,1.12,0.95
1448,1,13.12,2.66,0,0,1,1.035,0,110,3,1.12,0.95
1449,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1450,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1451,1,9.58,3.02,0,0,1,1.035,0,110,3,1.12,0.95
1452,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1453,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1454,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1455,1,12.14,3.03,0,0,1,1.035,0,110,3,1.12,0.95
1456,1,7.83,0.77,0,0,1,1.035,0,110,3,1.12,0.95
1457,1,4.31,1.64,0,0,1,1.035,0,110,3,1.12,0.95
1458,1,3.77,1.52,0,0,1,1.035,0,110,3,1.12,0.95
1459,1,6.75,1.94,0,0,1,1.035,0,110,3,1.12,0.95
1460,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1461,1,5.8,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1462,1,4.73,1.26,0,0,1,1.035,0,110,3,1.12,0.95
1463,1,8.79,2.43,0,0,1,1.035,0,110,3,1.12,0.95
1464,1,6.76,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1465,1,9.48,1.82,0,0,1,1.035,0,110,3,1.12,0.95
1466,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1467,1,5.61,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1468,1,11.21,2.81,0,0,1,1.035,0,110,3,1.12,0.95
1469,2,0.01,0.01,0,0,1,1.035,0,110,3,1.12,0.95
1470,2,104.4,33.94,0,0,1,1.035,0,110,3,1.12,0.95
1471,2,32.8,7.41,0,0,1,1.035,0,110,3,1.12,0.95
1472,1,22.29,7.43,0,0,1,1.035,0,110,3,1.12,0.95
1473,1,1.61,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1474,1,8.36,2.05,0,0,1,1.035,0,110,3,1.12,0.95
1475,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1476,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1477,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1478,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1479,1,3.91,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1480,1,3.91,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1481,1,10.14,3.43,0,0,1,1.035,0,110,3,1.12,0.95
1482,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1483,1,0.81,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1484,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1485,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1486,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1487,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1488,1,11.47,2.69,0,0,1,1.035,0,110,3,1.12,0.95
1489,1,2.16,0.95,0,0,1,1.035,0,110,3,1.12,0.95
1490,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1491,1,5.94,1.91,0,0,1,1.035,0,110,3,1.12,0.95
1492,1,7.16,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1493,1,7.28,2.17,0,0,1,1.035,0,110,3,1.12,0.95
1494,1,2.42,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1495,1,12,5.25,0,0,1,1.035,0,110,3,1.12,0.95
1496,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1497,1,12.45,4.64,0,0,1,1.035,0,110,3,1.12,0.95
1498,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1499,1,6.62,0.75,0,0,1,1.035,0,110,3,1.12,0.95
1500,1,8.38,1.31,0,0,1,1.035,0,110,3,1.12,0.95
1501,1,13.49,3.94,0,0,1,1.035,0,110,3,1.12,0.95
1502,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1503,1,8.77,2.25,0,0,1,1.035,0,110,3,1.12,0.95
1504,1,2.96,0.83,0,0,1,1.035,0,110,3,1.12,0.95
1505,2,14.42,1.85,0,0,1,1.035,0,110,3,1.12,0.95
1506,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1507,1,17.01,4.62,0,0,1,1.035,0,110,3,1.12,0.95
1508,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1509,1,2.7,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1510,1,7.3,2.44,0,0,1,1.035,0,110,3,1.12,0.95
1511,2,14.49,8.92,0,0,1,1.035,0,110,3,1.12,0.95
1512,2,11.59,44.21,0,0,1,1.035,0,110,3,1.12,0.95
1513,2,11.59,44.21,0,0,1,1.035,0,110,3,1.12,0.95
1514,1,13.24,3.49,0,0,1,1.035,0,110,3,1.12,0.95
1515,1,10.8,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1516,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1517,1,6.77,2.06,0,0,1,1.035,0,110,3,1.12,0.95
1518,1,1.49,0.34,0,0,1,1.035,0,110,3,1.12,0.95
1519,1,1.75,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1520,1,5.52,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1521,1,9.03,5.02,0,0,1,1.035,0,110,3,1.12,0.95
1522,1,7.01,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1523,1,13.62,2.21,0,0,1,1.035,0,110,3,1.12,0.95
1524,1,2.29,4.38,0,0,1,1.035,0,110,3,1.12,0.95
1525,1,10.15,3.47,0,0,1,1.035,0,110,3,1.12,0.95
1526,1,3.78,1.22,0,0,1,1.035,0,110,3,1.12,0.95
1527,1,1.89,0.67,0,0,1,1.035,0,110,3,1.12,0.95
1528,1,11.12,3.71,0,0,1,1.035,0,110,3,1.12,0.95
1529,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1530,1,7.43,2.08,0,0,1,1.035,0,110,3,1.12,0.95
1531,1,7.56,1.74,0,0,1,1.035,0,110,3,1.12,0.95
1532,1,8.51,3.08,0,0,1,1.035,0,110,3,1.12,0.95
1533,1,5.68,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1534,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1535,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1536,1,2.29,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1537,1,2.03,0.44,0,0,1,1.035,0,110,3,1.12,0.95
1538,1,0,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1539,1,6.22,1.79,0,0,1,1.035,0,110,3,1.12,0.95
1540,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1541,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1542,1,11.32,3.88,0,0,1,1.035,0,110,3,1.12,0.95
1543,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1544,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1545,1,9.19,3.12,0,0,1,1.035,0,110,3,1.12,0.95
1546,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1547,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1548,1,7.01,1.94,0,0,1,1.035,0,110,3,1.12,0.95
1549,1,4.99,1.48,0,0,1,1.035,0,110,3,1.12,0.95
1550,1,10.25,3.11,0,0,1,1.035,0,110,3,1.12,0.95
1551,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1552,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1553,1,2.16,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1554,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1555,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1556,1,8.79,1.79,0,0,1,1.035,0,110,3,1.12,0.95
1557,1,9.59,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1558,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1559,1,9.62,2.27,0,0,1,1.035,0,110,3,1.12,0.95
1560,1,5.67,1.64,0,0,1,1.035,0,110,3,1.12,0.95
1561,1,4.05,0.53,0,0,1,1.035,0,110,3,1.12,0.95
1562,1,4.05,1.32,0,0,1,1.035,0,110,3,1.12,0.95
1563,1,7.43,2.41,0,0,1,1.035,0,110,3,1.12,0.95
1564,1,12.29,1.16,0,0,1,1.035,0,110,3,1.12,0.95
1565,1,8.66,-1.96,0,0,1,1.035,0,110,3,1.12,0.95
1566,1,6.9,2.84,0,0,1,1.035,0,110,3,1.12,0.95
1567,1,7.01,2.05,0,0,1,1.035,0,110,3,1.12,0.95
1568,1,7.68,2.51,0,0,1,1.035,0,110,3,1.12,0.95
1569,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1570,2,45.79,14.09,0,0,1,1.035,0,110,3,1.12,0.95
1571,1,9.71,-0.3,0,0,1,1.035,0,110,3,1.12,0.95
1572,1,7.41,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1573,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1574,1,12.55,4.72,0,0,1,1.035,0,110,3,1.12,0.95
1575,1,3.64,1.17,0,0,1,1.035,0,110,3,1.12,0.95
1576,1,7.16,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1577,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1578,2,14.59,16.38,0,0,1,1.035,0,110,3,1.12,0.95
1579,2,14.59,16.22,0,0,1,1.035,0,110,3,1.12,0.95
1580,2,8.11,14.07,0,0,1,1.035,0,110,3,1.12,0.95
1581,1,6.35,1.38,0,0,1,1.035,0,110,3,1.12,0.95
1582,1,6.49,1.38,0,0,1,1.035,0,110,3,1.12,0.95
1583,1,9.18,2.77,0,0,1,1.035,0,110,3,1.12,0.95
1584,1,11.21,4.14,0,0,1,1.035,0,110,3,1.12,0.95
1585,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1586,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1587,1,14.23,4.41,0,0,1,1.035,0,110,3,1.12,0.95
1588,1,20.93,6.57,0,0,1,1.035,0,110,3,1.12,0.95
1589,1,10.11,6.85,0,0,1,1.035,0,110,3,1.12,0.95
1590,2,23.42,49.37,0,0,1,1.035,0,110,3,1.12,0.95
1591,1,11.08,0.16,0,0,1,1.035,0,110,3,1.12,0.95
1592,1,10.54,1.11,0,0,1,1.035,0,110,3,1.12,0.95
1593,1,1.49,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1594,1,2.43,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1595,1,42.04,16.57,0,0,1,1.035,0,110,3,1.12,0.95
1596,1,13.19,4.79,0,0,1,1.035,0,110,3,1.12,0.95
1597,1,4.73,1.11,0,0,1,1.035,0,110,3,1.12,0.95
1598,1,8.09,2.45,0,0,1,1.035,0,110,3,1.12,0.95
1599,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1600,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1601,2,12.89,16.4,0,0,1,1.035,0,110,3,1.12,0.95
1602,2,14.24,18.11,0,0,1,1.035,0,110,3,1.12,0.95
1603,2,13.91,26.12,0,0,1,1.035,0,110,3,1.12,0.95
1604,1,6.71,2,0,0,1,1.035,0,110,3,1.12,0.95
1605,1,6.71,2,0,0,1,1.035,0,110,3,1.12,0.95
1606,1,7.7,2.66,0,0,1,1.035,0,110,3,1.12,0.95
1607,1,4.45,1.44,0,0,1,1.035,0,110,3,1.12,0.95
1608,1,21.98,8.66,0,0,1,1.035,0,110,3,1.12,0.95
1609,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1610,1,18.09,5.31,0,0,1,1.035,0,110,3,1.12,0.95
1611,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1612,1,1.49,0.59,0,0,1,1.035,0,110,3,1.12,0.95
1613,1,0,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1614,1,20.64,3.08,0,0,1,1.035,0,110,3,1.12,0.95
1615,1,21.85,3.21,0,0,1,1.035,0,110,3,1.12,0.95
1616,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1617,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1618,1,9.87,3.84,0,0,1,1.035,0,110,3,1.12,0.95
1619,1,4.05,1.57,0,0,1,1.035,0,110,3,1.12,0.95
1620,1,16.75,6.11,0,0,1,1.035,0,110,3,1.12,0.95
1621,1,13.49,3.59,0,0,1,1.035,0,110,3,1.12,0.95
1622,1,9.32,1.17,0,0,1,1.035,0,110,3,1.12,0.95
1623,1,15.39,2.78,0,0,1,1.035,0,110,3,1.12,0.95
1624,1,5.41,2.14,0,0,1,1.035,0,110,3,1.12,0.95
1625,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1626,1,21.45,7.54,0,0,1,1.035,0,110,3,1.12,0.95
1627,1,21.31,7.59,0,0,1,1.035,0,110,3,1.12,0.95
1628,1,5.66,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1629,1,3.04,-0.1,0,0,1,1.035,0,110,3,1.12,0.95
1630,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1631,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1632,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1633,1,6.35,1.99,0,0,1,1.035,0,110,3,1.12,0.95
1634,1,3.91,1.25,0,0,1,1.035,0,110,3,1.12,0.95
1635,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1636,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1637,1,5.66,1.86,0,0,1,1.035,0,110,3,1.12,0.95
1638,1,0,0.12,0,0,1,1.035,0,110,3,1.12,0.95
1639,1,19.19,6.66,0,0,1,1.035,0,110,3,1.12,0.95
1640,1,9.31,2.94,0,0,1,1.035,0,110,3,1.12,0.95
1641,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1642,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1643,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1644,2,4.64,4.02,0,0,1,1.035,0,110,3,1.12,0.95
1645,1,9.31,0.77,0,0,1,1.035,0,110,3,1.12,0.95
1646,1,4.59,0.18,0,0,1,1.035,0,110,3,1.12,0.95
1647,1,13.91,6.56,0,0,1,1.035,0,110,3,1.12,0.95
1648,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1649,1,5.67,2.23,0,0,1,1.035,0,110,3,1.12,0.95
1650,1,2.56,1.02,0,0,1,1.035,0,110,3,1.12,0.95
1651,1,0.27,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1652,1,0.54,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1653,1,9.72,2.24,0,0,1,1.035,0,110,3,1.12,0.95
1654,1,13.11,3.58,0,0,1,1.035,0,110,3,1.12,0.95
1655,1,6.62,0.29,0,0,1,1.035,0,110,3,1.12,0.95
1656,1,6.75,2.07,0,0,1,1.035,0,110,3,1.12,0.95
1657,1,1.89,0.69,0,0,1,1.035,0,110,3,1.12,0.95
1658,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1659,2,23.75,8.69,0,0,1,1.035,0,110,3,1.12,0.95
1660,2,8.24,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1661,2,11.48,8,0,0,1,1.035,0,110,3,1.12,0.95
1662,2,17.41,8.05,0,0,1,1.035,0,110,3,1.12,0.95
1663,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1664,1,15.13,4.76,0,0,1,1.035,0,110,3,1.12,0.95
1665,1,20.84,6.43,0,0,1,1.035,0,110,3,1.12,0.95
1666,2,34.32,42.87,0,0,1,1.035,0,110,3,1.12,0.95
1667,1,9.18,4.16,0,0,1,1.035,0,110,3,1.12,0.95
1668,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1669,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1670,1,9.19,2.77,0,0,1,1.035,0,110,3,1.12,0.95
1671,1,7.97,2.68,0,0,1,1.035,0,110,3,1.12,0.95
1672,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1673,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1674,1,3.92,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1675,1,3.78,1.08,0,0,1,1.035,0,110,3,1.12,0.95
1676,1,0,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1677,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1678,1,9.44,1.43,0,0,1,1.035,0,110,3,1.12,0.95
1679,1,5.12,1.54,0,0,1,1.035,0,110,3,1.12,0.95
1680,1,10.94,2.63,0,0,1,1.035,0,110,3,1.12,0.95
1681,1,7.16,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1682,1,10.27,1.85,0,0,1,1.035,0,110,3,1.12,0.95
1683,1,10.55,1.88,0,0,1,1.035,0,110,3,1.12,0.95
1684,1,16.05,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1685,1,10.11,0.89,0,0,1,1.035,0,110,3,1.12,0.95
1686,1,9.73,2.25,0,0,1,1.035,0,110,3,1.12,0.95
1687,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1688,2,2.66,4.26,0,0,1,1.035,0,110,3,1.12,0.95
1689,2,3.64,1.02,0,0,1,1.035,0,110,3,1.12,0.95
1690,1,9.87,2.37,0,0,1,1.035,0,110,3,1.12,0.95
1691,1,13.26,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1692,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1693,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1694,1,3.64,1.07,0,0,1,1.035,0,110,3,1.12,0.95
1695,1,2.96,1.16,0,0,1,1.035,0,110,3,1.12,0.95
1696,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1697,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1698,1,8.79,2.65,0,0,1,1.035,0,110,3,1.12,0.95
1699,1,13.55,5.58,0,0,1,1.035,0,110,3,1.12,0.95
1700,1,11.88,3.18,0,0,1,1.035,0,110,3,1.12,0.95
1701,1,8.36,2.13,0,0,1,1.035,0,110,3,1.12,0.95
1702,1,4.59,1.06,0,0,1,1.035,0,110,3,1.12,0.95
1703,1,5.8,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1704,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1705,1,10.78,3.99,0,0,1,1.035,0,110,3,1.12,0.95
1706,1,1.49,0.62,0,0,1,1.035,0,110,3,1.12,0.95
1707,1,1.89,0.71,0,0,1,1.035,0,110,3,1.12,0.95
1708,1,9.99,2.96,0,0,1,1.035,0,110,3,1.12,0.95
1709,1,0,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1710,1,6.62,0.65,0,0,1,1.035,0,110,3,1.12,0.95
1711,1,3.52,0.87,0,0,1,1.035,0,110,3,1.12,0.95
1712,1,5.66,2.19,0,0,1,1.035,0,110,3,1.12,0.95
1713,1,4.59,1.54,0,0,1,1.035,0,110,3,1.12,0.95
1714,1,12.04,3.87,0,0,1,1.035,0,110,3,1.12,0.95
1715,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1716,1,8.39,3.47,0,0,1,1.035,0,110,3,1.12,0.95
1717,1,9.87,3.41,0,0,1,1.035,0,110,3,1.12,0.95
1718,1,5.81,1.07,0,0,1,1.035,0,110,3,1.12,0.95
1719,1,7.43,0.18,0,0,1,1.035,0,110,3,1.12,0.95
1720,1,12.28,4.29,0,0,1,1.035,0,110,3,1.12,0.95
1721,1,15.51,5.3,0,0,1,1.035,0,110,3,1.12,0.95
1722,1,21.84,6.4,0,0,1,1.035,0,110,3,1.12,0.95
1723,1,17.26,7.33,0,0,1,1.035,0,110,3,1.12,0.95
1724,1,3.38,2.35,0,0,1,1.035,0,110,3,1.12,0.95
1725,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1726,1,6.88,1.92,0,0,1,1.035,0,110,3,1.12,0.95
1727,1,4.99,0.96,0,0,1,1.035,0,110,3,1.12,0.95
1728,1,5.41,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1729,1,3.38,1.06,0,0,1,1.035,0,110,3,1.12,0.95
1730,1,3.78,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1731,1,9.04,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1732,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1733,1,7.68,2.28,0,0,1,1.035,0,110,3,1.12,0.95
1734,1,3.77,1.03,0,0,1,1.035,0,110,3,1.12,0.95
1735,1,3.78,0.16,0,0,1,1.035,0,110,3,1.12,0.95
1736,1,5.67,0.42,0,0,1,1.035,0,110,3,1.12,0.95
1737,1,2.29,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1738,1,0.67,0.44,0,0,1,1.035,0,110,3,1.12,0.95
1739,1,15.28,5.4,0,0,1,1.035,0,110,3,1.12,0.95
1740,1,8.51,2.73,0,0,1,1.035,0,110,3,1.12,0.95
1741,1,12.56,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1742,1,9.18,1.26,0,0,1,1.035,0,110,3,1.12,0.95
1743,1,3.91,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1744,1,8.23,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1745,1,10.16,4.55,0,0,1,1.035,0,110,3,1.12,0.95
1746,1,8.37,3.12,0,0,1,1.035,0,110,3,1.12,0.95
1747,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1748,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1749,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1750,1,23.78,12.15,0,0,1,1.035,0,110,3,1.12,0.95
1751,1,3.52,1.43,0,0,1,1.035,0,110,3,1.12,0.95
1752,1,1.35,0.29,0,0,1,1.035,0,110,3,1.12,0.95
1753,1,1.61,0.19,0,0,1,1.035,0,110,3,1.12,0.95
1754,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1755,1,10.78,2.33,0,0,1,1.035,0,110,3,1.12,0.95
1756,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1757,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1758,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1759,1,18.14,5.1,0,0,1,1.035,0,110,3,1.12,0.95
1760,1,12.3,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1761,1,6.48,1.15,0,0,1,1.035,0,110,3,1.12,0.95
1762,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1763,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1764,1,6.61,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1765,1,8.38,1.45,0,0,1,1.035,0,110,3,1.12,0.95
1766,1,14.06,3.03,0,0,1,1.035,0,110,3,1.12,0.95
1767,1,18.47,4.91,0,0,1,1.035,0,110,3,1.12,0.95
1768,1,23.59,6.62,0,0,1,1.035,0,110,3,1.12,0.95
1769,1,8.09,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1770,1,7.15,2.05,0,0,1,1.035,0,110,3,1.12,0.95
1771,1,5.14,2.05,0,0,1,1.035,0,110,3,1.12,0.95
1772,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1773,1,6.48,2.12,0,0,1,1.035,0,110,3,1.12,0.95
1774,1,2.43,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1775,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1776,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1777,1,7.43,1.54,0,0,1,1.035,0,110,3,1.12,0.95
1778,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1779,1,1.75,0.67,0,0,1,1.035,0,110,3,1.12,0.95
1780,1,3.1,0.72,0,0,1,1.035,0,110,3,1.12,0.95
1781,1,12.3,2.88,0,0,1,1.035,0,110,3,1.12,0.95
1782,1,9.87,2.73,0,0,1,1.035,0,110,3,1.12,0.95
1783,1,12.13,4.17,0,0,1,1.035,0,110,3,1.12,0.95
1784,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1785,1,1.35,0.42,0,0,1,1.035,0,110,3,1.12,0.95
1786,1,1.49,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1787,1,25.25,7.18,0,0,1,1.035,0,110,3,1.12,0.95
1788,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1789,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1790,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1791,1,10.55,1.61,0,0,1,1.035,0,110,3,1.12,0.95
1792,1,4.59,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1793,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1794,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1795,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1796,1,1.17,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1797,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1798,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1799,1,19.15,3.21,0,0,1,1.035,0,110,3,1.12,0.95
1800,1,22.12,3.44,0,0,1,1.035,0,110,3,1.12,0.95
1801,1,12.86,1.88,0,0,1,1.035,0,110,3,1.12,0.95
1802,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1803,1,7.83,1.85,0,0,1,1.035,0,110,3,1.12,0.95
1804,1,8.51,1.54,0,0,1,1.035,0,110,3,1.12,0.95
1805,1,9.03,1.75,0,0,1,1.035,0,110,3,1.12,0.95
1806,1,8.9,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1807,1,4.31,1.48,0,0,1,1.035,0,110,3,1.12,0.95
1808,1,0.67,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1809,1,6.76,0.92,0,0,1,1.035,0,110,3,1.12,0.95
1810,1,2.7,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1811,1,9.85,3.76,0,0,1,1.035,0,110,3,1.12,0.95
1812,1,3.51,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1813,1,7.56,2.56,0,0,1,1.035,0,110,3,1.12,0.95
1814,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1815,1,11.36,3.09,0,0,1,1.035,0,110,3,1.12,0.95
1816,1,15.54,5.42,0,0,1,1.035,0,110,3,1.12,0.95
1817,1,5.26,1.68,0,0,1,1.035,0,110,3,1.12,0.95
1818,1,10.8,3.55,0,0,1,1.035,0,110,3,1.12,0.95
1819,1,3.38,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1820,1,2.16,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1821,1,12.18,4.22,0,0,1,1.035,0,110,3,1.12,0.95
1822,1,5.67,1.83,0,0,1,1.035,0,110,3,1.12,0.95
1823,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1824,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1825,1,16.87,5.76,0,0,1,1.035,0,110,3,1.12,0.95
1826,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1827,1,19.46,6.99,0,0,1,1.035,0,110,3,1.12,0.95
1828,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1829,1,6.62,1.99,0,0,1,1.035,0,110,3,1.12,0.95
1830,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1831,1,10.27,2.27,0,0,1,1.035,0,110,3,1.12,0.95
1832,1,14.59,3.91,0,0,1,1.035,0,110,3,1.12,0.95
1833,1,12.83,3.29,0,0,1,1.035,0,110,3,1.12,0.95
1834,1,9.05,1.89,0,0,1,1.035,0,110,3,1.12,0.95
1835,1,2.29,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1836,1,3.1,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1837,1,5.8,1.41,0,0,1,1.035,0,110,3,1.12,0.95
1838,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1839,1,7.28,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1840,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1841,1,3.52,1.86,0,0,1,1.035,0,110,3,1.12,0.95
1842,1,6.56,-0.06,0,0,1,1.035,0,110,3,1.12,0.95
1843,1,2.7,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1844,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1845,1,6.47,2,0,0,1,1.035,0,110,3,1.12,0.95
1846,1,3.51,0.71,0,0,1,1.035,0,110,3,1.12,0.95
1847,1,11.48,3.75,0,0,1,1.035,0,110,3,1.12,0.95
1848,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1849,1,1.75,0.34,0,0,1,1.035,0,110,3,1.12,0.95
1850,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1851,1,6.23,2.91,0,0,1,1.035,0,110,3,1.12,0.95
1852,1,6.76,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1853,1,14.19,5.9,0,0,1,1.035,0,110,3,1.12,0.95
1854,1,13.11,4.64,0,0,1,1.035,0,110,3,1.12,0.95
1855,1,10.82,3.26,0,0,1,1.035,0,110,3,1.12,0.95
1856,1,7.7,2.43,0,0,1,1.035,0,110,3,1.12,0.95
1857,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1858,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1859,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1860,1,9.58,3.59,0,0,1,1.035,0,110,3,1.12,0.95
1861,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1862,1,17.17,4.04,0,0,1,1.035,0,110,3,1.12,0.95
1863,1,16.09,3.45,0,0,1,1.035,0,110,3,1.12,0.95
1864,1,15.85,7.11,0,0,1,1.035,0,110,3,1.12,0.95
1865,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1866,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1867,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1868,1,12.15,3.79,0,0,1,1.035,0,110,3,1.12,0.95
1869,1,20.78,6.09,0,0,1,1.035,0,110,3,1.12,0.95
1870,1,2.42,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1871,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1872,2,4.51,4.57,0,0,1,1.035,0,110,3,1.12,0.95
1873,1,7.69,2.97,0,0,1,1.035,0,110,3,1.12,0.95
1874,1,5.93,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1875,1,5.26,1.48,0,0,1,1.035,0,110,3,1.12,0.95
1876,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1877,1,4.45,3.65,0,0,1,1.035,0,110,3,1.12,0.95
1878,1,8.76,2.97,0,0,1,1.035,0,110,3,1.12,0.95
1879,1,2.56,0.91,0,0,1,1.035,0,110,3,1.12,0.95
1880,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1881,1,4.05,0.88,0,0,1,1.035,0,110,3,1.12,0.95
1882,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1883,1,9.44,3.25,0,0,1,1.035,0,110,3,1.12,0.95
1884,1,9.44,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1885,1,7.17,2.67,0,0,1,1.035,0,110,3,1.12,0.95
1886,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1887,1,6.87,1.27,0,0,1,1.035,0,110,3,1.12,0.95
1888,1,12.94,4.05,0,0,1,1.035,0,110,3,1.12,0.95
1889,1,5.55,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1890,1,5.8,1.29,0,0,1,1.035,0,110,3,1.12,0.95
1891,1,5.27,0.67,0,0,1,1.035,0,110,3,1.12,0.95
1892,1,4.99,1.27,0,0,1,1.035,0,110,3,1.12,0.95
1893,1,4.17,1.27,0,0,1,1.035,0,110,3,1.12,0.95
1894,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1895,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1896,1,1.75,0.71,0,0,1,1.035,0,110,3,1.12,0.95
1897,1,0.27,0.06,0,0,1,1.035,0,110,3,1.12,0.95
1898,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1899,1,15.66,4.51,0,0,1,1.035,0,110,3,1.12,0.95
1900,2,24.49,32.23,0,0,1,1.035,0,110,3,1.12,0.95
1901,2,17.38,19.09,0,0,1,1.035,0,110,3,1.12,0.95
1902,2,23.04,22.1,0,0,1,1.035,0,110,3,1.12,0.95
1903,1,10.4,0.98,0,0,1,1.035,0,110,3,1.12,0.95
1904,1,7.97,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1905,1,5.67,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1906,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1907,1,10.14,3.91,0,0,1,1.035,0,110,3,1.12,0.95
1908,1,6.08,2.32,0,0,1,1.035,0,110,3,1.12,0.95
1909,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1910,2,8.97,7.83,0,0,1,1.035,0,110,3,1.12,0.95
1911,2,20.64,16.93,0,0,1,1.035,0,110,3,1.12,0.95
1912,1,6.48,1.32,0,0,1,1.035,0,110,3,1.12,0.95
1913,1,8.92,1,0,0,1,1.035,0,110,3,1.12,0.95
1914,1,5.67,0.78,0,0,1,1.035,0,110,3,1.12,0.95
1915,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1916,1,8.82,2.12,0,0,1,1.035,0,110,3,1.12,0.95
1917,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1918,1,0.35,0,0,0,1,1.035,0,110,3,1.12,0.95
1919,1,0.35,0,0,0,1,1.035,0,110,3,1.12,0.95
1920,1,9.73,3.49,0,0,1,1.035,0,110,3,1.12,0.95
1921,1,16.11,5.77,0,0,1,1.035,0,110,3,1.12,0.95
1922,1,7.15,2.31,0,0,1,1.035,0,110,3,1.12,0.95
1923,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1924,1,2.84,0.75,0,0,1,1.035,0,110,3,1.12,0.95
1925,1,6.75,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1926,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1927,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1928,1,8.5,3.76,0,0,1,1.035,0,110,3,1.12,0.95
1929,1,9.31,1.83,0,0,1,1.035,0,110,3,1.12,0.95
1930,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1931,1,11.89,2.83,0,0,1,1.035,0,110,3,1.12,0.95
1932,1,13,3.37,0,0,1,1.035,0,110,3,1.12,0.95
1933,1,1.75,0,0,0,1,1.035,0,110,3,1.12,0.95
1934,1,2.02,1.48,0,0,1,1.035,0,110,3,1.12,0.95
1935,1,5.94,2.43,0,0,1,1.035,0,110,3,1.12,0.95
1936,1,10.39,4.84,0,0,1,1.035,0,110,3,1.12,0.95
1937,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1938,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1939,1,13.51,6.59,0,0,1,1.035,0,110,3,1.12,0.95
1940,1,1.61,0.92,0,0,1,1.035,0,110,3,1.12,0.95
1941,1,8.38,2.07,0,0,1,1.035,0,110,3,1.12,0.95
1942,1,0.27,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1943,1,4.99,1.48,0,0,1,1.035,0,110,3,1.12,0.95
1944,1,17.67,5.02,0,0,1,1.035,0,110,3,1.12,0.95
1945,1,2.16,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1946,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1947,1,6.76,2.64,0,0,1,1.035,0,110,3,1.12,0.95
1948,1,4.45,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1949,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1950,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1951,1,11.63,3.89,0,0,1,1.035,0,110,3,1.12,0.95
1952,1,10.94,4,0,0,1,1.035,0,110,3,1.12,0.95
1953,1,13.1,4.65,0,0,1,1.035,0,110,3,1.12,0.95
1954,1,6.75,2.43,0,0,1,1.035,0,110,3,1.12,0.95
1955,1,2.03,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1956,1,2.43,0.92,0,0,1,1.035,0,110,3,1.12,0.95
1957,1,6.47,2.11,0,0,1,1.035,0,110,3,1.12,0.95
1958,1,8.77,2.91,0,0,1,1.035,0,110,3,1.12,0.95
1959,1,1.49,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1960,1,18.33,2.33,0,0,1,1.035,0,110,3,1.12,0.95
1961,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1962,1,32.45,9.23,0,0,1,1.035,0,110,3,1.12,0.95
1963,1,14.57,3.12,0,0,1,1.035,0,110,3,1.12,0.95
1964,1,4.45,1.29,0,0,1,1.035,0,110,3,1.12,0.95
1965,1,8.11,2.65,0,0,1,1.035,0,110,3,1.12,0.95
1966,1,5.94,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1967,1,12.96,3.27,0,0,1,1.035,0,110,3,1.12,0.95
1968,1,11.46,2.57,0,0,1,1.035,0,110,3,1.12,0.95
1969,1,11.73,3.39,0,0,1,1.035,0,110,3,1.12,0.95
1970,1,1.75,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1971,1,2.16,0.33,0,0,1,1.035,0,110,3,1.12,0.95
1972,1,4.85,1.66,0,0,1,1.035,0,110,3,1.12,0.95
1973,1,6.48,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1974,1,7.43,1.99,0,0,1,1.035,0,110,3,1.12,0.95
1975,1,4.32,1.03,0,0,1,1.035,0,110,3,1.12,0.95
1976,1,12.31,3.96,0,0,1,1.035,0,110,3,1.12,0.95
1977,1,12.86,3.49,0,0,1,1.035,0,110,3,1.12,0.95
1978,1,10.69,3.74,0,0,1,1.035,0,110,3,1.12,0.95
1979,1,5.53,1.99,0,0,1,1.035,0,110,3,1.12,0.95
1980,1,10.4,1.95,0,0,1,1.035,0,110,3,1.12,0.95
1981,1,4.99,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1982,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1983,1,11.2,3.42,0,0,1,1.035,0,110,3,1.12,0.95
1984,1,5.67,1.17,0,0,1,1.035,0,110,3,1.12,0.95
1985,1,10.8,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1986,1,5.53,1.37,0,0,1,1.035,0,110,3,1.12,0.95
1987,1,10.15,4.26,0,0,1,1.035,0,110,3,1.12,0.95
1988,1,6.23,1.84,0,0,1,1.035,0,110,3,1.12,0.95
1989,1,4.87,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1990,1,2.02,0.73,0,0,1,1.035,0,110,3,1.12,0.95
1991,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1992,1,2.29,0.44,0,0,1,1.035,0,110,3,1.12,0.95
1993,1,4.32,1.59,0,0,1,1.035,0,110,3,1.12,0.95
1994,1,4.85,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1995,1,2.16,1.16,0,0,1,1.035,0,110,3,1.12,0.95
1996,1,6.07,1.48,0,0,1,1.035,0,110,3,1.12,0.95
1997,1,2.7,0.91,0,0,1,1.035,0,110,3,1.12,0.95
1998,1,9.04,3.32,0,0,1,1.035,0,110,3,1.12,0.95
1999,1,5.26,1.96,0,0,1,1.035,0,110,3,1.12,0.95
2000,1,9.72,1.51,0,0,1,1.035,0,110,3,1.12,0.95
2001,1,15.82,3.82,0,0,1,1.035,0,110,3,1.12,0.95
2002,1,14.56,8.33,0,0,1,1.035,0,110,3,1.12,0.95
2003,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2004,1,12.15,4.22,0,0,1,1.035,0,110,3,1.12,0.95
2005,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2006,1,13.5,4.02,0,0,1,1.035,0,110,3,1.12,0.95
2007,1,13.49,3.82,0,0,1,1.035,0,110,3,1.12,0.95
2008,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2009,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2010,1,4.05,0.75,0,0,1,1.035,0,110,3,1.12,0.95
2011,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2012,1,1.89,0.69,0,0,1,1.035,0,110,3,1.12,0.95
2013,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2014,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2015,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2016,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2017,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2018,2,19.64,6.64,0,0,1,1.035,0,110,3,1.12,0.95
2019,1,8.92,3,0,0,1,1.035,0,110,3,1.12,0.95
2020,1,0.27,0.26,0,0,1,1.035,0,110,3,1.12,0.95
2021,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2022,1,23.55,8.66,0,0,1,1.035,0,110,3,1.12,0.95
2023,1,11.23,4.12,0,0,1,1.035,0,110,3,1.12,0.95
2024,1,8.92,2.98,0,0,1,1.035,0,110,3,1.12,0.95
2025,1,10.01,3.42,0,0,1,1.035,0,110,3,1.12,0.95
2026,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2027,1,12.42,3.71,0,0,1,1.035,0,110,3,1.12,0.95
2028,1,6.07,2,0,0,1,1.035,0,110,3,1.12,0.95
2029,1,4.59,4.02,0,0,1,1.035,0,110,3,1.12,0.95
2030,1,19.16,6.87,0,0,1,1.035,0,110,3,1.12,0.95
2031,1,9.47,4.77,0,0,1,1.035,0,110,3,1.12,0.95
2032,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2033,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2034,1,5.86,-0.06,0,0,1,1.035,0,110,3,1.12,0.95
2035,1,13.91,4.05,0,0,1,1.035,0,110,3,1.12,0.95
2036,1,21.34,6.22,0,0,1,1.035,0,110,3,1.12,0.95
2037,1,8.79,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2038,1,10.25,3.05,0,0,1,1.035,0,110,3,1.12,0.95
2039,1,10.4,2.57,0,0,1,1.035,0,110,3,1.12,0.95
2040,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2041,1,2.7,0.8,0,0,1,1.035,0,110,3,1.12,0.95
2042,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2043,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2044,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2045,1,14.76,5.43,0,0,1,1.035,0,110,3,1.12,0.95
2046,1,14.75,4.75,0,0,1,1.035,0,110,3,1.12,0.95
2047,1,9.32,2.73,0,0,1,1.035,0,110,3,1.12,0.95
2048,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2049,1,11.08,2.28,0,0,1,1.035,0,110,3,1.12,0.95
2050,1,12.7,2.88,0,0,1,1.035,0,110,3,1.12,0.95
2051,1,8.92,3.04,0,0,1,1.035,0,110,3,1.12,0.95
2052,1,6.88,2.29,0,0,1,1.035,0,110,3,1.12,0.95
2053,1,5.4,1.71,0,0,1,1.035,0,110,3,1.12,0.95
2054,1,17.15,4.96,0,0,1,1.035,0,110,3,1.12,0.95
2055,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2056,1,11.35,5.57,0,0,1,1.035,0,110,3,1.12,0.95
2057,1,11.5,3.97,0,0,1,1.035,0,110,3,1.12,0.95
2058,1,4.99,2.27,0,0,1,1.035,0,110,3,1.12,0.95
2059,1,5.8,3.61,0,0,1,1.035,0,110,3,1.12,0.95
2060,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2061,1,3.77,0.8,0,0,1,1.035,0,110,3,1.12,0.95
2062,2,21.75,35,0,0,1,1.035,0,110,3,1.12,0.95
2063,2,16.22,32.15,0,0,1,1.035,0,110,3,1.12,0.95
2064,2,16.22,32.15,0,0,1,1.035,0,110,3,1.12,0.95
2065,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2066,1,13,4.55,0,0,1,1.035,0,110,3,1.12,0.95
2067,1,12.18,3.92,0,0,1,1.035,0,110,3,1.12,0.95
2068,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2069,1,18.13,5.07,0,0,1,1.035,0,110,3,1.12,0.95
2070,1,10.54,3.03,0,0,1,1.035,0,110,3,1.12,0.95
2071,1,9.04,2.55,0,0,1,1.035,0,110,3,1.12,0.95
2072,1,5.66,1.4,0,0,1,1.035,0,110,3,1.12,0.95
2073,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2074,1,7.69,2.29,0,0,1,1.035,0,110,3,1.12,0.95
2075,1,14.86,4.78,0,0,1,1.035,0,110,3,1.12,0.95
2076,1,14.19,5.31,0,0,1,1.035,0,110,3,1.12,0.95
2077,1,9.87,2.4,0,0,1,1.035,0,110,3,1.12,0.95
2078,1,5.82,0.3,0,0,1,1.035,0,110,3,1.12,0.95
2079,1,17.28,4.26,0,0,1,1.035,0,110,3,1.12,0.95
2080,1,9.86,0.67,0,0,1,1.035,0,110,3,1.12,0.95
2081,1,6.75,2.2,0,0,1,1.035,0,110,3,1.12,0.95
2082,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2083,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2084,1,18.62,0.59,0,0,1,1.035,0,110,3,1.12,0.95
2085,1,2.16,0.18,0,0,1,1.035,0,110,3,1.12,0.95
2086,1,7.41,0.57,0,0,1,1.035,0,110,3,1.12,0.95
2087,1,5.26,2.29,0,0,1,1.035,0,110,3,1.12,0.95
2088,1,9.99,3.41,0,0,1,1.035,0,110,3,1.12,0.95
2089,1,8.09,2.27,0,0,1,1.035,0,110,3,1.12,0.95
2090,1,0.81,0.23,0,0,1,1.035,0,110,3,1.12,0.95
2091,1,0.54,0.23,0,0,1,1.035,0,110,3,1.12,0.95
2092,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2093,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2094,2,42.78,20.43,0,0,1,1.035,0,110,3,1.12,0.95
2095,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2096,1,5.81,1.91,0,0,1,1.035,0,110,3,1.12,0.95
2097,1,6.22,1.99,0,0,1,1.035,0,110,3,1.12,0.95
2098,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2099,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2100,1,3.91,0.79,0,0,1,1.035,0,110,3,1.12,0.95
2101,1,9.05,2.25,0,0,1,1.035,0,110,3,1.12,0.95
2102,1,17.17,3.57,0,0,1,1.035,0,110,3,1.12,0.95
2103,1,14.32,2.13,0,0,1,1.035,0,110,3,1.12,0.95
2104,1,12.41,3.54,0,0,1,1.035,0,110,3,1.12,0.95
2105,1,11.73,3.31,0,0,1,1.035,0,110,3,1.12,0.95
2106,1,8.79,2.96,0,0,1,1.035,0,110,3,1.12,0.95
2107,1,14.34,4.44,0,0,1,1.035,0,110,3,1.12,0.95
2108,1,15.98,4.1,0,0,1,1.035,0,110,3,1.12,0.95
2109,1,4.45,0.18,0,0,1,1.035,0,110,3,1.12,0.95
2110,1,8.65,2.32,0,0,1,1.035,0,110,3,1.12,0.95
2111,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2112,1,8.09,2.28,0,0,1,1.035,0,110,3,1.12,0.95
2113,1,8.36,2.4,0,0,1,1.035,0,110,3,1.12,0.95
2114,1,11.62,2.58,0,0,1,1.035,0,110,3,1.12,0.95
2115,1,10.97,3.43,0,0,1,1.035,0,110,3,1.12,0.95
2116,1,3.64,1.51,0,0,1,1.035,0,110,3,1.12,0.95
2117,1,4.99,0.99,0,0,1,1.035,0,110,3,1.12,0.95
2118,1,11.46,3.01,0,0,1,1.035,0,110,3,1.12,0.95
2119,1,5.66,1.5,0,0,1,1.035,0,110,3,1.12,0.95
2120,1,1.75,0.57,0,0,1,1.035,0,110,3,1.12,0.95
2121,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2122,1,17.26,6.62,0,0,1,1.035,0,110,3,1.12,0.95
2123,1,6.87,0.11,0,0,1,1.035,0,110,3,1.12,0.95
2124,1,5.67,2.26,0,0,1,1.035,0,110,3,1.12,0.95
2125,1,2.93,-0.27,0,0,1,1.035,0,110,3,1.12,0.95
2126,1,0.27,0.33,0,0,1,1.035,0,110,3,1.12,0.95
2127,1,0.95,0.1,0,0,1,1.035,0,110,3,1.12,0.95
2128,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2129,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2130,2,34.9,15.89,0,0,1,1.035,0,110,3,1.12,0.95
2131,2,34.44,14.84,0,0,1,1.035,0,110,3,1.12,0.95
2132,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2133,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2134,1,11.48,2.43,0,0,1,1.035,0,110,3,1.12,0.95
2135,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2136,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2137,1,8.9,2.66,0,0,1,1.035,0,110,3,1.12,0.95
2138,1,12.83,4.41,0,0,1,1.035,0,110,3,1.12,0.95
2139,1,6.22,2.28,0,0,1,1.035,0,110,3,1.12,0.95
2140,1,11.77,4.77,0,0,1,1.035,0,110,3,1.12,0.95
2141,1,4.19,1.61,0,0,1,1.035,0,110,3,1.12,0.95
2142,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2143,1,4.99,1.54,0,0,1,1.035,0,110,3,1.12,0.95
2144,1,10.79,0.21,0,0,1,1.035,0,110,3,1.12,0.95
2145,1,18.13,6.25,0,0,1,1.035,0,110,3,1.12,0.95
2146,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2147,1,0.54,0.23,0,0,1,1.035,0,110,3,1.12,0.95
2148,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2149,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2150,2,46.7,9,0,0,1,1.035,0,110,3,1.12,0.95
2151,1,18.65,4.45,0,0,1,1.035,0,110,3,1.12,0.95
2152,2,6.95,20.1,0,0,1,1.035,0,110,4,1.12,0.95
2153,2,10.19,20.61,0,0,1,1.035,0,110,4,1.12,0.95
2154,1,2.02,1.62,0,0,1,1.035,0,110,4,1.12,0.95
