bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2155,1,33.16,2.36,0,0,1,1.035,0,110,4,1.12,0.95
2156,1,8.72,1.68,0,0,1,1.035,0,110,4,1.12,0.95
2157,1,10.95,-0.81,0,0,1,1.035,0,110,4,1.12,0.95
2158,1,0.49,0,0,0,1,1.035,0,110,4,1.12,0.95
2159,1,12.6,1.39,0,0,1,1.035,0,110,4,1.12,0.95
2160,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2161,1,8.5,1.73,0,0,1,1.035,0,110,4,1.12,0.95
2162,1,31.06,11.49,0,0,1,1.035,0,110,4,1.12,0.95
2163,1,25.37,8.61,0,0,1,1.035,0,110,4,1.12,0.95
2164,1,13.24,0.17,0,0,1,1.035,0,110,4,1.12,0.95
2165,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2166,1,15.21,1.16,0,0,1,1.035,0,110,4,1.12,0.95
2167,1,7.47,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2168,2,7.48,1.21,0,0,1,1.035,0,110,4,1.12,0.95
2169,1,19.35,5.08,0,0,1,1.035,0,110,4,1.12,0.95
2170,1,7.95,0,0,0,1,1.035,0,110,4,1.12,0.95
2171,1,6.55,0,0,0,1,1.035,0,110,4,1.12,0.95
2172,1,45.03,11.16,0,0,1,1.035,0,110,4,1.12,0.95
2173,1,6.17,-0.45,0,0,1,1.035,0,110,4,1.12,0.95
2174,1,4.94,0,0,0,1,1.035,0,110,4,1.12,0.95
2175,1,14.06,4.88,0,0,1,1.035,0,110,4,1.12,0.95
2176,1,10.27,3.42,0,0,1,1.035,0,110,4,1.12,0.95
2177,1,2.71,-1.06,0,0,1,1.035,0,110,4,1.12,0.95
2178,1,22.57,4.28,0,0,1,1.035,0,110,4,1.12,0.95
2179,1,22.57,4.28,0,0,1,1.035,0,110,4,1.12,0.95
2180,1,17.48,1.13,0,0,1,1.035,0,110,4,1.12,0.95
2181,1,1.04,0.43,0,0,1,1.035,0,110,4,1.12,0.95
2182,1,6.12,1.06,0,0,1,1.035,0,110,4,1.12,0.95
2183,2,5.98,0.49,0,0,1,1.035,0,110,4,1.12,0.95
2184,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2185,1,9.59,-1.71,0,0,1,1.035,0,110,4,1.12,0.95
2186,1,7.73,0.34,0,0,1,1.035,0,110,4,1.12,0.95
2187,2,5.07,0.13,0,0,1,1.035,0,110,4,1.12,0.95
2188,1,4.31,2.12,0,0,1,1.035,0,110,4,1.12,0.95
2189,2,3.47,5.02,0,0,1,1.035,0,110,4,1.12,0.95
2190,2,4.09,6.08,0,0,1,1.035,0,110,4,1.12,0.95
2191,1,4.83,0.19,0,0,1,1.035,0,110,4,1.12,0.95
2192,1,31.91,7.31,0,0,1,1.035,0,110,4,1.12,0.95
2193,1,8.2,1.76,0,0,1,1.035,0,110,4,1.12,0.95
2194,1,4.84,0.28,0,0,1,1.035,0,110,4,1.12,0.95
2195,1,10.79,2,0,0,1,1.035,0,110,4,1.12,0.95
2196,1,1.83,0.43,0,0,1,1.035,0,110,4,1.12,0.95
2197,1,13.08,3.55,0,0,1,1.035,0,110,4,1.12,0.95
2198,1,0.98,-0.4,0,0,1,1.035,0,110,4,1.12,0.95
2199,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2200,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2201,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2202,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2203,1,3.94,0.79,0,0,1,1.035,0,110,4,1.12,0.95
2204,1,7.74,-0.11,0,0,1,1.035,0,110,4,1.12,0.95
2205,1,28.75,6.81,0,0,1,1.035,0,110,4,1.12,0.95
2206,1,3.72,4.7,0,0,1,1.035,0,110,4,1.12,0.95
2207,1,7.26,2.65,0,0,1,1.035,0,110,4,1.12,0.95
2208,1,4.28,1.09,0,0,1,1.035,0,110,4,1.12,0.95
2209,1,19.9,1.89,0,0,1,1.035,0,110,4,1.12,0.95
2210,1,21.74,4.8,0,0,1,1.035,0,110,4,1.12,0.95
2211,1,5.64,1.28,0,0,1,1.035,0,110,4,1.12,0.95
2212,1,12.06,1.7,0,0,1,1.035,0,110,4,1.12,0.95
2213,1,4.61,0.24,0,0,1,1.035,0,110,4,1.12,0.95
2214,1,14.92,0.06,0,0,1,1.035,0,110,4,1.12,0.95
2215,1,6.24,1.7,0,0,1,1.035,0,110,4,1.12,0.95
2216,2,22.09,34.66,0,0,1,1.035,0,110,4,1.12,0.95
2217,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2218,1,12.13,-1.29,0,0,1,1.035,0,110,4,1.12,0.95
2219,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2220,1,15.07,-0.87,0,0,1,1.035,0,110,4,1.12,0.95
2221,1,4.98,1.27,0,0,1,1.035,0,110,4,1.12,0.95
2222,2,0.02,0.43,0,0,1,1.035,0,110,4,1.12,0.95
2223,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2224,1,10.32,3.15,0,0,1,1.035,0,110,4,1.12,0.95
2225,1,13.23,3.02,0,0,1,1.035,0,110,4,1.12,0.95
2226,2,38.03,32.06,0,0,1,1.035,0,110,4,1.12,0.95
2227,2,9.27,16.08,0,0,1,1.035,0,110,4,1.12,0.95
2228,1,12.19,4.63,0,0,1,1.035,0,110,4,1.12,0.95
2229,1,3.64,1.13,0,0,1,1.035,0,110,4,1.12,0.95
2230,1,12.66,3.98,0,0,1,1.035,0,110,4,1.12,0.95
2231,1,12.66,4.89,0,0,1,1.035,0,110,4,1.12,0.95
2232,2,16.71,7.15,0,0,1,1.035,0,110,4,1.12,0.95
2233,2,0.91,0.32,0,0,1,1.035,0,110,4,1.12,0.95
2234,1,0.76,0.32,0,0,1,1.035,0,110,4,1.12,0.95
2235,1,24.96,5.21,0,0,1,1.035,0,110,4,1.12,0.95
2236,2,13.34,-0.07,0,0,1,1.035,0,110,4,1.12,0.95
2237,1,12.65,7.1,0,0,1,1.035,0,110,4,1.12,0.95
2238,2,3.85,-2.63,0,0,1,1.035,0,110,4,1.12,0.95
2239,2,3.48,5.03,0,0,1,1.035,0,110,4,1.12,0.95
2240,2,0.02,0.02,0,0,1,1.035,0,110,4,1.12,0.95
2241,1,26.86,7.6,0,0,1,1.035,0,110,4,1.12,0.95
2242,1,15.87,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2243,1,14.84,1.38,0,0,1,1.035,0,110,4,1.12,0.95
2244,1,11.2,1.78,0,0,1,1.035,0,110,4,1.12,0.95
2245,1,29.54,5.21,0,0,1,1.035,0,110,4,1.12,0.95
2246,1,3.82,0.44,0,0,1,1.035,0,110,4,1.12,0.95
2247,1,15.19,7.33,0,0,1,1.035,0,110,4,1.12,0.95
2248,1,4.46,0,0,0,1,1.035,0,110,4,1.12,0.95
2249,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2250,1,19.84,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2251,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2252,1,14.15,1.22,0,0,1,1.035,0,110,4,1.12,0.95
2253,2,34.13,11.52,0,0,1,1.035,0,110,4,1.12,0.95
2254,1,7.99,-0.54,0,0,1,1.035,0,110,4,1.12,0.95
2255,1,25.55,4.05,0,0,1,1.035,0,110,4,1.12,0.95
2256,1,6.16,1.26,0,0,1,1.035,0,110,4,1.12,0.95
2257,1,9.39,0.58,0,0,1,1.035,0,110,4,1.12,0.95
2258,1,2.64,0.51,0,0,1,1.035,0,110,4,1.12,0.95
2259,1,3.48,0.38,0,0,1,1.035,0,110,4,1.12,0.95
2260,1,6.03,-0.65,0,0,1,1.035,0,110,4,1.12,0.95
2261,2,7.43,1.27,0,0,1,1.035,0,110,4,1.12,0.95
2262,1,7.46,3.11,0,0,1,1.035,0,110,4,1.12,0.95
2263,1,35.28,9.07,0,0,1,1.035,0,110,4,1.12,0.95
2264,1,41.48,11.9,0,0,1,1.035,0,110,4,1.12,0.95
2265,2,12.13,3.18,0,0,1,1.035,0,110,4,1.12,0.95
2266,1,7.93,3.97,0,0,1,1.035,0,110,4,1.12,0.95
2267,2,118.18,76.36,0,0,1,1.035,0,110,4,1.12,0.95
2268,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2269,1,3.86,3.47,0,0,1,1.035,0,110,4,1.12,0.95
2270,1,8.5,3.93,0,0,1,1.035,0,110,4,1.12,0.95
2271,1,10.75,5.82,0,0,1,1.035,0,110,4,1.12,0.95
2272,1,10.29,2.27,0,0,1,1.035,0,110,4,1.12,0.95
2273,2,6.33,0.01,0,0,1,1.035,0,110,4,1.12,0.95
2274,1,14.86,1.01,0,0,1,1.035,0,110,4,1.12,0.95
2275,1,18.15,1.32,0,0,1,1.035,0,110,4,1.12,0.95
2276,1,13.91,6.26,0,0,1,1.035,0,110,4,1.12,0.95
2277,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2278,1,7.43,0,0,0,1,1.035,0,110,4,1.12,0.95
2279,1,15.29,2.98,0,0,1,1.035,0,110,4,1.12,0.95
2280,1,28.75,9.97,0,0,1,1.035,0,110,4,1.12,0.95
2281,1,10.69,0.15,0,0,1,1.035,0,110,4,1.12,0.95
2282,2,24.94,4.16,0,0,1,1.035,0,110,4,1.12,0.95
2283,1,15.61,2.04,0,0,1,1.035,0,110,4,1.12,0.95
2284,2,1.79,-1.13,0,0,1,1.035,0,110,4,1.12,0.95
2285,1,10.87,3.78,0,0,1,1.035,0,110,4,1.12,0.95
2286,2,19.98,3.4,0,0,1,1.035,0,110,4,1.12,0.95
2287,1,10.45,1.33,0,0,1,1.035,0,110,4,1.12,0.95
2288,1,10.03,2.08,0,0,1,1.035,0,110,4,1.12,0.95
2289,1,20.31,5.03,0,0,1,1.035,0,110,4,1.12,0.95
2290,2,7.13,-1.98,0,0,1,1.035,0,110,4,1.12,0.95
2291,2,33.68,13.89,0,0,1,1.035,0,110,4,1.12,0.95
2292,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2293,2,36.56,1.71,0,0,1,1.035,0,110,4,1.12,0.95
2294,1,26.38,8.02,0,0,1,1.035,0,110,4,1.12,0.95
2295,2,26.08,5.25,0,0,1,1.035,0,110,4,1.12,0.95
2296,1,15.42,3.61,0,0,1,1.035,0,110,4,1.12,0.95
2297,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2298,1,9.11,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2299,2,10.59,4.21,0,0,1,1.035,0,110,4,1.12,0.95
2300,1,32.86,13.62,0,0,1,1.035,0,110,4,1.12,0.95
2301,1,11.15,1.15,0,0,1,1.035,0,110,4,1.12,0.95
2302,1,23.79,6.17,0,0,1,1.035,0,110,4,1.12,0.95
2303,1,7.21,-1.72,0,0,1,1.035,0,110,4,1.12,0.95
2304,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2305,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2306,2,9.59,3.81,0,0,1,1.035,0,110,4,1.12,0.95
2307,1,22.65,8.95,0,0,1,1.035,0,110,4,1.12,0.95
2308,1,10.71,3.92,0,0,1,1.035,0,110,4,1.12,0.95
2309,1,9.84,3.01,0,0,1,1.035,0,110,4,1.12,0.95
2310,1,8.39,1.15,0,0,1,1.035,0,110,4,1.12,0.95
2311,1,6.02,1.04,0,0,1,1.035,0,110,4,1.12,0.95
2312,1,3.27,0.45,0,0,1,1.035,0,110,4,1.12,0.95
2313,1,6.53,1.33,0,0,1,1.035,0,110,4,1.12,0.95
2314,1,6.53,1.33,0,0,1,1.035,0,110,4,1.12,0.95
2315,1,8.7,-0.7,0,0,1,1.035,0,110,4,1.12,0.95
2316,2,15.44,7.95,0,0,1,1.035,0,110,4,1.12,0.95
2317,1,11.24,0,0,0,1,1.035,0,110,4,1.12,0.95
2318,1,16.51,4.15,0,0,1,1.035,0,110,4,1.12,0.95
2319,2,4.61,5.15,0,0,1,1.035,0,110,4,1.12,0.95
2320,2,2.32,3.01,0,0,1,1.035,0,110,4,1.12,0.95
2321,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2322,2,3.47,6.03,0,0,1,1.035,0,110,4,1.12,0.95
2323,1,5.36,1.54,0,0,1,1.035,0,110,4,1.12,0.95
2324,1,14.03,2.09,0,0,1,1.035,0,110,4,1.12,0.95
2325,2,13.44,6.65,0,0,1,1.035,0,110,4,1.12,0.95
2326,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2327,1,35.65,16.33,0,0,1,1.035,0,110,4,1.12,0.95
2328,1,13.08,7.52,0,0,1,1.035,0,110,4,1.12,0.95
2329,1,7.64,1.76,0,0,1,1.035,0,110,4,1.12,0.95
2330,1,3.52,1.57,0,0,1,1.035,0,110,4,1.12,0.95
2331,1,4.4,1.07,0,0,1,1.035,0,110,4,1.12,0.95
2332,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2333,1,0.88,0.31,0,0,1,1.035,0,110,4,1.12,0.95
2334,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2335,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2336,1,55.84,22.17,0,0,1,1.035,0,110,4,1.12,0.95
2337,1,47.01,23.16,0,0,1,1.035,0,110,4,1.12,0.95
2338,1,3.96,1.36,0,0,1,1.035,0,110,4,1.12,0.95
2339,1,3.67,1.37,0,0,1,1.035,0,110,4,1.12,0.95
2340,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2341,1,11.02,2.26,0,0,1,1.035,0,110,4,1.12,0.95
2342,1,5.88,3.19,0,0,1,1.035,0,110,4,1.12,0.95
2343,1,4.4,6.24,0,0,1,1.035,0,110,4,1.12,0.95
2344,1,4.4,3.17,0,0,1,1.035,0,110,4,1.12,0.95
2345,1,1.18,0.62,0,0,1,1.035,0,110,4,1.12,0.95
2346,1,2.34,0.9,0,0,1,1.035,0,110,4,1.12,0.95
2347,1,7.35,2.18,0,0,1,1.035,0,110,4,1.12,0.95
2348,1,9.74,0,0,0,1,1.035,0,110,4,1.12,0.95
2349,1,9.74,0,0,0,1,1.035,0,110,4,1.12,0.95
2350,2,58.11,17.72,0,0,1,1.035,0,110,4,1.12,0.95
2351,1,10.29,4.71,0,0,1,1.035,0,110,4,1.12,0.95
2352,1,3.52,2.22,0,0,1,1.035,0,110,4,1.12,0.95
2353,1,7.78,1.28,0,0,1,1.035,0,110,4,1.12,0.95
2354,1,4.55,0.37,0,0,1,1.035,0,110,4,1.12,0.95
2355,2,9.19,1.19,0,0,1,1.035,0,110,4,1.12,0.95
2356,1,46.13,11.37,0,0,1,1.035,0,110,4,1.12,0.95
2357,1,27.17,4.21,0,0,1,1.035,0,110,4,1.12,0.95
2358,1,16.35,3.07,0,0,1,1.035,0,110,4,1.12,0.95
2359,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2360,1,5.7,0.7,0,0,1,1.035,0,110,4,1.12,0.95
2361,1,5.14,2.05,0,0,1,1.035,0,110,4,1.12,0.95
2362,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2363,1,8.19,3.73,0,0,1,1.035,0,110,4,1.12,0.95
2364,1,8.35,3.72,0,0,1,1.035,0,110,4,1.12,0.95
2365,1,8.87,0.61,0,0,1,1.035,0,110,4,1.12,0.95
2366,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2367,1,5.88,0.35,0,0,1,1.035,0,110,4,1.12,0.95
2368,1,8.45,0.22,0,0,1,1.035,0,110,4,1.12,0.95
2369,1,15.77,4.03,0,0,1,1.035,0,110,4,1.12,0.95
2370,1,10.4,4.44,0,0,1,1.035,0,110,4,1.12,0.95
2371,1,10.78,3.6,0,0,1,1.035,0,110,4,1.12,0.95
2372,2,15.84,3.87,0,0,1,1.035,0,110,4,1.12,0.95
2373,1,2.24,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2374,1,5.96,0,0,0,1,1.035,0,110,4,1.12,0.95
2375,1,6.17,3.32,0,0,1,1.035,0,110,4,1.12,0.95
2376,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2377,1,48.81,7.89,0,0,1,1.035,0,110,4,1.12,0.95
2378,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2379,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2380,1,18.23,1.1,0,0,1,1.035,0,110,4,1.12,0.95
2381,1,7.77,0.65,0,0,1,1.035,0,110,4,1.12,0.95
2382,1,17.47,2.06,0,0,1,1.035,0,110,4,1.12,0.95
2383,1,14.38,1.86,0,0,1,1.035,0,110,4,1.12,0.95
2384,1,26.56,2.95,0,0,1,1.035,0,110,4,1.12,0.95
2385,1,6.84,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2386,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2387,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2388,1,21.33,9.2,0,0,1,1.035,0,110,4,1.12,0.95
2389,1,2.29,0.43,0,0,1,1.035,0,110,4,1.12,0.95
2390,1,10.12,-1.71,0,0,1,1.035,0,110,4,1.12,0.95
2391,1,6.15,0.49,0,0,1,1.035,0,110,4,1.12,0.95
2392,1,13.27,-1.22,0,0,1,1.035,0,110,4,1.12,0.95
2393,1,6.72,0.96,0,0,1,1.035,0,110,4,1.12,0.95
2394,1,11.95,1.25,0,0,1,1.035,0,110,4,1.12,0.95
2395,1,5.01,-0.3,0,0,1,1.035,0,110,4,1.12,0.95
2396,1,9.11,4.02,0,0,1,1.035,0,110,4,1.12,0.95
2397,1,8.68,1.35,0,0,1,1.035,0,110,4,1.12,0.95
2398,1,8.81,2.44,0,0,1,1.035,0,110,4,1.12,0.95
2399,1,1.67,0.77,0,0,1,1.035,0,110,4,1.12,0.95
2400,1,7.25,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2401,1,16.77,0.34,0,0,1,1.035,0,110,4,1.12,0.95
2402,1,3.75,0.48,0,0,1,1.035,0,110,4,1.12,0.95
2403,1,3.96,0.9,0,0,1,1.035,0,110,4,1.12,0.95
2404,1,3.96,0.9,0,0,1,1.035,0,110,4,1.12,0.95
2405,1,9.79,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2406,1,3.16,0.44,0,0,1,1.035,0,110,4,1.12,0.95
2407,1,17.77,9.58,0,0,1,1.035,0,110,4,1.12,0.95
2408,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2409,1,13.13,3.27,0,0,1,1.035,0,110,4,1.12,0.95
2410,2,2.17,1.36,0,0,1,1.035,0,110,4,1.12,0.95
2411,2,13.55,4.04,0,0,1,1.035,0,110,4,1.12,0.95
2412,1,15.67,6.02,0,0,1,1.035,0,110,4,1.12,0.95
2413,1,17.38,0.92,0,0,1,1.035,0,110,4,1.12,0.95
2414,1,3.73,-0.55,0,0,1,1.035,0,110,4,1.12,0.95
2415,1,7.33,-0.33,0,0,1,1.035,0,110,4,1.12,0.95
2416,1,5.47,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2417,1,11.53,5.12,0,0,1,1.035,0,110,4,1.12,0.95
2418,1,7.11,1.63,0,0,1,1.035,0,110,4,1.12,0.95
2419,1,13.91,6.23,0,0,1,1.035,0,110,4,1.12,0.95
2420,1,18.8,6.79,0,0,1,1.035,0,110,4,1.12,0.95
2421,1,11.47,3.03,0,0,1,1.035,0,110,4,1.12,0.95
2422,1,7.12,-0.6,0,0,1,1.035,0,110,4,1.12,0.95
2423,1,6.54,2.26,0,0,1,1.035,0,110,4,1.12,0.95
2424,1,4.7,2.24,0,0,1,1.035,0,110,4,1.12,0.95
2425,1,17.35,5.46,0,0,1,1.035,0,110,4,1.12,0.95
2426,1,9.02,-1.02,0,0,1,1.035,0,110,4,1.12,0.95
2427,1,22.97,8.67,0,0,1,1.035,0,110,4,1.12,0.95
2428,1,19.58,-1.39,0,0,1,1.035,0,110,4,1.12,0.95
2429,1,20.21,4.99,0,0,1,1.035,0,110,4,1.12,0.95
2430,1,11.7,1.97,0,0,1,1.035,0,110,4,1.12,0.95
2431,1,10.87,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2432,1,11.4,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2433,1,19.27,0.06,0,0,1,1.035,0,110,4,1.12,0.95
2434,1,11.59,6.15,0,0,1,1.035,0,110,4,1.12,0.95
2435,1,12.23,6.82,0,0,1,1.035,0,110,4,1.12,0.95
2436,2,2.75,-1.22,0,0,1,1.035,0,110,4,1.12,0.95
2437,2,30.18,16.15,0,0,1,1.035,0,110,4,1.12,0.95
2438,1,27.02,5.01,0,0,1,1.035,0,110,4,1.12,0.95
2439,2,1.79,1.62,0,0,1,1.035,0,110,4,1.12,0.95
2440,2,13.53,9.24,0,0,1,1.035,0,110,4,1.12,0.95
2441,1,8.88,1.78,0,0,1,1.035,0,110,4,1.12,0.95
2442,2,34.13,14.3,0,0,1,1.035,0,110,4,1.12,0.95
2443,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2444,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2445,1,0,0,0,0,1,1,0,16,4,1.25,0.75
2446,1,19.87,2.27,0,0,1,1.035,0,110,4,1.12,0.95
2447,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2448,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2449,2,19.93,30.71,0,0,1,1.035,0,110,4,1.12,0.95
2450,2,19.11,30.61,0,0,1,1.035,0,110,4,1.12,0.95
2451,1,1.61,0.11,0,0,1,1.035,0,110,4,1.12,0.95
2452,1,3.67,0.87,0,0,1,1.035,0,110,4,1.12,0.95
2453,1,2.99,0.29,0,0,1,1.035,0,110,4,1.12,0.95
2454,1,4.49,0.48,0,0,1,1.035,0,110,4,1.12,0.95
2455,1,17.12,4.06,0,0,1,1.035,0,110,4,1.12,0.95
2456,1,5.97,5.44,0,0,1,1.035,0,110,4,1.12,0.95
2457,1,7.64,4.2,0,0,1,1.035,0,110,4,1.12,0.95
2458,1,12.33,2.41,0,0,1,1.035,0,110,4,1.12,0.95
2459,1,17.59,-1.81,0,0,1,1.035,0,110,4,1.12,0.95
2460,1,6.61,-1.1,0,0,1,1.035,0,110,4,1.12,0.95
2461,1,15.83,8.06,0,0,1,1.035,0,110,4,1.12,0.95
2462,2,17.34,-0.38,0,0,1,1.035,0,110,4,1.12,0.95
2463,2,20.97,-1.16,0,0,1,1.035,0,110,4,1.12,0.95
2464,1,13.21,0.7,0,0,1,1.035,0,110,4,1.12,0.95
2465,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2466,1,18.93,-3.62,0,0,1,1.035,0,110,4,1.12,0.95
2467,1,24.01,6.99,0,0,1,1.035,0,110,4,1.12,0.95
2468,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2469,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2470,2,28.86,11.64,0,0,1,1.035,0,110,4,1.12,0.95
2471,1,25.82,7.12,0,0,1,1.035,0,110,4,1.12,0.95
2472,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2473,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2474,1,4.27,0.23,0,0,1,1.035,0,110,4,1.12,0.95
2475,1,2.94,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2476,1,6.57,-2.06,0,0,1,1.035,0,110,4,1.12,0.95
2477,1,14.66,3.06,0,0,1,1.035,0,110,4,1.12,0.95
2478,1,4.1,0.32,0,0,1,1.035,0,110,4,1.12,0.95
2479,1,24.02,6.74,0,0,1,1.035,0,110,4,1.12,0.95
2480,1,17.43,2.17,0,0,1,1.035,0,110,4,1.12,0.95
2481,1,19.9,1.8,0,0,1,1.035,0,110,4,1.12,0.95
2482,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2483,1,7.47,0.96,0,0,1,1.035,0,110,4,1.12,0.95
2484,1,7.26,0.57,0,0,1,1.035,0,110,4,1.12,0.95
2485,1,31.59,11.46,0,0,1,1.035,0,110,4,1.12,0.95
2486,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2487,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2488,2,13.78,14.1,0,0,1,1.035,0,110,4,1.12,0.95
2489,2,14.69,8.26,0,0,1,1.035,0,110,4,1.12,0.95
2490,1,12.47,-1.75,0,0,1,1.035,0,110,4,1.12,0.95
2491,1,22.13,5.6,0,0,1,1.035,0,110,4,1.12,0.95
2492,1,8.49,-0.72,0,0,1,1.035,0,110,4,1.12,0.95
2493,1,9.86,-0.84,0,0,1,1.035,0,110,4,1.12,0.95
2494,1,30.65,4.99,0,0,1,1.035,0,110,4,1.12,0.95
2495,1,17.85,3.62,0,0,1,1.035,0,110,4,1.12,0.95
2496,1,18.48,4.89,0,0,1,1.035,0,110,4,1.12,0.95
2497,2,7.36,0.43,0,0,1,1.035,0,110,4,1.12,0.95
2498,1,14.69,0.67,0,0,1,1.035,0,110,4,1.12,0.95
2499,1,5,1.31,0,0,1,1.035,0,110,4,1.12,0.95
2500,2,40.97,12.39,0,0,1,1.035,0,110,4,1.12,0.95
2501,1,28.63,-0.4,0,0,1,1.035,0,110,4,1.12,0.95
2502,1,8.81,1.01,0,0,1,1.035,0,110,4,1.12,0.95
2503,1,20.47,2.35,0,0,1,1.035,0,110,4,1.12,0.95
2504,1,12.04,4.34,0,0,1,1.035,0,110,4,1.12,0.95
2505,1,12.66,4.63,0,0,1,1.035,0,110,4,1.12,0.95
2506,2,3.85,2.05,0,0,1,1.035,0,110,4,1.12,0.95
2507,1,10.49,4.86,0,0,1,1.035,0,110,4,1.12,0.95
2508,2,9.85,4.37,0,0,1,1.035,0,110,4,1.12,0.95
2509,1,17.73,5.42,0,0,1,1.035,0,110,4,1.12,0.95
2510,1,5.72,1.13,0,0,1,1.035,0,110,4,1.12,0.95
2511,1,5.2,1.94,0,0,1,1.035,0,110,4,1.12,0.95
2512,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2513,2,9.13,3.76,0,0,1,1.035,0,110,4,1.12,0.95
2514,1,15.07,-1.45,0,0,1,1.035,0,110,4,1.12,0.95
2515,2,55.53,28.15,0,0,1,1.035,0,110,4,1.12,0.95
2516,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2517,1,3.44,0,0,0,1,1.035,0,110,4,1.12,0.95
2518,1,4.93,-0.14,0,0,1,1.035,0,110,4,1.12,0.95
2519,1,12,-0.21,0,0,1,1.035,0,110,4,1.12,0.95
2520,1,12,-2.08,0,0,1,1.035,0,110,4,1.12,0.95
2521,1,9.67,-0.59,0,0,1,1.035,0,110,4,1.12,0.95
2522,1,9.92,1.21,0,0,1,1.035,0,110,4,1.12,0.95
2523,1,8.5,0.42,0,0,1,1.035,0,110,4,1.12,0.95
2524,1,2.64,0.33,0,0,1,1.035,0,110,4,1.12,0.95
2525,1,13.21,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2526,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2527,1,9.06,-2.41,0,0,1,1.035,0,110,4,1.12,0.95
2528,1,13.11,9.22,0,0,1,1.035,0,110,4,1.12,0.95
2529,1,10.63,0.34,0,0,1,1.035,0,110,4,1.12,0.95
2530,1,11.45,-0.18,0,0,1,1.035,0,110,4,1.12,0.95
2531,2,3.76,0.24,0,0,1,1.035,0,110,4,1.12,0.95
2532,2,6.77,0.26,0,0,1,1.035,0,110,4,1.12,0.95
2533,1,3.44,0,0,0,1,1.035,0,110,4,1.12,0.95
2534,2,3.68,0.93,0,0,1,1.035,0,110,4,1.12,0.95
2535,1,28.23,10.78,0,0,1,1.035,0,110,4,1.12,0.95
2536,1,24.12,1.11,0,0,1,1.035,0,110,4,1.12,0.95
2537,1,8.96,1.75,0,0,1,1.035,0,110,4,1.12,0.95
2538,1,14.25,3.46,0,0,1,1.035,0,110,4,1.12,0.95
2539,1,12.8,5.38,0,0,1,1.035,0,110,4,1.12,0.95
2540,2,28.94,4.74,0,0,1,1.035,0,110,4,1.12,0.95
2541,1,19,4.92,0,0,1,1.035,0,110,4,1.12,0.95
2542,2,29.06,10.69,0,0,1,1.035,0,110,4,1.12,0.95
2543,1,14.66,-0.04,0,0,1,1.035,0,110,4,1.12,0.95
2544,2,23.07,9.09,0,0,1,1.035,0,110,4,1.12,0.95
2545,1,18.24,-0.98,0,0,1,1.035,0,110,4,1.12,0.95
2546,1,4.13,0.5,0,0,1,1.035,0,110,4,1.12,0.95
2547,1,7.2,4.28,0,0,1,1.035,0,110,4,1.12,0.95
2548,1,5.72,2.21,0,0,1,1.035,0,110,4,1.12,0.95
2549,1,26.41,1.75,0,0,1,1.035,0,110,4,1.12,0.95
2550,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2551,1,12.78,0.27,0,0,1,1.035,0,110,4,1.12,0.95
2552,1,1.94,0.39,0,0,1,1.035,0,110,4,1.12,0.95
2553,1,11.7,0.76,0,0,1,1.035,0,110,4,1.12,0.95
2554,1,35.7,11.75,0,0,1,1.035,0,110,4,1.12,0.95
2555,1,10.01,3.39,0,0,1,1.035,0,110,4,1.12,0.95
2556,1,14.69,4.37,0,0,1,1.035,0,110,4,1.12,0.95
2557,2,0.01,0.01,0,0,1,1.035,0,110,4,1.12,0.95
2558,1,20.65,4.39,0,0,1,1.035,0,110,4,1.12,0.95
2559,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2560,1,7.71,2.61,0,0,1,1.035,0,110,4,1.12,0.95
2561,1,1.21,0.49,0,0,1,1.035,0,110,4,1.12,0.95
2562,2,18.09,6.43,0,0,1,1.035,0,110,4,1.12,0.95
2563,2,8.74,1.92,0,0,1,1.035,0,110,4,1.12,0.95
2564,1,12.4,2.85,0,0,1,1.035,0,110,4,1.12,0.95
2565,2,15.08,8.11,0,0,1,1.035,0,110,4,1.12,0.95
2566,1,10.85,1.16,0,0,1,1.035,0,110,4,1.12,0.95
2567,1,9.86,5.01,0,0,1,1.035,0,110,4,1.12,0.95
2568,2,7.52,-0.22,0,0,1,1.035,0,110,4,1.12,0.95
2569,1,37.13,8.13,0,0,1,1.035,0,110,4,1.12,0.95
2570,1,17.03,7.55,0,0,1,1.035,0,110,4,1.12,0.95
2571,1,18.07,5.12,0,0,1,1.035,0,110,4,1.12,0.95
2572,1,14.25,-1.07,0,0,1,1.035,0,110,4,1.12,0.95
2573,1,10.52,2.46,0,0,1,1.035,0,110,4,1.12,0.95
2574,1,2.99,0.87,0,0,1,1.035,0,110,4,1.12,0.95
2575,1,3.14,0.96,0,0,1,1.035,0,110,4,1.12,0.95
2576,1,19.72,7.91,0,0,1,1.035,0,110,4,1.12,0.95
2577,1,30.16,12.05,0,0,1,1.035,0,110,4,1.12,0.95
2578,1,10.08,2.06,0,0,1,1.035,0,110,4,1.12,0.95
2579,1,7.2,1.03,0,0,1,1.035,0,110,4,1.12,0.95
2580,2,23.56,34,0,0,1,1.035,0,110,4,1.12,0.95
2581,1,10.52,4.92,0,0,1,1.035,0,110,4,1.12,0.95
2582,1,45.62,12.82,0,0,1,1.035,0,110,4,1.12,0.95
2583,1,14.68,1.01,0,0,1,1.035,0,110,4,1.12,0.95
2584,1,3.79,0.63,0,0,1,1.035,0,110,4,1.12,0.95
2585,1,22.76,9.62,0,0,1,1.035,0,110,4,1.12,0.95
2586,1,5.58,1.75,0,0,1,1.035,0,110,4,1.12,0.95
2587,1,30.65,6.53,0,0,1,1.035,0,110,4,1.12,0.95
2588,1,12.63,7.24,0,0,1,1.035,0,110,4,1.12,0.95
2589,1,5.78,1.57,0,0,1,1.035,0,110,4,1.12,0.95
2590,1,34.28,10.25,0,0,1,1.035,0,110,4,1.12,0.95
2591,1,3.16,-0.32,0,0,1,1.035,0,110,4,1.12,0.95
2592,2,39.61,32.95,0,0,1,1.035,0,110,4,1.12,0.95
2593,2,43.68,31.94,0,0,1,1.035,0,110,4,1.12,0.95
2594,1,5.51,2.11,0,0,1,1.035,0,110,4,1.12,0.95
2595,1,3.69,-0.79,0,0,1,1.035,0,110,4,1.12,0.95
2596,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2597,1,-7.33,-0.63,0,0,1,1.035,0,110,4,1.12,0.95
2598,2,7.48,0.97,0,0,1,1.035,0,110,4,1.12,0.95
2599,1,13.02,1.69,0,0,1,1.035,0,110,4,1.12,0.95
2600,1,7.03,1.87,0,0,1,1.035,0,110,4,1.12,0.95
2601,1,2.16,0.31,0,0,1,1.035,0,110,4,1.12,0.95
2602,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2603,1,22.47,-1.25,0,0,1,1.035,0,110,4,1.12,0.95
2604,2,13.62,1.78,0,0,1,1.035,0,110,4,1.12,0.95
2605,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2606,1,11.14,5.89,0,0,1,1.035,0,110,4,1.12,0.95
2607,1,14.66,2.86,0,0,1,1.035,0,110,4,1.12,0.95
2608,2,6.65,1.07,0,0,1,1.035,0,110,4,1.12,0.95
2609,1,14.52,3.73,0,0,1,1.035,0,110,4,1.12,0.95
2610,1,26.07,4.59,0,0,1,1.035,0,110,4,1.12,0.95
2611,2,20.55,4.63,0,0,1,1.035,0,110,4,1.12,0.95
2612,1,18.37,5.68,0,0,1,1.035,0,110,4,1.12,0.95
2613,1,10.04,0.92,0,0,1,1.035,0,110,4,1.12,0.95
2614,1,8.58,-0.81,0,0,1,1.035,0,110,4,1.12,0.95
2615,1,31.87,6.57,0,0,1,1.035,0,110,4,1.12,0.95
2616,1,15.59,7.03,0,0,1,1.035,0,110,4,1.12,0.95
2617,1,12.36,6.46,0,0,1,1.035,0,110,4,1.12,0.95
2618,2,10.75,0.78,0,0,1,1.035,0,110,4,1.12,0.95
2619,1,4.25,2.45,0,0,1,1.035,0,110,4,1.12,0.95
2620,1,30.96,2.78,0,0,1,1.035,0,110,4,1.12,0.95
2621,1,24.4,16.29,0,0,1,1.035,0,110,4,1.12,0.95
2622,1,7.45,0.16,0,0,1,1.035,0,110,4,1.12,0.95
2623,1,6.59,0,0,0,1,1.035,0,110,4,1.12,0.95
2624,1,22.01,5.01,0,0,1,1.035,0,110,4,1.12,0.95
2625,1,27.11,7.69,0,0,1,1.035,0,110,4,1.12,0.95
2626,1,16.82,4.46,0,0,1,1.035,0,110,4,1.12,0.95
2627,1,17.33,8.02,0,0,1,1.035,0,110,4,1.12,0.95
2628,1,13.44,1.93,0,0,1,1.035,0,110,4,1.12,0.95
2629,1,13.44,1.93,0,0,1,1.035,0,110,4,1.12,0.95
2630,1,9.32,-1.74,0,0,1,1.035,0,110,4,1.12,0.95
2631,1,16.36,2.58,0,0,1,1.035,0,110,4,1.12,0.95
2632,1,17.28,1.45,0,0,1,1.035,0,110,4,1.12,0.95
2633,1,24.85,10.03,0,0,1,1.035,0,110,4,1.12,0.95
2634,1,24.66,7.11,0,0,1,1.035,0,110,4,1.12,0.95
2635,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2636,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2637,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2638,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2639,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2640,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2641,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2642,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2643,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2644,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2645,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2646,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2647,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2648,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2649,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2650,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2651,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2652,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2653,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2654,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2655,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2656,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2657,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2658,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2659,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2660,1,8.62,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2661,1,9.13,0.31,0,0,1,1.035,0,110,4,1.12,0.95
2662,1,3.41,3.04,0,0,1,1.035,0,110,4,1.12,0.95
2663,1,15.02,6.36,0,0,1,1.035,0,110,4,1.12,0.95
2664,1,11.69,4.74,0,0,1,1.035,0,110,4,1.12,0.95
2665,1,75.58,42.06,0,0,1,1.035,0,110,4,1.12,0.95
2666,1,8.97,0.5,0,0,1,1.035,0,110,4,1.12,0.95
2667,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2668,1,0,0.18,0,0,1,1.035,0,110,4,1.12,0.95
2669,1,13.21,4.37,0,0,1,1.035,0,110,4,1.12,0.95
2670,1,13.54,11.7,0,0,1,1.035,0,110,4,1.12,0.95
2671,1,15.19,12.26,0,0,1,1.035,0,110,4,1.12,0.95
2672,1,9.72,1.87,0,0,1,1.035,0,110,4,1.12,0.95
2673,1,41.55,18.76,0,0,1,1.035,0,110,4,1.12,0.95
2674,1,58.44,17.89,0,0,1,1.035,0,110,4,1.12,0.95
2675,1,9.92,-1.66,0,0,1,1.035,0,110,4,1.12,0.95
2676,1,30.36,8.41,0,0,1,1.035,0,110,4,1.12,0.95
2677,2,21.11,3.21,0,0,1,1.035,0,110,4,1.12,0.95
2678,1,9.71,-1.97,0,0,1,1.035,0,110,4,1.12,0.95
2679,1,6.1,0.74,0,0,1,1.035,0,110,4,1.12,0.95
2680,1,5.37,0.22,0,0,1,1.035,0,110,4,1.12,0.95
2681,1,11.15,4.07,0,0,1,1.035,0,110,4,1.12,0.95
2682,1,24.88,3.1,0,0,1,1.035,0,110,4,1.12,0.95
2683,1,9.78,-0.88,0,0,1,1.035,0,110,4,1.12,0.95
2684,2,13.76,2.77,0,0,1,1.035,0,110,4,1.12,0.95
2685,2,5.72,0.62,0,0,1,1.035,0,110,4,1.12,0.95
2686,1,16.15,1.22,0,0,1,1.035,0,110,4,1.12,0.95
2687,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2688,1,13.68,2.81,0,0,1,1.035,0,110,4,1.12,0.95
2689,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2690,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2691,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2692,1,11.91,5.96,0,0,1,1.035,0,110,4,1.12,0.95
2693,1,0.91,0.32,0,0,1,1.035,0,110,4,1.12,0.95
2694,2,11.48,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2695,1,14.49,2.51,0,0,1,1.035,0,110,5,1.12,0.95
2696,1,23.56,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2697,2,12.74,9.04,0,0,1,1.035,0,110,5,1.12,0.95
2698,2,11.65,9.04,0,0,1,1.035,0,110,5,1.12,0.95
2699,1,10.87,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2700,2,9.06,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2701,1,5.76,0,0,0,1,1.035,0,110,5,1.12,0.95
2702,1,10.87,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2703,1,16.67,3.92,0,0,1,1.035,0,110,5,1.12,0.95
2704,1,14.49,8.04,0,0,1,1.035,0,110,5,1.12,0.95
2705,1,27.79,4.52,0,0,1,1.035,0,110,5,1.12,0.95
2706,2,12.08,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2707,1,7.25,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2708,1,12.57,3.22,0,0,1,1.035,0,110,5,1.12,0.95
2709,1,8.45,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2710,1,29.6,6.03,0,0,1,1.035,0,110,5,1.12,0.95
2711,1,22.96,5.02,0,0,1,1.035,0,110,5,1.12,0.95
2712,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2713,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2714,2,15.7,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2715,1,6.04,1.21,0,0,1,1.035,0,110,5,1.12,0.95
2716,1,10.87,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2717,2,29.99,7.44,0,0,1,1.035,0,110,5,1.12,0.95
2718,2,14.89,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2719,2,13.65,3.82,0,0,1,1.035,0,110,5,1.12,0.95
2720,1,10.87,2.51,0,0,1,1.035,0,110,5,1.12,0.95
2721,1,10.76,2.41,0,0,1,1.035,0,110,5,1.12,0.95
2722,1,17.52,4.32,0,0,1,1.035,0,110,5,1.12,0.95
2723,1,12.57,3.11,0,0,1,1.035,0,110,5,1.12,0.95
2724,1,12.08,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2725,1,13.89,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2726,2,15.7,3.32,0,0,1,1.035,0,110,5,1.12,0.95
2727,1,19.94,3.22,0,0,1,1.035,0,110,5,1.12,0.95
2728,1,5.24,0,0,0,1,1.035,0,110,5,1.12,0.95
2729,2,5.44,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2730,2,4.83,1.11,0,0,1,1.035,0,110,5,1.12,0.95
2731,2,0.6,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2732,1,11.48,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2733,2,7.25,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2734,1,0.97,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2735,1,13.05,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2736,2,6.81,0,0,0,1,1.035,0,110,5,1.12,0.95
2737,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2738,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2739,2,24.62,7.03,0,0,1,1.035,0,110,5,1.12,0.95
2740,2,1.74,1,0,0,1,1.035,0,110,5,1.12,0.95
2741,1,22.96,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2742,1,16.92,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2743,1,10.27,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2744,1,8.45,1.81,0,0,1,1.035,0,110,5,1.12,0.95
2745,2,2.54,1,0,0,1,1.035,0,110,5,1.12,0.95
2746,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2747,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2748,1,0,0,0,48.6,1,1,0,32,5,1.25,0.75
2749,2,12.74,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2750,2,47.91,21.1,0,0,1,1.035,0,110,5,1.12,0.95
2751,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2752,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2753,1,33.83,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2754,1,13.89,2.11,0,0,1,1.035,0,110,5,1.12,0.95
2755,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2756,1,7.25,1,0,0,1,1.035,0,110,5,1.12,0.95
2757,2,6.16,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2758,1,12.68,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2759,2,0.01,0.01,0,0,1,1.035,0,110,5,1.12,0.95
2760,1,9.55,2.61,0,0,1,1.035,0,110,5,1.12,0.95
2761,1,6.64,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2762,1,26.58,5.02,0,0,1,1.035,0,110,5,1.12,0.95
2763,1,21.75,6.03,0,0,1,1.035,0,110,5,1.12,0.95
2764,2,1.08,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2765,1,0.31,0,0,0,1,1.035,0,110,5,1.12,0.95
2766,1,3.62,1,0,0,1,1.035,0,110,5,1.12,0.95
2767,1,3.62,1,0,0,1,1.035,0,110,5,1.12,0.95
2768,1,15.95,4.52,0,0,1,1.035,0,110,5,1.12,0.95
2769,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2770,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2771,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2772,1,0,0,0,60,1,1,0,16,5,1.25,0.75
2773,1,5.92,1.11,0,0,1,1.035,0,110,5,1.12,0.95
2774,1,9.06,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2775,1,22.96,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2776,1,9.55,3.11,0,0,1,1.035,0,110,5,1.12,0.95
2777,2,13.29,2.81,0,0,1,1.035,0,110,5,1.12,0.95
2778,1,12.08,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2779,1,15.7,3.52,0,0,1,1.035,0,110,5,1.12,0.95
2780,1,9.06,1.51,0,0,1,1.035,0,110,5,1.12,0.95
2781,1,0,0,0,45,1,1,0,16,5,1.25,0.75
2782,2,37.46,24.11,0,0,1,1.035,0,110,5,1.12,0.95
2783,1,14.49,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2784,1,4.83,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2785,1,7.74,3.42,0,0,1,1.035,0,110,5,1.12,0.95
2786,1,4.23,1.11,0,0,1,1.035,0,110,5,1.12,0.95
2787,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2788,1,29,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2789,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2790,1,16.32,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2791,2,0.01,0.01,0,0,1,1.035,0,110,5,1.12,0.95
2792,1,17.52,2.51,0,0,1,1.035,0,110,5,1.12,0.95
2793,1,15.11,1,0,0,1,1.035,0,110,5,1.12,0.95
2794,1,14.49,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2795,2,10.87,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2796,1,10.87,1,0,0,1,1.035,0,110,5,1.12,0.95
2797,1,10.27,1.51,0,0,1,1.035,0,110,5,1.12,0.95
2798,1,13.1,0,0,0,1,1.035,0,110,5,1.12,0.95
2799,1,8.45,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2800,2,13.89,7.03,0,0,1,1.035,0,110,5,1.12,0.95
2801,2,18.73,3.52,0,0,1,1.035,0,110,5,1.12,0.95
2802,1,7.01,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2803,1,51.96,7.54,0,0,1,1.035,0,110,5,1.12,0.95
2804,1,6.04,1.51,0,0,1,1.035,0,110,5,1.12,0.95
2805,2,18.85,3.62,0,0,1,1.035,0,110,5,1.12,0.95
2806,2,10.27,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2807,1,9.66,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2808,1,6.04,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2809,1,14.49,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2810,2,170.17,40.69,0,0,1,1.035,0,110,5,1.12,0.95
2811,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2812,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2813,1,7.13,2.51,0,0,1,1.035,0,110,5,1.12,0.95
2814,1,16.92,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2815,1,15.7,1,0,0,1,1.035,0,110,5,1.12,0.95
2816,2,5.56,1.91,0,0,1,1.035,0,110,5,1.12,0.95
2817,1,14.02,4.32,0,0,1,1.035,0,110,5,1.12,0.95
2818,1,0.1,0,0,0,1,1.035,0,110,5,1.12,0.95
2819,1,13.78,3.92,0,0,1,1.035,0,110,5,1.12,0.95
2820,1,19.34,3.52,0,0,1,1.035,0,110,5,1.12,0.95
2821,2,18.13,1.11,0,0,1,1.035,0,110,5,1.12,0.95
2822,1,12.08,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2823,1,4.23,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2824,1,16.32,4.42,0,0,1,1.035,0,110,5,1.12,0.95
2825,1,4.72,0,0,0,1,1.035,0,110,5,1.12,0.95
2826,1,4.19,0,0,0,1,1.035,0,110,5,1.12,0.95
2827,2,13.29,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2828,1,0.97,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2829,1,18.13,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2830,2,12.08,8.04,0,0,1,1.035,0,110,5,1.12,0.95
2831,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2832,1,19.34,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2833,2,13.29,1,0,0,1,1.035,0,110,5,1.12,0.95
2834,2,16.92,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2835,1,12.08,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2836,1,14.74,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2837,1,14.49,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2838,1,4.23,1.51,0,0,1,1.035,0,110,5,1.12,0.95
2839,1,3.38,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2840,1,14.49,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2841,1,15.7,2.51,0,0,1,1.035,0,110,5,1.12,0.95
2842,1,20.54,2.51,0,0,1,1.035,0,110,5,1.12,0.95
2843,1,22.36,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2844,1,16.92,3.82,0,0,1,1.035,0,110,5,1.12,0.95
2845,2,18.13,3.52,0,0,1,1.035,0,110,5,1.12,0.95
2846,1,15.11,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2847,1,16.19,4.82,0,0,1,1.035,0,110,5,1.12,0.95
2848,1,12.08,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2849,1,4.23,1,0,0,1,1.035,0,110,5,1.12,0.95
2850,1,7.25,1.11,0,0,1,1.035,0,110,5,1.12,0.95
2851,2,3.51,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2852,1,10.87,1,0,0,1,1.035,0,110,5,1.12,0.95
2853,1,26.58,1.51,0,0,1,1.035,0,110,5,1.12,0.95
2854,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2855,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2856,1,0,0,0,60,1,1,0,16,5,1.25,0.75
2857,2,9.66,1.51,0,0,1,1.035,0,110,5,1.12,0.95
2858,1,9.66,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2859,1,10.87,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2860,1,21.15,2.51,0,0,1,1.035,0,110,5,1.12,0.95
2861,1,26.58,6.03,0,0,1,1.035,0,110,5,1.12,0.95
2862,2,10.87,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2863,1,13.29,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2864,1,30.21,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2865,1,7.25,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2866,1,4.59,1.21,0,0,1,1.035,0,110,5,1.12,0.95
2867,1,24.17,4.52,0,0,1,1.035,0,110,5,1.12,0.95
2868,1,9.66,2.51,0,0,1,1.035,0,110,5,1.12,0.95
2869,2,18.13,3.52,0,0,1,1.035,0,110,5,1.12,0.95
2870,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2871,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2872,1,9.79,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2873,1,8.45,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2874,1,19.34,5.02,0,0,1,1.035,0,110,5,1.12,0.95
2875,1,0.1,0,0,0,1,1.035,0,110,5,1.12,0.95
2876,1,4.23,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2877,1,16.92,6.03,0,0,1,1.035,0,110,5,1.12,0.95
2878,1,16.92,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2879,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2880,1,6.04,1,0,0,1,1.035,0,110,5,1.12,0.95
2881,1,6.04,1,0,0,1,1.035,0,110,5,1.12,0.95
2882,1,9.66,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2883,1,3.62,1,0,0,1,1.035,0,110,5,1.12,0.95
2884,1,6.64,1,0,0,1,1.035,0,110,5,1.12,0.95
2885,1,7.85,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2886,1,19.34,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2887,1,8.22,2.81,0,0,1,1.035,0,110,5,1.12,0.95
2888,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2889,1,9.06,1.71,0,0,1,1.035,0,110,5,1.12,0.95
2890,2,4.83,1,0,0,1,1.035,0,110,5,1.12,0.95
2891,1,4.59,1,0,0,1,1.035,0,110,5,1.12,0.95
2892,1,0.12,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2893,2,24.65,5.02,0,0,1,1.035,0,110,5,1.12,0.95
2894,1,8.45,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2895,1,13.29,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2896,1,21.15,4.32,0,0,1,1.035,0,110,5,1.12,0.95
2897,2,27.19,16.38,0,0,1,1.035,0,110,5,1.12,0.95
2898,1,24.17,8.34,0,0,1,1.035,0,110,5,1.12,0.95
2899,2,25.38,4.52,0,0,1,1.035,0,110,5,1.12,0.95
2900,1,22.96,8.04,0,0,1,1.035,0,110,5,1.12,0.95
2901,1,26.58,5.02,0,0,1,1.035,0,110,5,1.12,0.95
2902,1,6.04,1.51,0,0,1,1.035,0,110,5,1.12,0.95
2903,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2904,1,20.78,5.83,0,0,1,1.035,0,110,5,1.12,0.95
2905,1,14.49,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2906,1,4.83,1.11,0,0,1,1.035,0,110,5,1.12,0.95
2907,1,28.4,6.03,0,0,1,1.035,0,110,5,1.12,0.95
2908,2,15.46,5.53,0,0,1,1.035,0,110,5,1.12,0.95
2909,1,15.95,4.42,0,0,1,1.035,0,110,5,1.12,0.95
2910,1,6.53,1.71,0,0,1,1.035,0,110,5,1.12,0.95
2911,1,18.13,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2912,1,12.08,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2913,1,14.49,4.32,0,0,1,1.035,0,110,5,1.12,0.95
2914,1,3.62,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2915,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2916,1,15.7,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2917,1,14.49,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2918,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2919,1,9.9,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2920,2,27.19,5.53,0,0,1,1.035,0,110,5,1.12,0.95
2921,1,5.44,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2922,1,4.23,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2923,1,12.68,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2924,2,9.06,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2925,1,10.87,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2926,1,10.27,1,0,0,1,1.035,0,110,5,1.12,0.95
2927,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2928,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2929,2,14.49,1,0,0,1,1.035,0,110,5,1.12,0.95
2930,1,14.49,1,0,0,1,1.035,0,110,5,1.12,0.95
2931,1,8.34,2.71,0,0,1,1.035,0,110,5,1.12,0.95
2932,1,27.79,2.41,0,0,1,1.035,0,110,5,1.12,0.95
2933,1,0.73,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2934,2,37.46,3.52,0,0,1,1.035,0,110,5,1.12,0.95
2935,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2936,1,13.29,1,0,0,1,1.035,0,110,5,1.12,0.95
2937,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2938,2,32.02,5.53,0,0,1,1.035,0,110,5,1.12,0.95
2939,1,6.04,1.51,0,0,1,1.035,0,110,5,1.12,0.95
2940,1,7.85,2.31,0,0,1,1.035,0,110,5,1.12,0.95
2941,1,8.45,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2942,1,10.87,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2943,2,122.05,35.27,0,0,1,1.035,0,110,5,1.12,0.95
2944,1,5.07,1.91,0,0,1,1.035,0,110,5,1.12,0.95
2945,1,7.25,1.61,0,0,1,1.035,0,110,5,1.12,0.95
2946,1,32.62,6.03,0,0,1,1.035,0,110,5,1.12,0.95
2947,2,14.25,3.92,0,0,1,1.035,0,110,5,1.12,0.95
2948,1,7.85,1.21,0,0,1,1.035,0,110,5,1.12,0.95
2949,1,8.45,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2950,1,9.9,2.31,0,0,1,1.035,0,110,5,1.12,0.95
2951,1,14.62,3.22,0,0,1,1.035,0,110,5,1.12,0.95
2952,1,24.04,5.53,0,0,1,1.035,0,110,5,1.12,0.95
2953,1,5.32,1.11,0,0,1,1.035,0,110,5,1.12,0.95
2954,2,15.59,3.32,0,0,1,1.035,0,110,5,1.12,0.95
2955,1,17.76,3.22,0,0,1,1.035,0,110,5,1.12,0.95
2956,1,15.7,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2957,1,14.98,3.32,0,0,1,1.035,0,110,5,1.12,0.95
2958,1,14.49,3.82,0,0,1,1.035,0,110,5,1.12,0.95
2959,2,0.01,0,0,0,1,1.035,0,110,5,1.12,0.95
2960,2,4.1,1.51,0,0,1,1.035,0,110,5,1.12,0.95
2961,1,14.49,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2962,1,4.83,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2963,1,17.52,4.62,0,0,1,1.035,0,110,5,1.12,0.95
2964,2,25.38,6.03,0,0,1,1.035,0,110,5,1.12,0.95
2965,1,30.21,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2966,2,10.87,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2967,1,30.21,4.52,0,0,1,1.035,0,110,5,1.12,0.95
2968,2,7.61,3.82,0,0,1,1.035,0,110,5,1.12,0.95
2969,1,15.46,7.44,0,0,1,1.035,0,110,5,1.12,0.95
2970,1,14.49,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2971,1,26.58,6.33,0,0,1,1.035,0,110,5,1.12,0.95
2972,2,17.73,3.97,0,0,1,1.035,0,110,5,1.12,0.95
2973,2,0.58,0.15,0,0,1,1.035,0,110,5,1.12,0.95
2974,1,18.48,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2975,1,9.06,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2976,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2977,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2978,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2979,1,25.38,5.02,0,0,1,1.035,0,110,5,1.12,0.95
2980,1,25.38,5.02,0,0,1,1.035,0,110,5,1.12,0.95
2981,1,2.42,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2982,1,15.7,2.51,0,0,1,1.035,0,110,5,1.12,0.95
2983,1,18.13,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2984,2,47.13,11.86,0,0,1,1.035,0,110,5,1.12,0.95
2985,1,40.6,9.65,0,0,1,1.035,0,110,5,1.12,0.95
2986,1,9.06,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2987,1,33.83,18.09,0,0,1,1.035,0,110,5,1.12,0.95
2988,1,19.94,3.22,0,0,1,1.035,0,110,5,1.12,0.95
2989,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2990,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2991,2,16.92,4.52,0,0,1,1.035,0,110,5,1.12,0.95
2992,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2993,1,4.72,1.41,0,0,1,1.035,0,110,5,1.12,0.95
2994,2,0.35,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2995,2,0.35,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2996,1,2.42,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2997,1,18.45,6,0,0,0,1.035,0,110,0,1.12,0.95
2998,1,0,0,0,0,0,1.035,0,110,0,1.12,0.95
2999,1,38.05,12,0,0,0,1.035,0,110,0,1.12,0.95
3000,1,18.45,6,0,0,0,1.035,0,110,0,1.12,0.95
3001,1,57.65,14,0,0,0,1.035,0,110,0,1.12,0.95
3002,1,57.65,14,0,0,0,1.035,0,110,0,1.12,0.95
3003,1,28.83,10,0,0,0,1.035,0,110,0,1.12,0.95
3004,1,74.95,26,0,0,0,1.035,0,110,0,1.12,0.95
3005,2,0.01,0.01,0,0,1,1.035,0,110,5,1.12,0.95
3006,2,355.35,0,0,0,0,1,0,400,0,1.05,0.95
3007,2,246.29,0,0,0,0,1.03,0,220,0,1.11,0.95
3008,2,603.75,0,0,0,0,1,0,400,0,1.05,0.95
3010,2,0,0,0,0,0,1,0,400,0,1.05,0.95
3011,2,0,0,0,0,0,1.03,0,220,0,1.11,0.95
3012,2,589.51,0,0,0,0,1,0,400,0,1.05,0.95
3013,1,2.32,1,0,0,1,1.035,0,110,5,1.12,0.95
