bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,10.7088450599,1,1,0,230,1,1.05,0.95
2,1,0,0,0,0,1,1.00772,0,1,1,1.06544,0.95
3,1,0,0,0,-18.6298909061,1,1,0,115,1,1.05,0.95
4,1,-87.67,20.93,0,8.95926743971,1,1,0,115,1,1.05,0.95
5,1,112.96,-26.82,0,10.4858880796,1,1,0,115,1,1.05,0.95
6,1,0,0,0,0,1,1,0,230,1,1.05,0.95
7,1,-146.87,-0.76,0,-15.929963951,1,1,0,115,1,1.05,0.95
8,1,0,0,0,27.5488096085,1,1,0,115,1,1.05,0.95
9,2,100.77,-42.51,0,0,1,1,0,115,1,1.05,0.95
10,1,0,0,0,-0.00247428697143,1,1,0,115,1,1.05,0.95
11,1,53.15,5.53,0,0,1,1,0,115,1,1.05,0.95
12,1,28.77,2.79,0,2.65714737811,1,1,0,230,1,1.05,0.95
13,1,0,0,0,-27.9687572032,1,1,0,230,1,1.05,0.95
14,1,259.48,-10.86,0,2.47605317836e-05,1,1.00772,0,345,1,1.06544,0.95
15,1,-87.69,20.93,0,8.99926608727,1,1,0,115,1,1.05,0.95
16,1,123.77,-1.15,0,-17.445,1,1,0,230,1,1.05,0.95
17,1,33.53,7.24,0,1.56971077193,1,1,0,230,1,1.05,0.95
18,1,47.87,2.86,0,21.1150845864,1,1,0,230,1,1.05,0.95
19,1,0,0,0,0,1,1.01429,0,500,1,1.07859,0.95
20,1,0,0,0,0,1,1.00772,0,1,1,1.06544,0.95
21,1,-88.38,27.37,0,0,1,1,0,22.8,1,1.05,0.95
22,1,0,0,0,47.4985061457,1,1,0,230,1,1.05,0.95
23,2,0,0,0,10.787,1,1,0,345,1,1.05,0.95
24,1,0,0,0,-9.73913034417,1,1,0,138,1,1.05,0.95
25,2,-99.44,21.92,0,0,1,1,0,21,1,1.05,0.95
26,1,100.53,-20.51,0,-1.07635204534,1,1,0,230,1,1.05,0.95
27,2,139.94,-38.64,0,0,1,1,0,115,1,1.05,0.95
28,1,-200.47,-6.63,0,-14.7599583523,1,1.00826,0,115,1,1.06652,0.95
29,1,0,0,0,3.32755327965,1,1,0,115,1,1.05,0.95
30,1,102.3,24.64,0,44.5470035005,1,1,0,161,1,1.05,0.95
31,1,0,0,0,36.8036356464,1,1,0,230,1,1.05,0.95
32,1,82.4,-19.26,0,-0.895305326082,1,1,0,161,1,1.05,0.95
33,1,-45.45,26.26,0,6.056789459e-05,1,1,0,115,1,1.05,0.95
34,1,121.82,77.4,0,118.618169754,1,1,0,115,1,1.05,0.95
35,1,35.88,5.11,0,0,1,1,0,230,1,1.05,0.95
36,1,0,0,0,-0.349609780844,1,1,0,138,1,1.05,0.95
37,1,0,0,0,-2.33996268212,1,1,0,230,1,1.05,0.95
38,1,0,0,0,-9.08994151997,1,1,0,230,1,1.05,0.95
39,1,0,0,0,4.25160694973e-05,1,1.00972,0,230,1,1.06945,0.95
40,1,0,0,0,0,1,1,0,230,1,1.05,0.95
41,1,0,0,0,-5.94944609868,1,1,0,161,1,1.05,0.95
42,2,42.44,5.62,0,0,1,1,0,230,1,1.05,0.95
43,1,0,0,0,-37.4103850833,1,1,0,230,1,1.05,0.95
44,1,-146.86,-1.28,0,-16.4699639484,1,1,0,115,1,1.05,0.95
45,1,0,0,0,0.975274527807,1,1,0,230,1,1.05,0.95
46,2,0,0,0,0,1,1,0,1,1,1.05,0.95
47,1,141.54,-33.31,0,1.52802945537,1,1,0,115,1,1.05,0.95
48,1,0,0,0,10.2595185715,1,1,0,230,1,1.05,0.95
49,1,39.22,3.94,0,0.00109973857814,1,1,0,115,1,1.05,0.95
50,1,22.2,-5.04,0,29.0439740368,1,1,0,230,1,1.05,0.95
51,2,0,0,0,0,1,1,0,1,1,1.05,0.95
52,1,27.12,2.53,0,1.14866320306,1,1,0,230,1,1.05,0.95
53,1,0,0,0,-172.229974873,1,1.00772,0,500,1,1.06544,0.95
54,1,238.87,11.92,0,0,1,1,0,230,1,1.05,0.95
55,1,0,0,0,0,1,1,0,25,2,1.05,0.95
56,1,0,0,0,0,1,1,0,115,2,1.05,0.95
57,1,0,0,0,0,1,1,0,12,2,1.05,0.95
58,1,0,0,0,0,1,1,0,115,2,1.05,0.95
59,1,10.55,-8.99,0,-6.70459040187,1,1,0,115,2,1.05,0.95
60,2,0,0,0,0,1,1,0,25,2,1.05,0.95
61,1,-0.48,0.55,0,0,1,1,0,22,2,1.05,0.95
62,1,0,0,0,0,1,1,0,115,2,1.05,0.95
63,1,9.4,-0.52,0,0,1,1,0,115,2,1.05,0.95
64,1,0,0,0,0,1,1,0,115,2,1.05,0.95
65,1,0,0,0,0,1,1,0,25,2,1.05,0.95
66,1,3.76,-5.85,0,-15.861,1,1,0,115,2,1.05,0.95
67,1,0,0,0,0,1,1,0,115,2,1.05,0.95
68,1,0,0,0,0,1,1,0,12,2,1.05,0.95
69,1,0,0,0,0,1,1,0,115,2,1.05,0.95
70,2,0,0,0,0,1,1,0,34.5,2,1.05,0.95
71,1,0,0,0,0,1,1,0,1,3,1.05,0.95
72,1,0,0,0,0,1,1,0,345,3,1.05,0.95
73,2,0,0,0,0,1,1,0,765,3,1.05,0.95
74,1,82.47,30.01,0,17.9999729176,1,1,0,138,3,1.05,0.95
75,3,27.51,-14.28,0,0,1,1,0,345,3,1.05,0.95
76,1,0,0,0,0,1,1,0,345,3,1.05,0.95
77,1,6.34,1.4,0,0.000101257434274,1,1,0,138,3,1.05,0.95
78,2,10.36,-0.6,0,0,1,1,0,138,3,1.05,0.95
79,1,51.89,-1.37,0,0,1,1,0,138,3,1.05,0.95
80,1,0,0,0,0,1,1,0,18,3,1.05,0.95
81,1,24.86,4.46,0,0,1,1,0,138,3,1.05,0.95
82,1,0,0,0,0,1,1,0,13.8,3,1.05,0.95
83,1,-6.02,6.03,0,0,1,1,0,345,3,1.05,0.95
84,1,0,0,0,0,1,1,0,345,3,1.05,0.95
85,1,34.72,2.5,0,0,1,1,0,138,3,1.05,0.95
86,1,54.96,5.27,0,0,1,1,0,138,3,1.05,0.95
87,1,553.2,7.09,0,0,1,1,0,345,3,1.05,0.95
88,1,61.71,12.78,0,0,1,1,0,345,3,1.05,0.95
89,1,220.69,2.03,0,0,1,1,0,345,3,1.05,0.95
90,1,40.37,8.84,0,0,1,1,0,138,3,1.05,0.95
91,1,11.72,2.22,0,0,1,1,0,138,3,1.05,0.95
92,1,36.22,-4.38,0,17.9999163045,1,1,0,138,3,1.05,0.95
93,1,126.72,-21.51,0,0,1,1,0,345,3,1.05,0.95
94,1,23.98,3.87,0,6.72995032906,1,1,0,138,3,1.05,0.95
95,1,0,0,0,0,1,1,0,345,3,1.05,0.95
96,2,18.75,3.16,0,0,1,1,0,138,3,1.05,0.95
97,1,141.87,-28.76,0,0,1,1,0,138,3,1.05,0.95
98,1,32.69,9.64,0,0,1,1,0,138,3,1.05,0.95
99,1,55.23,9.98,0,17.0424703175,1,1,0,138,3,1.05,0.95
100,1,0,0,0,0,1,1,0,1,3,1.05,0.95
101,1,0,0,0,0,1,1,0,345,3,1.05,0.95
102,1,0,0,0,0,1,1,0,138,3,1.05,0.95
103,1,29.29,-24.57,0,0,1,1,0,138,3,1.05,0.95
104,1,0,0,0,0,1,1,0,345,3,1.05,0.95
105,1,0,0,0,0,1,1,0,345,3,1.05,0.95
106,1,0,0,0,0,1,1,0,13.8,3,1.05,0.95
107,1,5.25,2.23,0,2.99974245453,1,1,0,138,3,1.05,0.95
108,1,0,0,0,0,1,1,0,345,3,1.05,0.95
109,1,81.73,-8.48,0,0,1,1,0,345,3,1.05,0.95
110,1,0,0,0,7.77591109521,1,1,0,138,3,1.05,0.95
111,1,0,0,0,0,1,1,0,138,3,1.05,0.95
112,2,27.34,27.68,0,0,1,1,0,138,3,1.05,0.95
113,1,631.41,-96.17,0,0,1,1,0,345,3,1.05,0.95
114,1,70.6,-16.95,0,-17.2793617853,1,1,0,138,3,1.05,0.95
115,1,38.1,13.08,0,0,1,1,0,138,3,1.05,0.95
116,2,33.54,1.48,0,51.25,1,1,0,138,3,1.05,0.95
117,1,14.52,-3,0,0,1,1,0,13.8,3,1.05,0.95
118,1,0,0,0,0,1,1,0,345,3,1.05,0.95
119,1,-1.59,5.73,0,0,1,1,0,24,3,1.05,0.95
120,1,0,0,0,0,1,1,0,138,3,1.05,0.95
121,1,0,0,0,0,1,1,0,345,3,1.05,0.95
122,1,2.79,-9.49,0,8.54916974918e-05,1,1,0,138,3,1.05,0.95
123,1,41.55,1.72,0,0,1,1,0,138,3,1.05,0.95
124,1,0,0,0,0,1,1,0,138,3,1.05,0.95
125,1,0,0,0,0,1,1,0,18,3,1.05,0.95
126,1,0,0,0,0,1,1,0,18,3,1.05,0.95
127,1,0,0,0,0,1,1,0,345,3,1.05,0.95
128,1,39.7,9.02,0,0,1,1,0,138,3,1.05,0.95
129,2,-1.6,5.61,0,0,1,1,0,24,3,1.05,0.95
130,1,-42.96,4.38,0,0,1,1,0,138,3,1.05,0.95
131,1,4.52,1.11,0,-5.34587821331,1,1,0,138,3,1.05,0.95
132,1,142.37,14.48,0,0,1,1,0,138,3,1.05,0.95
133,1,51.8,17.21,0,6.68996138034,1,1,0,138,3,1.05,0.95
134,1,27.34,12.96,0,7.69978252224,1,1,0,138,3,1.05,0.95
135,1,0,0,0,0,1,1,0,345,3,1.05,0.95
136,1,2.89,-10.71,0,-6.75633000352,1,1,0,138,3,1.05,0.95
137,1,0,0,0,0,1,1,0,345,3,1.05,0.95
138,1,36.61,3.39,0,0,1,1,0,138,3,1.05,0.95
139,1,-4.69,0.11,0,6.74995867,1,1,0,138,3,1.05,0.95
140,1,14.53,-3,0,0,1,1,0,13.8,3,1.05,0.95
141,2,0,0,0,0,1,1,0,345,3,1.05,0.95
142,1,0,0,0,-249.996582478,1,1,0,345,3,1.05,0.95
143,1,0,0,0,0,1,1,0,345,3,1.05,0.95
144,1,14.65,0.73,0,2.33991149862,1,1,0,138,3,1.05,0.95
145,1,40.62,9.69,0,0,1,1,0,138,3,1.05,0.95
146,1,6.95,9.32,0,0,1,1,0,138,3,1.05,0.95
147,2,21.43,3.97,0,0,1,1,0,138,3,1.05,0.95
148,1,35.23,14.16,0,0,1,1,0,138,3,1.05,0.95
149,1,44.23,19.42,0,13.5364791991,1,1,0,138,3,1.05,0.95
150,1,1.21,2.93,0,0,1,1,0,138,3,1.05,0.95
151,1,0,0,0,0,1,1,0,230,4,1.05,0.95
152,2,0,0,0,0,1,1,0,25,4,1.05,0.95
153,1,35.56,4.94,0,0,1,1,0,115,4,1.05,0.95
154,2,36.03,-0.71,0,0,1,1,0,46,4,1.05,0.95
155,1,0,0,0,0,1,1,0,115,4,1.05,0.95
156,1,11.3,1.3,0,0,1,1,0,115,4,1.05,0.95
157,1,0,0,0,0,1,1,0,46,4,1.05,0.95
158,1,0,0,0,0,1,1,0,115,4,1.05,0.95
159,1,8.94,1.6,0,0,1,1,0,46,4,1.05,0.95
160,1,131.27,-62.29,0,-59.884,1,1,0,230,4,1.05,0.95
161,1,20.76,6.06,0,0,1,1,0,46,4,1.05,0.95
162,1,25.99,4.76,0,0,1,1,0,115,4,1.05,0.95
163,1,7.4,1.06,0,0,1,1,0,13.8,4,1.05,0.95
164,1,7.9,-1.19,0,0,1,1,0,115,4,1.05,0.95
165,1,39.03,2.54,0,0,1,1,0,115,4,1.05,0.95
166,1,16.78,0.18,0,0,1,1,0,115,4,1.05,0.95
167,1,0,0,0,0,1,1,0,230,4,1.05,0.95
168,1,6.54,-1.55,0,0,1,1,0,115,4,1.05,0.95
169,1,0,0,0,0,1,1,0,115,4,1.05,0.95
170,1,11.2,0.88,0,0,1,1,0,115,4,1.05,0.95
171,1,0,0,0,0,1,1,0,230,4,1.05,0.95
172,1,0,0,0,0,1,1,0,115,4,1.05,0.95
173,1,27.21,0.75,0,0,1,1,0,46,4,1.05,0.95
174,1,-0.38,-1.28,0,0,1,1,0,115,4,1.05,0.95
175,1,0,0,0,0,1,1,0,115,4,1.05,0.95
176,1,23.48,-5.29,0,0,1,1,0,115,4,1.05,0.95
177,1,143.39,-29.95,0,0,1,1,0,230,4,1.05,0.95
178,1,0,0,0,0,1,1,0,34.5,4,1.05,0.95
179,1,0,0,0,0,1,1,0,13.8,4,1.05,0.95
180,1,48,-21.65,0,0,1,1,0,115,4,1.05,0.95
181,1,8.07,-0.65,0,0,1,1,0,46,4,1.05,0.95
182,1,0,0,0,0,1,1,0,34.5,4,1.05,0.95
183,1,5.61,-1.43,0,0,1,1,0,115,4,1.05,0.95
184,1,13.71,2.16,0,0,1,1,0,46,4,1.05,0.95
185,1,0,0,0,0,1,1,0,115,4,1.05,0.95
186,1,0,0,0,0,1,1,0,230,4,1.05,0.95
187,1,6,-1.43,0,0,1,1,0,115,4,1.05,0.95
188,1,5.27,-4.15,0,0,1,1,0,115,4,1.05,0.95
189,1,0,0,0,0,1,1,0,230,4,1.05,0.95
190,1,9.71,0.43,0,0,1,1,0,46,4,1.05,0.95
191,1,-0.48,0.55,0,0,1,1,0,22,4,1.05,0.95
192,1,0,0,0,9.19999579897,1,1,0,34.5,4,1.05,0.95
193,1,87.81,-13.62,0,0,1,1,0,115,4,1.05,0.95
194,1,0,0,0,0,1,1,0,46,4,1.05,0.95
195,1,7.98,-2.34,0,0,1,1,0,46,4,1.05,0.95
196,1,0,0,0,0,1,1,0,34.5,4,1.05,0.95
197,1,0,0,0,0,1,1,0,46,4,1.05,0.95
198,1,0,0,0,0,1,1,0,115,4,1.05,0.95
199,1,0,0,0,0,1,1,0,34.5,4,1.05,0.95
200,1,10.94,-0.58,0,0,1,1,0,46,4,1.05,0.95
201,1,8.37,2.29,0,0,1,1,0,46,4,1.05,0.95
202,1,0,0,0,0,1,1,0,115,4,1.05,0.95
203,1,2.74,-24.81,0,0,1,1,0,230,4,1.05,0.95
204,1,67.77,-34.5,0,-32.353,1,1,0,1,4,1.05,0.95
205,1,0,0,0,0,1,1,0,46,4,1.05,0.95
206,1,-1.69,-0.38,0,0,1,1,0,34.5,4,1.05,0.95
207,1,-0.3,4.53,0,0,1,1,0,46,4,1.05,0.95
208,1,17.08,0.07,0,0,1,1,0,115,4,1.05,0.95
209,1,0,0,0,0,1,1,0,230,4,1.05,0.95
210,1,0,0,0,0,1,1,0,46,4,1.05,0.95
211,2,0,0,0,0,1,1,0,34.5,4,1.05,0.95
212,1,0,0,0,0,1,1,0,46,4,1.05,0.95
213,1,0,0,0,0,1,1,0,115,4,1.05,0.95
214,1,25.65,-0.65,0,0,1,1,0,46,4,1.05,0.95
215,1,5.18,2.53,0,0,1,1,0,115,4,1.05,0.95
216,1,32.88,3.02,0,0,1,1,0,115,4,1.05,0.95
217,1,28.11,12.84,0,0,1,1,0,20,4,1.05,0.95
218,1,23.19,1.07,0,0,1,1,0,46,4,1.05,0.95
219,1,10.89,5.09,0,0,1,1,0,115,4,1.05,0.95
220,1,6.91,1.11,0,0,1,1,0,46,4,1.05,0.95
221,1,42.74,4.65,0,0,1,1,0,115,4,1.05,0.95
222,1,3.76,-5.85,0,0,1,1,0,115,4,1.05,0.95
223,1,7.97,0.19,0,12.54,1,1,0,115,4,1.05,0.95
224,1,0,0,0,0,1,1,0,22,4,1.05,0.95
225,1,0,0,0,3.413,1,1,0,115,4,1.05,0.95
226,1,55.22,-10.55,0,0,1,1,0,115,4,1.05,0.95
227,1,-1.75,0.42,0,0,1,1,0,115,4,1.05,0.95
228,1,18.94,5.29,0,0,1,1,0,46,4,1.05,0.95
229,1,28.84,2.37,0,0,1,0.999,0,115,4,1.05,0.94799
230,1,0,0,0,0,1,1,0,115,4,1.05,0.95
231,1,2.81,-2.26,0,0,1,1,0,115,4,1.05,0.95
232,1,0,0,0,0,1,1,0,115,4,1.05,0.95
233,1,10.89,-0.18,0,0,1,1,0,46,4,1.05,0.95
234,1,0,0,0,0,1,1,0,230,4,1.05,0.95
235,1,5.89,-0.53,0,0,1,1,0,115,4,1.05,0.95
236,1,8.99,-0.77,0,0,1,1,0,115,4,1.05,0.95
237,1,0,0,0,0,1,1,0,46,4,1.05,0.95
238,1,0,0,0,0,1,1,0,115,4,1.05,0.95
239,1,1.97,7.63,0,0,1,1,0,115,4,1.05,0.95
240,1,0,0,0,0,1,1,0,46,4,1.05,0.95
241,1,20.22,-9.56,0,-0.0026071761429,1,1,0,115,4,1.05,0.95
242,1,0,0,0,0,1,1,0,115,4,1.05,0.95
243,2,0,0,0,0,1,1,0,230,4,1.05,0.95
244,1,25.32,0.18,0,0,1,1,0,115,4,1.05,0.95
245,1,0,0,0,0,1,1,0,115,4,1.05,0.95
246,1,10.43,2.32,0,0,1,1,0,115,4,1.05,0.95
247,1,0,0,0,0,1,1,0,46,4,1.05,0.95
248,1,12.56,2.36,0,0,1,1,0,46,4,1.05,0.95
249,1,13.07,1.25,0,0,1,1,0,46,4,1.05,0.95
250,1,0,0,0,0,1,1,0,1,5,1.05,0.95
251,1,0,0,0,-62.2740927245,1,1,0,230,5,1.05,0.95
252,1,0,0,0,0,1,1,0,18,5,1.05,0.95
253,1,44.2,6.62,0,0,1,1,0,26.4,5,1.05,0.95
254,1,16.3,-1.5,0,0,1,1,0,230,5,1.05,0.95
255,1,0,0,0,0,1,1,0,230,5,1.05,0.95
256,1,54.94,1.96,0,0,1,1,0,26.4,5,1.05,0.95
257,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
258,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
259,1,15.78,0.57,0,0,1,1,0,230,5,1.05,0.95
260,1,0,0,0,0,1,1,0,230,5,1.05,0.95
261,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
262,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
263,2,0,0,0,0,1,1,0,13.8,5,1.05,0.95
264,1,33.14,-3.75,0,0,1,1,0,138,5,1.05,0.95
265,1,0,0,0,0,1,1,0,230,5,1.05,0.95
266,1,0,0,0,0,1,1,0,138,5,1.05,0.95
267,2,46.02,3.09,0,0,1,1,0,230,5,1.05,0.95
268,1,0,0,0,0,1,1,0,230,5,1.05,0.95
269,2,76.9,9.25,0,0,1,1,0,230,5,1.05,0.95
270,1,0,0,0,0,1,1,0,230,5,1.05,0.95
271,1,0,0,0,0,1,1,0,230,5,1.05,0.95
272,1,0,0,0,0,1,1,0,1,5,1.05,0.95
273,1,32.5,8.11,0,0,1,1,0,230,5,1.05,0.95
274,2,0,0,0,0,1,1,0,13.8,5,1.05,0.95
275,1,0,0,0,0,1,1,0,230,5,1.05,0.95
276,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
277,1,0,0,0,0,1,1,0,1,5,1.05,0.95
278,1,0,0,0,0,1,1,0,138,5,1.05,0.95
279,1,0,0,0,0,1,1,0,17,5,1.05,0.95
280,1,0,0,0,0,1,1,0,230,5,1.05,0.95
281,1,0,0,0,0,1,1,0,138,5,1.05,0.95
282,1,0,0,0,-49.8722633966,1,1,0,230,5,1.05,0.95
283,1,20.27,1.28,0,0,1,1,0,13.8,5,1.05,0.95
284,1,86.48,2.7,0,0,1,1,0,138,5,1.05,0.95
285,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
286,2,0,0,0,0,1,1,0,500,5,1.05,0.95
287,1,41.28,22.56,0,0,1,1,0,230,5,1.05,0.95
288,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
289,1,0,0,0,0,1,1,0,18,5,1.05,0.95
290,1,0,0,0,0,1,1,0,230,5,1.05,0.95
291,1,17.01,2.12,0,0,1,1,0,26.4,5,1.05,0.95
292,1,379.42,72.31,0,0,1,1,0,345,5,1.05,0.95
293,2,0,0,0,0,1,1,0,13.8,5,1.05,0.95
294,1,55.17,1.57,0,-4.561,1,1,0,69,5,1.05,0.95
295,1,0,0,0,0,1,1,0,230,5,1.05,0.95
296,1,38.53,16.75,0,0,1,1,0,138,5,1.05,0.95
297,1,0,0,0,0,1,1,0,230,5,1.05,0.95
298,1,103.39,22.83,0,9.99996483325,1,1,0,26.4,5,1.05,0.95
299,1,0,0,0,0,1,1,0,345,5,1.05,0.95
300,1,0,0,0,-22.762,1,1,0,345,5,1.05,0.95
301,1,0,0,0,0,1,1,0,230,5,1.05,0.95
302,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
303,1,25.12,0.93,0,0,1,1,0,13.8,5,1.05,0.95
304,1,0,0,0,0,1,1,0,1,5,1.05,0.95
305,2,0,0,0,0,1,1,0,138,5,1.05,0.95
306,1,0,0,0,0,1,1,0,1,5,1.05,0.95
307,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
308,1,0,0,0,0,1,1,0,138,5,1.05,0.95
309,1,1.91,-8.19,0,0,1,1,0,18,5,1.05,0.95
310,1,0,0,0,0,1,1,0,138,5,1.05,0.95
311,1,0,0,0,0,1,1,0,138,5,1.05,0.95
312,1,9.42,2.48,0,0,1,1,0,230,5,1.05,0.95
313,1,69.25,38.23,0,0,1,1,0,138,5,1.05,0.95
314,1,0,0,0,0,1,1,0,18,5,1.05,0.95
315,1,0,0,0,20.519,1,1,0,230,5,1.05,0.95
316,1,29.1,-20.63,0,-0.00072817631483,1,1,0,230,5,1.05,0.95
317,1,29.6,10.63,0,0,1,1,0,13.8,5,1.05,0.95
318,1,20.64,3.93,0,6.95940702878,1,1,0,138,5,1.05,0.95
319,1,0,0,0,-6.58677998257,1,1,0,138,5,1.05,0.95
320,1,0,0,0,0,1,1,0,500,5,1.05,0.95
321,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
322,2,0,0,0,0,1,1,0,138,5,1.05,0.95
323,1,0,0,0,0,1,1,0,230,5,1.05,0.95
324,1,26.69,12.64,0,0,1,1,0,230,5,1.05,0.95
325,1,15.2,0.88,0,0,1,1,0,138,5,1.05,0.95
326,1,29.24,5.7,0,0,1,1,0,138,5,1.05,0.95
327,1,26.2,1.82,0,0,1,1,0,230,5,1.05,0.95
328,1,0,0,0,0,1,1,0,230,5,1.05,0.95
329,1,0,0,0,0,1,1,0,20,5,1.05,0.95
330,1,28.97,1.43,0,0,1,1,0,230,5,1.05,0.95
331,1,0,0,0,-40.033,1,1,0,138,5,1.05,0.95
332,2,0,0,0,0,1,1,0,17,5,1.05,0.95
333,1,50.15,4.2,0,0,1,1,0,26.4,5,1.05,0.95
334,1,144.95,9.75,0,0,1,1,0,230,5,1.05,0.95
335,1,91.11,3.65,0,0,1,1,0,138,5,1.05,0.95
336,1,0,0,0,0,1,1,0,18,5,1.05,0.95
337,1,0,0,0,0,1,1,0,1,5,1.05,0.95
338,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
339,2,7.8,-0.53,0,0,1,1,0,138,5,1.05,0.95
340,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
341,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
342,1,26.91,2.39,0,0,1,1,0,13.8,5,1.05,0.95
343,1,27.2,1.37,0,0,1,1,0,69,5,1.05,0.95
344,1,30.03,-2.85,0,0,1,1,0,138,5,1.05,0.95
345,1,0,0,0,0,1,1,0,230,5,1.05,0.95
346,1,53.9,9.22,0,0,1,1,0,26.4,5,1.05,0.95
347,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
348,1,18.96,24.33,0,0,1,1,0,138,5,1.05,0.95
349,1,0,0,0,0,1,1,0,345,5,1.05,0.95
350,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
351,2,0,0,0,0,1,1,0,500,5,1.05,0.95
352,1,36.77,3.31,0,0,1,1,0,26,5,1.05,0.95
353,1,0,0,0,0,1,1,0,18,5,1.05,0.95
354,1,72.15,28.25,0,0,1,1,0,26.4,5,1.05,0.95
355,1,0,0,0,0,1,1,0,17,5,1.05,0.95
356,2,0,0,0,0,1,1,0,138,5,1.05,0.95
357,1,59.63,9.64,0,0,1,1,0,138,5,1.05,0.95
358,2,59.73,-7.17,0,0,1,1,0,138,5,1.05,0.95
359,1,599.94,111.38,0,0,1,1,0,345,5,1.05,0.95
360,1,106.41,-4.14,0,0,1,1,0,230,5,1.05,0.95
361,1,0,0,0,0,1,1,0,230,5,1.05,0.95
362,1,0,0,0,0,1,1,0,138,5,1.05,0.95
363,1,0,0,0,0,1,1,0,16.5,5,1.05,0.95
364,1,0,0,0,0,1,1,0,1,5,1.05,0.95
365,1,0,0,0,0,1,1,0,138,5,1.05,0.95
366,1,134.76,87.79,0,39.9992420585,1,1,0,27,5,1.05,0.95
367,1,0,0,0,0,1,1,0,138,5,1.05,0.95
368,2,0,0,0,0,1,1,0,13.8,5,1.05,0.95
369,1,29.28,6.91,0,0,1,1,0,13.8,5,1.05,0.95
370,1,-3.02,-11.81,0,0,1,1,0,18,5,1.05,0.95
371,2,0,0,0,0,1,1,0,13.8,5,1.05,0.95
372,2,0,0,0,0,1,1,0,18,5,1.05,0.95
373,1,2.07,-71.11,0,-42.075,1,1,0,230,5,1.05,0.95
374,1,82.07,14.64,0,0,1,1,0,26.4,5,1.05,0.95
375,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
376,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
377,1,43.22,5.32,0,0,1,1,0,138,5,1.05,0.95
378,1,0,0,0,0,1,1,0,138,5,1.05,0.95
379,2,0,0,0,0,1,1,0,18,5,1.05,0.95
380,1,167.22,-8.52,0,-7.745,1,1,0,500,5,1.05,0.95
381,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
382,1,0,0,0,0,1,1,0,18,5,1.05,0.95
383,1,14.97,2.47,0,0,1,1,0,13.8,5,1.05,0.95
384,1,0,0,0,0,1,1,0,230,5,1.05,0.95
385,1,29.57,9.74,0,0,1,1,0,13.8,5,1.05,0.95
386,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
387,1,49.68,22.84,0,0,1,1,0,138,5,1.05,0.95
388,2,92.43,10.27,0,0,1,1,0,230,5,1.05,0.95
389,1,32.56,8.22,0,0,1,1,0,138,5,1.05,0.95
390,1,0,0,0,0,1,1,0,138,5,1.05,0.95
391,1,100.53,22.78,0,0,1,1,0,26,5,1.05,0.95
392,2,0,0,0,0,1,1,0,138,5,1.05,0.95
393,1,57.59,20.08,0,0,1,1,0,230,5,1.05,0.95
394,1,599.59,-154.32,0,-299.986179622,1,1,0,345,5,1.05,0.95
395,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
396,1,0,0,0,0,1,1,0,138,5,1.05,0.95
397,1,43.87,12.07,0,0,1,1,0,26.4,5,1.05,0.95
398,2,0,0,0,0,1,1,0,13.8,5,1.05,0.95
399,1,17.68,-2.96,0,0,1,1,0,69,5,1.05,0.95
400,1,18.96,3.5,0,0,1,1,0,230,5,1.05,0.95
401,1,0,0,0,0,1,1,0,18,5,1.05,0.95
402,1,0,0,0,0,1,1,0,138,5,1.05,0.95
403,1,13.92,2.75,0,0,1,1,0,138,5,1.05,0.95
404,1,36.01,6.23,0,0,1,1,0,230,5,1.05,0.95
405,1,73.03,8.46,0,9.99990895076,1,1,0,26.4,5,1.05,0.95
406,1,0,0,0,0,1,1,0,138,5,1.05,0.95
407,1,0,0,0,0,1,1,0,138,5,1.05,0.95
408,1,0,0,0,0,1,1,0,4.16,5,1.05,0.95
409,1,18.71,1.98,0,0,1,1,0,230,5,1.05,0.95
410,1,0,0,0,0,1,1,0,345,5,1.05,0.95
411,1,0,0,0,0,1,1,0,1,5,1.05,0.95
412,2,38.53,16.75,0,0,1,1,0,138,5,1.05,0.95
413,1,247.21,28.15,0,-1.21594939548,1,1,0,345,5,1.05,0.95
414,2,0,0,0,0,1,1,0,230,5,1.05,0.95
415,1,71.03,21.84,0,1.01328911145,1,1,0,138,5,1.05,0.95
416,1,0,0,0,0,1,1,0,138,5,1.05,0.95
417,1,3.46,13.12,0,12.322,1,1,0,230,5,1.05,0.95
418,1,24.19,-3.2,0,0,1,1,0,13.8,5,1.05,0.95
419,1,30.61,-2.57,0,0,1,1,0,230,5,1.05,0.95
420,1,0,0,0,0,1,1,0,138,5,1.05,0.95
421,2,0,0,0,0,1,1,0,345,5,1.05,0.95
422,1,11.7,-0.34,0,0,1,1,0,230,5,1.05,0.95
423,1,0,0,0,0,1,1,0,13.8,5,1.05,0.95
424,1,0,0,0,0,1,1,0,1,5,1.05,0.95
425,1,0,0,0,4.52674924119,1,1,0,115,6,1.05,0.95
426,1,4.58,3.48,0,0,1,1,0,115,6,1.05,0.95
427,1,47.48,11.55,0,30.7794370721,1,1,0,138,6,1.05,0.95
428,1,0,0,0,0,1,1,0,115,6,1.05,0.95
429,1,10.57,6.36,0,0,1,1,0,138,6,1.05,0.95
430,1,18.99,7.77,0,0,1,1,0,138,6,1.05,0.95
431,2,29.67,8.25,0,0,1,1,0,138,6,1.05,0.95
432,1,0,0,0,0,1,1,0,138,6,1.05,0.95
433,2,1.66,1.33,0,0,1,1,0,138,6,1.05,0.95
434,1,50.38,4.43,0,0,1,1,0,138,6,1.05,0.95
435,1,1.81,0.88,0,0,1,1,0,138,6,1.05,0.95
436,1,15.22,6.74,0,0,1,1,0,138,6,1.05,0.95
437,1,12.72,2.73,0,0,1,1,0,138,6,1.05,0.95
438,1,0,0,0,0,1,1,0,13.8,6,1.05,0.95
439,1,0,0,0,0,1,1,0,69,6,1.05,0.95
440,1,0,0,0,0,1,1,0,4,6,1.05,0.95
441,1,6.64,1.7,0,0,1,1,0,35,6,1.05,0.95
442,2,7.86,-1.45,0,0,1,1,0,230,6,1.05,0.95
443,1,10.11,1.7,0,0,1,1,0,34.5,6,1.05,0.95
444,1,16.36,2.68,0,0,1,1,0,138,6,1.05,0.95
445,1,13.05,2.19,0,0,1,1,0,138,6,1.05,0.95
446,1,0,0,0,0,1,1,0,13.8,6,1.05,0.95
447,1,10.89,2.63,0,0,1,1,0,138,6,1.05,0.95
448,1,0,0,0,0,1,1,0,1,6,1.05,0.95
449,1,0,0,0,0,1,1,0,138,6,1.05,0.95
450,1,0,0,0,0,1,1,0,138,6,1.05,0.95
451,1,100.69,-25.21,0,0,1,1,0,115,6,1.05,0.95
452,1,24.9,13.45,0,0,1,1,0,69,6,1.05,0.95
453,1,9.73,5.84,0,0,1,1,0,138,6,1.05,0.95
454,1,11.2,1.7,0,0,1,1,0,34.5,6,1.05,0.95
455,1,3.8,3.2,0,0,1,1,0,35,6,1.05,0.95
456,2,33.63,7.85,0,0,1,1,0,138,6,1.05,0.95
457,1,7.59,3.28,0,0,1,1,0,138,6,1.05,0.95
458,1,0,0,0,0,1,1,0,13.8,6,1.05,0.95
459,1,0,0,0,0,1,1,0,230,6,1.05,0.95
460,1,53,-6.86,0,0,1,1,0,69,6,1.05,0.95
461,1,1.4,7.98,0,0,1,1,0,138,6,1.05,0.95
462,1,0,0,0,13.5033653414,1,1,0,115,6,1.05,0.95
463,1,60.68,10.74,0,5.565,1,1,0,138,6,1.05,0.95
464,1,0,0,0,0,1,1,0,1,6,1.05,0.95
465,1,0,0,0,0,1,1,0,69,6,1.05,0.95
466,1,0,0,0,0,1,1,0,115,6,1.05,0.95
467,1,4.5,8.02,0,0,1,1,0,115,6,1.05,0.95
468,2,1.63,16.01,0,0,1,1,0,14,6,1.05,0.95
469,1,18.13,8.5,0,8.481,1,1,0,1,6,1.05,0.95
470,1,0,0,0,2.67862558132,1,1,0,115,6,1.05,0.95
471,1,10.95,3.41,0,0,1,1,0,13.2,6,1.05,0.95
472,1,19.84,2.67,0,0,1,1,0,138,6,1.05,0.95
473,1,0,0,0,0,1,1,0,138,6,1.05,0.95
474,1,0,0,0,0,1,1,0,14,6,1.05,0.95
475,1,1.46,-1.91,0,0,1,1,0,13,6,1.05,0.95
476,1,0,0,0,0,1,1,0,138,6,1.05,0.95
477,1,12.84,4.97,0,4.788,1,1,0,115,6,1.05,0.95
478,1,0,0,0,0,1,1,0,115,6,1.05,0.95
479,1,28.27,8.24,0,0,1,1,0,138,6,1.05,0.95
480,1,13.47,8.51,0,0,1,1,0,138,6,1.05,0.95
481,1,0.01,-0.3,0,0,1,1,0,69,6,1.05,0.95
482,1,70.75,16.84,0,0,1,1,0,69,6,1.05,0.95
483,1,18.18,1.06,0,0,1,1,0,138,6,1.05,0.95
484,1,0.14,0.68,0,0,1,1,0,138,6,1.05,0.95
485,1,6.62,-1.19,0,0,1,1,0,34.5,6,1.05,0.95
486,1,4.85,-1.28,0,0,1,1,0,13,6,1.05,0.95
487,1,11.51,1.44,0,24.9995704003,1,1,0,115,6,1.05,0.95
488,1,-0.5,1.63,0,0,1,1,0,35,6,1.05,0.95
489,1,61.79,10.36,0,25.2354878636,1,1,0,115,6,1.05,0.95
490,1,62.44,42.45,0,40.614,1,1,0,230,6,1.05,0.95
491,1,8.59,2.41,0,0,1,1,0,35,6,1.05,0.95
492,1,0,0,0,0,1,1,0,138,6,1.05,0.95
493,1,85.14,10.68,0,-15.605,1,1,0,138,6,1.05,0.95
494,1,15.42,5.29,0,0,1,1,0,138,6,1.05,0.95
495,1,0,0,0,0,1,1.00526,0,69,6,1.06051,0.95
496,1,2.3,-1.38,0,0,1,1,0,13,6,1.05,0.95
497,1,0,0,0,0,1,1,0,1,6,1.05,0.95
498,1,0,0,0,0,1,1,0,69,6,1.05,0.95
499,1,18.62,4.13,0,0,1,1,0,138,6,1.05,0.95
500,1,6.62,-0.15,0,0,1,1,0,138,6,1.05,0.95
501,1,0,0,0,0,1,1,0,1,6,1.05,0.95
502,1,0,0,0,6.38434596997e-05,1,1.00529,0,69,6,1.06059,0.95
503,1,0,0,0,0,1,1,0,138,6,1.05,0.95
504,1,0,0,0,0,1,1,0,13.8,6,1.05,0.95
505,1,4.56,1.02,0,11.0307923812,1,1,0,138,6,1.05,0.95
506,1,0,0,0,0,1,1,0,18,6,1.05,0.95
507,1,24.67,-4.96,0,0,1,1,0,138,6,1.05,0.95
508,1,51.85,9.3,0,0,1,1,0,138,6,1.05,0.95
509,1,0,0,0,0,1,1,0,138,6,1.05,0.95
510,2,0,0,0,0,1,1,0,230,6,1.05,0.95
511,1,15.97,7.29,0,7.141,1,1,0,138,6,1.05,0.95
512,1,11.79,3.77,0,0,1,1,0,69,6,1.05,0.95
513,1,33.84,3.54,0,0,1,1,0,138,6,1.05,0.95
514,1,0,0,0,0,1,1,0,138,6,1.05,0.95
515,1,0,0,0,0,1,1,0,138,6,1.05,0.95
516,1,41.68,1.38,0,0,1,1,0,138,6,1.05,0.95
517,1,27.04,4.49,0,0,1,1,0,138,6,1.05,0.95
518,1,0,0,0,0,1,1,0,138,6,1.05,0.95
519,1,31.8,4.96,0,0,1,1,0,69,6,1.05,0.95
520,1,14.92,7.05,0,0,1,1,0,34,6,1.05,0.95
521,1,8.02,0.26,0,0,1,1,0,13,6,1.05,0.95
522,1,5.21,-2.85,0,0,1,1,0,69,6,1.05,0.95
523,1,2.3,-0.01,0,0,1,1,0,138,6,1.05,0.95
524,1,0,0,0,4.52674924119,1,1,0,115,6,1.05,0.95
525,1,3.49,0.46,0,0,1,1,0,138,6,1.05,0.95
526,1,0,0,0,58.405505537,1,1,0,230,6,1.05,0.95
527,1,6.75,3.37,0,0,1,1,0,69,6,1.05,0.95
528,1,0,0,0,0,1,1,0,115,6,1.05,0.95
529,1,0,0,0,0,1,1,0,115,6,1.05,0.95
530,1,0,0,0,0,1,1,0,69,6,1.05,0.95
531,1,0.64,-1.07,0,0,1,1,0,138,6,1.05,0.95
532,1,0,0,0,0,1,1,0,115,6,1.05,0.95
533,1,0,0,0,0,1,1,0,115,6,1.05,0.95
534,1,0,0,0,0,1,1,0,138,6,1.05,0.95
535,1,0,0,0,0,1,1,0,115,6,1.05,0.95
536,1,79.35,10.89,0,10.172,1,1,0,138,6,1.05,0.95
537,1,0,0,0,0,1,1,0,1,6,1.05,0.95
538,1,17,2.04,0,0,1,1,0,138,6,1.05,0.95
539,1,2.23,-0.45,0,-4.88470651536,1,1,0,69,6,1.05,0.95
540,1,27.18,11.03,0,26.3992741531,1,1.00767,0,69,6,1.06533,0.95
541,1,0,0,0,0,1,1,0,138,6,1.05,0.95
542,1,10.29,1.43,0,0,1,1,0,13,6,1.05,0.95
543,2,0,0,0,0,1,1,0,765,6,1.05,0.95
544,1,22.28,10.46,0,0,1,1,0,69,6,1.05,0.95
545,1,-3.02,3.29,0,0,1,1,0,115,6,1.05,0.95
546,1,5.68,3.61,0,0,1,1,0,69,6,1.05,0.95
547,1,5.48,0.41,0,0,1,1,0,35,6,1.05,0.95
548,1,0,0,0,-4.56702204575,1,1,0,115,6,1.05,0.95
549,1,4.8,0.68,0,0,1,1,0,138,6,1.05,0.95
550,1,2.25,-0.45,0,0,1,1,0,69,6,1.05,0.95
551,1,0,0,0,0,1,1,0,13.8,6,1.05,0.95
552,1,-0.81,2.33,0,0,1,1,0,115,6,1.05,0.95
553,1,26.9,-7.59,0,0,1,1,0,138,6,1.05,0.95
554,1,0,0,0,0,1,1,0,69,6,1.05,0.95
555,1,53.54,-12.51,0,0,1,1,0,115,6,1.05,0.95
556,1,0,0,0,0,1,1,0,13.2,6,1.05,0.95
557,1,0.95,2.63,0,0,1,1,0,115,6,1.05,0.95
558,1,14.06,1.84,0,0,1,1,0,138,6,1.05,0.95
559,1,86.36,-52.26,0,-7.52258488003,1,1,0,69,7,1.05,0.95
560,1,0,0,0,0,1,1.01702,0,230,7,1.08403,0.95
561,1,0,0,0,0,1,1,0,345,7,1.05,0.95
562,1,0,0,0,0,1,1,0,345,7,1.05,0.95
563,1,-306.96,10.25,0,0.00209517456574,1,1.00584,0,345,7,1.06169,0.95
564,1,0,0,0,0,1,1,0,1,7,1.05,0.95
565,1,0,0,0,0,1,1,0,345,7,1.05,0.95
566,2,0,0,0,0,1,1,0,24,7,1.05,0.95
567,1,0,0,0,0,1,1,0,1,7,1.05,0.95
568,1,66.63,-19.25,0,0,1,1,0,345,7,1.05,0.95
569,2,0,0,0,0,1,1,0,161,7,1.05,0.95
570,1,0,0,0,48.0681010371,1,1.00865,0,115,7,1.06729,0.95
571,1,69.22,14.31,0,-40.0396898747,1,1,0,115,7,1.05,0.95
572,1,46.86,49.81,0,49.9994978493,1,1,0,138,7,1.05,0.95
573,1,-87.67,20.93,0,0,1,1.01416,0,115,7,1.07831,0.95
574,1,117.73,6.62,0,20.1271656169,1,1,0,115,7,1.05,0.95
575,1,112.96,-26.82,0,6.12072437479,1,1.0102,0,115,7,1.0704,0.95
576,1,0,0,0,0,1,1,0,230,7,1.05,0.95
577,1,-146.87,-0.76,0,0,1,1.01822,0,115,7,1.08645,0.95
578,1,0,0,0,0,1,1,0,1,7,1.05,0.95
579,2,277,19.41,0,-28.751372251,1,1,0,22,7,1.05,0.95
580,1,-40.3,36.6,0,0,1,1,0,345,7,1.05,0.95
581,1,9.22,-1.8,0,0,1,1,0,161,7,1.05,0.95
582,2,18.06,34.8,0,0,1,1,0,20,7,1.05,0.95
583,1,0,0,0,0.00140259278078,1,1.01374,0,115,7,1.07747,0.95
584,2,0,0,0,0,1,1,0,115,7,1.05,0.95
585,1,181.57,-218.56,0,0,1,1.00554,0,115,7,1.06107,0.95
586,1,100.77,-42.51,0,16.0991593378,1,1.01455,0,115,7,1.07909,0.95
587,1,45.77,-3.36,0,0.000117802946343,1,1,0,69,7,1.05,0.95
588,1,144.41,14.81,0,8.17996587885,1,1.00764,0,115,7,1.06527,0.95
589,1,0,0,0,0,1,1.01629,0,115,7,1.08259,0.95
590,1,0,0,0,0,1,1,0,230,7,1.05,0.95
591,1,55.14,8.63,0,0,1,1.00528,0,230,7,1.06057,0.95
592,1,0,0,0,0,1,1,0,161,7,1.05,0.95
593,1,235.13,30.39,0,68.3177128025,1,1.00788,0,115,7,1.06576,0.95
594,1,53.15,5.53,0,0,1,1.00856,0,115,7,1.06713,0.95
595,1,0,0,0,0,1,1.00611,0,230,7,1.06221,0.95
596,1,0,0,0,0,1,1,0,161,7,1.05,0.95
597,1,0,0,0,33.1081076169,1,1.01418,0,230,7,1.07837,0.95
598,1,35.71,7.54,0,0.000782497036473,1,1,0,115,7,1.05,0.95
599,1,0,0,0,0,1,1,0,345,7,1.05,0.95
600,1,67.09,-4.59,0,10.3231499328,1,1.00688,0,69,7,1.06376,0.95
601,1,0,0,0,0,1,1,0,345,7,1.05,0.95
602,1,-87.69,20.93,0,0,1,1.01416,0,115,7,1.07831,0.95
603,1,147.84,16.51,0,0,1,1,0,230,7,1.05,0.95
604,1,33.53,7.24,0,0,1,1.01554,0,230,7,1.08108,0.95
605,1,0,0,0,0,1,1,0,345,7,1.05,0.95
606,1,47.87,2.86,0,0,1,1.0122,0,230,7,1.0744,0.95
607,1,0,0,0,0,1,1,0,161,7,1.05,0.95
608,1,89.05,-30.21,0,-0.0996769157981,1,1,0,115,7,1.05,0.95
609,2,0,0,0,-0.0499995340451,1,1,0,161,7,1.05,0.95
610,1,0,0,0,0,1,1.02187,0,500,7,1.09374,0.95
611,1,0,0,0,0,1,1,0,345,7,1.05,0.95
612,1,0,0,0,0,1,1,0,345,7,1.05,0.95
613,1,0,0,0,0,1,1,0,1,7,1.05,0.95
614,2,-88.38,27.37,0,0,1,1,0,22.8,7,1.05,0.95
615,1,75.03,12.44,0,35.6755577978,1,1,0,69,7,1.05,0.95
616,1,0,0,0,75.5454038176,1,1.01477,0,230,7,1.07954,0.95
617,1,0,0,0,0,1,1,0,345,7,1.05,0.95
618,1,0,0,0,0,1,1,0,161,7,1.05,0.95
619,1,0,0,0,0,1,1,0,1,7,1.05,0.95
620,1,43.2,0.61,0,0,1,1,0,345,7,1.05,0.95
621,1,0,0,0,0,1,1,0,1,7,1.05,0.95
622,1,0,0,0,0,1,1,0,345,7,1.05,0.95
623,1,215.15,-15.12,0,2.99817280459,1,1.00606,0,115,7,1.06213,0.95
624,1,0,0,0,0,1,1,0,161,7,1.05,0.95
625,1,0,0,0,-0.00135816583461,1,1,0,161,7,1.05,0.95
626,1,17.05,35.21,0,0,1,1,0,20,7,1.05,0.95
627,1,9.11,2.01,0,0,1,1,0,161,7,1.05,0.95
628,1,0,0,0,-1.10836462678,1,1,0,345,7,1.05,0.95
629,1,-99.44,21.92,0,0,1,1.00898,0,21,7,1.06796,0.95
630,2,230.99,58.52,0,1.91976309883,1,1,0,115,7,1.05,0.95
631,1,-43.69,46.89,0,0,1,1,0,345,7,1.05,0.95
632,1,198.94,-92.06,0,0,1,1,0,345,7,1.05,0.95
633,1,100.53,-20.51,0,0.108001436064,1,1.0118,0,230,7,1.0736,0.95
634,1,51.73,19.02,0,3.87957715671,1,1,0,69,7,1.05,0.95
635,1,139.94,-38.64,0,0,1,1.0064,0,115,7,1.0628,0.95
636,1,0,0,0,24.9904156214,1,1.00554,0,161,7,1.06107,0.95
637,1,-200.47,-6.63,0,0,1,1.01984,0,115,7,1.08967,0.95
638,2,0,0,0,0,1,1,0,22,7,1.05,0.95
639,1,0,0,0,0,1,1.01629,0,115,7,1.08258,0.95
640,1,102.3,24.64,0,25.5772491429,1,1,0,161,7,1.05,0.95
641,1,46.26,-32.38,0,-130.189079106,1,1,0,69,7,1.05,0.95
642,1,200.16,-29.23,0,0,1,1.0055,0,115,7,1.06099,0.95
643,1,0,0,0,0,1,1,0,345,7,1.05,0.95
644,1,0,0,0,-4.19453304788e-05,1,1.00545,0,230,7,1.06091,0.95
645,1,0,0,0,0,1,1,0,345,7,1.05,0.95
646,1,0,0,0,0,1,1.01731,0,230,7,1.08462,0.95
647,1,78.92,16.26,0,0.997634275985,1,1,0,161,7,1.05,0.95
648,1,0,0,0,0,1,1.00549,0,230,7,1.06098,0.95
649,1,8.52,4.9,0,0,1,1,0,13.8,7,1.05,0.95
650,1,0,0,0,0,1,1,0,345,7,1.05,0.95
651,1,0,0,0,0,1,1,0,345,7,1.05,0.95
652,2,378.37,20.33,0,-0.404851917516,1,1,0,115,7,1.05,0.95
653,1,98,0.67,0,0,1,1,0,69,7,1.05,0.95
654,1,-45.45,26.26,0,0,1,1.01663,0,115,7,1.08327,0.95
655,1,311.25,-9.87,0,112.831031751,1,1.00841,0,115,7,1.06683,0.95
656,1,0,0,0,9.54992925607,1,1.00657,0,69,7,1.06314,0.95
657,1,121.82,12.64,0,48.4495493313,1,1.01519,0,115,7,1.08039,0.95
658,1,0,0,0,0,1,1,0,161,7,1.05,0.95
659,1,35.88,5.11,0,0,1,1.0097,0,230,7,1.06939,0.95
660,1,0,0,0,-8.25566715562,1,1,0,138,7,1.05,0.95
661,1,0,0,0,-0.000858279693981,1,1,0,161,7,1.05,0.95
662,1,320.5,44.41,0,-1.82976346234,1,1,0,115,7,1.05,0.95
663,1,19.17,8.85,0,0,1,1,0,345,7,1.05,0.95
664,2,87.65,-8.51,0,2.00499506504,1,1,0,161,7,1.05,0.95
665,1,330.24,93.77,0,47.3691274639,1,1,0,115,7,1.05,0.95
666,1,137.29,19.97,0,10.1114454049,1,1,0,115,7,1.05,0.95
667,1,0,0,0,0,1,1,0,161,7,1.05,0.95
668,1,0,0,0,0,1,1.01822,0,230,7,1.08643,0.95
669,2,0,0,0,0,1,1,0,20,7,1.05,0.95
670,1,0,0,0,0,1,1,0,161,7,1.05,0.95
671,1,0,0,0,-7.67861981562e-05,1,1.00609,0,230,7,1.06218,0.95
672,1,0,0,0,0,1,1.01523,0,230,7,1.08046,0.95
673,1,0,0,0,0.000139911790281,1,1.02015,0,230,7,1.09031,0.95
674,1,0,0,0,0,1,1.00672,0,230,7,1.06345,0.95
675,1,0,0,0,0,1,1.01233,0,161,7,1.07465,0.95
676,1,76.52,-5.64,0,2.67987023121,1,1,0,69,7,1.05,0.95
677,1,42.44,5.62,0,0,1,1.00757,0,230,7,1.06513,0.95
678,1,0.07,47.44,0,46.173,1,1,0,1,7,1.05,0.95
679,1,0,0,0,0,1,1,0,345,7,1.05,0.95
680,1,0,0,0,0,1,1.01732,0,230,7,1.08464,0.95
681,1,0,0,0,0,1,1,0,1,7,1.05,0.95
682,2,-146.86,-1.28,0,0,1,1.0181,0,115,7,1.0862,0.95
683,1,0,0,0,-8.74912050699,1,1.0111,0,230,7,1.07523,0.94697
684,1,130.7,-13.63,0,0,1,1,0,161,7,1.05,0.95
685,1,0,0,0,0,1,1,0,161,7,1.05,0.95
686,1,0,0,0,0,1,1,0,24,7,1.05,0.95
687,1,0,0,0,0,1,1,0,1,7,1.05,0.95
688,1,0,0,0,0,1,1,0,161,7,1.05,0.95
689,1,128.86,1.33,0,0,1,1,0,345,7,1.05,0.95
690,1,0,0,0,0,1,1,0,1,7,1.05,0.95
691,1,141.54,-33.31,0,7.52571259463,1,1.01394,0,115,7,1.07787,0.95
692,1,0,0,0,0,1,1.01259,0,230,7,1.07999,0.94519
693,1,39.22,3.94,0,9.97709664542e-05,1,1,0,115,7,1.05,0.95
694,1,22.2,-5.04,0,6.62754323275,1,1.01415,0,230,7,1.07829,0.95
695,1,0,0,0,0,1,1,0,1,7,1.05,0.95
696,2,0,0,0,0,1,1,0,345,7,1.05,0.95
697,1,27.12,2.53,0,0,1,1.01314,0,230,7,1.07628,0.95
698,2,0,0,0,-266.016153444,1,1,0,500,7,1.05,0.95
699,1,53.9,1.43,0,-10.0161381632,1,1,0,115,7,1.05,0.95
700,1,0,0,0,-0.000603074184251,1,1,0,161,7,1.05,0.95
701,1,238.87,11.92,0,0,1,1,0,230,7,1.05,0.95
702,2,0,0,0,0,1,1,0,26,7,1.05,0.95
703,1,25.46,5.7,0,0,1,1,0,115,8,1.05,0.95
704,1,0.01,-13.74,0,0,1,1,0,220,8,1.05,0.95
705,1,78.43,90.25,0,102.64432479,1,1,0,115,8,1.05,0.95
706,1,0,0,0,0,1,1,0,230,8,1.05,0.95
707,1,86.73,10.86,0,0,1,1,0,115,8,1.05,0.95
708,1,0,0,0,0,1,1,0,21,8,1.05,0.95
709,1,0,0,0,0,1,1,0,24,8,1.05,0.95
710,1,73.17,15.75,0,0,1,1,0,230,8,1.05,0.95
711,1,0,0,0,0,1,1,0,115,8,1.05,0.95
712,1,24.84,25.42,0,0,1,1,0,230,8,1.05,0.95
713,1,119.92,-22.95,0,12.9599133435,1,1,0,115,8,1.05,0.95
714,1,58.29,42.13,0,0,1,1,0,115,8,1.05,0.95
715,1,20.35,1.43,0,0,1,1,0,115,8,1.05,0.95
716,1,13.68,28.65,0,0,1,1,0,115,8,1.05,0.95
717,1,-11.49,2.13,0,0,1,1,0,230,8,1.05,0.95
718,1,70.51,16.17,0,0,1,1,0,230,8,1.05,0.95
719,1,20.5,-3.82,0,0,1,1,0,115,8,1.05,0.95
720,1,11.84,2.57,0,0,1,1,0,115,8,1.05,0.95
721,1,321.14,18.96,0,37.1884251223,1,1.00792,0,115,8,1.07257,0.94327
722,1,0,0,0,0,1,1,0,230,8,1.05,0.95
723,1,0,0,0,0,1,1,0,345,8,1.05,0.95
724,1,46.91,30.85,0,-107.6338703,1,1,0,115,8,1.05,0.95
725,1,268.88,-31.82,0,0,1,1,0,220,8,1.05,0.95
726,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
727,1,27.97,-125.17,0,0,1,1,0,460,8,1.05,0.95
728,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
729,1,0,0,0,0,1,1,0,230,8,1.05,0.95
730,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
731,1,0,0,0,-8.37949507049e-05,1,1,0,115,8,1.05,0.95
732,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
733,1,29.18,7.61,0,0,1,1,0,115,8,1.05,0.95
734,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
735,1,0,0,0,0,1,1,0,115,8,1.05,0.95
736,1,11.76,3.82,0,0,1,1,0,115,8,1.05,0.95
737,1,238.44,45.71,0,324.922946659,1,1,0,115,8,1.05,0.95
738,1,22.27,-1.04,0,-6.75533482076,1,1.00876,0,115,8,1.07084,0.94668
739,1,0,0,0,0,1,1,0,230,8,1.05,0.95
740,1,279.69,72.22,0,0,1,1,0,115,8,1.05,0.95
741,1,29.5,-4.83,0,0,1,1,0,115,8,1.05,0.95
742,1,26.65,-47.04,0,0,1,1,0,115,8,1.05,0.95
743,1,14.39,-6.3,0,-2.77987699614,1,1,0,115,8,1.05,0.95
744,1,0,0,0,0,1,1,0,230,8,1.05,0.95
745,1,22.7,7.51,0,0,1,1,0,115,8,1.05,0.95
746,1,92.83,-7.92,0,0,1,1,0,115,8,1.05,0.95
747,1,0.01,-13.74,0,0,1,1,0,220,8,1.05,0.95
748,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
749,1,0,0,0,103.229521322,1,1,0,345,8,1.05,0.95
750,1,0,0,0,-0.000933965644008,1,1.00581,0,115,8,1.06162,0.95
751,1,-0.19,0.18,0,0,1,1.00944,0,115,8,1.06888,0.95
752,1,0,0,0,0,1,1,0,460,8,1.05,0.95
753,1,68.58,-28.74,0,0,1,1,0,115,8,1.05,0.95
754,1,5.11,6.41,0,0,1,1,0,115,8,1.05,0.95
755,1,24.78,-2.35,0,0.929189915485,1,1.00635,0,115,8,1.06269,0.95
756,1,0,0,0,0,1,1,0,230,8,1.05,0.95
757,1,49.19,7.68,0,0,1,1,0,220,8,1.05,0.95
758,1,44.58,-23.16,0,0,1,1.01085,0,34.5,8,1.07171,0.95
759,1,-6.07,-2.23,0,0,1,1,0,115,8,1.05,0.95
760,1,10.76,-8.6,0,0,1,1,0,115,8,1.05,0.95
761,1,0,0,0,0,1,1,0,230,8,1.05,0.95
762,1,14.4,-4.5,0,-1.13976339648,1,1,0,115,8,1.05,0.95
763,1,-346.43,11.74,0,0,1,1,0,220,8,1.05,0.95
764,1,67.27,-16.21,0,9.99984422468,1,1,0,115,8,1.05,0.95
765,1,68.66,21.2,0,32.9999936364,1,1.00839,0,115,8,1.06677,0.95
766,1,-351,7.59,0,0,1,1,0,220,8,1.05,0.95
767,1,0,0,0,0,1,1,0,220,8,1.05,0.95
768,1,0,0,0,0,1,1,0,230,8,1.05,0.95
769,1,167.44,-56.32,0,0,1,1,0,230,8,1.05,0.95
770,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
771,1,0,0,0,0,1,1,0,115,8,1.05,0.95
772,1,16.71,5.74,0,0,1,1,0,115,8,1.05,0.95
773,1,0,0,0,42.02958657,1,1.00572,0,345,8,1.06144,0.95
774,2,0,0,0,0,1,1,0,115,8,1.05,0.95
775,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
776,1,0,0,0,0,1,1,0,21,8,1.05,0.95
777,1,0,0,0,0,1,1,0,21,8,1.05,0.95
778,1,7.66,-1.13,0,0,1,1,0,115,8,1.05,0.95
779,1,16.97,11.45,0,0,1,1,0,115,8,1.05,0.95
780,1,-21.55,5.64,0,0,1,1.00947,0,115,8,1.06893,0.95
781,1,114.02,24.05,0,0,1,1,0,220,8,1.05,0.95
782,1,0,0,0,0,1,1,0,230,8,1.05,0.95
783,2,0,0,0,0,1,0.99428,0,13.8,8,1.05,0.93855
784,1,0,0,0,0,1,1,0,230,8,1.05,0.95
785,1,0,0,0,0,1,1,0,115,8,1.05,0.95
786,1,0,0,0,0,1,1,0,230,8,1.05,0.95
787,1,25.25,27.52,0,0,1,1,0,230,8,1.05,0.95
788,2,-2.54,-14.87,0,0,1,1,0,220,8,1.05,0.95
789,2,-2.54,-14.87,0,0,1,1,0,220,8,1.05,0.95
790,1,104.49,-13.53,0,1.94234063898,1,1,0,115,8,1.05,0.95
791,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
792,2,1486.26,693.3,0,0,1,1,0,460,8,1.05,0.95
793,1,33.04,11.83,0,0,1,1,0,115,8,1.05,0.95
794,1,34.28,11.31,0,0,1,1,0,115,8,1.05,0.95
795,1,0,0,0,0,1,1,0,230,8,1.05,0.95
796,1,10.1,-9.49,0,0,1,1,0,115,8,1.05,0.95
797,1,-340.09,11.75,0,0,1,1,0,220,8,1.05,0.95
798,1,0,0,0,41.9958872798,1,1,0,115,8,1.05,0.95
799,1,30.87,1.78,0,0,1,1,0,115,8,1.05,0.95
800,2,200.01,-13.67,0,0,1,1,0,230,8,1.05,0.95
801,2,110.61,17.25,0,0,1,1,0,115,8,1.05,0.95
802,1,18.84,3.48,0,0,1,1,0,115,8,1.05,0.95
803,1,0,0,0,0,1,1,0,345,8,1.05,0.95
804,1,0,0,0,0,1,1,0,345,8,1.05,0.95
805,1,37.58,4.31,0,0,1,1.00683,0,115,8,1.06366,0.95
806,1,88.84,2.25,0,13.0675525208,1,1,0,115,8,1.05,0.95
807,1,11.3,-0.75,0,0,1,1,0,115,8,1.05,0.95
808,1,364.53,53.47,0,0,1,1,0,220,8,1.05,0.95
809,2,3.35,-14.91,0,0,1,1,0,220,8,1.05,0.95
810,1,18.65,12.23,0,-105.527497613,1,1,0,115,8,1.05,0.95
811,1,0,0,0,0,1,1,0,220,8,1.05,0.95
812,1,5.66,-15.97,0,0,1,1,0,115,8,1.05,0.95
813,1,14.53,3.17,0,0,1,1,0,115,8,1.05,0.95
814,1,100.61,-15.08,0,0,1,1,0,115,8,1.05,0.95
815,1,46.44,4.24,0,0,1,1,0,115,8,1.05,0.95
816,2,0,0,0,0,1,1,0,230,8,1.05,0.95
817,1,59.81,23.07,0,14.2303002578,1,1,0,115,8,1.05,0.95
818,1,12.17,4.87,0,0,1,1,0,115,8,1.05,0.95
819,1,94.86,9.42,0,32.4962593085,1,1.0079,0,115,8,1.06925,0.94655
820,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
821,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
822,1,63.38,12.64,0,0,1,1,0,220,8,1.05,0.95
823,1,165.32,-75.02,0,-68.7539012371,1,1,0,115,8,1.05,0.95
824,1,0,0,0,0,1,1,0,220,8,1.05,0.95
825,2,0,0,0,0,1,0.99428,0,13.8,8,1.05,0.93855
826,1,63.38,58.9,0,9.99998457578,1,1,0,220,8,1.05,0.95
827,1,0,0,0,9.224448881,1,1,0,115,8,1.05,0.95
828,1,0,0,0,0,1,1,0,230,8,1.05,0.95
829,2,39.44,7.07,0,0,1,1,0,115,8,1.05,0.95
830,1,27.48,0.33,0,24.5030531306,1,1.00723,0,115,8,1.06709,0.94737
831,1,18.98,18.98,0,0,1,1,0,115,8,1.05,0.95
832,1,69.85,53.62,0,0,1,1,0,220,8,1.05,0.95
833,1,0,0,0,0,1,1,0,115,8,1.05,0.95
834,1,282.83,-54.57,0,0.000213130323959,1,1,0,115,8,1.05,0.95
835,1,73.29,-83.56,0,0,1,1,0,345,8,1.05,0.95
836,1,20.48,2.06,0,0,1,1,0,115,8,1.05,0.95
837,1,8.72,5.64,0,0,1,1,0,115,8,1.05,0.95
838,1,0,0,0,-0.000213159232138,1,1,0,345,8,1.05,0.95
839,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
840,2,0,0,0,0,1,1,0,13.8,8,1.05,0.95
841,1,0,0,0,0,1,1,0,115,8,1.05,0.95
842,2,8.36,0.04,0,0,1,1,0,115,8,1.05,0.95
843,1,0,0,0,0,1,1,0,230,8,1.05,0.95
844,1,0,0,0,0,1,1,0,460,8,1.05,0.95
845,1,268.87,-31.81,0,0,1,1,0,220,8,1.05,0.95
846,1,-29.25,0.6,0,13.8590440802,1,1.00636,0,115,8,1.06271,0.95
847,1,193.47,42.45,0,0,1,1,0,115,8,1.05,0.95
848,1,-163.19,-26.87,0,0,1,1,0,115,8,1.05,0.95
849,1,15.07,-15.63,0,0,1,1,0,115,8,1.05,0.95
850,2,3.35,-14.91,0,0,1,1,0,220,8,1.05,0.95
851,1,22.13,4.04,0,0,1,1,0,115,8,1.05,0.95
852,1,-3.47,6.99,0,0,1,1,0,115,8,1.05,0.95
853,1,52.65,116.04,0,0,1,1,0,230,8,1.05,0.95
854,1,53.23,-0.68,0,24.9999654022,1,1,0,115,8,1.05,0.95
855,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
856,1,0,0,0,0,1,1,0,21,8,1.05,0.95
857,1,5.08,0.56,0,0,1,1,0,115,8,1.05,0.95
858,1,0,0,0,0,1,1,0,115,8,1.05,0.95
859,1,0,0,0,0,1,1,0,230,8,1.05,0.95
860,1,0,0,0,0,1,1,0,230,8,1.05,0.95
861,1,22.12,2.84,0,0,1,1,0,115,8,1.05,0.95
862,2,0,0,0,0,1,0.99428,0,13.8,8,1.05,0.93855
863,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
864,1,0,0,0,0,1,1,0,13.8,8,1.05,0.95
865,1,7.91,-3.5,0,0,1,1,0,115,8,1.05,0.95
866,1,0,0,0,0,1,1,0,230,8,1.05,0.95
867,1,30.01,-3.2,0,0,1,1,0,115,8,1.05,0.95
868,1,267.6,14.44,0,-0.00026928719748,1,1.00892,0,345,8,1.06783,0.95
869,2,33.57,8.11,0,0,1,1,0,115,8,1.05,0.95
870,1,0,0,0,-0.000732298230064,1,1.00682,0,115,8,1.06364,0.95
871,1,0,0,0,0,1,1,0,230,8,1.05,0.95
872,1,18.18,0.82,0,0,1,1,0,115,8,1.05,0.95
873,1,0,0,0,0,1,1,0,24,9,1.05,0.95
874,1,12.85,-1.24,0,0,1,1,0,13.8,9,1.05,0.95
875,1,66.49,16.76,0,11.9999654484,1,1,0,13.8,9,1.05,0.95
876,1,0,0,0,0,1,1,0,115,9,1.05,0.95
877,1,7.68,-1.18,0,0,1,1,0,13.2,9,1.05,0.95
878,1,17.1,-9.73,0,0,1,1,0,115,9,1.05,0.95
879,1,0,0,0,0,1,1,0,115,9,1.05,0.95
880,2,18.73,-2.58,0,0,1,1,0,69,9,1.05,0.95
881,1,0,0,0,0,1,1,0,13,9,1.05,0.95
882,1,0,0,0,0,1,1,0,115,9,1.05,0.95
883,1,38.76,6.72,0,0,1,1,0,34.5,9,1.05,0.95
884,1,0,0,0,0,1,1,0,13.2,9,1.05,0.95
885,1,17.82,-3.96,0,0,1,1,0,34,9,1.05,0.95
886,1,0,0,0,0,1,1,0,115,9,1.05,0.95
887,1,0,0,0,0,1,1,0,20,9,1.05,0.95
888,1,15.25,-10.57,0,0,1,1,0,13.8,9,1.05,0.95
889,1,19.04,-9.17,0,0,1,1,0,13.8,9,1.05,0.95
890,1,0,0,0,0,1,1,0,230,9,1.05,0.95
891,1,23.2,2.67,0,0,1,1,0,13.8,9,1.05,0.95
892,1,6.9,4.66,0,0,1,1,0,34,9,1.05,0.95
893,1,21.41,-1.88,0,0,1,1,0,34.5,9,1.05,0.95
894,1,0,0,0,0,1,1,0,115,9,1.05,0.95
895,1,0,0,0,0,1,1,0,115,9,1.05,0.95
896,1,0,0,0,0,1,1,0,115,9,1.05,0.95
897,1,14.1,-0.44,0,0,1,1,0,34,9,1.05,0.95
898,1,0,0,0,0,1,1,0,115,9,1.05,0.95
899,1,0,0,0,0,1,1,0,115,9,1.05,0.95
900,1,23.07,-2.74,0,0,1,1,0,13.8,9,1.05,0.95
901,1,32.73,-4.92,0,0,1,1,0,34.5,9,1.05,0.95
902,1,0,0,0,0,1,1,0,115,9,1.05,0.95
903,1,15.73,-1.15,0,0,1,1,0,115,9,1.05,0.95
904,1,0,0,0,0,1,1,0,230,9,1.05,0.95
905,1,0,0,0,0,1,1,0,13.8,9,1.05,0.95
906,1,0,0,0,0,1,1,0,24,9,1.05,0.95
907,1,17.33,-2.09,0,0,1,1,0,34,9,1.05,0.95
908,1,0,0,0,0,1,1,0,115,9,1.05,0.95
909,1,0,0,0,0,1,1,0,115,9,1.05,0.95
910,1,27.39,-17.74,0,-17.1625742114,1,1,0,230,9,1.05,0.95
911,1,42.47,6.47,0,0,1,1,0,34,9,1.05,0.95
912,1,18.17,-2.16,0,0,1,1,0,13.8,9,1.05,0.95
913,1,0,0,0,0,1,1,0,115,9,1.05,0.95
914,1,0,0,0,0,1,1,0,115,9,1.05,0.95
915,1,19.18,-10.06,0,0,1,1,0,34,9,1.05,0.95
916,1,0,0,0,0,1,1,0,115,9,1.05,0.95
917,1,20.46,1.46,0,0,1,1,0,13.2,9,1.05,0.95
918,1,0,0,0,0,1,1,0,230,9,1.05,0.95
919,1,8.77,0.16,0,0,1,1,0,34,9,1.05,0.95
920,1,0,0,0,0,1,1,0,115,9,1.05,0.95
921,1,6.56,1.44,0,0,1,1,0,13.8,9,1.05,0.95
922,1,0,0,0,0,1,1,0,34.5,9,1.05,0.95
923,1,0,0,0,0,1,1,0,230,9,1.05,0.95
924,1,0,0,0,0,1,1,0,115,9,1.05,0.95
925,1,0,0,0,0,1,1,0,115,9,1.05,0.95
926,2,0,0,0,0,1,1,0,500,9,1.05,0.95
927,1,0,0,0,0,1,1,0,13.2,9,1.05,0.95
928,1,84.82,-20.07,0,0,1,1,0,115,9,1.05,0.95
929,1,3.6,-12.2,0,0,1,1,0,115,9,1.05,0.95
930,1,0,0,0,0,1,1,0,115,9,1.05,0.95
931,1,17.18,-0.66,0,0,1,1,0,13.8,9,1.05,0.95
932,1,9.09,-0.59,0,0,1,1,0,13.8,9,1.05,0.95
933,1,0,0,0,0,1,1,0,115,9,1.05,0.95
934,1,0,0,0,0,1,1,0,115,9,1.05,0.95
935,1,25.09,2.85,0,0,1,1,0,13.8,9,1.05,0.95
936,1,63.52,8.04,0,0,1,1,0,115,9,1.05,0.95
937,1,0,0,0,0,1,1,0,230,9,1.05,0.95
938,1,33.53,0.95,0,0,1,1,0,13,9,1.05,0.95
939,1,13.36,-0.7,0,0,1,1,0,34,9,1.05,0.95
940,1,0,0,0,0,1,1,0,115,9,1.05,0.95
941,1,11.92,-3.83,0,0,1,1,0,115,9,1.05,0.95
942,1,0,0,0,0,1,1,0,230,9,1.05,0.95
943,1,7.67,-2.07,0,0,1,1,0,13.2,9,1.05,0.95
944,1,0,0,0,0,1,1,0,115,9,1.05,0.95
945,1,27.62,2.03,0,0,1,1,0,13.8,9,1.05,0.95
946,1,0,0,0,0,1,1,0,115,9,1.05,0.95
947,1,96.56,3.83,0,0,1,1,0,115,9,1.05,0.95
948,1,21.99,3.83,0,0,1,1,0,13.8,9,1.05,0.95
949,1,23.06,2.04,0,-6.19748203592,1,1,0,230,9,1.05,0.95
950,1,39.23,-27.98,0,0,1,1,0,115,9,1.05,0.95
951,1,0,0,0,32.3998689843,1,1,0,69,9,1.05,0.95
952,1,0,0,0,0,1,1,0,230,9,1.05,0.95
953,1,28.2,3.89,0,0,1,1,0,34,9,1.05,0.95
954,1,0,0,0,0,1,1,0,230,9,1.05,0.95
955,1,0,0,0,0,1,1,0,115,9,1.05,0.95
956,1,0,0,0,0,1,1,0,115,9,1.05,0.95
957,1,0,0,0,0,1,1,0,115,9,1.05,0.95
958,1,4.7,0.51,0,0,1,1,0,115,9,1.05,0.95
959,1,12.83,3.24,0,0,1,1,0,34,9,1.05,0.95
960,1,26.21,1.14,0,0,1,1,0,13.8,9,1.05,0.95
961,2,0,0,0,0,1,1,0,230,9,1.05,0.95
962,1,27.17,3.9,0,0,1,1,0,13.8,9,1.05,0.95
963,1,0,0,0,0,1,1,0,230,9,1.05,0.95
964,1,9.58,-13.13,0,0,1,1,0,34,9,1.05,0.95
965,2,18.77,-2.93,0,0,1,1,0,230,9,1.05,0.95
966,1,0,0,0,0,1,1,0,34.5,9,1.05,0.95
967,1,0,0,0,0,1,1,0,13.2,9,1.05,0.95
968,1,39.02,-6.92,0,0,1,1,0,13.8,9,1.05,0.95
969,1,0,0,0,0,1,1,0,115,9,1.05,0.95
970,1,2.16,0.18,0,0,1,1,0,115,9,1.05,0.95
971,1,0,0,0,0,1,1,0,4,9,1.05,0.95
972,1,14.07,-8.08,0,0,1,1,0,13.8,9,1.05,0.95
973,1,11.56,1.48,0,0,1,1,0,13.8,9,1.05,0.95
974,1,0,0,0,0,1,1,0,13,9,1.05,0.95
975,1,19.14,-23.09,0,-22.802,1,1,0,230,9,1.05,0.95
976,1,0,0,0,0,1,1,0,230,9,1.05,0.95
977,1,0,0,0,0,1,1,0,115,9,1.05,0.95
978,1,5.51,-0.91,0,0,1,1,0,69,9,1.05,0.95
979,1,0,0,0,0,1,1,0,115,9,1.05,0.95
980,1,0,0,0,0,1,1,0,230,9,1.05,0.95
981,1,0,0,0,0,1,1,0,115,9,1.05,0.95
982,1,50.79,-0.66,0,0,1,1,0,34,9,1.05,0.95
983,1,0,0,0,0,1,1,0,115,9,1.05,0.95
984,1,39.33,0.29,0,0,1,1,0,13.8,9,1.05,0.95
985,1,0,0,0,0,1,1,0,115,9,1.05,0.95
986,1,0,0,0,0,1,1,0,115,9,1.05,0.95
987,2,0,0,0,0,1,1,0,34,9,1.05,0.95
988,1,0,0,0,0,1,1,0,115,9,1.05,0.95
989,1,0,0,0,0.000291543800343,1,1,0,230,9,1.05,0.95
990,1,11.14,0.74,0,0,1,1,0,34,9,1.05,0.95
991,1,-7.44,-2.23,0,0,1,1,0,13.8,9,1.05,0.95
992,2,18.61,-3.69,0,5.42265182054,1,1,0,69,9,1.05,0.95
993,1,18.12,-5.6,0,0,1,1,0,115,9,1.05,0.95
994,1,0,0,0,0,1,1,0,115,9,1.05,0.95
995,1,20.64,-4.23,0,0,1,1,0,13.8,9,1.05,0.95
996,2,0,0,0,0,1,1,0,230,9,1.05,0.95
997,1,15.01,1.22,0,0,1,1,0,115,9,1.05,0.95
998,1,0,0,0,0,1,1,0,115,9,1.05,0.95
999,1,24.97,-3.33,0,0,1,1,0,13.8,9,1.05,0.95
1000,1,20.25,0.03,0,0,1,1,0,34,9,1.05,0.95
1001,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1002,1,4.49,1.01,0,0,1,1,0,13.2,9,1.05,0.95
1003,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1004,1,14.07,-0.57,0,0,1,1,0,34,9,1.05,0.95
1005,1,4.07,-2.92,0,0,1,1,0,115,9,1.05,0.95
1006,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1007,1,0,0,0,0.000248108893592,1,1,0,230,9,1.05,0.95
1008,1,0,0,0,0,1,1,0,4,9,1.05,0.95
1009,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1010,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1011,1,178.56,-7.51,0,0,1,1,0,115,9,1.05,0.95
1012,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1013,1,13.16,0.98,0,0,1,1,0,115,9,1.05,0.95
1014,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1015,1,12.09,-3.52,0,0,1,1,0,34.5,9,1.05,0.95
1016,1,18.48,-6.14,0,0,1,1,0,34,9,1.05,0.95
1017,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1018,1,0,0,0,0,1,1,0,34.5,9,1.05,0.95
1019,1,62.01,-2.29,0,0,1,1,0,13.8,9,1.05,0.95
1020,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1021,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1022,1,11.04,0.42,0,0,1,1,0,13.8,9,1.05,0.95
1023,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1024,1,29.24,-0.86,0,0,1,1,0,13.8,9,1.05,0.95
1025,1,29.77,2.59,0,0,1,1,0,13.8,9,1.05,0.95
1026,1,173.01,178.49,0,52.62,1,1,0,230,9,1.05,0.95
1027,1,13.79,4.01,0,0,1,1,0,13.8,9,1.05,0.95
1028,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1029,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1030,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1031,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1032,1,54.56,-2.59,0,0,1,1,0,115,9,1.05,0.95
1033,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1034,1,15.89,2.15,0,0,1,1,0,13.8,9,1.05,0.95
1035,1,31,2.76,0,0,1,1,0,34,9,1.05,0.95
1036,1,33.66,-16.16,0,0,1,1,0,34.5,9,1.05,0.95
1037,1,0,0,0,0,1,1,0,34,9,1.05,0.95
1038,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1039,1,29.97,4.25,0,0,1,1,0,13.8,9,1.05,0.95
1040,1,0,0,0,0,1,1,0,13.2,9,1.05,0.95
1041,1,148.91,11.6,0,0,1,1,0,69,9,1.05,0.95
1042,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1043,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1044,1,0,0,0,0,1,1,0,13,9,1.05,0.95
1045,1,38.11,7.22,0,16.1999757533,1,1.00606,0,34.5,9,1.06213,0.95
1046,1,0,0,0,0,1,1,0,69,9,1.05,0.95
1047,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1048,1,8.64,10.28,0,0,1,1,0,69,9,1.05,0.95
1049,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1050,1,15.8,-5.55,0,0,1,1,0,34,9,1.05,0.95
1051,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1052,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1053,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1054,1,6.04,0.21,0,0,1,1,0,115,9,1.05,0.95
1055,1,4.17,0.66,0,0,1,1,0,115,9,1.05,0.95
1056,2,0,0,0,0,1,1,0,20,9,1.05,0.95
1057,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1058,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1059,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1060,1,12.28,-7.12,0,0,1,1,0,13.8,9,1.05,0.95
1061,2,159.14,35.9,0,16.245460751,1,1,0,69,9,1.05,0.95
1062,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1063,1,-1.77,-1.38,0,0,1,1,0,34.5,9,1.05,0.95
1064,1,26.05,-3.2,0,0,1,1,0,13.8,9,1.05,0.95
1065,1,24.37,-18.47,0,-17.8686599596,1,1,0,230,9,1.05,0.95
1066,1,20.25,1.8,0,0,1,1,0,13.8,9,1.05,0.95
1067,1,0,0,0,-1.11967629208,1,1,0,230,9,1.05,0.95
1068,1,0,0,0,0,1,1,0,69,9,1.05,0.95
1069,1,19.53,0.38,0,0,1,1,0,13.8,9,1.05,0.95
1070,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1071,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1072,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1073,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1074,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1075,1,0.05,-0.62,0,0,1,1,0,115,9,1.05,0.95
1076,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1077,2,0,0,0,0,1,1,0,230,9,1.05,0.95
1078,1,147.86,-25.89,0,0,1,1,0,115,9,1.05,0.95
1079,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1080,1,25.04,-4.41,0,0,1,1,0,34.5,9,1.05,0.95
1081,1,14.94,-10.07,0,0,1,1,0,34.5,9,1.05,0.95
1082,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1083,1,50.16,-2.06,0,10.7997935201,1,1,0,13.8,9,1.05,0.95
1084,1,35.56,-19.2,0,0,1,1,0,115,9,1.05,0.95
1085,1,31.22,6.18,0,0,1,1,0,115,9,1.05,0.95
1086,1,0,0,0,-1.4397267686,1,1,0,230,9,1.05,0.95
1087,1,69.08,5.5,0,0,1,1,0,34.5,9,1.05,0.95
1088,1,0,0,0,0,1,1,0,34,9,1.05,0.95
1089,1,28.38,-2.23,0,0,1,1,0,13.8,9,1.05,0.95
1090,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1091,1,0,0,0,0,1,1,0,4.16,9,1.05,0.95
1092,1,0,0,0,0,1,1,0,13,9,1.05,0.95
1093,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1094,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1095,1,35.16,2.04,0,0,1,1,0,13.8,9,1.05,0.95
1096,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1097,1,0,0,0,0,1,1,0,69,9,1.05,0.95
1098,1,15.6,-4.1,0,0,1,1,0,13.8,9,1.05,0.95
1099,1,0,0,0,0,1,1,0,34,9,1.05,0.95
1100,1,14.72,-4,0,0,1,1,0,13.8,9,1.05,0.95
1101,1,21.31,2.4,0,0,1,1,0,13.8,9,1.05,0.95
1102,1,65.56,5.72,0,10.79989348,1,1,0,13.8,9,1.05,0.95
1103,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1104,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1105,1,18.22,-0.93,0,0,1,1,0,13.8,9,1.05,0.95
1106,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1107,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1108,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1109,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1110,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1111,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1112,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1113,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1114,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1115,1,5.27,-3.74,0,0,1,1,0,34,9,1.05,0.95
1116,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1117,1,25.37,-5.02,0,0,1,1,0,13.8,9,1.05,0.95
1118,1,0,0,0,0,1,1,0,13,9,1.05,0.95
1119,1,87.01,15.83,0,5.99996534398,1,1,0,13.8,9,1.05,0.95
1120,1,0,0,0,0,1,1,0,13,9,1.05,0.95
1121,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1122,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1123,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1124,1,0,0,0,25.5794193646,1,1,0,230,9,1.05,0.95
1125,1,23.57,-0.26,0,0,1,1,0,115,9,1.05,0.95
