bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1126,1,5.57,-0.2,0,0,1,1,0,13.8,9,1.05,0.95
1127,1,97.27,1.72,0,0,1,1,0,115,9,1.05,0.95
1128,1,38.59,-0.75,0,0,1,1,0,34,9,1.05,0.95
1129,1,21.38,4.68,0,0,1,1,0,13.8,9,1.05,0.95
1130,1,14.21,-3.09,0,0,1,1,0,13.8,9,1.05,0.95
1131,1,2.44,-6.97,0,0,1,1,0,13.8,9,1.05,0.95
1132,1,0,0,0,0,1,1,0,230,9,1.05,0.95
1133,1,31.11,-1,0,0,1,1,0,34,9,1.05,0.95
1134,1,14.75,0.6,0,0,1,1,0,69,9,1.05,0.95
1135,1,13.83,-4.88,0,0,1,1,0,13.8,9,1.05,0.95
1136,1,4.23,4.99,0,0,1,1,0,34.5,9,1.05,0.95
1137,1,0,0,0,0,1,1,0,115,9,1.05,0.95
1138,1,49.1,7.05,0,0,1,1,0,34,9,1.05,0.95
1139,2,0,0,0,0,1,1,0,138,10,1.05,0.95
1140,2,0,0,0,0,1,1,0,138,10,1.05,0.95
1141,1,859.45,40.11,0,0,1,1,0,345,10,1.05,0.95
1142,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1143,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1144,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1145,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1146,2,0,0,0,0,1,1,0,33,10,1.05,0.95
1147,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1148,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1149,1,288.64,-85.55,0,0,1,1,0,345,10,1.05,0.95
1150,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1151,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1152,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1153,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1154,1,39.51,9.01,0,0,1,1,0,33,10,1.05,0.95
1155,1,163.35,29.13,0,0,1,1,0,33,10,1.05,0.95
1156,1,88.4,21.48,0,0,1,1,0,138,10,1.05,0.95
1157,1,113.97,9.7,0,0,1,1,0,138,10,1.05,0.95
1158,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1159,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1160,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1161,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1162,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1163,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1164,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1165,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1166,1,98.45,30.15,0,0,1,1,0,345,10,1.05,0.95
1167,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1168,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1169,1,122.46,15.63,0,0,1,1,0,33,10,1.05,0.95
1170,1,60.3,15.63,0,0,1,1,0,33,10,1.05,0.95
1171,1,39.05,8.73,0,0,1,1,0,33,10,1.05,0.95
1172,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1173,2,0,0,0,0,1,1,0,33,10,1.05,0.95
1174,1,0,0,0,0,1,1.00769,0,33,10,1.06538,0.95
1175,1,0,0,0,0,1,1.00769,0,33,10,1.06538,0.95
1176,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1177,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1178,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1179,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1180,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1181,2,0,0,0,0,1,1,0,33,10,1.05,0.95
1182,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1183,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1184,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1185,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1186,1,0,0,0,-13.527,1,1,0,138,10,1.05,0.95
1187,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1188,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1189,2,0,0,0,0,1,1,0,33,10,1.05,0.95
1190,1,77.13,12.29,0,0,1,1,0,33,10,1.05,0.95
1191,2,0,0,0,0,1,1,0,33,10,1.05,0.95
1192,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1193,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1194,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1195,2,0,0,0,0,1,1,0,33,10,1.05,0.95
1196,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1197,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1198,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1199,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1200,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1201,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1202,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1203,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1204,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1205,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1206,1,0,0,0,-21.2266416468,1,1,0,345,10,1.05,0.95
1207,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1208,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1209,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1210,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1211,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1212,1,0,0,0,7.441,1,1,0,345,10,1.05,0.95
1213,1,69.07,-9.71,0,0.000919879563735,1,1,0,138,10,1.05,0.95
1214,1,74.87,-10.57,0,-10.675,1,1,0,138,10,1.05,0.95
1215,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1216,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1217,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1218,1,0,0,0,0,1,1.01711,0,138,10,1.08422,0.95
1219,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1220,1,37.53,7.34,0,0,1,1.00769,0,33,10,1.06538,0.95
1221,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1222,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1223,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1224,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1225,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1226,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1227,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1228,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1229,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1230,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1231,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1232,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1233,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1234,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1235,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1236,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1237,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1238,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1239,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1240,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1241,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1242,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1243,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1244,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1245,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1246,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1247,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1248,2,0,0,0,0,1,1,0,138,10,1.05,0.95
1249,1,32,6.79,0,0,1,1,0,33,10,1.05,0.95
1250,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1251,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1252,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1253,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1254,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1255,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1256,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1257,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1258,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1259,1,50.52,9.82,0,0,1,1,0,33,10,1.05,0.95
1260,2,0,0,0,0,1,1,0,138,10,1.05,0.95
1261,1,0,0,0,-8.33371229396,1,1,0,138,10,1.05,0.95
1262,2,0,0,0,0,1,1,0,138,10,1.05,0.95
1263,2,0,0,0,0,1,1,0,138,10,1.05,0.95
1264,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1265,1,0,0,0,0.000485222265666,1,1.01405,0,138,10,1.07811,0.95
1266,2,0,0,0,0,1,1.01415,0,138,10,1.07829,0.95
1267,1,31.65,9.47,0,0,1,1,0,138,10,1.05,0.95
1268,1,0,0,0,-13.078,1,1,0,345,10,1.05,0.95
1269,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1270,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1271,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1272,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1273,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1274,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1275,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1276,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1277,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1278,1,6.98,0.46,0,0,1,1,0,33,10,1.05,0.95
1279,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1280,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1281,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1282,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1283,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1284,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1285,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1286,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1287,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1288,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1289,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1290,2,0,0,0,0,1,1,0,345,10,1.05,0.95
1291,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1292,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1293,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1294,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1295,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1296,1,0,0,0,0,1,1,0,345,10,1.05,0.95
1297,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1298,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1299,1,22.07,2.48,0,0,1,1,0,33,10,1.05,0.95
1300,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1301,1,48.57,9.54,0,0,1,1,0,33,10,1.05,0.95
1302,1,42.59,6.79,0,0,1,1,0,33,10,1.05,0.95
1303,1,58.54,9.35,0,0,1,1,0,33,10,1.05,0.95
1304,1,35.46,5.69,0,0,1,1,0,33,10,1.05,0.95
1305,1,54.19,13.76,0,0,1,1,0,33,10,1.05,0.95
1306,1,37.35,4.22,0,0,1,1,0,33,10,1.05,0.95
1307,1,42.23,9.82,0,0,1,1,0,33,10,1.05,0.95
1308,1,27.18,4.4,0,0,1,1.01405,0,33,10,1.0781,0.95
1309,1,13.8,3.49,0,0,1,1,0,33,10,1.05,0.95
1310,1,13.8,3.49,0,0,1,1,0,33,10,1.05,0.95
1311,1,40.65,8.16,0,0,1,1,0,33,10,1.05,0.95
1312,1,35.91,5.69,0,0,1,1,0,33,10,1.05,0.95
1313,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1314,1,0,0,0,0,1,1,0,138,10,1.05,0.95
1315,1,8.13,0.92,0,0,1,1,0,11,10,1.05,0.95
1316,1,0,0,0,0,1,1,0,11,10,1.05,0.95
1317,1,0,0,0,0,1,1,0,11,10,1.05,0.95
1318,1,61.72,9.91,0,0,1,1,0,33,10,1.05,0.95
1319,1,47.09,10.64,0,0,1,1,0,33,10,1.05,0.95
1320,1,54.93,8.81,0,0,1,1,0,33,10,1.05,0.95
1321,1,51.57,10.18,0,0,1,1,0,33,10,1.05,0.95
1322,1,0,0,0,0,1,1,0,33,10,1.05,0.95
1323,1,0.09,-0.26,0,0,1,1,0,138,11,1.05,0.95
1324,2,0,0,0,0,1,1,0,20,11,1.05,0.95
1325,2,0,0,0,0,1,1,0,20,11,1.05,0.95
1326,1,115.78,13.86,0,0.447,1,1,0,138,11,1.05,0.95
1327,1,0.09,-2.22,0,0,1,1,0,138,11,1.05,0.95
1328,2,0,0,0,0,1,1,0,20,11,1.05,0.95
1329,2,0,0,0,0,1,1,0,20,11,1.05,0.95
1330,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1331,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1332,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1333,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1334,1,101.49,-14.77,0,9.89366406958,1,1,0,345,12,1.05,0.95
1335,1,166.57,-28.29,0,0,1,1,0,345,12,1.05,0.95
1336,1,0.09,-21.79,0,70.7369934838,1,1,0,500,12,1.05,0.95
1337,1,288.85,-19.06,0,44.7235464358,1,1,0,345,12,1.05,0.95
1338,1,23.25,-60.4,0,0,1,1,0,345,12,1.05,0.95
1339,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1340,1,139.79,0.52,0,0,1,1,0,345,12,1.05,0.95
1341,1,15.64,-19.65,0,-131.285777984,1,1,0,345,12,1.05,0.95
1342,1,64.61,23.51,0,0,1,1,0,345,12,1.05,0.95
1343,1,108.04,20.8,0,0,1,1,0,345,12,1.05,0.95
1344,1,166.35,-6.62,0,20.9381585654,1,1,0,345,12,1.05,0.95
1345,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1346,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1347,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1348,2,0,0,0,0,1,1,0,20,12,1.05,0.95
1349,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1350,1,0,0,0,0,1,1,0,20,12,1.05,0.95
1351,1,101.41,23.91,0,0,1,1,0,345,12,1.05,0.95
1352,1,290.03,26.76,0,0,1,1,0,345,12,1.05,0.95
1353,2,0.09,-26.06,0,81.653104835,1,1,0,500,12,1.05,0.95
1354,1,0.11,-6.82,0,0,1,1,0,345,12,1.05,0.95
1355,2,0.09,-8.72,0,0,1,1,0,345,12,1.05,0.95
1356,1,25.31,5.22,0,0,1,1,0,345,12,1.05,0.95
1357,1,47.84,10.45,0,0,1,1,0,345,12,1.05,0.95
1358,1,0.09,-1.18,0,0,1,1,0,345,12,1.05,0.95
1359,1,153.63,5.83,0,0,1,1,0,345,12,1.05,0.95
1360,2,0.09,-3.48,0,0,1,1,0,345,12,1.05,0.95
1361,1,107.46,1.83,0,0,1,1,0,345,12,1.05,0.95
1362,1,227.15,-13.95,0,0,1,1,0,345,12,1.05,0.95
1363,1,0.09,-5.79,0,0,1,1,0,345,12,1.05,0.95
1364,2,0,0,0,0,1,1,0,20,12,1.05,0.95
1365,2,0,0,0,0,1,1,0,20,12,1.05,0.95
1366,1,0.09,-8.71,0,30.53,1,1,0,345,13,1.05,0.95
1367,1,220.27,-65.51,0,-85.711,1,1,0,500,13,1.05,0.95
1368,1,58.04,21.87,0,0,1,1,0,110,13,1.05,0.95
1369,2,0,0,0,0,1,1,0,20,13,1.05,0.95
1370,1,0.09,-0.47,0,0,1,1,0,345,13,1.05,0.95
1371,1,0.17,-8.32,0,0,1,1,0,345,13,1.05,0.95
1372,1,30.27,1.3,0,0,1,1,0,110,13,1.05,0.95
1373,1,13.53,-8.22,0,0,1,1,0,345,13,1.05,0.95
1374,2,0,0,0,0,1,1,0,20,13,1.05,0.95
1375,1,0.09,-0.12,0,0,1,1,0,110,13,1.05,0.95
1376,1,4.54,0.56,0,9.99999369572,1,1,0,110,13,1.05,0.95
1377,1,31.32,7.15,0,0,1,1,0,110,13,1.05,0.95
1378,1,2.04,-0.47,0,-0.000107651187812,1,1,0,110,13,1.05,0.95
1379,1,69.75,13.92,0,0,1,1,0,110,13,1.05,0.95
1380,1,11.06,2.13,0,0,1,1,0,110,13,1.05,0.95
1381,1,0,0,0,0,1,1,0,20,13,1.05,0.95
1382,1,0,0,0,0,1,1,0,110,13,1.05,0.95
1383,2,0.17,-52.02,0,0,1,1,0,500,13,1.05,0.95
1384,2,24.21,7.72,0,0,1,1,0,110,13,1.05,0.95
1385,2,0,0,0,0,1,1,0,20,13,1.05,0.95
1386,1,0,0,0,0,1,1,0,20,13,1.05,0.95
1387,1,18.98,1.29,0,0,1,1,0,110,13,1.05,0.95
1388,1,16.54,5.48,0,0,1,1,0,110,13,1.05,0.95
1389,1,128.41,-4.94,0,21.371,1,1,0,345,13,1.05,0.95
1390,1,0.09,-0.49,0,0,1,1,0,345,13,1.05,0.95
1391,1,0.12,-8.23,0,0,1,1,0,500,13,1.05,0.95
1392,1,0.09,-1.14,0,0,1,1,0,110,13,1.05,0.95
1393,1,0.3,-26.03,0,0,1,1,0,500,13,1.05,0.95
1394,1,0.09,-0.26,0,0,1,1,0,110,13,1.05,0.95
1395,1,0,0,0,0,1,1,0,20,13,1.05,0.95
1396,1,47.91,52.29,0,47.6328163885,1,1,0,110,13,1.05,0.95
1397,1,7.69,1.47,0,0,1,1,0,110,13,1.05,0.95
1398,1,0.09,-0.87,0,0,1,1,0,110,13,1.05,0.95
1399,1,0,0,0,0,1,1,0,20,13,1.05,0.95
1400,1,6.76,1.11,0,0,1,1,0,110,13,1.05,0.95
1401,1,3.02,0.33,0,0,1,1,0,110,13,1.05,0.95
1402,1,0.13,0.09,0,0,1,1,0,110,13,1.05,0.95
1403,1,0.09,-1.8,0,0,1,1,0,345,13,1.05,0.95
1404,1,15.48,2.76,0,7.83716323833,1,1,0,110,13,1.05,0.95
1405,1,290.77,-5.55,0,-5.636,1,1,0,345,13,1.05,0.95
1406,1,5.59,0.29,0,0,1,1,0,110,13,1.05,0.95
1407,1,37.15,9.09,0,0,1,1,0,110,13,1.05,0.95
1408,1,6.12,-0.49,0,0,1,1,0,110,13,1.05,0.95
1409,1,4.42,1.63,0,0,1,1,0,110,13,1.05,0.95
1410,1,3.95,0.51,0,1.09194315308,1,1,0,110,13,1.05,0.95
1411,1,30.04,4.89,0,0,1,1,0,110,13,1.05,0.95
1412,1,18.86,4.46,0,0,1,1,0,110,13,1.05,0.95
1413,1,3.52,-0.07,0,0.00125324741633,1,1,0,110,13,1.05,0.95
1414,1,24.33,7.21,0,0,1,1,0,110,13,1.05,0.95
1415,2,0,0,0,0,1,1,0,20,13,1.05,0.95
1416,1,0.09,-1.83,0,0,1,1,0,345,13,1.05,0.95
1417,1,2.31,-0.28,0,0,1,1,0,110,13,1.05,0.95
1418,1,16.19,5.78,0,6.8999496021,1,1,0,110,13,1.05,0.95
1419,1,39.28,6.26,0,0,1,1,0,110,13,1.05,0.95
1420,1,1.51,0.1,0,-0.266863504254,1,1,0,110,13,1.05,0.95
1421,1,0.09,-0.16,0,0,1,1,0,110,13,1.05,0.95
1422,1,1.67,-0.17,0,0,1,1,0,110,13,1.05,0.95
1423,1,0.09,-19.82,0,0,1,1,0,345,13,1.05,0.95
1424,1,13.62,3.14,0,0,1,1,0,110,13,1.05,0.95
1425,1,2.44,0.35,0,0,1,1,0,110,13,1.05,0.95
1426,1,29.46,4.73,0,9.62997491493,1,1,0,110,14,1.05,0.95
1427,1,37.15,7.47,0,0,1,1,0,110,14,1.05,0.95
1428,1,12.22,2.95,0,9.08996195594,1,1,0,110,14,1.05,0.95
1429,1,0.09,-0.78,0,-0.00451922599791,1,1,0,110,14,1.05,0.95
1430,1,30.74,0.3,0,0,1,1,0,110,14,1.05,0.95
1431,2,18.28,4.71,0,0,1,1,0,110,14,1.05,0.95
1432,1,45.29,9.59,0,9.98997310365,1,1,0,110,14,1.05,0.95
1433,1,55.07,11.4,0,0,1,1,0,110,14,1.05,0.95
1434,1,9.2,1.72,0,2.75997274465,1,1,0,110,14,1.05,0.95
1435,1,0.09,-1.19,0,0,1,1,0,110,14,1.05,0.95
1436,1,11.53,2.34,0,0,1,1,0,110,14,1.05,0.95
1437,1,66.47,0.48,0,8.55995495394,1,1,0,110,14,1.05,0.95
1438,1,0.09,-0.53,0,0,1,1,0,110,14,1.05,0.95
1439,1,43.43,9.5,0,28.8899730713,1,1,0,110,14,1.05,0.95
1440,1,17,3.5,0,0,1,1,0,110,14,1.05,0.95
1441,1,39.59,2.91,0,14.6699719312,1,0.9983,0,110,14,1.05,0.94661
1442,1,153.93,15.78,0,0,1,1,0,345,14,1.05,0.95
1443,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1444,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1445,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1446,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1447,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1448,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1449,2,407.5,9.24,0,0,1,1,0,345,14,1.05,0.95
1450,1,0.09,-0.61,0,0,1,0.99101,0,110,14,1.05,0.93201
1451,1,236.74,31.53,0,0,1,1,0,345,14,1.05,0.95
1452,1,62.17,15.78,0,0,1,1,0,345,14,1.05,0.95
1453,1,20.49,6.58,0,0,1,1,0,110,14,1.05,0.95
1454,2,0.09,-23.92,0,0,1,1,0,500,14,1.05,0.95
1455,1,0.09,-13.51,0,0,1,1,0,345,14,1.05,0.95
1456,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1457,1,9.17,-3.16,0,0,1,1,0,110,14,1.05,0.95
1458,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1459,1,0.09,-1.06,0,0,1,1,0,110,14,1.05,0.95
1460,1,163.02,-48.45,0,0,1,1,0,345,14,1.05,0.95
1461,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1462,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1463,1,121.46,23.82,0,0,1,0.98995,0,110,14,1.05,0.9299
1464,1,12.8,4.05,0,0,1,1,0,110,14,1.05,0.95
1465,1,0.09,-0.9,0,0,1,1,0,110,14,1.05,0.95
1466,1,79.29,18.11,0,43.3799639707,1,1,0,110,14,1.05,0.95
1467,1,68.98,5.35,0,14.1271325927,1,1,0,110,14,1.05,0.95
1468,1,11.18,2.16,0,0,1,1,0,110,14,1.05,0.95
1469,1,14.68,6.95,0,4.576,1,1,0,110,14,1.05,0.95
1470,1,0.09,-6.8,0,0,1,1,0,345,14,1.05,0.95
1471,1,0.09,-13.41,0,0,1,1,0,500,14,1.05,0.95
1472,1,207.68,69.69,0,68.875,1,1,0,500,14,1.05,0.95
1473,1,12.46,2.48,0,0,1,1,0,110,14,1.05,0.95
1474,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1475,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1476,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1477,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1478,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1479,1,0.09,-0.52,0,-1.39370415639,1,1,0,110,14,1.05,0.95
1480,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1481,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1482,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1483,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1484,1,11.53,2.44,0,0,1,0.99267,0,110,14,1.05,0.93533
1485,1,0.09,-13.45,0,0,1,1,0,500,14,1.05,0.95
1486,1,23.63,5.9,0,13.589984064,1,1,0,110,14,1.05,0.95
1487,1,35.85,3.15,0,0,1,0.99368,0,110,14,1.05,0.93736
1488,1,23.98,5.35,0,0,1,1,0,110,14,1.05,0.95
1489,1,13.01,1.64,0,0,1,1,0,110,14,1.05,0.95
1490,1,4.63,-0.92,0,-11.341,1,1,0,345,14,1.05,0.95
1491,1,53.67,18.04,0,0,1,1,0,110,14,1.05,0.95
1492,1,39.59,9.72,0,0,1,1,0,110,14,1.05,0.95
1493,1,0.09,-2.15,0,0,1,1,0,110,14,1.05,0.95
1494,1,217.14,-32.71,0,0,1,1,0,500,14,1.05,0.95
1495,1,37.15,6.1,0,0,1,1,0,110,14,1.05,0.95
1496,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1497,1,0.09,-0.59,0,0,1,1,0,110,14,1.05,0.95
1498,1,11.64,2.83,0,0,1,1,0,110,14,1.05,0.95
1499,1,0.09,-0.14,0,0,1,1,0,110,14,1.05,0.95
1500,1,12.22,-7.26,0,0,1,1,0,110,14,1.05,0.95
1501,1,0.18,-0.37,0,0,1,1,0,110,14,1.05,0.95
1502,1,174.96,-36.42,0,0,1,1,0,500,14,1.05,0.95
1503,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1504,1,0.09,-11.79,0,0,1,1,0,345,14,1.05,0.95
1505,1,52.39,8.94,0,0,1,0.9892,0,110,14,1.05,0.92839
1506,1,7.87,0.91,0,0,1,1,0,110,14,1.05,0.95
1507,1,0.09,-0.29,0,0,1,1,0,110,14,1.05,0.95
1508,1,0.09,-7.09,0,0,1,1,0,345,14,1.05,0.95
1509,1,14.08,3.19,0,0,1,0.99335,0,110,14,1.05,0.93671
1510,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1511,1,40.98,9.14,0,0,1,1,0,110,14,1.05,0.95
1512,1,12.69,2.96,0,0,1,1,0,110,14,1.05,0.95
1513,1,0.11,-7.05,0,0,1,1,0,345,14,1.05,0.95
1514,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1515,1,35.85,1.92,0,27.6315095022,1,1,0,110,14,1.05,0.95
1516,1,1.29,-1.27,0,-1.85215050611e-05,1,1,0,110,14,1.05,0.95
1517,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1518,1,0.09,-6.07,0,0,1,1,0,110,14,1.05,0.95
1519,1,17.93,0.69,0,1.68960479527,1,1,0,110,14,1.05,0.95
1520,1,8.15,1.49,0,0,1,1,0,110,14,1.05,0.95
1521,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1522,1,25.96,6.09,0,0,1,1,0,110,14,1.05,0.95
1523,1,41.5,8.07,0,15.7116042261,1,1,0,110,14,1.05,0.95
1524,1,21.79,5.54,0,0,1,1,0,110,14,1.05,0.95
1525,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1526,2,0.21,-67.54,0,0,1,1,0,500,14,1.05,0.95
1527,1,12.57,2.33,0,4.14460427555,1,1,0,110,14,1.05,0.95
1528,1,23.63,5.17,0,0,1,1,0,110,14,1.05,0.95
1529,1,26.55,6.61,0,0,1,1,0,110,14,1.05,0.95
1530,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1531,1,0.09,-4.51,0,0,1,1,0,345,14,1.05,0.95
1532,1,23.86,6.08,0,0,1,1,0,110,14,1.05,0.95
1533,1,93.14,23.99,0,0,1,1,0,110,14,1.05,0.95
1534,1,0.09,-0.34,0,0,1,1,0,110,14,1.05,0.95
1535,2,40.98,8.85,0,0,1,1,0,110,14,1.05,0.95
1536,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1537,1,116.41,41.98,0,0,1,0.99737,0,345,14,1.05,0.94473
1538,1,0.65,-0.02,0,0,1,1,0,110,14,1.05,0.95
1539,1,0.11,-8.17,0,0,1,1,0,345,14,1.05,0.95
1540,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1541,1,39.59,3.87,0,0,1,0.99351,0,110,14,1.05,0.93701
1542,1,0.09,-2.02,0,0,1,1,0,345,14,1.05,0.95
1543,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1544,1,191.66,8.93,0,0,1,1,0,500,14,1.05,0.95
1545,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1546,1,120.6,10.97,0,0,1,1,0,345,14,1.05,0.95
1547,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1548,1,3.05,-0.02,0,0,1,1,0,110,14,1.05,0.95
1549,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1550,1,18.63,4.28,0,0,1,1,0,110,14,1.05,0.95
1551,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1552,1,6.29,1,0,4.07960435457,1,1,0,110,14,1.05,0.95
1553,1,19.21,3.62,0,0,1,1,0,110,14,1.05,0.95
1554,2,0,0,0,-135.001321012,1,1,0,750,14,1.05,0.95
1555,2,310.22,-123.97,0,0,1,1,0,500,14,1.05,0.95
1556,2,4.63,-16.17,0,0,1,1,0,345,14,1.05,0.95
1557,1,260.39,65.28,0,0,1,1,0,110,14,1.05,0.95
1558,1,2.04,-0.43,0,0,1,0.99856,0,110,14,1.05,0.94711
1559,1,-0.69,-1.1,0,0,1,1,0,110,14,1.05,0.95
1560,1,24.45,-0.17,0,0,1,1,0,110,14,1.05,0.95
1561,1,18.63,4.28,0,0,1,1,0,110,14,1.05,0.95
1562,2,12.22,2.63,0,3.00021917598,1,1,0,110,14,1.05,0.95
1563,1,0.09,-2,0,0,1,1,0,110,14,1.05,0.95
1564,2,60.31,12.24,0,0,1,1,0,110,14,1.05,0.95
1565,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1566,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1567,1,26.9,7.26,0,0,1,1,0,110,14,1.05,0.95
1568,1,22.47,2.46,0,0,1,1,0,110,14,1.05,0.95
1569,1,0.09,-3.44,0,0,1,1,0,110,14,1.05,0.95
1570,1,103.62,0.57,0,0,1,1,0,345,14,1.05,0.95
1571,1,0.09,-4.99,0,0,1,1,0,345,14,1.05,0.95
1572,1,23.05,6.52,0,0,1,1,0,110,14,1.05,0.95
1573,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1574,1,0.09,-0.21,0,0,1,0.99814,0,345,14,1.05,0.94628
1575,1,0.09,-3.34,0,0,1,1,0,345,14,1.05,0.95
1576,1,5.12,0.38,0,0,1,1,0,110,14,1.05,0.95
1577,1,0.09,-0.41,0,0,1,1,0,345,14,1.05,0.95
1578,1,139.67,23.35,0,0,1,1,0,345,14,1.05,0.95
1579,1,461.35,58.1,0,0,1,1,0,120,14,1.05,0.95
1580,1,47.27,11.04,0,0,1,1,0,110,14,1.05,0.95
1581,1,345.63,64.26,0,0,1,1,0,500,14,1.05,0.95
1582,1,12.8,2.55,0,0,1,1,0,110,14,1.05,0.95
1583,1,30.6,3.33,0,0,1,1,0,110,14,1.05,0.95
1584,1,91.63,23.16,0,0,1,1,0,345,14,1.05,0.95
1585,1,149.67,22.46,0,0,1,1,0,110,14,1.05,0.95
1586,1,0.09,-27.64,0,0,1,1,0,500,14,1.05,0.95
1587,1,0.09,-0.69,0,0,1,1,0,110,14,1.05,0.95
1588,1,3.98,-0.18,0,0,1,1,0,110,14,1.05,0.95
1589,1,35.85,3.65,0,0,1,1,0,110,14,1.05,0.95
1590,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1591,1,730.92,66.59,0,0,1,1,0,500,14,1.05,0.95
1592,1,9.78,1.97,0,0,1,1,0,110,14,1.05,0.95
1593,1,28.18,5.13,0,0,1,1,0,110,14,1.05,0.95
1594,1,165.15,-25.55,0,0,1,1,0,500,14,1.05,0.95
1595,1,0.09,-26.51,0,0,1,1,0,500,14,1.05,0.95
1596,1,35.93,-7.78,0,-2.77,1,1,0,345,14,1.05,0.95
1597,1,0.09,-3.72,0,0,1,1,0,345,14,1.05,0.95
1598,1,93.37,18.25,0,0,1,1,0,345,14,1.05,0.95
1599,1,31.67,7.57,0,15.2093145657,1,1,0,110,14,1.05,0.95
1600,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1601,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1602,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1603,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1604,1,0.09,-17.42,0,0,1,1,0,500,14,1.05,0.95
1605,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1606,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1607,1,44.7,10.61,0,0,1,1,0,110,14,1.05,0.95
1608,1,-0.52,-1.45,0,107.695,1,1,0,110,14,1.05,0.95
1609,1,8.97,2.54,0,0,1,1,0,110,14,1.05,0.95
1610,1,0.1,-32.88,0,0,1,1,0,500,14,1.05,0.95
1611,1,0.09,-3.57,0,0,1,1,0,345,14,1.05,0.95
1612,1,0.09,-10.68,0,0,1,1,0,500,14,1.05,0.95
1613,2,0,0,0,0,1,1,0,345,14,1.05,0.95
1614,1,0.09,-22.09,0,0,1,1,0,500,14,1.05,0.95
1615,1,0.11,-1.64,0,0,1,1,0,345,14,1.05,0.95
1616,1,12.34,1.75,0,0,1,1,0,110,14,1.05,0.95
1617,2,114.32,20.84,0,0,1,1,0,345,14,1.05,0.95
1618,1,38.42,10.69,0,0,1,1,0,110,14,1.05,0.95
1619,1,0.16,-65.33,0,0,1,1,0,500,14,1.05,0.95
1620,2,259.92,32.62,0,0,1,1,0,500,14,1.05,0.95
1621,1,19.36,-0.07,0,0,1,1,0,110,14,1.05,0.95
1622,1,19.56,4.99,0,0,1,1,0,110,14,1.05,0.95
1623,1,15.36,2.99,0,12.2887821161,1,1,0,110,14,1.05,0.95
1624,1,21.77,5.63,0,0,1,1,0,110,14,1.05,0.95
1625,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1626,1,0.09,-0.43,0,0,1,1,0,345,14,1.05,0.95
1627,1,2.33,0.77,0,2.51778286287,1,1,0,110,14,1.05,0.95
1628,1,24.69,-2.79,0,0,1,1,0,110,14,1.05,0.95
1629,1,0.09,-4.18,0,0,1,1,0,345,14,1.05,0.95
1630,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1631,1,9.9,1.34,0,0,1,1,0,110,14,1.05,0.95
1632,1,95.39,-54.22,0,0,1,1,0,500,14,1.05,0.95
1633,1,32.02,7.87,0,14.7599642817,1,1,0,110,14,1.05,0.95
1634,1,8.04,1.44,0,0,1,1,0,110,14,1.05,0.95
1635,1,20.37,-0.18,0,0,1,1,0,110,14,1.05,0.95
1636,1,94.42,27.16,0,0,1,1,0,345,14,1.05,0.95
1637,1,80.57,16.88,0,0,1,1,0,110,14,1.05,0.95
1638,1,0.09,-22.88,0,0,1,1,0,500,14,1.05,0.95
1639,1,67.06,50.46,0,0,1,0.99695,0,345,14,1.05,0.9439
1640,1,0.09,-2.61,0,0,1,1,0,345,14,1.05,0.95
1641,1,12.69,2.21,0,0,1,1,0,110,14,1.05,0.95
1642,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1643,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1644,1,64.84,-21.32,0,0,1,1,0,500,14,1.05,0.95
1645,1,0.09,-3.61,0,0,1,1,0,345,14,1.05,0.95
1646,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1647,1,12.69,2.82,0,0,1,1,0,110,14,1.05,0.95
1648,1,0,0,0,0,1,1,0,345,14,1.05,0.95
1649,1,19.44,4.48,0,0,1,1,0,110,14,1.05,0.95
1650,1,10.83,2.7,0,0,1,1,0,110,14,1.05,0.95
1651,1,62.66,13.41,0,0,1,1,0,110,14,1.05,0.95
1652,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1653,1,0.21,-0.95,0,0,1,1,0,500,14,1.05,0.95
1654,1,5.38,-1.43,0,0,1,1,0,110,14,1.05,0.95
1655,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1656,1,0.65,-1.33,0,0,1,1,0,500,14,1.05,0.95
1657,1,0.09,-3.9,0,0,1,1,0,345,14,1.05,0.95
1658,1,4.65,0.63,0,1.45996867684,1,1,0,110,14,1.05,0.95
1659,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1660,1,0.09,-3.37,0,0,1,0.99887,0,345,14,1.05,0.94774
1661,1,17.7,2.64,0,4.47996297404,1,1,0,110,14,1.05,0.95
1662,1,33.3,10.48,0,18.8099657652,1,1,0,110,14,1.05,0.95
1663,1,13.04,2.97,0,0,1,1,0,110,14,1.05,0.95
1664,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1665,1,0.09,-5.64,0,0,1,1,0,345,14,1.05,0.95
1666,1,0.09,-10.53,0,35.076,1,1,0,345,14,1.05,0.95
1667,1,2.13,0,0,0,1,1,0,110,14,1.05,0.95
1668,1,12.92,0.22,0,0,1,1,0,110,14,1.05,0.95
1669,1,46.1,8.07,0,23.2199704914,1,1,0,110,14,1.05,0.95
1670,1,27.48,6.64,0,0,1,1,0,110,14,1.05,0.95
1671,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1672,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1673,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1674,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1675,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1676,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1677,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1678,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1679,1,2.67,0.35,0,0,1,1,0,110,14,1.05,0.95
1680,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1681,1,8.34,-0.15,0,0,1,1,0,110,14,1.05,0.95
1682,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1683,1,0.22,-7.12,0,0,1,1,0,345,14,1.05,0.95
1684,1,0.2,-10.15,0,0,1,1,0,500,14,1.05,0.95
1685,1,0.39,-35.85,0,0,1,1,0,500,14,1.05,0.95
1686,1,58.8,13.49,0,14.8499535296,1,1,0,110,14,1.05,0.95
1687,1,39.59,9.29,0,0,1,1,0,110,14,1.05,0.95
1688,1,441.81,12.42,0,0,1,1,0,500,14,1.05,0.95
1689,1,0.09,-4.48,0,0,1,1,0,345,14,1.05,0.95
1690,1,54.83,13.91,0,29.6071245638,1,1,0,110,14,1.05,0.95
1691,1,-0.7,-6.49,0,0,1,1,0,345,14,1.05,0.95
1692,1,90.82,24.21,0,0,1,0.99778,0,110,14,1.05,0.94555
1693,1,26.9,6.83,0,0,1,0.99653,0,110,14,1.05,0.94307
1694,1,8.97,1.29,0,0,1,1,0,110,14,1.05,0.95
1695,1,1.39,-0.08,0,0,1,1,0,110,14,1.05,0.95
1696,1,0.09,-0.25,0,0,1,1,0,110,14,1.05,0.95
1697,1,21.77,4.03,0,0,1,1,0,110,14,1.05,0.95
1698,1,14.55,3.14,0,8.99996112359,1,1,0,110,14,1.05,0.95
1699,1,18.51,4.27,0,0,1,1,0,110,14,1.05,0.95
1700,1,0.09,-4.44,0,0,1,1,0,500,14,1.05,0.95
1701,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1702,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1703,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1704,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1705,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1706,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1707,1,8.15,1.38,0,0,1,1,0,110,14,1.05,0.95
1708,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1709,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1710,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1711,1,-4.63,-15.7,0,0,1,1,0,345,14,1.05,0.95
1712,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1713,1,327.9,33.59,0,44.457,1,1,0,500,14,1.05,0.95
1714,1,6.41,1.49,0,-3.34932247646e-05,1,1,0,110,14,1.05,0.95
1715,1,212.01,3.15,0,28.052,1,1,0,500,14,1.05,0.95
1716,1,0.09,-1.04,0,0,1,1,0,345,14,1.05,0.95
1717,1,0.09,-6.85,0,0,1,1,0,345,14,1.05,0.95
1718,1,19.21,5.55,0,0,1,1,0,110,14,1.05,0.95
1719,1,4.65,0.69,0,0,1,1,0,110,14,1.05,0.95
1720,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1721,1,0.09,-6.44,0,0,1,1,0,345,14,1.05,0.95
1722,1,0.09,-2.75,0,0,1,1,0,110,14,1.05,0.95
1723,1,6.18,1,0,0,1,1,0,110,14,1.05,0.95
1724,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1725,1,0,0,0,0,1,0.98884,0,20,14,1.05,0.92767
1726,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1727,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1728,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1729,1,0,0,0,0,1,0.99862,0,20,14,1.05,0.94723
1730,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1731,1,51.35,8.31,0,0,1,1,0,110,14,1.05,0.95
1732,1,103.62,24.51,0,0,1,1,0,110,14,1.05,0.95
1733,1,32.6,7.17,0,0,1,1,0,110,14,1.05,0.95
1734,1,0.09,-4.1,0,0,1,1,0,345,14,1.05,0.95
1735,1,58.22,21.06,0,0,1,1,0,345,14,1.05,0.95
1736,1,5.12,1.66,0,0,1,1,0,110,14,1.05,0.95
1737,1,38.42,10.09,0,27.9899489677,1,1,0,110,14,1.05,0.95
1738,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1739,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1740,1,27.51,-1.24,0,0,1,0.99283,0,110,14,1.05,0.93565
1741,1,0.09,-0.75,0,0,1,1,0,110,14,1.05,0.95
1742,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1743,1,1.02,-24.9,0,0,1,1,0,345,14,1.05,0.95
1744,1,0.09,-26.77,0,0,1,1,0,500,14,1.05,0.95
1745,1,12.12,7.66,0,4.03882806086,1,1,0,110,14,1.05,0.95
1746,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1747,1,0.09,-1.3,0,0,1,1,0,110,14,1.05,0.95
1748,1,0.09,-0.49,0,0,1,1,0,110,14,1.05,0.95
1749,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1750,1,-39.09,1.94,0,0,1,1,0,110,14,1.05,0.95
1751,1,62.64,14.08,0,0,1,1,0,110,14,1.05,0.95
1752,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1753,1,28.18,4,0,0,1,1,0,110,14,1.05,0.95
1754,1,253.56,9.12,0,9.137,1,1,0,345,14,1.05,0.95
1755,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1756,1,30.1,9.11,0,1.68890733219,1,1,0,110,14,1.05,0.95
1757,1,-0.68,-2.12,0,0,1,1,0,345,14,1.05,0.95
1758,1,25.72,5.14,0,0,1,1,0,110,14,1.05,0.95
1759,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1760,1,27.02,6.22,0,0,1,1,0,110,14,1.05,0.95
1761,1,0.09,-2.92,0,0,1,1,0,500,14,1.05,0.95
1762,1,40.98,8.6,0,3.56997593659,1,1,0,110,14,1.05,0.95
1763,1,70.91,16.17,0,39.3299617718,1,1,0,110,14,1.05,0.95
1764,1,12.69,3.09,0,0,1,1,0,110,14,1.05,0.95
1765,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1766,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1767,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1768,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1769,1,45.64,140.74,0,137.513,1,1,0,500,14,1.05,0.95
1770,1,0.09,-4.74,0,0,1,1,0,345,14,1.05,0.95
1771,1,16.07,3.93,0,0,1,1,0,110,14,1.05,0.95
1772,1,32.15,12.68,0,18.26,1,1,0,500,14,1.05,0.95
1773,1,0.09,-1.91,0,0,1,1,0,345,14,1.05,0.95
1774,1,210.57,-1.42,0,0,1,1,0,500,14,1.05,0.95
1775,1,0.09,-5.97,0,0,1,1,0,345,14,1.05,0.95
1776,1,0.09,-11.37,0,0,1,1,0,345,14,1.05,0.95
1777,1,24.1,5.65,0,0,1,1,0,110,14,1.05,0.95
1778,1,-14.69,-4.8,0,0,1,1,0,110,14,1.05,0.95
1779,1,19.79,5,0,0,1,1,0,110,14,1.05,0.95
1780,1,9.9,1.52,0,0,1,1,0,110,14,1.05,0.95
1781,1,0.09,-1.92,0,0,1,1,0,110,14,1.05,0.95
1782,1,0.09,-2.92,0,0,1,1,0,110,14,1.05,0.95
1783,1,44.63,15.69,0,0,1,1,0,500,14,1.05,0.95
1784,1,1.76,-0.43,0,0.25994619055,1,1,0,110,14,1.05,0.95
1785,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1786,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1787,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1788,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1789,1,0.09,-0.1,0,0,1,1,0,110,14,1.05,0.95
1790,1,48.55,9.1,0,0,1,1,0,110,14,1.05,0.95
1791,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1792,1,0.09,-0.61,0,0,1,1,0,345,14,1.05,0.95
1793,1,217.01,24.39,0,0,1,1,0,500,14,1.05,0.95
1794,1,29.46,6.86,0,0,1,1,0,110,14,1.05,0.95
1795,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1796,1,0.09,-0.96,0,0,1,1,0,110,14,1.05,0.95
1797,1,10.6,1.63,0,0,1,1,0,110,14,1.05,0.95
1798,1,266.51,-24.62,0,0,1,1,0,500,14,1.05,0.95
1799,1,24.67,9.18,0,0.000270370100808,1,1,0,110,14,1.05,0.95
1800,1,250.27,-3.19,0,0,1,1,0,500,14,1.05,0.95
1801,1,63.92,12.52,0,0,1,1,0,110,14,1.05,0.95
1802,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1803,1,5.94,1.13,0,0,1,1,0,110,14,1.05,0.95
1804,1,0.11,-11.81,0,0,1,1,0,345,14,1.05,0.95
1805,1,19.91,4.14,0,0,1,1,0,110,14,1.05,0.95
1806,1,0.09,-0.42,0,0,1,1,0,345,14,1.05,0.95
1807,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1808,1,26.07,6.04,0,0,1,1,0,110,14,1.05,0.95
1809,1,0.09,-14.58,0,0,1,1,0,345,14,1.05,0.95
1810,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1811,1,128.74,67.94,0,0,1,0.99611,0,345,14,1.05,0.94221
1812,1,5.59,0.99,0,0,1,1,0,110,14,1.05,0.95
1813,1,0.09,-3.01,0,0,1,1,0,110,14,1.05,0.95
1814,1,0.09,-4.77,0,0,1,1,0,345,14,1.05,0.95
1815,1,0.09,-27.53,0,0,1,1,0,345,14,1.05,0.95
1816,2,16.65,3.39,0,0,1,1,0,110,14,1.05,0.95
1817,1,0.09,-12.26,0,0,1,1,0,500,14,1.05,0.95
1818,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1819,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1820,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1821,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1822,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1823,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1824,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1825,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1826,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1827,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1828,1,186.77,4.45,0,0,1,1,0,500,14,1.05,0.95
1829,1,25.96,6.33,0,0,1,1,0,110,14,1.05,0.95
1830,1,-17.64,-21.04,0,0,1,1,0,345,14,1.05,0.95
1831,1,58.22,22.01,0,0,1,1,0,110,14,1.05,0.95
1832,2,7.69,0.58,0,0,1,1,0,110,14,1.05,0.95
1833,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1834,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1835,1,0.09,-0.42,0,-6.81245201439,1,1,0,110,14,1.05,0.95
1836,1,41.8,16.59,0,0,1,1,0,345,14,1.05,0.95
1837,1,18.58,1.65,0,7.139975094,1,1,0,110,14,1.05,0.95
1838,1,16.54,2.45,0,0,1,1,0,110,14,1.05,0.95
1839,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1840,1,0.09,-0.95,0,0,1,1,0,345,14,1.05,0.95
1841,1,0.09,-0.8,0,0,1,1,0,345,14,1.05,0.95
1842,1,1.02,-1.42,0,0,1,1,0,110,14,1.05,0.95
1843,1,0.09,-27.06,0,0,1,1,0,500,14,1.05,0.95
1844,1,88.89,3.68,0,-2.8222899856e-05,1,1,0,345,14,1.05,0.95
1845,1,15.36,3.28,0,0,1,1,0,110,14,1.05,0.95
1846,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1847,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1848,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1849,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1850,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1851,1,6.06,0.77,0,0,1,1,0,110,14,1.05,0.95
1852,1,0.09,-1.64,0,0,1,1,0,345,14,1.05,0.95
1853,1,3.84,0.79,0,0,1,1,0,110,14,1.05,0.95
1854,1,0.09,-6.38,0,0,1,1,0,345,14,1.05,0.95
1855,1,0.09,-15.58,0,0,1,1,0,345,14,1.05,0.95
1856,1,20.54,3.83,0,0,1,1,0,110,14,1.05,0.95
1857,1,16.3,-2.8,0,0,1,1,0,110,14,1.05,0.95
1858,1,0,0,0,0,1,1,0,345,14,1.05,0.95
1859,1,21.19,5.42,0,0,1,1,0,110,14,1.05,0.95
1860,1,5.12,0.93,0,0,1,1,0,110,14,1.05,0.95
1861,1,0.09,-0.56,0,0,1,1,0,110,14,1.05,0.95
1862,1,38.42,6.06,0,0,1,1,0,110,14,1.05,0.95
1863,1,0.09,-0.85,0,0,1,1,0,110,14,1.05,0.95
1864,1,24.68,6.01,0,6.53709224055,1,1,0,110,14,1.05,0.95
1865,1,18.86,4.67,0,18.6254431938,1,1,0,110,14,1.05,0.95
1866,1,0.09,-0.16,0,0,1,1,0,110,14,1.05,0.95
1867,1,22.47,4.27,0,0,1,1,0,110,14,1.05,0.95
1868,1,320.19,35,0,0,1,1,0,345,14,1.05,0.95
1869,1,177.58,5.22,0,0,1,1,0,120,14,1.05,0.95
1870,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1871,1,30.83,15.31,0,109.182,1,1,0,345,14,1.05,0.95
1872,2,41.68,-26.65,0,0,1,1,0,500,14,1.05,0.95
1873,1,-0.13,-3.11,0,0,1,1,0,110,14,1.05,0.95
1874,1,292.92,17.2,0,17.981,1,1,0,345,14,1.05,0.95
1875,1,34.92,8.96,0,0,1,1,0,110,14,1.05,0.95
1876,1,104.59,4.79,0,0,1,1,0,345,14,1.05,0.95
1877,1,63.92,16.13,0,0,1,0.98954,0,110,14,1.05,0.92908
1878,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1879,1,13.74,2.9,0,-0.00107848107482,1,1,0,110,14,1.05,0.95
1880,1,37.15,3.8,0,0,1,0.98905,0,110,14,1.05,0.9281
1881,1,18.05,3.21,0,-1.066,1,1,0,110,14,1.05,0.95
1882,1,0.09,-4.67,0,0,1,1,0,345,14,1.05,0.95
1883,2,0,0,0,0,1,1,0,345,14,1.05,0.95
1884,1,0.09,-1.43,0,0,1,1,0,345,14,1.05,0.95
1885,1,15.96,4.01,0,0,1,1,0,110,14,1.05,0.95
1886,1,202.56,43.08,0,0,1,0.99089,0,110,14,1.05,0.93178
1887,1,61.59,45.88,0,0,1,1,0,110,14,1.05,0.95
1888,1,46.69,-49.77,0,0,1,1,0,500,14,1.05,0.95
1889,1,0.65,-25.35,0,0,1,1,0,500,14,1.05,0.95
1890,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1891,1,23.05,0.75,0,0,1,1,0,110,14,1.05,0.95
1892,1,26.67,-10.36,0,0,1,1,0,110,14,1.05,0.95
1893,1,19.44,4.26,0,0.279971528642,1,1,0,110,14,1.05,0.95
1894,2,49.48,6,0,0,1,1,0,110,14,1.05,0.95
1895,1,30.76,5.81,0,0,1,1,0,110,14,1.05,0.95
1896,1,0.09,-14.01,0,0,1,1,0,500,14,1.05,0.95
1897,1,6.06,0.3,0,0,1,1,0,110,14,1.05,0.95
1898,1,0.09,-0.03,0,0,1,1,0,110,14,1.05,0.95
1899,1,0.5,-37.58,0,-55.276,1,1,0,500,14,1.05,0.95
1900,1,26.78,6.31,0,14.0399587857,1,1,0,110,14,1.05,0.95
1901,1,4.78,0.93,0,0,1,1,0,110,14,1.05,0.95
1902,1,40.87,6.47,0,0,1,1,0,110,14,1.05,0.95
1903,1,2.5,-0.55,0,0,1,1,0,110,14,1.05,0.95
1904,1,30.5,2.28,0,0,1,1,0,110,14,1.05,0.95
1905,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1906,1,10.65,-3.09,0,0,1,1,0,110,14,1.05,0.95
1907,1,0.09,-0.62,0,0,1,1,0,345,14,1.05,0.95
1908,1,19.44,4.49,0,0,1,1,0,110,14,1.05,0.95
1909,1,0.09,-0.35,0,0,1,1,0,345,14,1.05,0.95
1910,1,133.12,21.3,0,0,1,1,0,345,14,1.05,0.95
1911,1,8.85,1.79,0,3.11990916928,1,1,0,110,14,1.05,0.95
1912,1,15.96,3.32,0,0,1,1,0,110,14,1.05,0.95
1913,1,30.74,4.14,0,21.0599801155,1,1,0,110,14,1.05,0.95
1914,1,-0.56,-1.67,0,0,1,1,0,500,14,1.05,0.95
1915,1,52.39,10.15,0,0,1,1,0,110,14,1.05,0.95
1916,1,14.08,2.9,0,0.0499697427767,1,1,0,110,14,1.05,0.95
1917,1,4.89,-7,0,0,1,1,0,345,14,1.05,0.95
1918,1,0.09,-3.52,0,0,1,1,0,110,14,1.05,0.95
1919,1,0.09,-3.04,0,0,1,1,0,345,14,1.05,0.95
1920,1,13.15,2.52,0,0,1,1,0,110,14,1.05,0.95
1921,1,0.09,-3.57,0,0,1,1,0,345,14,1.05,0.95
1922,1,25.61,6.4,0,0,1,0.9987,0,110,14,1.05,0.9474
1923,1,19.21,2.71,0,0,1,1,0,110,14,1.05,0.95
1924,1,9.2,0.81,0,0,1,1,0,110,14,1.05,0.95
1925,1,46.1,8.36,0,0,1,0.99161,0,110,14,1.05,0.93322
1926,1,198.17,20.59,0,0,1,1,0,500,14,1.05,0.95
1927,1,1.63,0.03,0,0,1,1,0,110,14,1.05,0.95
1928,1,33.3,9,0,15.3899780695,1,1,0,110,14,1.05,0.95
1929,1,63.92,9.48,0,0,1,1,0,110,14,1.05,0.95
1930,1,0.09,-27.02,0,0,1,1,0,500,14,1.05,0.95
1931,1,0.09,-16.49,0,0,1,1,0,500,14,1.05,0.95
1932,1,0.83,-0.37,0,0,1,1,0,110,14,1.05,0.95
1933,1,49.83,13.14,0,0,1,0.99283,0,110,14,1.05,0.93565
1934,1,0,0,0,0,1,0.98758,0,20,14,1.05,0.92516
1935,1,0,0,0,0,1,0.98758,0,20,14,1.05,0.92516
1936,1,30.62,7.51,0,0,1,1,0,110,14,1.05,0.95
1937,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1938,1,10.25,2.19,0,0,1,1,0,110,14,1.05,0.95
1939,1,19.21,1.28,0,0,1,1,0,110,14,1.05,0.95
1940,1,12.34,2.04,0,0,1,1,0,110,14,1.05,0.95
1941,1,0.09,-15.41,0,0,1,1,0,345,14,1.05,0.95
1942,1,0.09,-24.91,0,0,1,1,0,500,14,1.05,0.95
1943,1,0.09,-0.2,0,0,1,1,0,110,14,1.05,0.95
1944,1,17.82,3.42,0,0,1,1,0,110,14,1.05,0.95
1945,1,34.57,9.61,0,23.1684261578,1,1,0,110,14,1.05,0.95
1946,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1947,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1948,1,0.09,-0.76,0,0,1,0.9986,0,345,14,1.05,0.94719
1949,1,20.96,5.18,0,12.3278648499,1,1,0,110,14,1.05,0.95
1950,1,58.6,12,0,0,1,1,0,345,14,1.05,0.95
1951,2,240.97,13.65,0,0,1,1,0,345,14,1.05,0.95
1952,1,143.31,-44.31,0,0,1,1,0,500,14,1.05,0.95
1953,1,55.07,13.04,0,0,1,1,0,110,14,1.05,0.95
1954,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1955,1,19.21,1.85,0,0,1,1,0,110,14,1.05,0.95
1956,1,7.46,1.47,0,0,1,1,0,110,14,1.05,0.95
1957,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1958,1,1.67,-0.14,0,0,1,1,0,110,14,1.05,0.95
1959,1,9.66,1.83,0,0,1,1,0,110,14,1.05,0.95
1960,1,36.09,9.13,0,7.58962772025,1,1,0,110,14,1.05,0.95
1961,1,9.32,1.38,0,0,1,1,0,110,14,1.05,0.95
1962,1,21.77,6.12,0,20.2499736501,1,0.99799,0,110,14,1.05,0.94597
1963,1,21.41,38.52,0,0,1,1,0,110,14,1.05,0.95
1964,1,0.09,-1.02,0,0,1,1,0,345,14,1.05,0.95
1965,1,3.72,0.5,0,0,1,1,0,110,14,1.05,0.95
1966,1,34.23,10.11,0,10.11,1,1,0,345,14,1.05,0.95
1967,1,15.48,3.77,0,-3.67040668969e-05,1,1,0,110,14,1.05,0.95
1968,1,0.36,-46.45,0,0,1,1,0,345,14,1.05,0.95
1969,1,9.66,1.86,0,0,1,1,0,110,14,1.05,0.95
1970,1,22.7,5.62,0,0,1,1,0,110,14,1.05,0.95
1971,1,148.98,15.94,0,0,1,1,0,500,14,1.05,0.95
1972,1,72.88,12.83,0,19.7999746968,1,1,0,110,14,1.05,0.95
1973,2,0,0,0,0,1,1,0,500,14,1.05,0.95
1974,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1975,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1976,1,0,0,0,0,1,1,0,20,14,1.05,0.95
1977,1,0.09,-6.9,0,0,1,1,0,500,14,1.05,0.95
1978,1,0.09,-1.38,0,0,1,1,0,110,14,1.05,0.95
1979,1,0.83,-1.75,0,0,1,1,0,110,14,1.05,0.95
1980,2,104.43,17.89,0,0,1,1,0,120,14,1.05,0.95
1981,1,11.87,2.48,0,0,1,1,0,110,14,1.05,0.95
1982,1,8.39,0.68,0,0,1,1,0,110,14,1.05,0.95
1983,1,100.83,29.49,0,89.017,1,1,0,345,14,1.05,0.95
1984,1,13.04,2.57,0,0,1,1,0,110,14,1.05,0.95
1985,2,0,0,0,0,1,1,0,20,14,1.05,0.95
1986,1,0,0,0,0,1,1,0,500,14,1.05,0.95
1987,1,0.09,-18.58,0,0,1,1,0,500,14,1.05,0.95
1988,1,13.62,1.3,0,0,1,1,0,110,14,1.05,0.95
1989,1,199.07,-24.09,0,0,1,1,0,500,14,1.05,0.95
1990,2,94.92,-50.75,0,0,1,1,0,500,14,1.05,0.95
1991,1,35.23,-21.16,0,-6.216,1,1,0,500,14,1.05,0.95
1992,1,0.12,-21.34,0,-63.017,1,1,0,500,14,1.05,0.95
1993,1,0.09,-0.25,0,0,1,1,0,110,14,1.05,0.95
1994,1,300.9,108.45,0,125.504,1,1,0,500,14,1.05,0.95
1995,1,25.61,4.08,0,-3.39689686509e-05,1,1,0,110,14,1.05,0.95
1996,1,0.09,-3.84,0,0,1,1,0,345,14,1.05,0.95
1997,1,19.33,3.53,0,0,1,1,0,110,14,1.05,0.95
1998,1,69.39,2.22,0,0,1,1,0,345,14,1.05,0.95
1999,1,9.43,0.62,0,0,1,1,0,110,14,1.05,0.95
2000,1,57.51,11.45,0,0,1,1,0,110,14,1.05,0.95
2001,2,0,0,0,0,1,1,0,500,14,1.05,0.95
2002,1,5.12,1.77,0,0,1,1,0,110,14,1.05,0.95
2003,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2004,1,153.4,11.77,0,0,1,1,0,345,14,1.05,0.95
2005,1,0.09,-3.38,0,0,1,1,0,345,14,1.05,0.95
2006,1,30.5,6.88,0,0,1,1,0,110,14,1.05,0.95
2007,2,327.14,6.79,0,0,1,1,0,345,14,1.05,0.95
2008,1,0.09,-0.54,0,0,1,1,0,345,14,1.05,0.95
2009,1,13.04,2.59,0,0,1,1,0,110,14,1.05,0.95
2010,1,68.35,11.09,0,0,1,1,0,345,14,1.05,0.95
2011,1,6.41,0.71,0,0,1,1,0,110,14,1.05,0.95
2012,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2013,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2014,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2015,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2016,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2017,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2018,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2019,1,0.17,-8.96,0,0,1,1,0,345,14,1.05,0.95
2020,1,5.59,1.3,0,0,1,1,0,110,14,1.05,0.95
2021,1,19.21,4.03,0,0,1,1,0,110,14,1.05,0.95
2022,1,0.22,-43.35,0,0,1,1,0,500,14,1.05,0.95
2023,1,0,0,0,0,1,1,0,500,14,1.05,0.95
2024,1,0.09,-9.89,0,0,1,1,0,345,14,1.05,0.95
2025,1,17.58,3.9,0,4.39997722499,1,1,0,110,14,1.05,0.95
2026,1,33.3,4,0,0,1,1,0,110,14,1.05,0.95
2027,1,256.09,76.41,0,0,1,1,0,345,14,1.05,0.95
2028,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2029,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2030,1,0.09,-0.12,0,0,1,1,0,345,14,1.05,0.95
2031,1,13.85,1.76,0,0,1,1,0,110,14,1.05,0.95
2032,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2033,1,256.26,5.82,0,-4.77593036414,1,1,0,110,14,1.05,0.95
2034,1,0.09,-13.91,0,0,1,1,0,500,14,1.05,0.95
2035,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2036,1,40.87,1.03,0,0,1,1,0,110,14,1.05,0.95
2037,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2038,1,0,0,0,0,1,0.98908,0,20,14,1.05,0.92817
2039,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2040,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2041,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2042,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2043,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2044,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2045,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2046,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2047,1,3.84,0.76,0,0,1,1,0,110,14,1.05,0.95
2048,1,206.42,13.37,0,0,1,1,0,345,14,1.05,0.95
2049,1,236.39,-44.59,0,0,1,1,0,500,14,1.05,0.95
2050,1,370.98,-101.53,0,0,1,1,0,500,14,1.05,0.95
2051,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2052,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2053,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2054,1,0.09,-0.7,0,0,1,1,0,110,14,1.05,0.95
2055,1,17.35,3.93,0,0,1,1,0,110,14,1.05,0.95
2056,1,0.09,-3.96,0,0,1,1,0,345,14,1.05,0.95
2057,1,3.85,0.27,0,0,1,1,0,110,14,1.05,0.95
2058,1,62.29,16.05,0,0,1,1,0,345,14,1.05,0.95
2059,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2060,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2061,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2062,1,33.3,7.52,0,0,1,1,0,110,14,1.05,0.95
2063,1,16.65,0.87,0,0,1,0.99505,0,110,14,1.05,0.9401
2064,2,202.59,28.1,0,0,1,1,0,500,14,1.05,0.95
2065,1,40.87,9.73,0,0,1,0.99096,0,110,14,1.05,0.93191
2066,1,15.36,5,0,10.2599765511,1,1,0,110,14,1.05,0.95
2067,2,65.43,16.18,0,0,1,1,0,110,14,1.05,0.95
2068,1,197.62,30.57,0,0,1,1,0,345,14,1.05,0.95
2069,1,32.02,10.38,0,0,1,1,0,110,14,1.05,0.95
2070,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2071,1,14.08,3.99,0,0,1,1,0,110,14,1.05,0.95
2072,1,80.57,19.65,0,0,1,1,0,110,14,1.05,0.95
2073,2,0,0,0,0,1,1,0,500,14,1.05,0.95
2074,1,297.6,68.21,0,0,1,1,0,500,14,1.05,0.95
2075,1,293.01,-0.12,0,0,1,1,0,500,14,1.05,0.95
2076,1,0.09,-22.82,0,0,1,1,0,500,14,1.05,0.95
2077,1,16.65,2.17,0,-5.28097695358e-05,1,1,0,110,14,1.05,0.95
2078,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2079,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2080,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2081,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2082,1,86.97,22.19,0,0,1,0.99011,0,110,14,1.05,0.93021
2083,1,48.21,45.94,0,0,1,0.9965,0,345,14,1.05,0.94301
2084,1,0.09,-6.81,0,0,1,1,0,345,14,1.05,0.95
2085,1,130.78,6.23,0,0.959975249457,1,1,0,345,14,1.05,0.95
2086,1,0.21,-31.66,0,0,1,1,0,500,14,1.05,0.95
2087,1,9.55,2.17,0,0,1,1,0,110,14,1.05,0.95
2088,1,21.47,5.87,0,0,1,1,0,110,14,1.05,0.95
2089,1,39.36,8.82,0,0,1,1,0,110,14,1.05,0.95
2090,1,12.8,2.43,0,0,1,0.99149,0,110,14,1.05,0.93298
2091,1,346.82,-13.23,0,0,1,1,0,500,14,1.05,0.95
2092,1,0.32,-25.58,0,0,1,1,0,500,14,1.05,0.95
2093,1,0.11,-3.97,0,0,1,1,0,345,14,1.05,0.95
2094,1,0.09,-0.29,0,0,1,1,0,110,14,1.05,0.95
2095,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2096,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2097,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2098,1,25.61,6.97,0,0,1,1,0,110,14,1.05,0.95
2099,1,14.27,-5.96,0,0,1,1,0,110,14,1.05,0.95
2100,1,11.53,2.29,0,8.39998283779,1,1,0,110,14,1.05,0.95
2101,1,0,0,0,0,1,1,0,500,14,1.05,0.95
2102,1,369.71,16.46,0,0,1,1,0,500,14,1.05,0.95
2103,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2104,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2105,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2106,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2107,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2108,1,0.09,-11.74,0,0,1,1,0,345,14,1.05,0.95
2109,1,0.09,-14.5,0,0,1,1,0,500,14,1.05,0.95
2110,1,5.12,1.03,0,0,1,1,0,110,14,1.05,0.95
2111,1,11.53,2.15,0,5.54997694633,1,1,0,110,14,1.05,0.95
2112,1,44.63,12.59,0,0,1,1,0,500,14,1.05,0.95
2113,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2114,1,17.82,4.17,0,8.47990843864,1,1,0,110,14,1.05,0.95
2115,1,8.15,-2.39,0,0,1,1,0,110,14,1.05,0.95
2116,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2117,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2118,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2119,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2120,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2121,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2122,2,0,0,0,0,1,1,0,20,14,1.05,0.95
2123,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2124,1,0,0,0,0,1,0.98758,0,20,14,1.05,0.92516
2125,1,8.62,0.16,0,0,1,1,0,110,14,1.05,0.95
2126,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2127,2,0,0,0,0,1,1,0,500,14,1.05,0.95
2128,1,5.36,0.25,0,0,1,1,0,110,14,1.05,0.95
2129,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2130,1,0.21,-30.44,0,0,1,1,0,500,14,1.05,0.95
2131,1,5.1,-1.12,0,0,1,1,0,110,14,1.05,0.95
2132,1,0.09,-0.01,0,0,1,1,0,110,14,1.05,0.95
2133,1,0.09,-0.13,0,0,1,0.9904,0,110,14,1.05,0.93081
2134,1,4.88,0.39,0,0,1,1,0,110,14,1.05,0.95
2135,1,9.1,0.96,0,0,1,1,0,110,14,1.05,0.95
2136,1,0.09,-8.96,0,0,1,1,0,345,14,1.05,0.95
2137,1,0.09,-0.65,0,0,1,1,0,110,14,1.05,0.95
2138,1,0,0,0,0,1,1,0,500,14,1.05,0.95
2139,1,0.09,-0.83,0,0,1,1,0,110,14,1.05,0.95
2140,1,119.32,10.85,0,0,1,1,0,345,14,1.05,0.95
2141,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2142,1,0.09,-4.38,0,0,1,1,0,345,14,1.05,0.95
2143,1,19.21,5.5,0,0,1,0.99758,0,110,14,1.05,0.94515
2144,1,0.09,-4.67,0,0,1,1,0,345,14,1.05,0.95
2145,1,0.09,-14.02,0,0,1,1,0,500,14,1.05,0.95
2146,1,0.09,-6.59,0,0,1,1,0,500,14,1.05,0.95
2147,1,196.59,26.29,0,0,1,1,0,345,14,1.05,0.95
2148,1,0,0,0,0,1,1,0,20,14,1.05,0.95
2149,1,2.04,-0.19,0,0,1,1,0,110,14,1.05,0.95
2150,1,23.63,5.02,0,0,1,1,0,110,14,1.05,0.95
2151,1,5.12,1.78,0,0,1,1,0,110,14,1.05,0.95
2152,1,144.61,-83.88,0,0,1,1,0,500,14,1.05,0.95
2153,1,17.31,-0.87,0,0,1,0.99885,0,110,14,1.05,0.9477
2154,1,17.93,3.83,0,0,1,1,0,110,14,1.05,0.95
2155,1,19.21,4.39,0,0,1,1,0,110,14,1.05,0.95
2156,1,44.59,11.12,0,0,1,1,0,110,14,1.05,0.95
2157,1,13.27,2.84,0,0,1,1,0,110,14,1.05,0.95
2158,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2159,1,46.78,-4.33,0,0,1,1,0,345,15,1.05,0.95
2160,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2161,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2162,1,2.33,91.09,0,0,1,1,0,345,15,1.05,0.95
2163,1,176.67,-10.4,0,-24.38,1,1,0,345,15,1.05,0.95
2164,1,-27.84,-33.17,0,0,1,1,0,345,15,1.05,0.95
2165,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2166,2,0,0,0,0,1,1,0,20,15,1.05,0.95
2167,2,0,0,0,0,1,1,0,20,15,1.05,0.95
2168,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2169,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2170,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2171,2,0,0,0,0,1,1,0,20,15,1.05,0.95
2172,2,0,0,0,0,1,1,0,20,15,1.05,0.95
2173,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2174,2,0,0,0,0,1,1,0,20,15,1.05,0.95
2175,2,45.59,-11.73,0,0,1,1,0,345,15,1.05,0.95
2176,1,0.09,-2.22,0,0,1,1,0,345,15,1.05,0.95
2177,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2178,2,0,0,0,0,1,1,0,20,15,1.05,0.95
2179,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2180,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2181,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2182,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2183,2,255.26,78.07,0,0,1,1,0,500,15,1.05,0.95
2184,2,260.13,128.18,0,0,1,1,0,345,15,1.05,0.95
2185,1,154.85,-75.92,0,41.553,1,1,0,500,15,1.05,0.95
2186,1,96.75,1.44,0,0,1,1,0,345,15,1.05,0.95
2187,1,78.23,12.26,0,0,1,1,0,345,15,1.05,0.95
2188,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2189,1,1.23,10.05,0,0,1,1,0,345,15,1.05,0.95
2190,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2191,1,158.53,18.19,0,0,1,1,0,345,15,1.05,0.95
2192,1,198.11,-19.6,0,-22.419,1,1,0,345,15,1.05,0.95
2193,2,0,0,0,0,1,1,0,20,15,1.05,0.95
2194,2,0,0,0,0,1,1,0,20,15,1.05,0.95
2195,2,0.18,-5.18,0,0,1,1,0,345,15,1.05,0.95
2196,2,0,0,0,0,1,1,0,20,15,1.05,0.95
2197,1,44.12,6.98,0,0,1,1,0,345,15,1.05,0.95
2198,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2199,1,132.21,-55.84,0,-43.771,1,1,0,345,15,1.05,0.95
2200,2,0,0,0,0,1,1,0,20,15,1.05,0.95
2201,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2202,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2203,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2204,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2205,1,0.09,-4.05,0,0,1,1,0,345,15,1.05,0.95
2206,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2207,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2208,1,293.61,20.85,0,5.411,1,1,0,345,15,1.05,0.95
2209,1,92.37,13.12,0,0,1,1,0,345,15,1.05,0.95
2210,1,42.84,9.53,0,0,1,1,0,345,15,1.05,0.95
2211,1,0,0,0,0,1,1,0,20,15,1.05,0.95
2212,1,160.37,16.06,0,0,1,1,0,345,15,1.05,0.95
2213,1,84.52,35.52,0,26.282155704,1,1,0,138,16,1.05,0.95
2214,1,-5.65,1.42,0,-0.0526719577862,1,1,0,138,16,1.05,0.95
2215,1,32.45,16.8,0,21.529913641,1,1,0,138,16,1.05,0.95
2216,1,0.09,-6.77,0,-115.607709748,1,1,0,138,16,1.05,0.95
2217,1,0.09,-0.66,0,-10.7949764291,1,1,0,138,16,1.05,0.95
2218,1,24.8,-50.85,0,0,1,1,0,500,16,1.05,0.95
2219,1,80.61,-48.42,0,-5.94962515857,1,1,0,138,16,1.05,0.95
2220,1,0.09,-0.28,0,-1.26783595652,1,1,0,138,16,1.05,0.95
