bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2221,1,0.09,-0.64,0,-0.567828002085,1,1,0,138,16,1.05,0.95
2222,1,0.09,-7.25,0,0,1,1,0,500,16,1.05,0.95
2223,1,25.84,12.56,0,19.4335915287,1,1,0,138,16,1.05,0.95
2224,1,44.94,21.24,0,30.7003047879,1,1,0,138,16,1.05,0.95
2225,1,26.78,7.12,0,12.7882875403,1,1,0,138,16,1.05,0.95
2226,1,94.88,-2.47,0,0,1,1,0,500,16,1.05,0.95
2227,1,-11.57,3.71,0,-1.33706415106,1,1,0,138,16,1.05,0.95
2228,1,0,0,0,-0.00858829581242,1,1,0,138,16,1.05,0.95
2229,2,0,0,0,0,1,1,0,500,16,1.05,0.95
2230,2,272.32,1.64,0,1.625,1,1,0,500,16,1.05,0.95
2231,1,0,0,0,0.0115996643338,1,1,0,138,16,1.05,0.95
2232,1,239.57,19.31,0,0,1,1,0,500,16,1.05,0.95
2233,1,0.09,-0.3,0,-0.311042015022,1,1,0,138,16,1.05,0.95
2234,1,30.74,15.15,0,23.8990156081,1,1,0,138,16,1.05,0.95
2235,1,-36.83,-13.2,0,-0.000325526823611,1,1,0,138,16,1.05,0.95
2236,1,0.09,-12.01,0,-0.00530107745571,1,1,0,138,16,1.05,0.95
2237,1,0.09,-6.3,0,36.9565637647,1,1,0,138,16,1.05,0.95
2238,1,-7.78,1.73,0,3.56850277367,1,1,0,138,16,1.05,0.95
2239,1,22.34,10.82,0,2.25985632529,1,1,0,138,16,1.05,0.95
2240,1,0,0,0,0.00994509932601,1,1,0,138,16,1.05,0.95
2241,1,17.64,-10.54,0,0,1,1,0,500,16,1.05,0.95
2242,1,0.09,-0.47,0,5.719282941,1,1,0,138,16,1.05,0.95
2243,1,-18.15,24.9,0,20.9694400611,1,1,0,138,16,1.05,0.95
2244,1,0,0,0,0.0099591374941,1,1,0,138,16,1.05,0.95
2245,1,46.33,9.82,0,-0.000336754400659,1,1,0,138,16,1.05,0.95
2246,1,0.09,-14.88,0,0,1,1,0,500,16,1.05,0.95
2247,1,0.09,-7.4,0,-0.000356174559617,1,1,0,138,16,1.05,0.95
2248,1,0.09,-0.46,0,1.03317351881,1,1,0,138,16,1.05,0.95
2249,1,-38.16,12.05,0,0.00174435288011,1,1,0,138,16,1.05,0.95
2250,1,0.09,-1.04,0,-0.0228145799744,1,1,0,138,16,1.05,0.95
2251,1,84.52,34,0,79.273913833,1,1,0,138,16,1.05,0.95
2252,1,0.09,-1.07,0,2.72603618993,1,1,0,138,16,1.05,0.95
2253,1,0.09,-3.77,0,102.232032042,1,1,0,138,16,1.05,0.95
2254,1,0,0,0,0,1,1,0,138,16,1.05,0.95
2255,2,0,0,0,-16.2781331624,1,1,0,138,16,1.05,0.95
2256,1,0.09,-0.28,0,-0.0393093852439,1,1,0,138,16,1.05,0.95
2257,1,0.09,-0.5,0,0.633219568106,1,1,0,138,16,1.05,0.95
2258,1,75.67,32.26,0,75.6896445949,1,1,0,138,16,1.05,0.95
2259,2,0.84,-17.81,0,0,1,1,0,500,16,1.05,0.95
2260,1,0.09,-0.56,0,2.69333431779,1,1,0,138,16,1.05,0.95
2261,1,-10.83,3.4,0,0.00440740510425,1,1,0,138,16,1.05,0.95
2262,1,0,0,0,0,1,1,0,138,16,1.05,0.95
2263,1,12.8,5.51,0,9.98631038034,1,1,0,138,16,1.05,0.95
2264,1,0.09,-0.74,0,10.5302619813,1,1,0,138,16,1.05,0.95
2265,1,404.51,145.25,0,0,1,1,0,500,16,1.05,0.95
2266,1,0.09,-0.5,0,0.00463633832073,1,1,0,138,16,1.05,0.95
2267,1,0.09,-0.35,0,-0.359196576983,1,1,0,138,16,1.05,0.95
2268,1,0.39,-1.27,0,-0.00110242274393,1,1,0,138,16,1.05,0.95
2269,1,0.09,-0.04,0,-0.0512067608173,1,1,0,138,16,1.05,0.95
2270,1,10.46,1.98,0,-0.000724793738192,1,1,0,138,16,1.05,0.95
2271,1,-16.3,5.15,0,0.00045084765392,1,1,0,138,16,1.05,0.95
2272,1,28.64,12.97,0,-35.4914967569,1,1,0,138,16,1.05,0.95
2273,2,0,0,0,0,1,1,0,20,16,1.05,0.95
2274,1,0,0,0,0,1,1,0,138,16,1.05,0.95
2275,1,0,0,0,-0.000182670227758,1,1,0,138,16,1.05,0.95
2276,1,-16.95,5.25,0,0.000974742548913,1,1,0,138,16,1.05,0.95
2277,1,-0.94,-0.04,0,0,1,1,0,138,16,1.05,0.95
2278,1,-9.63,2.23,0,-13.9172304679,1,1,0,138,16,1.05,0.95
2279,1,0,0,0,0,1,1,0,20,16,1.05,0.95
2280,1,44.12,20.96,0,15.6098017749,1,1,0,138,16,1.05,0.95
2281,1,28.99,18.9,0,15.0013880448,1,1,0,138,16,1.05,0.95
2282,1,131.42,41.15,0,77.1682205741,1,1,0,138,16,1.05,0.95
2283,1,179.69,26.93,0,-0.000185175005672,1,1,0,138,16,1.05,0.95
2284,1,-2.05,-2.23,0,0,1,1,0,138,16,1.05,0.95
2285,1,0.09,-25.93,0,-27.9667715942,1,1,0,138,16,1.05,0.95
2286,2,0,0,0,0,1,1,0,20,16,1.05,0.95
2287,1,0.09,-1.91,0,-62.05051826,1,1,0,138,16,1.05,0.95
2288,1,0.09,-0.29,0,3.47980160018,1,1,0,138,16,1.05,0.95
2289,1,0,0,0,0,1,1,0,20,16,1.05,0.95
2290,1,63.68,30.94,0,42.2000098043,1,1,0,138,16,1.05,0.95
2291,1,24.45,13.6,0,22.0390791028,1,1,0,138,16,1.05,0.95
2292,1,0.09,-0.77,0,-0.0031492406524,1,1,0,138,16,1.05,0.95
2293,2,0.09,-1.01,0,0.869954373664,1,1,0,138,16,1.05,0.95
2294,1,33.88,16.6,0,24.5698454624,1,1,0,138,16,1.05,0.95
2295,1,0.09,-0.27,0,-0.0255863592249,1,1,0,138,16,1.05,0.95
2296,1,30.07,-217.62,0,0,1,1,0,500,16,1.05,0.95
2297,1,0,0,0,0,1,1,0,20,16,1.05,0.95
2298,1,0.09,-9.32,0,-168.523110417,1,1,0,138,16,1.05,0.95
2299,1,30.64,26.07,0,-0.00201547977563,1,1,0,138,16,1.05,0.95
2300,1,117.69,38.04,0,69.5696500464,1,1,0,138,16,1.05,0.95
2301,1,-12.32,17.99,0,46.4216154233,1,1,0,138,16,1.05,0.95
2302,1,55.88,26.63,0,36.6095412052,1,1,0,138,16,1.05,0.95
2303,1,18.28,7.49,0,5.15952463425,1,1,0,138,16,1.05,0.95
2304,1,0.09,-1.44,0,-0.00160905165041,1,1,0,138,16,1.05,0.95
2305,1,0.09,-4.15,0,-0.0121673617702,1,1,0,138,16,1.05,0.95
2306,1,33.76,16.64,0,0,1,1,0,138,16,1.05,0.95
2307,1,0.09,-11.56,0,0,1,1,0,500,16,1.05,0.95
2308,1,0.09,-0.18,0,0.14475666199,1,1,0,138,16,1.05,0.95
2309,1,0,0,0,0,1,1,0,20,16,1.05,0.95
2310,2,0,0,0,0,1,1,0,500,16,1.05,0.95
2311,2,0,0,0,0,1,1,0,20,16,1.05,0.95
2312,2,44.04,-234.74,0,0,1,1,0,500,16,1.05,0.95
2313,1,24.5,14.49,0,18.8098640194,1,1,0,138,16,1.05,0.95
2314,1,0.09,-0.56,0,0.000691404058253,1,1,0,138,16,1.05,0.95
2315,1,0,0,0,0,1,1,0,138,16,1.05,0.95
2316,2,0,0,0,0,1,1,0,20,16,1.05,0.95
2317,1,0,0,0,0,1,1,0,138,16,1.05,0.95
2318,1,0,0,0,0,1,1,0,138,16,1.05,0.95
2319,1,0.09,-0.81,0,74.3761982449,1,1,0,138,16,1.05,0.95
2320,1,0.09,-1.48,0,2.1789448753,1,1,0,138,16,1.05,0.95
2321,1,0.09,-0.3,0,-1.01919711144,1,1,0,138,16,1.05,0.95
2322,1,0.09,-0.1,0,-0.000149373135723,1,1,0,138,16,1.05,0.95
2323,1,0,0,0,0,1,1,0,138,16,1.05,0.95
2324,1,31.53,-32.73,0,-41.0505826131,1,1,0,138,16,1.05,0.95
2325,1,0.09,-7.78,0,-0.120588548396,1,1,0,138,16,1.05,0.95
2326,1,0.09,-0.43,0,2.39983538558,1,1,0,138,16,1.05,0.95
2327,1,0.09,-0.14,0,0.639478969054,1,1,0,138,16,1.05,0.95
2328,1,58.19,-15.57,0,0.00141526039321,1,1,0,138,16,1.05,0.95
2329,1,-11.67,10.71,0,0.000797734013216,1,1,0,138,16,1.05,0.95
2330,2,0,0,0,0,1,1,0,500,16,1.05,0.95
2331,1,29.23,10.26,0,18.245237259,1,1,0,138,16,1.05,0.95
2332,1,0.09,-0.06,0,0,1,1,0,138,16,1.05,0.95
2333,1,0.09,-0.9,0,0.00300917915201,1,1,0,138,16,1.05,0.95
2334,1,0,0,0,0,1,1,0,500,16,1.05,0.95
2335,1,0,0,0,0,1,1,0,20,16,1.05,0.95
2336,1,0,0,0,0,1,1,0,138,16,1.05,0.95
2337,1,0,0,0,0,1,1,0,138,16,1.05,0.95
2338,1,35.3,27.52,0,-0.0350829650158,1,1,0,138,16,1.05,0.95
2339,1,0,0,0,0.0196686550779,1,1,0,138,16,1.05,0.95
2340,1,0,0,0,0,1,1,0,20,16,1.05,0.95
2341,1,0,0,0,0,1,1,0,20,16,1.05,0.95
2342,1,0,0,0,0,1,1,0,138,16,1.05,0.95
2343,2,2.59,-91.09,0,0,1,1,0,500,16,1.05,0.95
2344,1,82.43,37.24,0,63.3581184256,1,1,0,138,16,1.05,0.95
2345,1,10.25,2.47,0,9.62108823661,1,1,0,138,16,1.05,0.95
2346,1,84.84,12.43,0,1.96985763707,1,1,0,138,16,1.05,0.95
2347,1,0,0,0,0,1,1,0,138,16,1.05,0.95
2348,2,0.19,-0.67,0,0,1,1,0,500,16,1.05,0.95
2349,1,0,0,0,0,1,1,0,138,16,1.05,0.95
2350,1,0.09,-1.11,0,-0.198974797655,1,1,0,138,16,1.05,0.95
2351,1,0,0,0,0,1,1,0,138,16,1.05,0.95
2352,1,50.07,23.11,0,30.0400651269,1,1,0,138,16,1.05,0.95
2353,1,0,0,0,-0.0100024858126,1,1,0,138,16,1.05,0.95
2354,1,2.58,0.23,0,0,1,1,0,110,17,1.05,0.95
2355,1,0.12,0.01,0,0,1,1,0,110,17,1.05,0.95
2356,1,17.7,5.59,0,0,1,1,0,110,17,1.05,0.95
2357,1,9.32,1.71,0,0,1,1,0,110,17,1.05,0.95
2358,2,-0.5,-105.18,0,0,1,1,0,500,17,1.05,0.95
2359,1,0,0,0,0,1,1,0,20,17,1.05,0.95
2360,1,0.09,-0.43,0,-0.00020603468324,1,1,0,110,17,1.05,0.95
2361,1,5.64,0.05,0,0,1,1,0,110,17,1.05,0.95
2362,1,8.85,1.65,0,0,1,1,0,110,17,1.05,0.95
2363,1,6.18,1.18,0,0,1,1,0,110,17,1.05,0.95
2364,1,17.7,6.48,0,0,1,1,0,110,17,1.05,0.95
2365,1,5.94,0.98,0,0,1,1,0,110,17,1.05,0.95
2366,2,0,0,0,0,1,1,0,20,17,1.05,0.95
2367,1,2.96,-0.29,0,0,1,1,0,110,17,1.05,0.95
2368,2,0.09,-0.29,0,0,1,1,0,110,17,1.05,0.95
2369,1,0.09,-0.53,0,0,1,1,0,110,17,1.05,0.95
2370,1,0.09,-1.18,0,0,1,1,0,110,17,1.05,0.95
2371,1,5.47,1.51,0,0,1,1,0,110,17,1.05,0.95
2372,1,0,0,0,0,1,1,0,20,17,1.05,0.95
2373,1,0,0,0,0,1,1,0,20,17,1.05,0.95
2374,1,9.76,-2.83,0,0,1,1,0,110,17,1.05,0.95
2375,1,54.12,-7.78,0,-0.797,1,1,0,345,17,1.05,0.95
2376,1,4.88,1.66,0,0,1,1,0,110,17,1.05,0.95
2377,1,0,0,0,0,1,1,0,20,17,1.05,0.95
2378,1,77.88,12.08,0,65.418058236,1,1,0,110,17,1.05,0.95
2379,1,0.09,-0.47,0,0,1,1,0,110,17,1.05,0.95
2380,1,0.09,-0.65,0,-0.000158319666888,1,1,0,110,17,1.05,0.95
2381,1,4.73,-0.38,0,0,1,1,0,110,17,1.05,0.95
2382,1,14.2,6.79,0,0,1,1,0,110,17,1.05,0.95
2383,1,0.09,-0.78,0,0,1,1,0,110,17,1.05,0.95
2384,1,0.41,-0.8,0,0,1,1,0,110,17,1.05,0.95
2385,1,67.87,38.31,0,40.948919173,1,1,0,110,17,1.05,0.95
2386,1,50.95,-0.79,0,2.301,1,1,0,345,17,1.05,0.95
2387,2,0,0,0,0,1,1,0,20,17,1.05,0.95
2388,1,0,0,0,0,1,1,0,20,17,1.05,0.95
2389,1,13.74,2.07,0,18.865,1,1,0,110,17,1.05,0.95
2390,1,16.19,1.69,0,0,1,1,0,110,17,1.05,0.95
2391,1,0.09,-0.42,0,0,1,1,0,110,17,1.05,0.95
2392,1,15.05,4.39,0,0,1,1,0,110,17,1.05,0.95
2393,1,16.19,2.96,0,0,1,1,0,110,17,1.05,0.95
2394,1,0.12,3.9,0,0,1,1,0,110,17,1.05,0.95
2395,1,0,0,0,0,1,1,0,20,17,1.05,0.95
2396,1,50.23,21.09,0,0,1,1,0,110,17,1.05,0.95
2397,1,6.29,-5.76,0,-4.732,1,1,0,110,17,1.05,0.95
2398,1,0.09,-4.78,0,0,1,1,0,345,17,1.05,0.95
2399,1,0,0,0,0,1,1,0,20,17,1.05,0.95
2400,1,0.09,-0.07,0,0,1,1,0,110,17,1.05,0.95
2401,1,0.09,-1.48,0,0,1,1,0,110,17,1.05,0.95
2402,1,11.99,1.1,0,0,1,1,0,110,17,1.05,0.95
2403,1,12.21,6.55,0,0,1,1,0,110,17,1.05,0.95
2404,1,0.09,-7.59,0,0,1,1,0,345,17,1.05,0.95
2405,1,0,0,0,0,1,1,0,20,17,1.05,0.95
2406,1,359.97,-22.62,0,0,1,1,0,345,18,1.05,0.95
2407,2,0,0,0,0,1,1,0,345,18,1.05,0.95
2408,2,0,0,0,0,1,1,0,345,18,1.05,0.95
2409,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2410,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2411,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2412,2,0,0,0,0,1,1,0,138,18,1.05,0.95
2413,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2414,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2415,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2416,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2417,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2418,2,0,0,0,0,1,1,0,345,18,1.05,0.95
2419,2,0,0,0,0,1,1,0,345,18,1.05,0.95
2420,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2421,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2422,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2423,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2424,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2425,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2426,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2427,1,452.31,-36.25,0,0,1,1,0,345,18,1.05,0.95
2428,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2429,1,73.01,1.73,0,1.7,1,1,0,345,18,1.05,0.95
2430,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2431,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2432,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2433,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2434,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2435,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2436,1,50.38,-2.9,0,-2.858,1,1,0,345,18,1.05,0.95
2437,1,50.4,-2.91,0,-2.864,1,1,0,345,18,1.05,0.95
2438,1,90.64,-13.61,0,0,1,1,0,345,18,1.05,0.95
2439,1,16.18,-3.78,0,-3.769,1,1,0,138,18,1.05,0.95
2440,1,16.18,-3.78,0,-3.77,1,1,0,138,18,1.05,0.95
2441,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2442,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2443,1,29.45,-21.45,0,-21.078,1,1,0,345,18,1.05,0.95
2444,1,29.45,-21.45,0,-21.078,1,1,0,345,18,1.05,0.95
2445,1,127.65,-40.19,0,-39.396,1,1,0,500,18,1.05,0.95
2446,1,39.51,9.01,0,0,1,1,0,33,18,1.05,0.95
2447,1,163.35,29.13,0,0,1,1,0,33,18,1.05,0.95
2448,1,208.62,25.68,0,25.649,1,1,0,345,18,1.05,0.95
2449,1,14.83,0.86,0,0,1,1,0,345,18,1.05,0.95
2450,1,56.33,45.42,0,0,1,1,0,345,18,1.05,0.95
2451,1,26.46,-1.91,0,-1.928,1,1,0,138,18,1.05,0.95
2452,1,3.14,-1.92,0,-1.93622174759,1,1,0,138,18,1.05,0.95
2453,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2454,1,0,0,0,7.90928562643,1,1,0,138,18,1.05,0.95
2455,1,0,5.38,0,-0.0027849707953,1,1,0,138,18,1.05,0.95
2456,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2457,1,134.37,19.81,0,0,1,1,0,138,18,1.05,0.95
2458,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2459,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2460,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2461,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2462,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2463,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2464,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2465,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2466,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2467,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2468,1,15.61,6.86,0,0,1,1,0,138,18,1.05,0.95
2469,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2470,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2471,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2472,2,0,0,0,-6.30409761673,1,1,0,138,18,1.05,0.95
2473,1,19.99,8.3,0,14.8743591384,1,1,0,138,18,1.05,0.95
2474,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2475,2,71.28,14.98,0,0,1,1,0,33,18,1.05,0.95
2476,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2477,1,69.43,15.44,0,0,1,1,0,33,18,1.05,0.95
2478,1,85.72,13.69,0,0,1,1,0,33,18,1.05,0.95
2479,1,106.98,16.91,0,0,1,1,0,33,18,1.05,0.95
2480,1,39.17,8.92,0,0,1,1,0,33,18,1.05,0.95
2481,1,106.63,17.92,0,0,1,1,0,33,18,1.05,0.95
2482,1,79.94,18.2,0,0,1,1,0,33,18,1.05,0.95
2483,1,105.02,20.96,0,0,1,1,0,33,18,1.05,0.95
2484,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2485,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2486,1,122.46,15.63,0,0,1,1,0,33,18,1.05,0.95
2487,1,74.51,12.13,0,0,1,1,0,33,18,1.05,0.95
2488,1,32,6.62,0,0,1,1,0,33,18,1.05,0.95
2489,1,60.3,15.63,0,0,1,1,0,33,18,1.05,0.95
2490,1,48.87,9.46,0,0,1,1,0,33,18,1.05,0.95
2491,1,14.79,3.04,0,0,1,1,0,11,18,1.05,0.95
2492,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2493,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2494,1,39.05,8.73,0,0,1,1,0,33,18,1.05,0.95
2495,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2496,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2497,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2498,2,0,0,0,0,1,1,0,33,18,1.05,0.95
2499,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2500,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2501,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2502,2,0,0,0,0,1,1,0,33,18,1.05,0.95
2503,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2504,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2505,1,0,0,0,1.655,1,1,0,138,18,1.05,0.95
2506,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2507,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2508,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2509,2,0,0,0,0,1,1,0,33,18,1.05,0.95
2510,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2511,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2512,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2513,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2514,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2515,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2516,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2517,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2518,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2519,2,0,0,0,0,1,1,0,33,18,1.05,0.95
2520,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2521,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2522,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2523,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2524,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2525,2,0,0,0,0,1,1.00884,0,345,18,1.06769,0.95
2526,1,0,0,0,0,1,1.00884,0,345,18,1.06769,0.95
2527,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2528,2,0,0,0,0,1,1,0,33,18,1.05,0.95
2529,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2530,2,0,0,0,0,1,1,0,33,18,1.05,0.95
2531,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2532,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2533,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2534,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2535,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2536,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2537,1,0,0,0,5.439,1,1,0,138,18,1.05,0.95
2538,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2539,2,0,0,0,0,1,1,0,138,18,1.05,0.95
2540,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2541,1,77.13,12.29,0,0,1,1,0,33,18,1.05,0.95
2542,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2543,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2544,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2545,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2546,2,0,0,0,0,1,1,0,33,18,1.05,0.95
2547,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2548,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2549,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2550,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2551,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2552,2,0,0,0,0,1,1,0,345,18,1.05,0.95
2553,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2554,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2555,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2556,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2557,1,9.14,-2.45,0,-2.408,1,1,0,138,18,1.05,0.95
2558,1,1.94,0.28,0,0,1,1,0,138,18,1.05,0.95
2559,1,0,0,0,0,1,1.00784,0,33,18,1.06567,0.95
2560,2,0,0,0,0,1,1.00784,0,33,18,1.06567,0.95
2561,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2562,2,0,0,0,0,1,1,0,33,18,1.05,0.95
2563,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2564,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2565,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2566,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2567,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2568,1,0,0,0,31.0649476964,1,1,0,138,18,1.05,0.95
2569,1,0,0,0,5.59994846221,1,1,0,138,18,1.05,0.95
2570,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2571,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2572,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2573,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2574,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2575,2,31.25,4.95,0,0,1,1,0,33,18,1.05,0.95
2576,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2577,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2578,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2579,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2580,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2581,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2582,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2583,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2584,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2585,1,0,0,0,35.6,1,1,0,138,18,1.05,0.95
2586,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2587,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2588,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2589,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2590,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2591,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2592,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2593,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2594,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2595,1,35.62,0.97,0,0,1,1,0,33,18,1.05,0.95
2596,1,0,0,0,0,1,1.00551,0,345,18,1.06102,0.95
2597,1,0,0,0,0,1,1.00551,0,345,18,1.06102,0.95
2598,1,0,0,0,0,1,1.00531,0,345,18,1.06063,0.95
2599,1,0,0,0,0,1,1.0055,0,345,18,1.061,0.95
2600,1,0,0,0,0,1,1.00533,0,345,18,1.06065,0.95
2601,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2602,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2603,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2604,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2605,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2606,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2607,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2608,2,0,0,0,8.23975119223,1,1.01397,0,138,18,1.07795,0.95
2609,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2610,1,37.53,7.34,0,0,1,1.00669,0,33,18,1.06338,0.95
2611,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2612,1,0,0,0,23.459,1,1,0,138,18,1.05,0.95
2613,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2614,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2615,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2616,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2617,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2618,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2619,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2620,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2621,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2622,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2623,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2624,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2625,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2626,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2627,1,0,0,0,0,1,1.00534,0,138,18,1.06067,0.95
2628,1,0,0,0,0,1,1.00534,0,138,18,1.06068,0.95
2629,1,0,0,0,0,1,1.00533,0,138,18,1.06066,0.95
2630,1,0,0,0,0,1,1.00534,0,138,18,1.06067,0.95
2631,1,0,0,0,0,1,1.00536,0,138,18,1.06073,0.95
2632,1,0,0,0,0,1,1.00536,0,138,18,1.06072,0.95
2633,1,0,0,0,-0.849,1,1,0,138,18,1.05,0.95
2634,1,0,0,0,4.733,1,1,0,138,18,1.05,0.95
2635,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2636,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2637,1,32,6.79,0,0,1,1,0,33,18,1.05,0.95
2638,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2639,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2640,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2641,2,0,0,0,0,1,1,0,138,18,1.05,0.95
2642,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2643,2,0,0,0,0,1,1,0,138,18,1.05,0.95
2644,1,0,0,0,0,1,1.00585,0,138,18,1.06171,0.95
2645,1,0,0,0,-13.322,1,1,0,345,18,1.05,0.95
2646,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2647,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2648,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2649,1,50.52,9.82,0,0,1,1.00784,0,33,18,1.06567,0.95
2650,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2651,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2652,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2653,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2654,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2655,1,16.2,-17.15,0,0,1,1,0,138,18,1.05,0.95
2656,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2657,2,0,0,0,2.48689015506,1,1.01018,0,138,18,1.07037,0.95
2658,1,0,0,0,-42.7560246798,1,1.01022,0,138,18,1.07043,0.95
2659,1,84.29,18.98,0,0,1,1,0,33,18,1.05,0.95
2660,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2661,2,0,0,0,0,1,1,0,138,18,1.05,0.95
2662,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2663,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2664,1,0.13,-0.76,0,-0.759,1,1,0,138,18,1.05,0.95
2665,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2666,2,0,0,0,0,1,1,0,138,18,1.05,0.95
2667,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2668,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2669,2,0,0,0,0,1,1,0,138,18,1.05,0.95
2670,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2671,1,0.02,0.63,0,0.624,1,1,0,138,18,1.05,0.95
2672,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2673,1,0,0,0,0,1,1.0055,0,345,18,1.061,0.95
2674,1,7.35,0.18,0,0,1,1,0,33,18,1.05,0.95
2675,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2676,1,3.49,0.46,0,0,1,1,0,33,18,1.05,0.95
2677,1,0,0,0,0,1,1.00531,0,345,18,1.06063,0.95
2678,1,0,0,0,0,1,1.00528,0,345,18,1.06056,0.95
2679,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2680,1,0,0,0,0,1,1.00529,0,345,18,1.06059,0.95
2681,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2682,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2683,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2684,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2685,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2686,1,6.98,0.46,0,0,1,1,0,33,18,1.05,0.95
2687,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2688,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2689,1,0,0,0,3.275,1,1,0,138,18,1.05,0.95
2690,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2691,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2692,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2693,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2694,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2695,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2696,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2697,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2698,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2699,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2700,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2701,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2702,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2703,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2704,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2705,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2706,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2707,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2708,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2709,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2710,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2711,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2712,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2713,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2714,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2715,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2716,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2717,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2718,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2719,1,0,0,0,0,1,1,0,345,18,1.05,0.95
2720,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2721,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2722,1,22.07,2.48,0,0,1,1,0,33,18,1.05,0.95
2723,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2724,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2725,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2726,1,48.57,9.54,0,0,1,1.00636,0,33,18,1.06272,0.95
2727,1,42.59,6.79,0,0,1,1,0,33,18,1.05,0.95
2728,1,25.81,4.13,0,0,1,1,0,33,18,1.05,0.95
2729,1,58.54,9.35,0,0,1,1.00653,0,33,18,1.06307,0.95
2730,1,35.46,5.69,0,0,1,1,0,33,18,1.05,0.95
2731,1,54.19,13.76,0,0,1,1.00921,0,33,18,1.06843,0.95
2732,1,37.35,4.22,0,0,1,1.00995,0,33,18,1.0699,0.95
2733,1,42.23,9.82,0,0,1,1,0,33,18,1.05,0.95
2734,1,7.26,0.46,0,0,1,1,0,33,18,1.05,0.95
2735,1,0,0,0,0,1,1,0,33,18,1.05,0.95
2736,1,0.63,0.18,0,0,1,1,0,33,18,1.05,0.95
2737,1,27.18,4.4,0,0,1,1.01015,0,33,18,1.0703,0.95
2738,1,26.63,6.88,0,0,1,1,0,33,18,1.05,0.95
2739,1,13.8,3.49,0,0,1,1,0,33,18,1.05,0.95
2740,1,13.8,3.49,0,0,1,1,0,33,18,1.05,0.95
2741,1,40.65,8.16,0,0,1,1,0,33,18,1.05,0.95
2742,1,35.91,5.69,0,0,1,1,0,33,18,1.05,0.95
2743,1,36.89,7.52,0,0,1,1,0,33,18,1.05,0.95
2744,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2745,1,0,0,0,0,1,1,0,138,18,1.05,0.95
2746,1,8.13,0.92,0,0,1,1,0,11,18,1.05,0.95
2747,1,0,0,0,0,1,1,0,11,18,1.05,0.95
2748,1,0,0,0,0,1,1,0,11,18,1.05,0.95
2749,1,25.83,5.13,0,0,1,1,0,33,18,1.05,0.95
2750,1,61.72,9.91,0,0,1,1.00927,0,33,18,1.06854,0.95
2751,1,47.09,10.64,0,0,1,1.00955,0,33,18,1.06909,0.95
2752,1,20.22,3.21,0,0,1,1,0,33,18,1.05,0.95
2753,1,54.93,8.81,0,0,1,1,0,33,18,1.05,0.95
2754,1,51.57,10.18,0,0,1,1,0,33,18,1.05,0.95
2755,1,0,0,0,0,1,1,0,11,18,1.05,0.95
2756,1,0,0,0,0,1,1,0,11,18,1.05,0.95
2757,1,11.36,1.83,0,0,1,1,0,11,18,1.05,0.95
2758,2,0,0,0,0,1,1,0,33,18,1.05,0.95
2759,1,3.37,0.28,0,-0.000316223278157,1,1,0,110,19,1.05,0.95
2760,1,52.51,12.87,0,0,1,1,0,110,19,1.05,0.95
2761,1,0,0,0,0,1,1,0,20,19,1.05,0.95
2762,1,57.76,10.77,0,0,1,1,0,110,19,1.05,0.95
2763,1,28.41,7.89,0,12.7146798852,1,1,0,110,19,1.05,0.95
2764,1,0.09,-0.67,0,0,1,1,0,110,19,1.05,0.95
2765,1,0,0,0,0,1,1,0,20,19,1.05,0.95
2766,1,160.72,36.22,0,0,1,1,0,110,19,1.05,0.95
2767,1,49.72,13.56,0,0,1,1,0,110,19,1.05,0.95
2768,2,0,0,0,0,1,1,0,20,19,1.05,0.95
2769,1,14.43,3.76,0,0,1,1,0,110,19,1.05,0.95
2770,1,0.13,0.09,0,0,1,1,0,110,19,1.05,0.95
2771,1,22.35,5.31,0,0,1,1,0,110,19,1.05,0.95
2772,1,-0.56,-1.63,0,0,1,1,0,110,19,1.05,0.95
2773,1,101.06,26.81,0,0,1,1,0,110,19,1.05,0.95
2774,1,0,0,0,0,1,1,0,20,19,1.05,0.95
2775,1,14.2,3.12,0,0,1,1,0,110,19,1.05,0.95
2776,1,-0.5,-1.68,0,0,1,1,0,110,19,1.05,0.95
2777,1,0,0,0,0,1,1,0,20,19,1.05,0.95
2778,1,17.58,4.41,0,0,1,1,0,110,19,1.05,0.95
2779,1,37.84,9.88,0,0,1,1,0,110,19,1.05,0.95
2780,2,0,0,0,0,1,1,0,20,19,1.05,0.95
2781,1,0,0,0,0,1,1,0,20,19,1.05,0.95
2782,1,14.9,3,0,0,1,0.99508,0,110,19,1.05,0.94015
2783,2,0,0,0,0,1,1,0,20,19,1.05,0.95
2784,2,0,0,0,0,1,1,0,500,19,1.05,0.95
2785,1,0.09,-3.22,0,0,1,1,0,110,19,1.05,0.95
2786,1,28.41,7.62,0,17.1861700985,1,1,0,110,19,1.05,0.95
2787,1,13.2,2.51,0,0,1,1,0,110,19,1.05,0.95
2788,1,2.2,-1.36,0,0,1,1,0,110,19,1.05,0.95
2789,1,65.43,8.49,0,0,1,1,0,110,19,1.05,0.95
2790,1,27.25,7.48,0,0,1,1,0,110,19,1.05,0.95
2791,2,0,0,0,0,1,1,0,20,19,1.05,0.95
2792,2,74.71,12.31,0,12.308,1,1,0,500,19,1.05,0.95
2793,1,0.09,-9.35,0,0,1,1,0,500,19,1.05,0.95
2794,1,55.58,-4.58,0,0,1,1,0,110,19,1.05,0.95
2795,1,22.93,6.31,0,0,1,1,0,110,19,1.05,0.95
2796,1,22.82,6.14,0,0,1,1,0,110,19,1.05,0.95
2797,2,0,0,0,0,1,1,0,20,19,1.05,0.95
2798,1,0.09,-0.93,0,0,1,1,0,110,19,1.05,0.95
2799,1,40.87,10.76,0,0,1,1,0,110,19,1.05,0.95
2800,1,30.67,-61.12,0,-45.119,1,1,0,500,19,1.05,0.95
2801,1,16.89,4.45,0,0,1,1,0,110,19,1.05,0.95
2802,2,20.37,5.33,0,3.15019524734,1,1,0,110,19,1.05,0.95
2803,1,4.3,0.71,0,0,1,1,0,110,19,1.05,0.95
2804,1,93.14,15.84,0,0,1,1,0,110,19,1.05,0.95
2805,1,4.37,0.54,0,0,1,1,0,110,19,1.05,0.95
2806,2,133.51,28.75,0,0,1,1,0,110,19,1.05,0.95
2807,1,37.84,9.74,0,17.835071081,1,1,0,110,19,1.05,0.95
2808,1,7.92,1.39,0,0,1,1,0,110,19,1.05,0.95
2809,1,0,0,0,0,1,1,0,20,19,1.05,0.95
2810,1,19.68,2.24,0,0,1,1,0,110,19,1.05,0.95
2811,1,0.09,-4.26,0,0,1,1,0,345,19,1.05,0.95
2812,1,0,0,0,0,1,1,0,20,19,1.05,0.95
2813,1,21.65,5.43,0,42.9272370769,1,1,0,110,19,1.05,0.95
2814,1,0.19,0,0,74.9105394922,1,1,0,500,19,1.05,0.95
2815,1,0,0,0,0,1,1,0,20,19,1.05,0.95
2816,1,50.18,13.91,0,0,1,1,0,110,19,1.05,0.95
2817,2,0,0,0,0,1,1,0,20,19,1.05,0.95
2818,2,0,0,0,0,1,1,0,20,19,1.05,0.95
2819,2,0,0,0,0,1,1,0,20,19,1.05,0.95
2820,1,0.09,-1.02,0,0,1,1,0,110,19,1.05,0.95
2821,1,41.68,9.98,0,0,1,0.99506,0,110,19,1.05,0.94012
2822,1,11.06,2.47,0,0,1,1,0,110,19,1.05,0.95
2823,1,15.71,4.38,0,10.0234219551,1,1,0,110,19,1.05,0.95
2824,1,0.09,-4.26,0,0,1,1,0,345,19,1.05,0.95
2825,1,27.25,7.61,0,0,1,1,0,110,19,1.05,0.95
2826,1,24.95,-130.64,0,-128.245,1,1,0,345,20,1.05,0.95
2827,2,0,0,0,0,1,1,0,33,20,1.05,0.95
2828,1,389.74,-83.64,0,0,1,1,0,345,20,1.05,0.95
2829,1,0,0,0,-106.655,1,1,0,345,20,1.05,0.95
2830,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2831,1,67.37,-7.56,0,0,1,1,0,345,20,1.05,0.95
2832,1,0,0,0,0.000923541764628,1,1,0,138,20,1.05,0.95
2833,1,1.48,1.22,0,0.000801414397394,1,1,0,138,20,1.05,0.95
2834,1,0,0,0,0.0020807621818,1,1,0,138,20,1.05,0.95
2835,1,0,0,0,0.00745610255844,1,1,0,138,20,1.05,0.95
2836,1,3.2,0.69,0,0.710845909577,1,1,0,138,20,1.05,0.95
2837,1,0,0,0,5.70505230496,1,1,0,138,20,1.05,0.95
2838,1,0,0,0,12.325367885,1,1,0,138,20,1.05,0.95
2839,1,0,0,0,20.1434445067,1,1,0,138,20,1.05,0.95
2840,1,0,0,0,27.2818815394,1,1,0,138,20,1.05,0.95
2841,1,0,0,0,-1.039,1,1,0,138,20,1.05,0.95
2842,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2843,1,55.89,10.4,0,10.356,1,1,0,345,20,1.05,0.95
2844,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2845,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2846,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2847,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2848,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2849,1,135.24,-25.21,0,0,1,1,0,345,20,1.05,0.95
2850,1,41.97,6.62,0,0.0641877096675,1,1,0,138,20,1.05,0.95
2851,1,0,0,0,-8.31759380062,1,1,0,138,20,1.05,0.95
2852,1,35.52,8.3,0,14.9242844484,1,1,0,138,20,1.05,0.95
2853,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2854,1,14.65,-11.88,0,0,1,1,0,138,20,1.05,0.95
2855,1,73.25,-12.18,0,0,1,1,0,138,20,1.05,0.95
2856,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2857,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2858,1,79.14,15.44,0,0.579860660044,1,1,0,33,20,1.05,0.95
2859,1,75.09,15.44,0,2.42650867053,1,1,0,33,20,1.05,0.95
2860,1,47.83,10.75,0,-0.00611357295221,1,1,0,33,20,1.05,0.95
2861,1,55.45,10.84,0,-1.58897915754,1,1,0,33,20,1.05,0.95
2862,1,60.3,15.63,0,0,1,1,0,33,20,1.05,0.95
2863,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2864,2,0,0,0,0,1,1,0,33,20,1.05,0.95
2865,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2866,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2867,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2868,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2869,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2870,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2871,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2872,2,0,0,0,0,1,1,0,33,20,1.05,0.95
2873,1,5.93,0.73,0,0.713,1,1,0,138,20,1.05,0.95
2874,1,0,0,0,-7.759,1,1,0,138,20,1.05,0.95
2875,1,0,0,0,0,1,1.00731,0,138,20,1.06462,0.95
2876,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2877,1,0,0,0,0,1,1.0073,0,138,20,1.06459,0.95
2878,1,0,0,0,0,1,1.01267,0,138,20,1.07534,0.95
2879,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2880,2,0,0,0,0,1,1,0,33,20,1.05,0.95
2881,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2882,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2883,1,0,0,0,0,1,1.01073,0,138,20,1.07146,0.95
2884,1,0,0,0,0,1,1.00543,0,138,20,1.06086,0.95
2885,1,0,0,0,0,1,1.0107,0,138,20,1.07141,0.95
2886,1,0,0,0,0,1,1.0054,0,138,20,1.0608,0.95
2887,1,4.21,4.06,0,0,1,1,0,138,20,1.05,0.95
2888,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2889,2,0,0,0,0,1,1,0,138,20,1.05,0.95
2890,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2891,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2892,2,0,0,0,0,1,1,0,138,20,1.05,0.95
2893,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2894,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2895,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2896,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2897,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2898,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2899,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2900,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2901,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2902,1,77.13,12.29,0,0,1,1,0,33,20,1.05,0.95
2903,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2904,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2905,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2906,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2907,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2908,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2909,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2910,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2911,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2912,2,0,0,0,0,1,1,0,138,20,1.05,0.95
2913,2,0,0,0,0,1,1,0,138,20,1.05,0.95
2914,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2915,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2916,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2917,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2918,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2919,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2920,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2921,1,14.42,4.51,0,4.396,1,1,0,138,20,1.05,0.95
2922,1,0,0,0,-46.019,1,1,0,345,20,1.05,0.95
2923,2,0,0,0,0,1,1,0,345,20,1.05,0.95
2924,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2925,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2926,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2927,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2928,1,46.75,9.63,0,0,1,1,0,33,20,1.05,0.95
2929,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2930,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2931,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2932,1,0,0,0,-3.57442894235e-05,1,1,0,138,20,1.05,0.95
2933,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2934,1,37.53,7.34,0,0,1,1,0,33,20,1.05,0.95
2935,1,18.35,-1.72,0,-1.674,1,1,0,138,20,1.05,0.95
2936,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2937,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2938,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2939,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2940,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2941,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2942,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2943,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2944,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2945,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2946,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2947,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2948,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2949,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2950,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2951,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2952,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2953,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2954,1,3.51,0.37,0,0,1,1,0,138,20,1.05,0.95
2955,1,0,0,0,-1.64,1,1,0,138,20,1.05,0.95
2956,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2957,2,0,0,0,0,1,1,0,33,20,1.05,0.95
2958,1,0,0,0,0,1,1.00731,0,138,20,1.06462,0.95
2959,1,0,0,0,0,1,1.0073,0,138,20,1.06459,0.95
2960,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2961,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2962,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2963,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2964,1,32,6.79,0,0,1,1,0,33,20,1.05,0.95
2965,1,93.45,-26.93,0,0,1,1,0,138,20,1.05,0.95
2966,1,16.15,5.93,0,5.996,1,1,0,138,20,1.05,0.95
2967,1,14.92,5.48,0,0,1,1,0,138,20,1.05,0.95
2968,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2969,1,0,0,0,0,1,1.01064,0,138,20,1.07128,0.95
2970,1,0,0,0,0,1,1.01067,0,138,20,1.07134,0.95
2971,2,0,0,0,0,1,1.01387,0,138,20,1.07774,0.95
2972,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2973,1,0,0,0,0,1,1.01418,0,138,20,1.07836,0.95
2974,2,0,0,0,0,1,1.0054,0,138,20,1.0608,0.95
2975,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2976,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2977,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2978,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2979,2,0,0,0,-20.5217718734,1,1,0,138,20,1.05,0.95
2980,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2981,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2982,2,0,0,0,0,1,1,0,138,20,1.05,0.95
2983,1,0.26,0.18,0,0,1,1,0,33,20,1.05,0.95
2984,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2985,1,8.95,-13.33,0,0,1,1,0,138,20,1.05,0.95
2986,2,0,0,0,0,1,1,0,345,20,1.05,0.95
2987,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2988,1,0,0,0,0,1,1,0,33,20,1.05,0.95
2989,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2990,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2991,1,0,0,0,-14.9128067652,1,1,0,345,20,1.05,0.95
2992,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2993,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2994,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2995,1,29.51,3.62,0,3.541,1,1,0,345,20,1.05,0.95
2996,1,23.2,-2.26,0,0,1,1,0,345,20,1.05,0.95
2997,1,0,0,0,0,1,1,0,345,20,1.05,0.95
2998,1,0,0,0,0,1,1,0,138,20,1.05,0.95
2999,1,0,0,0,0,1,1,0,138,20,1.05,0.95
3000,2,0,0,0,0,1,1,0,138,20,1.05,0.95
3001,2,0,0,0,0,1,1,0,345,20,1.05,0.95
3002,2,0,0,0,0,1,1,0,345,20,1.05,0.95
3003,1,0,0,0,0,1,1.0092,0,138,20,1.06839,0.95
3004,1,0,0,0,0,1,1.00918,0,138,20,1.06836,0.95
3005,1,0,0,0,0,1,1,0,345,20,1.05,0.95
3006,1,0,0,0,0,1,1,0,345,20,1.05,0.95
3007,1,48.57,9.54,0,0,1,1,0,33,20,1.05,0.95
3008,1,42.59,6.79,0,0,1,1,0,33,20,1.05,0.95
3009,1,58.54,9.35,0,0,1,1,0,33,20,1.05,0.95
3010,1,35.46,5.69,0,0,1,1,0,33,20,1.05,0.95
3011,1,42.23,9.82,0,0,1,1,0,33,20,1.05,0.95
3012,1,0,0,0,0,1,1,0,33,20,1.05,0.95
3013,1,0.63,0.18,0,0,1,1,0,33,20,1.05,0.95
3014,1,39.61,4.5,0,0,1,1,0,33,20,1.05,0.95
3015,1,13.8,3.49,0,0,1,1,0,33,20,1.05,0.95
3016,1,13.8,3.49,0,0,1,1,0,33,20,1.05,0.95
3017,1,40.65,8.16,0,0,1,1,0,33,20,1.05,0.95
3018,1,35.91,5.69,0,0,1,1,0,33,20,1.05,0.95
3019,2,0,0,0,0,1,1.00681,0,138,20,1.06362,0.95
3020,1,0,0,0,0,1,1,0,33,20,1.05,0.95
3021,1,0,0,0,0,1,1.01573,0,138,20,1.08147,0.95
3022,1,11.72,2.84,0,0,1,1.01001,0,33,20,1.07001,0.95
