bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
763,1,24.79,4,0,0,1,1.035,0,110,2,1.12,0.95
764,1,12.45,1,0,0,1,1.035,0,110,2,1.12,0.95
765,1,6.69,1.3,0,0,1,1.035,0,110,2,1.12,0.95
766,2,23.18,2.8,0,0,1,1.035,0,110,2,1.12,0.95
767,1,7.84,1.1,0,0,1,1.035,0,110,2,1.12,0.95
768,1,7.5,0,0,0,1,1.035,0,110,2,1.12,0.95
769,1,2.8,0,0,0,1,1.035,0,110,2,1.12,0.95
770,1,11.65,1.1,0,0,1,1.035,0,110,2,1.12,0.95
771,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
772,1,18.34,1.1,0,0,1,1.035,0,110,2,1.12,0.95
773,1,4.38,0.3,0,0,1,1.035,0,110,2,1.12,0.95
774,1,3.4,0,0,0,1,1.035,0,110,2,1.12,0.95
775,2,27.45,1.7,0,0,1,1.035,0,110,2,1.12,0.95
776,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
777,1,14.88,1,0,0,1,1.035,0,110,2,1.12,0.95
778,1,6.5,0,0,0,1,1.035,0,110,2,1.12,0.95
779,1,11.53,2.2,0,0,1,1.035,0,110,2,1.12,0.95
780,1,13.38,0.6,0,0,1,1.035,0,110,2,1.12,0.95
781,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
782,1,13.61,1.5,0,0,1,1.035,0,110,2,1.12,0.95
783,1,16.15,4,0,0,1,1.035,0,110,2,1.12,0.95
784,1,10.96,0.4,0,0,1,1.035,0,110,2,1.12,0.95
785,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
786,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
787,1,9,0,0,0,1,1.035,0,110,2,1.12,0.95
788,1,9.92,1.5,0,0,1,1.035,0,110,2,1.12,0.95
789,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
790,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
791,1,8.65,0.5,0,0,1,1.035,0,110,2,1.12,0.95
792,1,11.3,1,0,0,1,1.035,0,110,2,1.12,0.95
793,1,14.99,0.6,0,0,1,1.035,0,110,2,1.12,0.95
794,1,4.3,0,0,0,1,1.035,0,110,2,1.12,0.95
795,1,3.69,0.5,0,0,1,1.035,0,110,2,1.12,0.95
796,1,10.03,1.7,0,0,1,1.035,0,110,2,1.12,0.95
797,1,4.96,0.5,0,0,1,1.035,0,110,2,1.12,0.95
798,2,7.03,17.1,0,0,1,1.035,0,110,2,1.12,0.95
799,1,7.61,1.2,0,0,1,1.035,0,110,2,1.12,0.95
800,1,40.94,8,0,0,1,1.035,0,110,2,1.12,0.95
801,2,3.57,0.6,0,0,1,1.035,0,110,2,1.12,0.95
802,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
803,1,4.96,1,0,0,1,1.035,0,110,2,1.12,0.95
804,1,8.19,2,0,0,1,1.035,0,110,2,1.12,0.95
805,1,12.45,2.5,0,0,1,1.035,0,110,2,1.12,0.95
806,1,8.42,2.4,0,0,1,1.035,0,110,2,1.12,0.95
807,1,11.5,-1.9,0,0,1,1.035,0,110,2,1.12,0.95
808,2,13.15,2.9,0,0,1,1.035,0,110,2,1.12,0.95
809,2,21.91,2.8,0,0,1,1.035,0,110,2,1.12,0.95
810,1,11.07,2.7,0,0,1,1.035,0,110,2,1.12,0.95
811,1,33.67,15,0,0,1,1.035,0,110,2,1.12,0.95
812,1,16.03,5.3,0,0,1,1.035,0,110,2,1.12,0.95
813,1,19.84,7.6,0,0,1,1.035,0,110,2,1.12,0.95
814,1,16.95,8.8,0,0,1,1.035,0,110,2,1.12,0.95
815,1,0.2,0,0,0,1,1.035,0,110,2,1.12,0.95
816,1,8.76,0.9,0,0,1,1.035,0,110,2,1.12,0.95
817,1,6.8,1.3,0,0,1,1.035,0,110,2,1.12,0.95
818,1,7.5,1,0,0,1,1.035,0,110,2,1.12,0.95
819,1,13.49,0.1,0,0,1,1.035,0,110,2,1.12,0.95
820,1,12.9,0,0,0,1,1.035,0,110,2,1.12,0.95
821,1,4.8,0,0,0,1,1.035,0,110,2,1.12,0.95
822,1,11.19,0.5,0,0,1,1.035,0,110,2,1.12,0.95
823,1,2.88,0.4,0,0,1,1.035,0,110,2,1.12,0.95
824,1,9.92,1,0,0,1,1.035,0,110,2,1.12,0.95
825,1,3.92,1.1,0,0,1,1.035,0,110,2,1.12,0.95
826,1,6.23,0.2,0,0,1,1.035,0,110,2,1.12,0.95
827,1,5.6,0,0,0,1,1.035,0,110,2,1.12,0.95
828,1,0.9,0,0,0,1,1.035,0,110,2,1.12,0.95
829,1,4.61,1,0,0,1,1.035,0,110,2,1.12,0.95
830,1,1.1,0,0,0,1,1.035,0,110,2,1.12,0.95
831,1,15.91,2.2,0,0,1,1.035,0,110,2,1.12,0.95
832,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
833,1,7.73,0.1,0,0,1,1.035,0,110,2,1.12,0.95
834,1,3.69,1,0,0,1,1.035,0,110,2,1.12,0.95
835,1,10.38,2.4,0,0,1,1.035,0,110,2,1.12,0.95
836,1,0.9,0,0,0,1,1.035,0,110,2,1.12,0.95
837,1,43.48,4.5,0,0,1,1.035,0,110,2,1.12,0.95
838,1,26.06,1.5,0,0,1,1.035,0,110,2,1.12,0.95
839,1,18.57,1.5,0,0,1,1.035,0,110,2,1.12,0.95
840,1,0.9,0,0,0,1,1.035,0,110,2,1.12,0.95
841,1,1.1,0,0,0,1,1.035,0,110,2,1.12,0.95
842,1,5.7,-2.3,0,0,1,1.035,0,110,2,1.12,0.95
843,1,5.54,1.3,0,0,1,1.035,0,110,2,1.12,0.95
844,1,7.61,2.3,0,0,1,1.035,0,110,2,1.12,0.95
845,1,3.69,0.5,0,0,1,1.035,0,110,2,1.12,0.95
846,2,15.11,30.1,0,0,1,1.035,0,110,2,1.12,0.95
847,2,15.11,30.1,0,0,1,1.035,0,110,2,1.12,0.95
848,1,6.8,0.5,0,0,1,1.035,0,110,2,1.12,0.95
849,1,43.48,1,0,0,1,1.035,0,110,2,1.12,0.95
850,1,7.61,1.4,0,0,1,1.035,0,110,2,1.12,0.95
851,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
852,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
853,1,14.18,1.4,0,0,1,1.035,0,110,2,1.12,0.95
854,2,22.26,2.3,0,0,1,1.035,0,110,2,1.12,0.95
855,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
856,1,7.5,1,0,0,1,1.035,0,110,2,1.12,0.95
857,1,8.53,0.7,0,0,1,1.035,0,110,2,1.12,0.95
858,1,12.45,1,0,0,1,1.035,0,110,2,1.12,0.95
859,1,2.54,1,0,0,1,1.035,0,110,2,1.12,0.95
860,2,29.75,8.4,0,0,1,1.035,0,110,2,1.12,0.95
861,1,12.45,1.5,0,0,1,1.035,0,110,2,1.12,0.95
862,1,7.5,0,0,0,1,1.035,0,110,2,1.12,0.95
863,1,29.75,1,0,0,1,1.035,0,110,2,1.12,0.95
864,1,19.84,2.5,0,0,1,1.035,0,110,2,1.12,0.95
865,1,24.56,3.5,0,0,1,1.035,0,110,2,1.12,0.95
866,1,13.38,2,0,0,1,1.035,0,110,2,1.12,0.95
867,1,30.91,3.2,0,0,1,1.035,0,110,2,1.12,0.95
868,1,11.9,0,0,0,1,1.035,0,110,2,1.12,0.95
869,1,25.37,1.5,0,0,1,1.035,0,110,2,1.12,0.95
870,2,15.68,31.3,0,0,1,1.035,0,110,2,1.12,0.95
871,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
872,1,16.26,0.9,0,0,1,1.035,0,110,2,1.12,0.95
873,1,9.46,2,0,0,1,1.035,0,110,2,1.12,0.95
874,1,7.61,1.7,0,0,1,1.035,0,110,2,1.12,0.95
875,1,2.31,0.5,0,0,1,1.035,0,110,2,1.12,0.95
876,2,19.84,9.2,0,0,1,1.035,0,110,2,1.12,0.95
877,1,5.65,0.7,0,0,1,1.035,0,110,2,1.12,0.95
878,1,16.38,1.2,0,0,1,1.035,0,110,2,1.12,0.95
879,1,11.19,1,0,0,1,1.035,0,110,2,1.12,0.95
880,1,12.57,1.6,0,0,1,1.035,0,110,2,1.12,0.95
881,1,4.73,1,0,0,1,1.035,0,110,2,1.12,0.95
882,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
883,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
884,1,4.61,0.6,0,0,1,1.035,0,110,2,1.12,0.95
885,1,20.18,1.9,0,0,1,1.035,0,110,2,1.12,0.95
886,1,22.6,2.2,0,0,1,1.035,0,110,2,1.12,0.95
887,1,27.45,3,0,0,1,1.035,0,110,2,1.12,0.95
888,1,5.3,0.3,0,0,1,1.035,0,110,2,1.12,0.95
889,1,0.81,0.1,0,0,1,1.035,0,110,2,1.12,0.95
890,2,25.26,2.2,0,0,1,1.035,0,110,2,1.12,0.95
891,1,10.61,0.6,0,0,1,1.035,0,110,2,1.12,0.95
892,1,14.99,2.4,0,0,1,1.035,0,110,2,1.12,0.95
893,2,3.2,0,0,0,1,1.035,0,110,2,1.12,0.95
894,1,2.54,1,0,0,1,1.035,0,110,2,1.12,0.95
895,1,3.5,0,0,0,1,1.035,0,110,2,1.12,0.95
896,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
897,1,17.41,2,0,0,1,1.035,0,110,2,1.12,0.95
898,1,16.03,1,0,0,1,1.035,0,110,2,1.12,0.95
899,1,2.7,0,0,0,1,1.035,0,110,2,1.12,0.95
900,1,11.19,1.5,0,0,1,1.035,0,110,2,1.12,0.95
901,1,0.5,0,0,0,1,1.035,0,110,2,1.12,0.95
902,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
903,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
904,1,26.06,16.4,0,0,1,1.035,0,110,2,1.12,0.95
905,1,27.33,6,0,0,1,1.035,0,110,2,1.12,0.95
906,1,7.96,3.9,0,0,1,1.035,0,110,2,1.12,0.95
907,1,7.84,0.2,0,0,1,1.035,0,110,2,1.12,0.95
908,2,13.95,3,0,0,1,1.035,0,110,2,1.12,0.95
909,1,11.19,1,0,0,1,1.035,0,110,2,1.12,0.95
910,1,21.1,0.1,0,0,1,1.035,0,110,2,1.12,0.95
911,1,5.19,0.6,0,0,1,1.035,0,110,2,1.12,0.95
912,1,12.11,1.7,0,0,1,1.035,0,110,2,1.12,0.95
913,2,24.22,1.5,0,0,1,1.035,0,110,2,1.12,0.95
914,1,13.38,2.8,0,0,1,1.035,0,110,2,1.12,0.95
915,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
916,1,3.2,0,0,0,1,1.035,0,110,2,1.12,0.95
917,1,7.5,1,0,0,1,1.035,0,110,2,1.12,0.95
918,2,12.8,1,0,0,1,1.035,0,110,2,1.12,0.95
919,1,0.1,0,0,0,1,1.035,0,110,2,1.12,0.95
920,1,3.69,0.5,0,0,1,1.035,0,110,2,1.12,0.95
921,1,9.57,1,0,0,1,1.035,0,110,2,1.12,0.95
922,1,49.59,10,0,0,1,1.035,0,110,2,1.12,0.95
923,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
924,1,5.4,0,0,0,1,1.035,0,110,2,1.12,0.95
925,1,1.85,0.3,0,0,1,1.035,0,110,2,1.12,0.95
926,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
927,1,49.59,30.1,0,0,1,1.035,0,110,2,1.12,0.95
928,1,5.4,0,0,0,1,1.035,0,110,2,1.12,0.95
929,2,18.57,2.5,0,0,1,1.035,0,110,2,1.12,0.95
930,1,23.87,1.4,0,0,1,1.035,0,110,2,1.12,0.95
931,1,11.76,0.3,0,0,1,1.035,0,110,2,1.12,0.95
932,1,13.03,0.8,0,0,1,1.035,0,110,2,1.12,0.95
933,1,4.96,0.5,0,0,1,1.035,0,110,2,1.12,0.95
934,2,15.11,30.1,0,0,1,1.035,0,110,2,1.12,0.95
935,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
936,2,0.12,1,0,0,1,1.035,0,110,2,1.12,0.95
937,1,6.23,0.5,0,0,1,1.035,0,110,2,1.12,0.95
938,1,7.5,1,0,0,1,1.035,0,110,2,1.12,0.95
939,2,6.23,0.5,0,0,1,1.035,0,110,2,1.12,0.95
940,1,10.1,0,0,0,1,1.035,0,110,2,1.12,0.95
941,1,15.91,0.4,0,0,1,1.035,0,110,2,1.12,0.95
942,1,4.27,0.6,0,0,1,1.035,0,110,2,1.12,0.95
943,1,7.96,0.7,0,0,1,1.035,0,110,2,1.12,0.95
944,1,3.1,0,0,0,1,1.035,0,110,2,1.12,0.95
945,1,7.73,2,0,0,1,1.035,0,110,2,1.12,0.95
946,1,22.6,2.5,0,0,1,1.035,0,110,2,1.12,0.95
947,1,9.92,1,0,0,1,1.035,0,110,2,1.12,0.95
948,1,3.11,0.3,0,0,1,1.035,0,110,2,1.12,0.95
949,1,10.84,1.8,0,0,1,1.035,0,110,2,1.12,0.95
950,1,19.84,1.8,0,0,1,1.035,0,110,2,1.12,0.95
951,1,4.9,0,0,0,1,1.035,0,110,2,1.12,0.95
952,1,14.42,0.6,0,0,1,1.035,0,110,2,1.12,0.95
953,1,27.33,3,0,0,1,1.035,0,110,2,1.12,0.95
954,1,18.57,3,0,0,1,1.035,0,110,2,1.12,0.95
955,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
956,1,18.68,1.4,0,0,1,1.035,0,110,2,1.12,0.95
957,1,18.57,1,0,0,1,1.035,0,110,2,1.12,0.95
958,1,3.11,0.5,0,0,1,1.035,0,110,2,1.12,0.95
959,2,6.92,16.1,0,0,1,1.035,0,110,2,1.12,0.95
960,1,14.99,2.5,0,0,1,1.035,0,110,2,1.12,0.95
961,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
962,1,21.1,3,0,0,1,1.035,0,110,2,1.12,0.95
963,1,4.38,0.9,0,0,1,1.035,0,110,2,1.12,0.95
964,1,23.06,2,0,0,1,1.035,0,110,2,1.12,0.95
965,2,11.88,1.5,0,0,1,1.035,0,110,2,1.12,0.95
966,1,4.96,1.5,0,0,1,1.035,0,110,2,1.12,0.95
967,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
968,1,19.84,2,0,0,1,1.035,0,110,2,1.12,0.95
969,1,18.57,2,0,0,1,1.035,0,110,2,1.12,0.95
970,1,21.1,1.5,0,0,1,1.035,0,110,2,1.12,0.95
971,1,9.57,2,0,0,1,1.035,0,110,2,1.12,0.95
972,1,16.84,1,0,0,1,1.035,0,110,2,1.12,0.95
973,1,12.8,2.9,0,0,1,1.035,0,110,2,1.12,0.95
974,1,14.53,2,0,0,1,1.035,0,110,2,1.12,0.95
975,1,7.9,0,0,0,1,1.035,0,110,2,1.12,0.95
976,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
977,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
978,1,3.11,1,0,0,1,1.035,0,110,2,1.12,0.95
979,1,25.83,5,0,0,1,1.035,0,110,2,1.12,0.95
980,2,7.5,0.6,0,0,1,1.035,0,110,2,1.12,0.95
981,1,9.11,0.3,0,0,1,1.035,0,110,2,1.12,0.95
982,2,3.92,1,0,0,1,1.035,0,110,2,1.12,0.95
983,1,1.27,0.5,0,0,1,1.035,0,110,2,1.12,0.95
984,2,9.92,1.5,0,0,1,1.035,0,110,2,1.12,0.95
985,1,9.92,1,0,0,1,1.035,0,110,2,1.12,0.95
986,1,23.87,1.1,0,0,1,1.035,0,110,2,1.12,0.95
987,1,9.92,1.5,0,0,1,1.035,0,110,2,1.12,0.95
988,1,13.26,1.4,0,0,1,1.035,0,110,2,1.12,0.95
989,2,4.27,1.2,0,0,1,1.035,0,110,2,1.12,0.95
990,1,13.61,1.4,0,0,1,1.035,0,110,2,1.12,0.95
991,1,5.9,0,0,0,1,1.035,0,110,2,1.12,0.95
992,1,11.07,3.4,0,0,1,1.035,0,110,2,1.12,0.95
993,2,0,1,0,0,1,1.035,0,110,2,1.12,0.95
994,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
995,1,4.96,0.5,0,0,1,1.035,0,110,2,1.12,0.95
996,1,7.5,1,0,0,1,1.035,0,110,2,1.12,0.95
997,1,6.23,0.5,0,0,1,1.035,0,110,2,1.12,0.95
998,1,21.57,3.4,0,0,1,1.035,0,110,2,1.12,0.95
999,1,7.6,-0.4,0,0,1,1.035,0,110,2,1.12,0.95
1000,1,37.25,6,0,0,1,1.035,0,110,2,1.12,0.95
1001,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1002,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1003,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1004,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1005,1,9.11,1.4,0,0,1,1.035,0,110,2,1.12,0.95
1006,1,3.69,0.5,0,0,1,1.035,0,110,2,1.12,0.95
1007,1,18.57,2,0,0,1,1.035,0,110,2,1.12,0.95
1008,2,17.64,28.6,0,0,1,1.035,0,110,2,1.12,0.95
1009,2,38.06,28.6,0,0,1,1.035,0,110,2,1.12,0.95
1010,1,15.68,2.5,0,0,1,1.035,0,110,2,1.12,0.95
1011,1,3.8,0,0,0,1,1.035,0,110,2,1.12,0.95
1012,1,21.8,2.5,0,0,1,1.035,0,110,2,1.12,0.95
1013,1,8.65,1.4,0,0,1,1.035,0,110,2,1.12,0.95
1014,1,11.3,1.7,0,0,1,1.035,0,110,2,1.12,0.95
1015,1,7.96,1.3,0,0,1,1.035,0,110,2,1.12,0.95
1016,1,16.1,-0.8,0,0,1,1.035,0,110,2,1.12,0.95
1017,1,14.76,0.9,0,0,1,1.035,0,110,2,1.12,0.95
1018,1,7.84,0.8,0,0,1,1.035,0,110,2,1.12,0.95
1019,1,4.84,0.8,0,0,1,1.035,0,110,2,1.12,0.95
1020,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1021,2,9.69,1.5,0,0,1,1.035,0,110,2,1.12,0.95
1022,1,2.19,0.6,0,0,1,1.035,0,110,2,1.12,0.95
1023,1,8.07,0.7,0,0,1,1.035,0,110,2,1.12,0.95
1024,1,16.15,4,0,0,1,1.035,0,110,2,1.12,0.95
1025,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1026,1,7.15,0.9,0,0,1,1.035,0,110,2,1.12,0.95
1027,1,13.49,1.9,0,0,1,1.035,0,110,2,1.12,0.95
1028,1,8.65,0.5,0,0,1,1.035,0,110,2,1.12,0.95
1029,1,5.4,0,0,0,1,1.035,0,110,2,1.12,0.95
1030,1,6.23,1,0,0,1,1.035,0,110,2,1.12,0.95
1031,1,13.03,0.5,0,0,1,1.035,0,110,2,1.12,0.95
1032,1,18.22,2.1,0,0,1,1.035,0,110,2,1.12,0.95
1033,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1034,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1035,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1036,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1037,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1038,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1039,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1040,1,7.61,2.3,0,0,1,1.035,0,110,2,1.12,0.95
1041,1,14.99,1.1,0,0,1,1.035,0,110,2,1.12,0.95
1042,1,5.9,0,0,0,1,1.035,0,110,2,1.12,0.95
1043,1,1.85,0.3,0,0,1,1.035,0,110,2,1.12,0.95
1044,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1045,1,6.92,1.2,0,0,1,1.035,0,110,2,1.12,0.95
1046,1,5.07,0.6,0,0,1,1.035,0,110,2,1.12,0.95
1047,1,10.7,0,0,0,1,1.035,0,110,2,1.12,0.95
1048,1,12.11,0.7,0,0,1,1.035,0,110,2,1.12,0.95
1049,2,2.54,1,0,0,1,1.035,0,110,2,1.12,0.95
1050,1,9,1.5,0,0,1,1.035,0,110,2,1.12,0.95
1051,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1052,1,0.6,-0.6,0,0,1,1.035,0,110,3,1.12,0.95
1053,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1054,1,2.65,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1055,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1056,2,75.3,42.4,0,0,1,1.035,0,110,3,1.12,0.95
1057,1,12.57,4.1,0,0,1,1.035,0,110,3,1.12,0.95
1058,1,6,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1059,1,3.92,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1060,1,6.23,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1061,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1062,1,10.03,3,0,0,1,1.035,0,110,3,1.12,0.95
1063,1,12.11,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1064,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1065,1,17.3,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1066,1,10.84,3,0,0,1,1.035,0,110,3,1.12,0.95
1067,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1068,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1069,1,9.46,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1070,1,7.03,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1071,1,9.92,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1072,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1073,1,28.72,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1074,1,30.44,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1075,1,20.3,7.1,0,0,1,1.035,0,110,3,1.12,0.95
1076,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1077,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1078,1,13.38,4.4,0,0,1,1.035,0,110,3,1.12,0.95
1079,1,9.46,3,0,0,1,1.035,0,110,3,1.12,0.95
1080,1,12.92,3,0,0,1,1.035,0,110,3,1.12,0.95
1081,1,9.92,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1082,1,4.15,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1083,1,2.65,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1084,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1085,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1086,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1087,2,8.53,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1088,1,11.3,5.9,0,0,1,1.035,0,110,3,1.12,0.95
1089,1,12.92,6.3,0,0,1,1.035,0,110,3,1.12,0.95
1090,1,6.46,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1091,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1092,1,15.8,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1093,1,8.65,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1094,1,14.53,7.1,0,0,1,1.035,0,110,3,1.12,0.95
1095,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1096,1,4.84,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1097,1,1.27,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1098,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1099,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1100,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1101,1,1.73,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1102,1,5.19,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1103,1,5.19,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1104,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1105,1,16.15,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1106,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1107,1,8.42,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1108,1,1.73,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1109,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1110,1,13.49,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1111,2,14.3,7.5,0,0,1,1.035,0,110,3,1.12,0.95
1112,2,2.31,4,0,0,1,1.035,0,110,3,1.12,0.95
1113,1,5.65,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1114,1,6.57,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1115,1,12.34,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1116,1,11.07,3,0,0,1,1.035,0,110,3,1.12,0.95
1117,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1118,1,25.95,1,0,0,1,1.035,0,110,3,1.12,0.95
1119,1,14.42,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1120,1,8.53,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1121,1,0.46,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1122,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1123,1,14.18,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1124,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1125,1,17.53,6.9,0,0,1,1.035,0,110,3,1.12,0.95
1126,1,18.22,6.9,0,0,1,1.035,0,110,3,1.12,0.95
1127,1,9,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1128,1,14.07,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1129,1,6.8,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1130,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1131,1,25.26,12.4,0,0,1,1.035,0,110,3,1.12,0.95
1132,1,4.04,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1133,1,7.03,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1134,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1135,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1136,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1137,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1138,1,5.3,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1139,1,14.99,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1140,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1141,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1142,1,14.88,5.5,0,0,1,1.035,0,110,3,1.12,0.95
1143,1,4.15,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1144,1,16.49,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1145,1,12.57,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1146,1,7.96,5.5,0,0,1,1.035,0,110,3,1.12,0.95
1147,1,10.96,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1148,1,10.38,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1149,1,13.15,4,0,0,1,1.035,0,110,3,1.12,0.95
1150,1,5.88,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1151,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1152,1,10.15,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1153,1,8.42,3,0,0,1,1.035,0,110,3,1.12,0.95
1154,1,11.65,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1155,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1156,1,16.61,6.8,0,0,1,1.035,0,110,3,1.12,0.95
1157,1,7.84,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1158,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1159,1,8.19,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1160,1,6.57,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1161,1,1.38,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1162,1,4.84,4,0,0,1,1.035,0,110,3,1.12,0.95
1163,1,9.11,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1164,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1165,1,7.03,2.5,0,0,1,1.035,0,110,3,1.12,0.95
1166,1,3.34,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1167,1,25.83,8.9,0,0,1,1.035,0,110,3,1.12,0.95
1168,1,11.99,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1169,1,6.34,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1170,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1171,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1172,1,8.76,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1173,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1174,1,14.99,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1175,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1176,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1177,1,0.81,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1178,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1179,1,7.61,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1180,1,7.03,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1181,1,2.19,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1182,1,11.3,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1183,1,7.38,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1184,1,7.38,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1185,1,8.76,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1186,1,11.88,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1187,1,7.61,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1188,2,40.13,23.4,0,0,1,1.035,0,110,3,1.12,0.95
1189,2,12.8,18.1,0,0,1,1.035,0,110,3,1.12,0.95
1190,1,9.23,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1191,1,9.69,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1192,1,16.26,7,0,0,1,1.035,0,110,3,1.12,0.95
1193,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1194,1,10.84,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1195,1,7.27,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1196,1,1.61,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1197,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1198,1,8.19,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1199,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1200,1,7.84,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1201,1,4.61,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1202,1,12.34,5.8,0,0,1,1.035,0,110,3,1.12,0.95
1203,1,6.57,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1204,1,8.3,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1205,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1206,1,16.03,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1207,1,19.37,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1208,1,13.95,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1209,1,13.61,4.7,0,0,1,1.035,0,110,3,1.12,0.95
1210,1,21.8,4,0,0,1,1.035,0,110,3,1.12,0.95
1211,1,19.84,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1212,1,5.42,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1213,1,3.81,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1214,2,28.02,66.1,0,0,1,1.035,0,110,3,1.12,0.95
1215,2,29.29,66.1,0,0,1,1.035,0,110,3,1.12,0.95
1216,1,5.77,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1217,1,4.3,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1218,1,11.19,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1219,2,1.04,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1220,2,12.8,18.1,0,0,1,1.035,0,110,3,1.12,0.95
1221,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1222,1,13.95,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1223,1,9.57,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1224,1,10.61,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1225,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1226,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1227,2,39.44,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1228,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1229,1,4.04,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1230,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1231,1,4.73,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1232,1,5.65,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1233,1,5.77,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1234,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1235,1,0,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1236,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1237,2,0,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1238,2,25.49,9,0,0,1,1.035,0,110,3,1.12,0.95
1239,2,9.11,3,0,0,1,1.035,0,110,3,1.12,0.95
1240,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1241,1,3.46,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1242,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1243,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1244,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1245,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1246,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1247,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1248,1,3.11,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1249,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1250,1,0.23,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1251,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1252,1,4.5,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1253,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1254,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1255,1,4.04,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1256,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1257,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1258,1,26.52,7.8,0,0,1,1.035,0,110,3,1.12,0.95
1259,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1260,1,15.34,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1261,1,14.53,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1262,1,14.65,5.2,0,0,1,1.035,0,110,3,1.12,0.95
1263,1,12.8,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1264,1,1.04,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1265,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1266,1,7.27,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1267,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1268,1,7.38,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1269,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1270,1,8.8,0,0,0,1,1.035,0,110,3,1.12,0.95
1271,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1272,1,8.07,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1273,1,3.2,0,0,0,1,1.035,0,110,3,1.12,0.95
1274,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1275,1,15.8,4,0,0,1,1.035,0,110,3,1.12,0.95
1276,1,5.65,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1277,1,6.23,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1278,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1279,1,11.42,5.4,0,0,1,1.035,0,110,3,1.12,0.95
1280,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1281,1,1.5,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1282,1,5.77,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1283,1,1.04,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1284,1,20.53,6.4,0,0,1,1.035,0,110,3,1.12,0.95
1285,1,7.5,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1286,1,7.96,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1287,1,7.96,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1288,1,11.3,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1289,1,13.49,3,0,0,1,1.035,0,110,3,1.12,0.95
1290,1,6.46,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1291,1,10.38,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1292,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1293,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1294,1,8.76,5.7,0,0,1,1.035,0,110,3,1.12,0.95
1295,1,3,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1296,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1297,1,10.84,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1298,1,10.84,3,0,0,1,1.035,0,110,3,1.12,0.95
1299,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1300,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1301,1,8.65,1,0,0,1,1.035,0,110,3,1.12,0.95
1302,1,6.57,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1303,1,6.23,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1304,1,4.96,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1305,1,2.54,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1306,1,1.85,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1307,1,8.07,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1308,1,8.07,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1309,1,6.57,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1310,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1311,1,11.19,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1312,1,3.11,1,0,0,1,1.035,0,110,3,1.12,0.95
1313,1,2.88,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1314,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1315,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1316,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1317,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1318,1,6.11,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1319,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1320,1,10.49,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1321,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1322,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1323,1,1.27,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1324,1,0.81,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1325,1,1.85,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1326,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1327,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1328,1,8.76,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1329,1,6.8,-0.8,0,0,1,1.035,0,110,3,1.12,0.95
1330,2,4.96,5.7,0,0,1,1.035,0,110,3,1.12,0.95
1331,2,6.69,7.9,0,0,1,1.035,0,110,3,1.12,0.95
1332,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1333,1,0.81,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1334,1,8.42,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1335,1,14.99,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1336,1,6,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1337,1,25.6,12.4,0,0,1,1.035,0,110,3,1.12,0.95
1338,1,0.7,0,0,0,1,1.035,0,110,3,1.12,0.95
1339,1,3.69,1,0,0,1,1.035,0,110,3,1.12,0.95
1340,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1341,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1342,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1343,1,18.91,7.8,0,0,1,1.035,0,110,3,1.12,0.95
1344,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1345,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1346,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1347,1,28.02,7,0,0,1,1.035,0,110,3,1.12,0.95
1348,1,10.84,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1349,1,20.41,9.9,0,0,1,1.035,0,110,3,1.12,0.95
1350,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1351,1,3.81,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1352,1,8.07,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1353,1,4.04,2,0,0,1,1.035,0,110,3,1.12,0.95
1354,2,126.28,51.2,0,0,1,1.035,0,110,3,1.12,0.95
1355,1,4.5,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1356,1,30.1,11.1,0,0,1,1.035,0,110,3,1.12,0.95
1357,1,73,22.6,0,0,1,1.035,0,110,3,1.12,0.95
1358,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1359,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1360,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1361,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1362,1,12.11,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1363,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1364,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1365,1,1.85,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1366,1,0.69,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1367,1,7.27,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1368,1,6.2,-0.9,0,0,1,1.035,0,110,3,1.12,0.95
1369,1,3.46,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1370,1,3.34,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1371,2,22.37,6.9,0,0,1,1.035,0,110,3,1.12,0.95
1372,2,21.45,9.8,0,0,1,1.035,0,110,3,1.12,0.95
1373,2,19.37,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1374,1,12.92,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1375,1,25.83,6.5,0,0,1,1.035,0,110,3,1.12,0.95
1376,1,11.88,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1377,1,13.84,4.1,0,0,1,1.035,0,110,3,1.12,0.95
1378,1,12.22,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1379,1,12.34,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1380,1,3.11,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1381,1,50.97,16.1,0,0,1,1.035,0,110,3,1.12,0.95
1382,1,50.97,16.1,0,0,1,1.035,0,110,3,1.12,0.95
1383,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1384,1,9,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1385,1,13.26,3,0,0,1,1.035,0,110,3,1.12,0.95
1386,1,13.26,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1387,1,0.9,0,0,0,1,1.035,0,110,3,1.12,0.95
1388,1,0.8,0,0,0,1,1.035,0,110,3,1.12,0.95
1389,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1390,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1391,1,3.69,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1392,1,1.73,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1393,1,1.73,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1394,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1395,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1396,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1397,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1398,1,14.3,4.4,0,0,1,1.035,0,110,3,1.12,0.95
1399,1,8.42,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1400,2,10.96,9.9,0,0,1,1.035,0,110,3,1.12,0.95
1401,2,9.92,9.2,0,0,1,1.035,0,110,3,1.12,0.95
1402,1,4.73,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1403,1,3.81,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1404,1,0.46,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1405,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1406,1,25.02,14.9,0,0,1,1.035,0,110,3,1.12,0.95
1407,1,10.84,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1408,2,61.12,29.5,0,0,1,1.035,0,110,3,1.12,0.95
1409,1,42.55,34.8,0,0,1,1.035,0,110,3,1.12,0.95
1410,1,10.61,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1411,1,2.88,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1412,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1413,1,3.34,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1414,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1415,1,19.6,5.8,0,0,1,1.035,0,110,3,1.12,0.95
1416,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1417,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1418,1,8.07,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1419,1,2.65,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1420,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1421,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1422,1,0.69,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1423,1,0.69,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1424,1,1.38,3,0,0,1,1.035,0,110,3,1.12,0.95
1425,1,4.27,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1426,1,1.85,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1427,1,17.53,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1428,1,11.07,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1429,1,1.2,0,0,0,1,1.035,0,110,3,1.12,0.95
1430,1,0.4,0,0,0,1,1.035,0,110,3,1.12,0.95
1431,1,9.46,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1432,1,9.46,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1433,1,2.08,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1434,1,3,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1435,1,10.61,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1436,1,4.96,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1437,1,0.92,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1438,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1439,1,5.65,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1440,1,5.77,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1441,1,1.1,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1442,1,4.84,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1443,1,4.84,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1444,1,13.26,4.9,0,0,1,1.035,0,110,3,1.12,0.95
1445,1,7.73,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1446,1,6.23,3,0,0,1,1.035,0,110,3,1.12,0.95
1447,1,6.57,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1448,1,13.15,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1449,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1450,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1451,1,9.57,3,0,0,1,1.035,0,110,3,1.12,0.95
1452,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1453,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1454,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1455,1,12.11,3,0,0,1,1.035,0,110,3,1.12,0.95
1456,1,7.84,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1457,1,4.27,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1458,1,3.81,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1459,1,6.69,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1460,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1461,1,5.77,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1462,1,4.73,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1463,1,8.76,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1464,1,6.8,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1465,1,9.46,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1466,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1467,1,5.6,0,0,0,1,1.035,0,110,3,1.12,0.95
1468,1,11.19,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1469,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1470,2,104.37,33.9,0,0,1,1.035,0,110,3,1.12,0.95
1471,2,32.87,7.4,0,0,1,1.035,0,110,3,1.12,0.95
1472,1,22.26,7.4,0,0,1,1.035,0,110,3,1.12,0.95
1473,1,1.61,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1474,1,8.3,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1475,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1476,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1477,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1478,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1479,1,3.92,1,0,0,1,1.035,0,110,3,1.12,0.95
1480,1,3.92,1,0,0,1,1.035,0,110,3,1.12,0.95
1481,1,10.15,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1482,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1483,1,0.81,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1484,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1485,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1486,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1487,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1488,1,11.42,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1489,1,2.19,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1490,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1491,1,6,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1492,1,7.15,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1493,1,7.27,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1494,1,2.42,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1495,1,11.99,5.2,0,0,1,1.035,0,110,3,1.12,0.95
1496,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1497,1,12.45,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1498,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1499,1,6.57,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1500,1,8.42,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1501,1,13.49,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1502,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1503,1,8.76,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1504,1,3,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1505,2,14.42,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1506,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1507,1,16.95,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1508,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1509,1,2.65,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1510,1,7.27,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1511,2,14.53,8.9,0,0,1,1.035,0,110,3,1.12,0.95
1512,2,11.53,44.2,0,0,1,1.035,0,110,3,1.12,0.95
1513,2,11.53,44.2,0,0,1,1.035,0,110,3,1.12,0.95
1514,1,13.26,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1515,1,10.84,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1516,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1517,1,6.8,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1518,1,1.5,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1519,1,1.73,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1520,1,5.54,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1521,1,9,5,0,0,1,1.035,0,110,3,1.12,0.95
1522,1,7.03,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1523,1,13.61,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1524,1,2.31,4.4,0,0,1,1.035,0,110,3,1.12,0.95
1525,1,10.15,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1526,1,3.81,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1527,1,1.85,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1528,1,11.07,3.7,0,0,1,1.035,0,110,3,1.12,0.95
1529,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1530,1,7.38,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1531,1,7.61,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1532,1,8.53,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1533,1,5.65,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1534,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1535,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1536,1,2.31,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1537,1,2.08,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1538,1,0,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1539,1,6.23,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1540,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1541,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1542,1,11.3,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1543,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1544,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1545,1,9.23,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1546,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1547,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1548,1,7.03,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1549,1,4.96,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1550,1,10.26,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1551,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1552,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1553,1,2.19,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1554,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1555,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1556,1,8.76,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1557,1,9.57,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1558,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1559,1,9.57,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1560,1,5.65,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1561,1,4.04,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1562,1,4.04,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1563,1,7.38,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1564,1,12.34,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1565,1,8.7,-2,0,0,1,1.035,0,110,3,1.12,0.95
1566,1,6.92,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1567,1,7.03,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1568,1,7.73,2.5,0,0,1,1.035,0,110,3,1.12,0.95
1569,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1570,2,45.78,14.1,0,0,1,1.035,0,110,3,1.12,0.95
1571,1,9.7,-0.3,0,0,1,1.035,0,110,3,1.12,0.95
1572,1,7.38,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1573,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1574,1,12.57,4.7,0,0,1,1.035,0,110,3,1.12,0.95
1575,1,3.69,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1576,1,7.15,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1577,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1578,2,14.53,16.4,0,0,1,1.035,0,110,3,1.12,0.95
1579,2,14.53,16.2,0,0,1,1.035,0,110,3,1.12,0.95
1580,2,8.07,14.1,0,0,1,1.035,0,110,3,1.12,0.95
1581,1,6.34,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1582,1,6.46,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1583,1,9.23,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1584,1,11.19,4.1,0,0,1,1.035,0,110,3,1.12,0.95
1585,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1586,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1587,1,14.18,4.4,0,0,1,1.035,0,110,3,1.12,0.95
1588,1,20.87,6.6,0,0,1,1.035,0,110,3,1.12,0.95
1589,1,10.15,6.8,0,0,1,1.035,0,110,3,1.12,0.95
1590,2,23.41,49.4,0,0,1,1.035,0,110,3,1.12,0.95
1591,1,11.07,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1592,1,10.49,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1593,1,1.5,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1594,1,2.42,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1595,1,42.09,16.6,0,0,1,1.035,0,110,3,1.12,0.95
1596,1,13.15,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1597,1,4.73,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1598,1,8.07,2.5,0,0,1,1.035,0,110,3,1.12,0.95
1599,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1600,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1601,2,12.92,16.4,0,0,1,1.035,0,110,3,1.12,0.95
1602,2,14.3,18.1,0,0,1,1.035,0,110,3,1.12,0.95
1603,2,13.95,26.1,0,0,1,1.035,0,110,3,1.12,0.95
1604,1,6.69,2,0,0,1,1.035,0,110,3,1.12,0.95
1605,1,6.69,2,0,0,1,1.035,0,110,3,1.12,0.95
1606,1,7.73,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1607,1,4.5,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1608,1,22.03,8.7,0,0,1,1.035,0,110,3,1.12,0.95
1609,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1610,1,18.11,5.3,0,0,1,1.035,0,110,3,1.12,0.95
1611,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1612,1,1.5,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1613,1,0,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1614,1,20.64,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1615,1,21.8,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1616,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1617,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1618,1,9.92,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1619,1,4.04,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1620,1,16.72,6.1,0,0,1,1.035,0,110,3,1.12,0.95
1621,1,13.49,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1622,1,9.34,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1623,1,15.45,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1624,1,5.42,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1625,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1626,1,21.45,7.5,0,0,1,1.035,0,110,3,1.12,0.95
1627,1,21.33,7.6,0,0,1,1.035,0,110,3,1.12,0.95
1628,1,5.65,1,0,0,1,1.035,0,110,3,1.12,0.95
1629,1,3,-0.1,0,0,1,1.035,0,110,3,1.12,0.95
1630,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1631,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1632,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1633,1,6.34,2,0,0,1,1.035,0,110,3,1.12,0.95
1634,1,3.92,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1635,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1636,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1637,1,5.65,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1638,1,0,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1639,1,19.14,6.7,0,0,1,1.035,0,110,3,1.12,0.95
1640,1,9.34,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1641,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1642,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1643,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1644,2,4.61,4,0,0,1,1.035,0,110,3,1.12,0.95
1645,1,9.34,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1646,1,4.61,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1647,1,13.95,6.6,0,0,1,1.035,0,110,3,1.12,0.95
1648,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1649,1,5.65,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1650,1,2.54,1,0,0,1,1.035,0,110,3,1.12,0.95
1651,1,0.2,0,0,0,1,1.035,0,110,3,1.12,0.95
1652,1,0.58,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1653,1,9.69,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1654,1,13.15,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1655,1,6.57,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1656,1,6.8,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1657,1,1.85,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1658,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1659,2,23.76,8.7,0,0,1,1.035,0,110,3,1.12,0.95
1660,2,8.3,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1661,2,11.53,8,0,0,1,1.035,0,110,3,1.12,0.95
1662,2,17.41,8,0,0,1,1.035,0,110,3,1.12,0.95
1663,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1664,1,15.11,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1665,1,20.87,6.4,0,0,1,1.035,0,110,3,1.12,0.95
1666,2,34.37,42.9,0,0,1,1.035,0,110,3,1.12,0.95
1667,1,9.23,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1668,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1669,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1670,1,9.23,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1671,1,7.96,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1672,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1673,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1674,1,3.92,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1675,1,3.81,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1676,1,0,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1677,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1678,1,9.46,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1679,1,5.07,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1680,1,10.96,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1681,1,7.15,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1682,1,10.26,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1683,1,10.49,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1684,1,16.03,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1685,1,10.15,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1686,1,9.69,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1687,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1688,2,2.65,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1689,2,3.69,1,0,0,1,1.035,0,110,3,1.12,0.95
1690,1,9.92,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1691,1,13.26,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1692,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1693,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1694,1,3.69,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1695,1,3,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1696,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1697,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1698,1,8.76,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1699,1,13.61,5.6,0,0,1,1.035,0,110,3,1.12,0.95
1700,1,11.88,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1701,1,8.42,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1702,1,4.61,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1703,1,5.77,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1704,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1705,1,10.84,4,0,0,1,1.035,0,110,3,1.12,0.95
1706,1,1.5,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1707,1,1.85,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1708,1,10.03,3,0,0,1,1.035,0,110,3,1.12,0.95
1709,1,0,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1710,1,6.57,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1711,1,3.46,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1712,1,5.65,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1713,1,4.61,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1714,1,11.99,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1715,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1716,1,8.42,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1717,1,9.92,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1718,1,5.77,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1719,1,7.38,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1720,1,12.34,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1721,1,15.57,5.3,0,0,1,1.035,0,110,3,1.12,0.95
1722,1,21.8,6.4,0,0,1,1.035,0,110,3,1.12,0.95
1723,1,17.3,7.3,0,0,1,1.035,0,110,3,1.12,0.95
1724,1,3.34,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1725,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1726,1,6.92,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1727,1,4.96,1,0,0,1,1.035,0,110,3,1.12,0.95
1728,1,5.42,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1729,1,3.34,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1730,1,3.81,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1731,1,9,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1732,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1733,1,7.73,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1734,1,3.81,1,0,0,1,1.035,0,110,3,1.12,0.95
1735,1,3.81,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1736,1,5.65,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1737,1,2.31,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1738,1,0.69,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1739,1,15.22,5.4,0,0,1,1.035,0,110,3,1.12,0.95
1740,1,8.53,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1741,1,12.57,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1742,1,9.23,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1743,1,3.92,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1744,1,8.19,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1745,1,10.15,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1746,1,8.42,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1747,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1748,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1749,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1750,1,23.76,12.1,0,0,1,1.035,0,110,3,1.12,0.95
1751,1,3.46,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1752,1,1.38,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1753,1,1.61,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1754,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1755,1,10.84,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1756,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1757,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1758,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1759,1,18.11,5.1,0,0,1,1.035,0,110,3,1.12,0.95
1760,1,12.34,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1761,1,6.46,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1762,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1763,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1764,1,6.57,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1765,1,8.42,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1766,1,14.07,3,0,0,1,1.035,0,110,3,1.12,0.95
1767,1,18.45,4.9,0,0,1,1.035,0,110,3,1.12,0.95
1768,1,23.64,6.6,0,0,1,1.035,0,110,3,1.12,0.95
1769,1,8.07,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1770,1,7.15,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1771,1,5.19,2,0,0,1,1.035,0,110,3,1.12,0.95
1772,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1773,1,6.46,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1774,1,2.42,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1775,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1776,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1777,1,7.38,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1778,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1779,1,1.73,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1780,1,3.11,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1781,1,12.34,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1782,1,9.92,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1783,1,12.11,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1784,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1785,1,1.38,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1786,1,1.5,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1787,1,25.26,7.2,0,0,1,1.035,0,110,3,1.12,0.95
1788,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1789,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1790,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1791,1,10.49,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1792,1,4.61,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1793,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1794,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1795,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1796,1,1.2,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1797,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1798,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1799,1,19.14,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1800,1,22.14,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1801,1,12.8,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1802,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1803,1,7.84,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1804,1,8.53,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1805,1,9,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1806,1,8.88,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1807,1,4.27,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1808,1,0.69,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1809,1,6.8,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1810,1,2.65,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1811,1,9.8,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1812,1,3.46,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1813,1,7.61,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1814,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1815,1,11.42,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1816,1,15.57,5.4,0,0,1,1.035,0,110,3,1.12,0.95
1817,1,5.3,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1818,1,10.84,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1819,1,3.34,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1820,1,2.19,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1821,1,12.22,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1822,1,5.65,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1823,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1824,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1825,1,16.84,5.8,0,0,1,1.035,0,110,3,1.12,0.95
1826,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1827,1,19.49,7,0,0,1,1.035,0,110,3,1.12,0.95
1828,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1829,1,6.57,2,0,0,1,1.035,0,110,3,1.12,0.95
1830,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1831,1,10.26,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1832,1,14.65,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1833,1,12.8,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1834,1,9,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1835,1,2.31,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1836,1,3.11,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1837,1,5.77,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1838,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1839,1,7.27,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1840,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1841,1,3.57,1.9,0,0,1,1.035,0,110,3,1.12,0.95
