bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2,2,0,0,0,0,1,1,0,138,1,1.1,0.9
3,1,0,0,0,0,1,1,0,69,1,1.1,0.9
4,1,0,0,0,0,1,1,0,69,1,1.1,0.9
5,1,0,0,0,0,1,1,0,138,1,1.1,0.9
6,1,0,0,0,0,1,1,0,69,1,1.1,0.9
7,1,0,0,0,0,1,1,0,69,1,1.1,0.9
8,1,0,0,0,0,1,1,0,69,1,1.1,0.9
9,1,0,0,0,0,1,1,0,69,1,1.1,0.9
10,1,0,0,0,0,1,1,0,69,1,1.1,0.9
11,2,0,0,0,0,1,1,0,69,1,1.1,0.9
12,1,0,0,0,0,1,1,0,69,1,1.1,0.9
13,1,0,0,0,0,1,1,0,69,1,1.1,0.9
14,1,0,0,0,0,1,1,0,69,1,1.1,0.9
15,1,0,0,0,0,1,1,0,69,1,1.1,0.9
16,1,0,0,0,0,1,1,0,69,1,1.1,0.9
17,1,0,0,0,0,1,1,0,69,1,1.1,0.9
18,1,0,0,0,0,1,1,0,69,1,1.1,0.9
19,2,0,0,0,0,1,1,0,69,1,1.1,0.9
20,2,0,0,0,0,1,1,0,138,1,1.1,0.9
21,2,0,0,0,0,1,1,0,69,1,1.1,0.9
22,1,0,0,0,0,1,1,0,69,1,1.1,0.9
23,1,0,0,0,0,1,1,0,69,1,1.1,0.9
24,2,0,0,0,0,1,1,0,138,1,1.1,0.9
25,2,0,0,0,0,1,1,0,69,1,1.1,0.9
26,2,0,0,0,0,1,1,0,69,1,1.1,0.9
28,1,0,0,0,0,1,1,0,69,1,1.1,0.9
29,2,0,0,0,0,1,1,0,69,1,1.1,0.9
30,2,0,0,0,0,1,1,0,69,1,1.1,0.9
31,2,0,0,0,0,1,1,0,69,1,1.1,0.9
32,1,0,0,0,0,1,1,0,69,1,1.1,0.9
33,1,0,0,0,0,1,1,0,69,1,1.1,0.9
34,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35,1,0,0,0,0,1,1,0,69,1,1.1,0.9
36,1,0,0,0,0,1,1,0,69,1,1.1,0.9
37,1,0,0,0,0,1,1,0,69,1,1.1,0.9
38,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40,1,0,0,0,0,1,1,0,69,1,1.1,0.9
41,1,0,0,0,0,1,1,0,69,1,1.1,0.9
42,1,0,0,0,0,1,1,0,69,1,1.1,0.9
43,1,0,0,0,0,1,1,0,69,1,1.1,0.9
44,1,0,0,0,0,1,1,0,69,1,1.1,0.9
45,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46,1,0,0,0,0,1,1,0,69,1,1.1,0.9
47,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48,1,0,0,0,0,1,1,0,69,1,1.1,0.9
49,1,0,0,0,0,1,1,0,69,1,1.1,0.9
51,1,0,0,0,0,1,1,0,69,1,1.1,0.9
52,1,0,0,0,0,1,1,0,69,1,1.1,0.9
53,2,0,0,0,0,1,1,0,69,1,1.1,0.9
54,1,0,0,0,0,1,1,0,69,1,1.1,0.9
55,2,0,0,0,0,1,1,0,69,1,1.1,0.9
56,1,0,0,0,0,1,1,0,69,1,1.1,0.9
57,2,0,0,0,0,1,1,0,69,1,1.1,0.9
58,1,0,0,0,0,1,1,0,69,1,1.1,0.9
59,1,0,0,0,0,1,1,0,69,1,1.1,0.9
60,1,0,0,0,0,1,1,0,69,1,1.1,0.9
61,1,0,0,0,0,1,1,0,69,1,1.1,0.9
62,2,0,0,0,0,1,1,0,69,1,1.1,0.9
63,2,0,0,0,0,1,1,0,138,1,1.1,0.9
64,1,0,0,0,0,1,1,0,69,1,1.1,0.9
65,2,0,0,0,0,1,1,0,69,1,1.1,0.9
66,2,0,0,0,0,1,1,0,69,1,1.1,0.9
67,1,0,0,0,0,1,1,0,69,1,1.1,0.9
68,2,0,0,0,0,1,1,0,69,1,1.1,0.9
69,1,0,0,0,0,1,1,0,69,1,1.1,0.9
70,2,0,0,0,0,1,1,0,69,1,1.1,0.9
72,1,0,0,0,0,1,1,0,69,1,1.1,0.9
73,2,0,0,0,0,1,1,0,69,1,1.1,0.9
74,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76,2,0,0,0,0,1,1,0,138,1,1.1,0.9
77,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78,1,0,0,0,0,1,1,0,69,1,1.1,0.9
79,2,0,0,0,0,1,1,0,138,1,1.1,0.9
80,1,0,0,0,0,1,1,0,69,1,1.1,0.9
81,1,0,0,0,0,1,1,0,69,1,1.1,0.9
82,1,0,0,0,0,1,1,0,69,1,1.1,0.9
83,1,0,0,0,0,1,1,0,69,1,1.1,0.9
84,1,0,0,0,0,1,1,0,69,1,1.1,0.9
85,1,0,0,0,0,1,1,0,138,1,1.1,0.9
86,1,0,0,0,0,1,1,0,69,1,1.1,0.9
89,1,0,0,0,0,1,1,0,69,1,1.1,0.9
90,1,0,0,0,0,1,1,0,69,1,1.1,0.9
91,2,0,0,0,0,1,1,0,69,1,1.1,0.9
93,1,0,0,0,0,1,1,0,69,1,1.1,0.9
94,1,0,0,0,0,1,1,0,69,1,1.1,0.9
96,1,0,0,0,0,1,1,0,69,1,1.1,0.9
97,2,0,0,0,0,1,1,0,69,1,1.1,0.9
98,1,0,0,0,0,1,1,0,69,1,1.1,0.9
99,1,0,0,0,0,1,1,0,69,1,1.1,0.9
100,1,0,0,0,0,1,1,0,69,1,1.1,0.9
101,2,0,0,0,0,1,1,0,69,1,1.1,0.9
102,2,0,0,0,0,1,1,0,138,1,1.1,0.9
103,1,0,0,0,0,1,1,0,69,1,1.1,0.9
105,1,0,0,0,0,1,1,0,69,1,1.1,0.9
106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
107,1,0,0,0,0,1,1,0,69,1,1.1,0.9
108,1,0,0,0,0,1,1,0,69,1,1.1,0.9
109,1,0,0,0,0,1,1,0,69,1,1.1,0.9
110,1,0,0,0,0,1,1,0,69,1,1.1,0.9
111,1,0,0,0,0,1,1,0,69,1,1.1,0.9
112,2,0,0,0,0,1,1,0,69,1,1.1,0.9
113,2,0,0,0,0,1,1,0,69,1,1.1,0.9
114,2,0,0,0,0,1,1,0,69,1,1.1,0.9
115,1,0,0,0,0,1,1,0,69,1,1.1,0.9
116,1,0,0,0,0,1,1,0,69,1,1.1,0.9
117,1,0,0,0,0,1,1,0,69,1,1.1,0.9
118,1,0,0,0,0,1,1,0,69,1,1.1,0.9
119,1,0,0,0,0,1,1,0,69,1,1.1,0.9
120,1,0,0,0,0,1,1,0,69,1,1.1,0.9
121,1,0,0,0,0,1,1,0,69,1,1.1,0.9
122,1,0,0,0,0,1,1,0,69,1,1.1,0.9
123,2,0,0,0,0,1,1,0,69,1,1.1,0.9
124,1,0,0,0,0,1,1,0,69,1,1.1,0.9
125,1,0,0,0,0,1,1,0,69,1,1.1,0.9
126,2,0,0,0,0,1,1,0,69,1,1.1,0.9
127,1,0,0,0,0,1,1,0,69,1,1.1,0.9
128,2,0,0,0,0,1,1,0,69,1,1.1,0.9
129,2,0,0,0,0,1,1,0,69,1,1.1,0.9
130,1,0,0,0,0,1,1,0,69,1,1.1,0.9
131,1,0,0,0,0,1,1,0,69,1,1.1,0.9
135,1,7.49,0.68,0,0,1,1,0,69,1,1.1,0.9
141,1,12.46,1.12,0,0,1,1,0,69,1,1.1,0.9
142,1,6.8,0.76,0,0,1,1,0,69,1,1.1,0.9
143,1,12.73,0.8,0,0,1,1,0,69,1,1.1,0.9
144,1,11.84,1.32,0,0,1,1,0,69,1,1.1,0.9
147,1,21.82,1.97,0,0,1,1,0,69,1,1.1,0.9
151,1,6.85,0.43,0,0,1,1,0,69,1,1.1,0.9
152,1,11.53,1.29,0,0,1,1,0,69,1,1.1,0.9
154,1,10.25,0.65,0,0,1,1,0,69,1,1.1,0.9
155,1,11.58,1.04,0,0,1,1,0,69,1,1.1,0.9
157,1,13.37,1.21,0,0,1,1,0,69,1,1.1,0.9
159,1,24.99,2.25,0,0,1,1,0,69,1,1.1,0.9
160,1,56.68,6.33,0,0,1,1,0,69,1,1.1,0.9
161,1,13.81,1.54,0,0,1,1,0,69,1,1.1,0.9
162,1,37.64,2.38,0,0,1,1,0,69,1,1.1,0.9
163,1,20.69,2.31,0,0,1,1,0,69,1,1.1,0.9
165,1,14.33,1.6,0,0,1,1,0,69,1,1.1,0.9
166,1,7.98,0.5,0,0,1,1,0,69,1,1.1,0.9
167,1,6.43,0.72,0,0,1,1,0,69,1,1.1,0.9
168,1,22.49,1.42,0,0,1,1,0,69,1,1.1,0.9
169,1,19.87,1.79,0,0,1,1,0,69,1,1.1,0.9
170,1,40.43,2.55,0,0,1,1,0,69,1,1.1,0.9
172,1,8.73,0.55,0,0,1,1,0,69,1,1.1,0.9
173,1,10.62,0.67,0,0,1,1,0,69,1,1.1,0.9
174,1,5.95,0.54,0,0,1,1,0,69,1,1.1,0.9
175,1,9.45,0.6,0,0,1,1,0,69,1,1.1,0.9
176,1,8.7,0.79,0,0,1,1,0,69,1,1.1,0.9
177,1,30.7,2.77,0,0,1,1,0,69,1,1.1,0.9
179,1,13.18,1.47,0,0,1,1,0,69,1,1.1,0.9
181,1,6.35,0.57,0,0,1,1,0,69,1,1.1,0.9
182,1,14.97,1.35,0,0,1,1,0,69,1,1.1,0.9
183,1,15.85,1.43,0,0,1,1,0,69,1,1.1,0.9
184,1,7.97,0.89,0,0,1,1,0,69,1,1.1,0.9
187,1,14.59,1.63,0,0,1,1,0,69,1,1.1,0.9
188,1,5.84,0.37,0,0,1,1,0,69,1,1.1,0.9
190,1,12.46,1.39,0,0,1,1,0,69,1,1.1,0.9
191,1,6.7,0.42,0,0,1,1,0,69,1,1.1,0.9
192,1,4.3,0.27,0,0,1,1,0,69,1,1.1,0.9
193,1,13.93,0.88,0,0,1,1,0,69,1,1.1,0.9
194,1,20.29,1.28,0,0,1,1,0,69,1,1.1,0.9
195,1,7.63,0.85,0,0,1,1,0,69,1,1.1,0.9
196,1,8.73,0.79,0,0,1,1,0,69,1,1.1,0.9
197,1,8.19,0.91,0,0,1,1,0,69,1,1.1,0.9
198,1,12.11,1.35,0,0,1,1,0,69,1,1.1,0.9
199,1,6.38,0.58,0,0,1,1,0,69,1,1.1,0.9
204,1,13.42,1.5,0,0,1,1,0,69,1,1.1,0.9
208,1,5.73,0.52,0,0,1,1,0,69,1,1.1,0.9
209,1,7.9,0.88,0,0,1,1,0,69,1,1.1,0.9
210,1,17.5,1.95,0,0,1,1,0,69,1,1.1,0.9
211,1,6.35,0.57,0,0,1,1,0,69,1,1.1,0.9
212,1,6.62,0.42,0,0,1,1,0,69,1,1.1,0.9
213,1,4.67,0.29,0,0,1,1,0,69,1,1.1,0.9
214,1,8.49,0.95,0,0,1,1,0,69,1,1.1,0.9
215,1,6.11,0.55,0,0,1,1,0,69,1,1.1,0.9
217,1,20.41,1.29,0,0,1,1,0,69,1,1.1,0.9
218,1,5.71,0.52,0,0,1,1,0,69,1,1.1,0.9
219,1,6.21,0.69,0,0,1,1,0,69,1,1.1,0.9
220,1,3.97,0.44,0,0,1,1,0,69,1,1.1,0.9
221,1,8.37,0.53,0,0,1,1,0,69,1,1.1,0.9
222,1,25.32,2.28,0,0,1,1,0,69,1,1.1,0.9
223,1,2.99,0.33,0,0,1,1,0,69,1,1.1,0.9
224,1,3.42,0.31,0,0,1,1,0,69,1,1.1,0.9
225,1,11.47,0.72,0,0,1,1,0,69,1,1.1,0.9
228,1,6.82,0.61,0,0,1,1,0,69,1,1.1,0.9
229,1,11.97,1.34,0,0,1,1,0,69,1,1.1,0.9
230,1,11.55,1.29,0,0,1,1,0,69,1,1.1,0.9
231,1,10.4,0.94,0,0,1,1,0,69,1,1.1,0.9
232,1,15.69,0.99,0,0,1,1,0,69,1,1.1,0.9
233,1,11.47,1.03,0,0,1,1,0,69,1,1.1,0.9
234,1,50.17,4.53,0,0,1,1,0,69,1,1.1,0.9
236,1,5.46,0.61,0,0,1,1,0,69,1,1.1,0.9
237,1,40.03,2.53,0,0,1,1,0,69,1,1.1,0.9
239,1,11.95,1.33,0,0,1,1,0,69,1,1.1,0.9
240,1,11.01,0.69,0,0,1,1,0,69,1,1.1,0.9
241,1,8.81,0.98,0,0,1,1,0,69,1,1.1,0.9
243,1,11.53,1.29,0,0,1,1,0,69,1,1.1,0.9
244,1,5.9,0.37,0,0,1,1,0,69,1,1.1,0.9
246,1,8.05,0.9,0,0,1,1,0,69,1,1.1,0.9
247,1,16.33,1.82,0,0,1,1,0,69,1,1.1,0.9
248,1,5.34,0.48,0,0,1,1,0,138,1,1.1,0.9
249,1,16.75,1.87,0,0,1,1,0,69,1,1.1,0.9
250,1,6.27,0.7,0,0,1,1,0,69,1,1.1,0.9
251,1,10.3,0.93,0,0,1,1,0,69,1,1.1,0.9
252,1,16.35,1.47,0,0,1,1,0,69,1,1.1,0.9
255,1,10.94,0.99,0,0,1,1,0,69,1,1.1,0.9
256,1,5.73,0.36,0,0,1,1,0,69,1,1.1,0.9
257,1,26.17,2.92,0,0,1,1,0,69,1,1.1,0.9
258,1,5.74,0.36,0,0,1,1,0,69,1,1.1,0.9
259,1,4.69,0.52,0,0,1,1,0,69,1,1.1,0.9
260,1,15.58,1.41,0,0,1,1,0,69,1,1.1,0.9
261,1,4.83,0.44,0,0,1,1,0,69,1,1.1,0.9
263,1,37.13,2.34,0,0,1,1,0,69,1,1.1,0.9
265,1,9.18,1.02,0,0,1,1,0,69,1,1.1,0.9
266,1,8.33,0.93,0,0,1,1,0,69,1,1.1,0.9
267,1,53.94,4.87,0,0,1,1,0,69,1,1.1,0.9
268,1,28.3,2.55,0,0,1,1,0,69,1,1.1,0.9
269,1,11.37,0.72,0,0,1,1,0,69,1,1.1,0.9
271,1,44.11,2.78,0,0,1,1,0,69,1,1.1,0.9
273,1,71.27,7.95,0,0,1,1,0,69,1,1.1,0.9
274,1,20.89,1.32,0,0,1,1,0,69,1,1.1,0.9
275,1,14.03,1.27,0,0,1,1,0,69,1,1.1,0.9
276,1,9.68,0.87,0,0,1,1,0,69,1,1.1,0.9
277,1,9.18,0.58,0,0,1,1,0,69,1,1.1,0.9
278,1,11.18,0.71,0,0,1,1,0,69,1,1.1,0.9
279,1,11.92,1.33,0,0,1,1,0,69,1,1.1,0.9
280,1,17.15,1.55,0,0,1,1,0,69,1,1.1,0.9
281,1,8.48,0.54,0,0,1,1,0,69,1,1.1,0.9
282,1,13.25,1.48,0,0,1,1,0,69,1,1.1,0.9
283,1,7.52,0.68,0,0,1,1,0,69,1,1.1,0.9
287,1,10.53,0.95,0,0,1,1,0,69,1,1.1,0.9
288,1,11.1,1,0,0,1,1,0,69,1,1.1,0.9
289,1,11.68,1.05,0,0,1,1,0,69,1,1.1,0.9
290,1,11.5,0.73,0,0,1,1,0,69,1,1.1,0.9
291,1,5.7,0.64,0,0,1,1,0,69,1,1.1,0.9
292,1,4.77,0.53,0,0,1,1,0,69,1,1.1,0.9
293,1,6.34,1.31,0,0,1,1,0,69,1,1.1,0.9
294,1,8.21,1.37,0,0,1,1,0,69,1,1.1,0.9
295,1,67.97,4.29,0,0,1,1,0,69,1,1.1,0.9
296,1,25.02,1.58,0,0,1,1,0,69,1,1.1,0.9
297,1,15.15,1.37,0,0,1,1,0,69,1,1.1,0.9
298,1,6.86,0.62,0,0,1,1,0,69,1,1.1,0.9
300,1,15.13,1.37,0,0,1,1,0,69,1,1.1,0.9
302,1,21.69,1.37,0,0,1,1,0,69,1,1.1,0.9
303,1,14,1.26,0,0,1,1,0,69,1,1.1,0.9
304,1,14,1.56,0,0,1,1,0,69,1,1.1,0.9
306,1,10.13,1.13,0,0,1,1,0,69,1,1.1,0.9
307,1,21.95,1.39,0,0,1,1,0,69,1,1.1,0.9
309,1,48.35,3.05,0,0,1,1,0,69,1,1.1,0.9
310,1,12.43,0.78,0,0,1,1,0,69,1,1.1,0.9
311,1,56.95,6.36,0,0,1,1,0,69,1,1.1,0.9
312,1,38.04,2.4,0,0,1,1,0,69,1,1.1,0.9
313,1,22.48,2.03,0,0,1,1,0,69,1,1.1,0.9
319,1,24.96,2.79,0,0,1,1,0,69,1,1.1,0.9
320,1,8.83,0.99,0,0,1,1,0,69,1,1.1,0.9
326,1,12.19,1.1,0,0,1,1,0,69,1,1.1,0.9
327,1,10.4,1.16,0,0,1,1,0,69,1,1.1,0.9
328,1,8.27,0.75,0,0,1,1,0,69,1,1.1,0.9
329,1,8.32,0.75,0,0,1,1,0,69,1,1.1,0.9
331,1,19.95,1.26,0,0,1,1,0,69,1,1.1,0.9
332,1,8.21,0.92,0,0,1,1,0,69,1,1.1,0.9
333,1,13.28,1.48,0,0,1,1,0,69,1,1.1,0.9
335,1,8.91,0.56,0,0,1,1,0,69,1,1.1,0.9
336,1,15.49,1.4,0,0,1,1,0,69,1,1.1,0.9
338,1,8.94,0.56,0,0,1,1,0,69,1,1.1,0.9
341,1,14.91,0.94,0,0,1,1,0,69,1,1.1,0.9
343,1,36.67,3.31,0,0,1,1,0,138,1,1.1,0.9
344,1,9.41,0.85,0,0,1,1,0,138,1,1.1,0.9
345,1,10.19,1.14,0,0,1,1,0,69,1,1.1,0.9
346,1,19.79,2.21,0,0,1,1,0,69,1,1.1,0.9
347,1,17.55,1.96,0,0,1,1,0,69,1,1.1,0.9
348,1,13.95,0.88,0,0,1,1,0,69,1,1.1,0.9
349,1,10.89,1.22,0,0,1,1,0,138,1,1.1,0.9
350,1,95.39,10.65,0,0,1,1,0,69,1,1.1,0.9
351,1,13.42,1.21,0,0,1,1,0,138,1,1.1,0.9
352,1,13.17,1.47,0,0,1,1,0,69,1,1.1,0.9
353,1,3.1,0.35,0,0,1,1,0,69,1,1.1,0.9
354,1,14.88,0.94,0,0,1,1,0,69,1,1.1,0.9
355,1,8.01,0.51,0,0,1,1,0,69,1,1.1,0.9
356,1,7.97,0.5,0,0,1,1,0,138,1,1.1,0.9
357,1,10.56,0.67,0,0,1,1,0,138,1,1.1,0.9
358,1,13.53,1.51,0,0,1,1,0,69,1,1.1,0.9
360,1,17.57,1.11,0,0,1,1,0,138,1,1.1,0.9
361,1,7.09,0.45,0,0,1,1,0,69,1,1.1,0.9
362,1,24.54,2.74,0,0,1,1,0,69,1,1.1,0.9
363,1,8.64,0.78,0,0,1,1,0,69,1,1.1,0.9
364,1,8.96,0.81,0,0,1,1,0,69,1,1.1,0.9
365,1,23.76,2.14,0,0,1,1,0,69,1,1.1,0.9
366,1,7.23,0.46,0,0,1,1,0,138,1,1.1,0.9
367,1,6.91,0.77,0,0,1,1,0,138,1,1.1,0.9
368,1,6.3,0.57,0,0,1,1,0,69,1,1.1,0.9
369,1,6.72,0.42,0,0,1,1,0,69,1,1.1,0.9
370,1,9.71,0.88,0,0,1,1,0,69,1,1.1,0.9
371,1,12.45,0.79,0,0,1,1,0,69,1,1.1,0.9
373,1,8.88,0.8,0,0,1,1,0,69,1,1.1,0.9
374,1,10.19,0.64,0,0,1,1,0,69,1,1.1,0.9
375,1,9.17,0.58,0,0,1,1,0,138,1,1.1,0.9
376,1,8.83,0.99,0,0,1,1,0,69,1,1.1,0.9
377,1,8.29,0.52,0,0,1,1,0,69,1,1.1,0.9
378,1,2.91,0.18,0,0,1,1,0,138,1,1.1,0.9
379,1,15.29,1.38,0,0,1,1,0,69,1,1.1,0.9
380,1,6.05,0.55,0,0,1,1,0,69,1,1.1,0.9
381,1,10.45,1.17,0,0,1,1,0,138,1,1.1,0.9
382,1,17.84,1.13,0,0,1,1,0,69,1,1.1,0.9
383,1,12.43,1.12,0,0,1,1,0,138,1,1.1,0.9
384,1,30.75,2.77,0,0,1,1,0,69,1,1.1,0.9
385,1,5.36,0.48,0,0,1,1,0,69,1,1.1,0.9
386,1,25.32,2.28,0,0,1,1,0,69,1,1.1,0.9
388,1,10.41,1.16,0,0,1,1,0,69,1,1.1,0.9
389,1,5.89,0.37,0,0,1,1,0,69,1,1.1,0.9
390,1,5.02,0.45,0,0,1,1,0,69,1,1.1,0.9
391,1,4.67,0.52,0,0,1,1,0,69,1,1.1,0.9
392,1,17.84,1.13,0,0,1,1,0,69,1,1.1,0.9
394,1,30.11,1.9,0,0,1,1,0,138,1,1.1,0.9
395,1,7.14,0.45,0,0,1,1,0,138,1,1.1,0.9
396,1,10.88,1.21,0,0,1,1,0,69,1,1.1,0.9
397,1,55.13,6.15,0,0,1,1,0,69,1,1.1,0.9
398,1,5.31,0.59,0,0,1,1,0,69,1,1.1,0.9
399,1,21.15,1.34,0,0,1,1,0,69,1,1.1,0.9
400,1,7.33,0.46,0,0,1,1,0,69,1,1.1,0.9
401,1,5.78,0.52,0,0,1,1,0,138,1,1.1,0.9
402,1,8.16,0.74,0,0,1,1,0,69,1,1.1,0.9
403,1,5.92,0.37,0,0,1,1,0,69,1,1.1,0.9
404,1,31.24,2.82,0,0,1,1,0,69,1,1.1,0.9
405,1,3.76,0.42,0,0,1,1,0,69,1,1.1,0.9
406,1,8.06,0.73,0,0,1,1,0,69,1,1.1,0.9
407,1,13.69,0.86,0,0,1,1,0,138,1,1.1,0.9
408,1,12.64,1.41,0,0,1,1,0,138,1,1.1,0.9
409,1,15.79,1,0,0,1,1,0,138,1,1.1,0.9
410,1,3.66,0.33,0,0,1,1,0,138,1,1.1,0.9
411,1,8.91,0.56,0,0,1,1,0,69,1,1.1,0.9
412,1,14.48,0.91,0,0,1,1,0,69,1,1.1,0.9
413,1,3.38,0.21,0,0,1,1,0,69,1,1.1,0.9
415,1,6.86,0.43,0,0,1,1,0,69,1,1.1,0.9
416,1,18.46,1.67,0,0,1,1,0,69,1,1.1,0.9
417,1,5.47,0.61,0,0,1,1,0,69,1,1.1,0.9
418,1,18.85,1.7,0,0,1,1,0,138,1,1.1,0.9
419,1,16.51,1.84,0,0,1,1,0,138,1,1.1,0.9
420,1,7.71,0.86,0,0,1,1,0,69,1,1.1,0.9
421,1,40.23,4.49,0,0,1,1,0,69,1,1.1,0.9
422,1,10.27,0.65,0,0,1,1,0,69,1,1.1,0.9
423,1,5.17,0.58,0,0,1,1,0,138,1,1.1,0.9
424,1,98.51,6.22,0,0,1,1,0,138,1,1.1,0.9
425,1,7.25,0.46,0,0,1,1,0,138,1,1.1,0.9
426,1,142.38,30.79,0,0,1,1,0,345,1,1.1,0.9
427,1,5.46,0.34,0,0,1,1,0,138,1,1.1,0.9
428,1,23.1,1.46,0,0,1,1,0,69,1,1.1,0.9
429,1,3.74,0.34,0,0,1,1,0,138,1,1.1,0.9
432,1,32.68,2.06,0,0,1,1,0,69,1,1.1,0.9
433,1,20.54,1.85,0,0,1,1,0,69,1,1.1,0.9
434,1,34.44,2.17,0,0,1,1,0,69,1,1.1,0.9
435,1,4.51,0.5,0,0,1,1,0,69,1,1.1,0.9
436,1,3.14,0.28,0,0,1,1,0,138,1,1.1,0.9
437,1,5.22,0.33,0,0,1,1,0,138,1,1.1,0.9
438,1,8.38,0.53,0,0,1,1,0,69,1,1.1,0.9
439,1,10,0.63,0,0,1,1,0,138,1,1.1,0.9
440,1,6.16,0.56,0,0,1,1,0,138,1,1.1,0.9
441,1,27.55,1.74,0,0,1,1,0,69,1,1.1,0.9
442,1,9.44,1.05,0,0,1,1,0,69,1,1.1,0.9
443,1,5.89,0.53,0,0,1,1,0,69,1,1.1,0.9
444,1,5.57,0.5,0,0,1,1,0,138,1,1.1,0.9
445,1,5.65,0.51,0,0,1,1,0,138,1,1.1,0.9
446,1,6.93,0.77,0,0,1,1,0,138,1,1.1,0.9
447,1,45.96,2.9,0,0,1,1,0,138,1,1.1,0.9
448,1,8.56,0.54,0,0,1,1,0,138,1,1.1,0.9
449,1,10.41,0.66,0,0,1,1,0,138,1,1.1,0.9
450,1,6.38,0.58,0,0,1,1,0,138,1,1.1,0.9
451,1,5.12,0.46,0,0,1,1,0,138,1,1.1,0.9
452,1,10.75,1.2,0,0,1,1,0,69,1,1.1,0.9
453,1,21.5,1.94,0,0,1,1,0,69,1,1.1,0.9
454,1,17.44,1.95,0,0,1,1,0,69,1,1.1,0.9
455,1,18.48,1.67,0,0,1,1,0,69,1,1.1,0.9
456,1,14.77,1.33,0,0,1,1,0,69,1,1.1,0.9
457,1,43.42,2.74,0,0,1,1,0,69,1,1.1,0.9
458,1,9.84,0.89,0,0,1,1,0,69,1,1.1,0.9
459,1,11.2,1.25,0,0,1,1,0,138,1,1.1,0.9
460,1,4.34,0.48,0,0,1,1,0,69,1,1.1,0.9
464,1,13.58,1.52,0,0,1,1,0,138,1,1.1,0.9
465,1,3.94,0.35,0,0,1,1,0,138,1,1.1,0.9
466,1,7.89,0.71,0,0,1,1,0,69,1,1.1,0.9
467,1,25.98,2.34,0,0,1,1,0,69,1,1.1,0.9
468,1,15.74,0.99,0,0,1,1,0,138,1,1.1,0.9
469,1,17.92,1.13,0,0,1,1,0,69,1,1.1,0.9
470,1,40.14,4.48,0,0,1,1,0,69,1,1.1,0.9
471,1,7.57,0.84,0,0,1,1,0,138,1,1.1,0.9
472,1,6.51,0.41,0,0,1,1,0,69,1,1.1,0.9
473,1,4.13,0.46,0,0,1,1,0,69,1,1.1,0.9
474,1,6.08,0.38,0,0,1,1,0,138,1,1.1,0.9
475,1,4.98,0.31,0,0,1,1,0,69,1,1.1,0.9
476,1,8.64,0.55,0,0,1,1,0,138,1,1.1,0.9
477,1,4.93,0.55,0,0,1,1,0,138,1,1.1,0.9
478,1,17.29,1.09,0,0,1,1,0,69,1,1.1,0.9
479,1,6.06,0.68,0,0,1,1,0,69,1,1.1,0.9
480,1,5.7,0.36,0,0,1,1,0,69,1,1.1,0.9
481,1,6.62,0.42,0,0,1,1,0,69,1,1.1,0.9
482,1,12.27,1.37,0,0,1,1,0,138,1,1.1,0.9
483,1,0,0,0,0,1,1,0,138,1,1.1,0.9
484,1,99.51,22.9,0,0,1,1,0,138,1,1.1,0.9
485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
486,1,7.33,0.66,0,0,1,1,0,69,1,1.1,0.9
487,1,14.17,0.89,0,0,1,1,0,69,1,1.1,0.9
488,1,3.26,0.29,0,0,1,1,0,69,1,1.1,0.9
489,1,24.78,2.24,0,0,1,1,0,69,1,1.1,0.9
490,1,11.45,1.28,0,0,1,1,0,69,1,1.1,0.9
491,1,9.74,1.09,0,0,1,1,0,69,1,1.1,0.9
492,1,55.38,5,0,0,1,1,0,138,1,1.1,0.9
493,1,7.2,0.8,0,0,1,1,0,138,1,1.1,0.9
494,1,4.91,0.55,0,0,1,1,0,138,1,1.1,0.9
495,1,7.04,0.63,0,0,1,1,0,138,1,1.1,0.9
496,1,6,0.38,0,0,1,1,0,69,1,1.1,0.9
497,1,9.57,0.6,0,0,1,1,0,69,1,1.1,0.9
498,1,7.98,0.72,0,0,1,1,0,69,1,1.1,0.9
500,1,33.36,3.01,0,0,1,1,0,69,1,1.1,0.9
501,1,17.77,1.98,0,0,1,1,0,69,1,1.1,0.9
502,1,10,0.63,0,0,1,1,0,69,1,1.1,0.9
503,1,58.65,5.29,0,0,1,1,0,69,1,1.1,0.9
504,1,7.66,0.69,0,0,1,1,0,69,1,1.1,0.9
507,1,9.49,0.86,0,0,1,1,0,69,1,1.1,0.9
508,1,15.49,0.98,0,0,1,1,0,69,1,1.1,0.9
509,1,15.84,1.77,0,0,1,1,0,69,1,1.1,0.9
511,1,2.27,0.2,0,0,1,1,0,69,1,1.1,0.9
512,1,10.43,0.66,0,0,1,1,0,69,1,1.1,0.9
513,1,10.27,0.65,0,0,1,1,0,69,1,1.1,0.9
514,1,12.65,1.41,0,0,1,1,0,138,1,1.1,0.9
515,1,10.14,1.13,0,0,1,1,0,69,1,1.1,0.9
517,1,15.61,1.74,0,0,1,1,0,69,1,1.1,0.9
518,1,12.43,1.39,0,0,1,1,0,69,1,1.1,0.9
519,1,6.7,0.6,0,0,1,1,0,69,1,1.1,0.9
520,1,6.37,0.71,0,0,1,1,0,69,1,1.1,0.9
521,1,20.85,1.88,0,0,1,1,0,69,1,1.1,0.9
524,1,11.34,1.02,0,0,1,1,0,138,1,1.1,0.9
525,1,17.47,1.1,0,0,1,1,0,69,1,1.1,0.9
526,1,7.73,0.86,0,0,1,1,0,69,1,1.1,0.9
527,1,47.55,3,0,0,1,1,0,69,1,1.1,0.9
529,1,8.59,0.77,0,0,1,1,0,69,1,1.1,0.9
530,1,5.14,0.57,0,0,1,1,0,138,1,1.1,0.9
531,1,4.77,0.3,0,0,1,1,0,138,1,1.1,0.9
532,1,5.79,0.52,0,0,1,1,0,69,1,1.1,0.9
533,1,4.7,0.52,0,0,1,1,0,69,1,1.1,0.9
534,1,6.45,0.41,0,0,1,1,0,69,1,1.1,0.9
535,1,8.64,0.78,0,0,1,1,0,69,1,1.1,0.9
536,1,10.05,1.12,0,0,1,1,0,69,1,1.1,0.9
537,1,40.62,4.53,0,0,1,1,0,69,1,1.1,0.9
539,1,16.75,1.51,0,0,1,1,0,69,1,1.1,0.9
540,1,15.63,1.41,0,0,1,1,0,138,1,1.1,0.9
541,1,11.1,1,0,0,1,1,0,138,1,1.1,0.9
542,1,7.36,0.82,0,0,1,1,0,138,1,1.1,0.9
543,1,7.68,0.86,0,0,1,1,0,69,1,1.1,0.9
544,1,6.24,0.56,0,0,1,1,0,69,1,1.1,0.9
545,1,5.18,0.47,0,0,1,1,0,69,1,1.1,0.9
546,1,7.15,0.45,0,0,1,1,0,138,1,1.1,0.9
547,1,3.57,0.23,0,0,1,1,0,138,1,1.1,0.9
548,1,21.98,2.45,0,0,1,1,0,69,1,1.1,0.9
550,1,8.14,0.91,0,0,1,1,0,138,1,1.1,0.9
552,1,12.72,1.42,0,0,1,1,0,69,1,1.1,0.9
553,1,10.01,0.9,0,0,1,1,0,138,1,1.1,0.9
554,1,15.5,1.73,0,0,1,1,0,69,1,1.1,0.9
555,1,10.78,1.2,0,0,1,1,0,138,1,1.1,0.9
556,1,20.88,2.33,0,0,1,1,0,69,1,1.1,0.9
557,1,10.86,1.21,0,0,1,1,0,69,1,1.1,0.9
558,1,16.86,1.88,0,0,1,1,0,69,1,1.1,0.9
559,1,20.83,1.32,0,0,1,1,0,69,1,1.1,0.9
560,1,9.82,0.62,0,0,1,1,0,69,1,1.1,0.9
563,1,34.75,3.88,0,0,1,1,0,69,1,1.1,0.9
564,1,11.21,1.01,0,0,1,1,0,69,1,1.1,0.9
567,1,16.43,1.83,0,0,1,1,0,69,1,1.1,0.9
569,1,23.84,2.66,0,0,1,1,0,69,1,1.1,0.9
571,1,10.08,1.12,0,0,1,1,0,69,1,1.1,0.9
572,1,25.4,1.6,0,0,1,1,0,69,1,1.1,0.9
573,1,16.32,1.47,0,0,1,1,0,69,1,1.1,0.9
574,1,15.98,1.78,0,0,1,1,0,69,1,1.1,0.9
575,1,11.95,1.08,0,0,1,1,0,69,1,1.1,0.9
576,1,2.75,0.17,0,0,1,1,0,138,1,1.1,0.9
577,1,2.05,0.18,0,0,1,1,0,69,1,1.1,0.9
578,1,4.98,0.31,0,0,1,1,0,69,1,1.1,0.9
579,1,5.39,0.6,0,0,1,1,0,69,1,1.1,0.9
581,1,6.59,0.59,0,0,1,1,0,69,1,1.1,0.9
583,1,4.54,0.51,0,0,1,1,0,138,1,1.1,0.9
584,1,9.12,1.02,0,0,1,1,0,138,1,1.1,0.9
585,1,4.5,0.28,0,0,1,1,0,138,1,1.1,0.9
588,1,5.52,0.5,0,0,1,1,0,69,1,1.1,0.9
590,1,22.54,2.03,0,0,1,1,0,69,1,1.1,0.9
591,1,12.57,0.79,0,0,1,1,0,69,1,1.1,0.9
593,1,3.7,0.33,0,0,1,1,0,69,1,1.1,0.9
594,1,3.7,0.41,0,0,1,1,0,138,1,1.1,0.9
595,1,2.53,0.28,0,0,1,1,0,138,1,1.1,0.9
596,1,6.86,0.62,0,0,1,1,0,69,1,1.1,0.9
597,1,11.42,0.72,0,0,1,1,0,69,1,1.1,0.9
598,1,14.53,1.62,0,0,1,1,0,138,1,1.1,0.9
599,1,8.24,0.52,0,0,1,1,0,69,1,1.1,0.9
602,1,25.72,2.87,0,0,1,1,0,69,1,1.1,0.9
603,1,10.88,0.69,0,0,1,1,0,69,1,1.1,0.9
604,1,7.28,0.81,0,0,1,1,0,69,1,1.1,0.9
605,1,21.41,1.93,0,0,1,1,0,69,1,1.1,0.9
606,1,13.26,0.84,0,0,1,1,0,138,1,1.1,0.9
607,1,8.81,1.47,0,0,1,1,0,69,1,1.1,0.9
608,1,16.85,2.81,0,0,1,1,0,69,1,1.1,0.9
609,1,7.49,1.55,0,0,1,1,0,69,1,1.1,0.9
611,1,3.14,0.65,0,0,1,1,0,69,1,1.1,0.9
612,1,6.51,0.76,0,0,1,1,0,69,1,1.1,0.9
613,1,11.17,1.25,0,0,1,1,0,69,1,1.1,0.9
615,1,11.42,0.72,0,0,1,1,0,69,1,1.1,0.9
617,1,3.79,0.24,0,0,1,1,0,69,1,1.1,0.9
618,1,15.07,1.68,0,0,1,1,0,69,1,1.1,0.9
619,1,8.67,0.55,0,0,1,1,0,69,1,1.1,0.9
620,1,24.94,2.25,0,0,1,1,0,69,1,1.1,0.9
623,1,8.3,0.93,0,0,1,1,0,69,1,1.1,0.9
624,1,15.77,1.42,0,0,1,1,0,69,1,1.1,0.9
625,1,10.17,0.92,0,0,1,1,0,69,1,1.1,0.9
626,1,9.57,0.86,0,0,1,1,0,69,1,1.1,0.9
627,1,8.03,0.9,0,0,1,1,0,138,1,1.1,0.9
628,1,17.33,1.93,0,0,1,1,0,69,1,1.1,0.9
629,1,5.71,0.36,0,0,1,1,0,69,1,1.1,0.9
630,1,7.42,0.47,0,0,1,1,0,69,1,1.1,0.9
631,1,12.73,1.42,0,0,1,1,0,69,1,1.1,0.9
632,1,37.32,3.37,0,0,1,1,0,138,1,1.1,0.9
633,1,18.53,2.07,0,0,1,1,0,69,1,1.1,0.9
634,1,30.51,1.93,0,0,1,1,0,69,1,1.1,0.9
635,1,9.21,0.58,0,0,1,1,0,138,1,1.1,0.9
636,1,6.78,0.43,0,0,1,1,0,138,1,1.1,0.9
637,1,20.61,1.86,0,0,1,1,0,138,1,1.1,0.9
638,1,15.65,1.75,0,0,1,1,0,69,1,1.1,0.9
639,1,6.54,0.41,0,0,1,1,0,69,1,1.1,0.9
640,1,9.13,1.02,0,0,1,1,0,69,1,1.1,0.9
641,1,7.69,0.86,0,0,1,1,0,69,1,1.1,0.9
642,1,8.17,0.74,0,0,1,1,0,69,1,1.1,0.9
643,1,13.23,1.48,0,0,1,1,0,69,1,1.1,0.9
644,1,6.27,0.7,0,0,1,1,0,69,1,1.1,0.9
645,1,4.74,0.3,0,0,1,1,0,69,1,1.1,0.9
646,1,13.29,0.84,0,0,1,1,0,69,1,1.1,0.9
647,1,15.61,0.99,0,0,1,1,0,69,1,1.1,0.9
648,1,9.12,1.02,0,0,1,1,0,138,1,1.1,0.9
649,1,12.05,0.76,0,0,1,1,0,69,1,1.1,0.9
650,1,14.97,1.35,0,0,1,1,0,69,1,1.1,0.9
651,1,13.25,1.19,0,0,1,1,0,69,1,1.1,0.9
652,1,51.88,4.68,0,0,1,1,0,138,1,1.1,0.9
653,1,5.07,0.85,0,0,1,1,0,69,1,1.1,0.9
654,1,7.23,1.21,0,0,1,1,0,69,1,1.1,0.9
655,1,3.39,0.7,0,0,1,1,0,69,1,1.1,0.9
656,1,7.97,0.93,0,0,1,1,0,69,1,1.1,0.9
657,1,17.32,2.03,0,0,1,1,0,69,1,1.1,0.9
658,1,5.02,0.59,0,0,1,1,0,138,1,1.1,0.9
659,1,7.26,0.85,0,0,1,1,0,69,1,1.1,0.9
660,1,2.35,0.49,0,0,1,1,0,138,1,1.1,0.9
661,1,16.37,2.73,0,0,1,1,0,69,1,1.1,0.9
662,1,13.04,1.18,0,0,1,1,0,69,1,1.1,0.9
663,1,24.56,1.55,0,0,1,1,0,69,1,1.1,0.9
664,1,33.77,3.05,0,0,1,1,0,69,1,1.1,0.9
665,1,9.53,1.06,0,0,1,1,0,69,1,1.1,0.9
666,1,5.92,0.66,0,0,1,1,0,69,1,1.1,0.9
668,1,10.56,0.67,0,0,1,1,0,69,1,1.1,0.9
669,1,17.44,1.95,0,0,1,1,0,69,1,1.1,0.9
670,1,8.56,0.77,0,0,1,1,0,69,1,1.1,0.9
671,1,5.22,0.47,0,0,1,1,0,69,1,1.1,0.9
672,1,3.89,0.25,0,0,1,1,0,69,1,1.1,0.9
673,1,10.41,1.16,0,0,1,1,0,69,1,1.1,0.9
674,1,13.17,1.19,0,0,1,1,0,69,1,1.1,0.9
675,1,13.93,1.56,0,0,1,1,0,69,1,1.1,0.9
676,1,9.6,0.87,0,0,1,1,0,69,1,1.1,0.9
678,1,16.8,1.06,0,0,1,1,0,69,1,1.1,0.9
679,1,11.18,1.25,0,0,1,1,0,69,1,1.1,0.9
680,1,12.05,1.09,0,0,1,1,0,69,1,1.1,0.9
681,1,7.07,0.79,0,0,1,1,0,69,1,1.1,0.9
682,1,14.35,1.6,0,0,1,1,0,69,1,1.1,0.9
683,1,21.52,2.4,0,0,1,1,0,138,1,1.1,0.9
684,1,15.45,1.39,0,0,1,1,0,69,1,1.1,0.9
685,1,15.23,0.96,0,0,1,1,0,69,1,1.1,0.9
686,1,13.85,1.25,0,0,1,1,0,69,1,1.1,0.9
687,1,7.84,0.71,0,0,1,1,0,69,1,1.1,0.9
688,1,30.62,2.76,0,0,1,1,0,69,1,1.1,0.9
689,1,103.99,16.19,0,0,1,1,0,69,1,1.1,0.9
691,1,15.55,0.98,0,0,1,1,0,69,1,1.1,0.9
692,1,14.33,0.91,0,0,1,1,0,69,1,1.1,0.9
693,1,9.25,0.83,0,0,1,1,0,69,1,1.1,0.9
696,1,20.59,1.3,0,0,1,1,0,69,1,1.1,0.9
697,1,8.4,0.76,0,0,1,1,0,69,1,1.1,0.9
698,1,16.27,1.47,0,0,1,1,0,69,1,1.1,0.9
699,1,11.69,1.31,0,0,1,1,0,69,1,1.1,0.9
701,1,16.49,1.84,0,0,1,1,0,69,1,1.1,0.9
702,1,6.74,0.61,0,0,1,1,0,69,1,1.1,0.9
703,1,20.08,1.27,0,0,1,1,0,69,1,1.1,0.9
704,1,15.23,0.96,0,0,1,1,0,69,1,1.1,0.9
705,1,8.64,0.96,0,0,1,1,0,69,1,1.1,0.9
706,1,14.13,1.58,0,0,1,1,0,69,1,1.1,0.9
707,1,18.7,3.13,0,0,1,1,0,69,1,1.1,0.9
708,1,7.18,0.8,0,0,1,1,0,69,1,1.1,0.9
709,1,8.97,0.57,0,0,1,1,0,69,1,1.1,0.9
710,1,10.85,0.68,0,0,1,1,0,69,1,1.1,0.9
711,1,4.74,0.43,0,0,1,1,0,69,1,1.1,0.9
712,1,17.26,1.56,0,0,1,1,0,69,1,1.1,0.9
713,1,5.36,0.48,0,0,1,1,0,69,1,1.1,0.9
716,1,2.6,0.3,0,0,1,1,0,69,1,1.1,0.9
718,1,6.48,1.08,0,0,1,1,0,69,1,1.1,0.9
719,1,15.57,1.74,0,0,1,1,0,69,1,1.1,0.9
720,1,3.47,0.39,0,0,1,1,0,69,1,1.1,0.9
721,1,3.95,0.44,0,0,1,1,0,69,1,1.1,0.9
722,1,13.73,1.24,0,0,1,1,0,69,1,1.1,0.9
723,1,12.4,1.12,0,0,1,1,0,69,1,1.1,0.9
724,1,13.33,1.49,0,0,1,1,0,69,1,1.1,0.9
725,1,6.96,0.78,0,0,1,1,0,69,1,1.1,0.9
726,1,20.94,2.34,0,0,1,1,0,69,1,1.1,0.9
728,1,7.05,0.82,0,0,1,1,0,69,1,1.1,0.9
729,1,10.05,0.63,0,0,1,1,0,69,1,1.1,0.9
730,1,22.86,1.44,0,0,1,1,0,69,1,1.1,0.9
731,1,37.43,3.38,0,0,1,1,0,69,1,1.1,0.9
732,1,23.84,1.51,0,0,1,1,0,69,1,1.1,0.9
733,1,24.09,2.69,0,0,1,1,0,69,1,1.1,0.9
734,1,30.25,3.38,0,0,1,1,0,69,1,1.1,0.9
735,1,8.94,1,0,0,1,1,0,69,1,1.1,0.9
736,1,5.87,0.66,0,0,1,1,0,69,1,1.1,0.9
737,1,6.85,0.43,0,0,1,1,0,69,1,1.1,0.9
738,1,8.21,0.52,0,0,1,1,0,69,1,1.1,0.9
739,1,11.5,1.28,0,0,1,1,0,69,1,1.1,0.9
740,1,12.06,0.76,0,0,1,1,0,69,1,1.1,0.9
741,1,3.63,0.23,0,0,1,1,0,138,1,1.1,0.9
742,1,4.22,0.77,0,0,1,1,0,69,1,1.1,0.9
743,1,8.94,1,0,0,1,1,0,69,1,1.1,0.9
744,1,5.68,0.36,0,0,1,1,0,138,1,1.1,0.9
745,1,7.29,1.24,0,0,1,1,0,69,1,1.1,0.9
746,1,11.97,2.76,0,0,1,1,0,69,1,1.1,0.9
749,1,9.15,0.58,0,0,1,1,0,69,1,1.1,0.9
750,1,73.59,8.21,0,0,1,1,0,69,1,1.1,0.9
752,1,3.62,0.76,0,0,1,1,0,138,1,1.1,0.9
753,1,5.06,0.46,0,0,1,1,0,69,1,1.1,0.9
755,1,11.2,4.87,0,0,1,1,0,138,1,1.1,0.9
757,1,10.97,1.57,0,0,1,1,0,138,1,1.1,0.9
758,1,1.6,0.26,0,0,1,1,0,138,1,1.1,0.9
759,1,11.17,1.58,0,0,1,1,0,138,1,1.1,0.9
765,1,21.04,1.9,0,0,1,1,0,69,1,1.1,0.9
766,1,8.51,0.95,0,0,1,1,0,69,1,1.1,0.9
767,1,5.17,0.58,0,0,1,1,0,69,1,1.1,0.9
768,1,5.34,0.34,0,0,1,1,0,69,1,1.1,0.9
769,1,17.97,1.13,0,0,1,1,0,69,1,1.1,0.9
770,1,8.08,0.51,0,0,1,1,0,69,1,1.1,0.9
771,1,5.98,0.67,0,0,1,1,0,69,1,1.1,0.9
773,1,3.89,0.35,0,0,1,1,0,69,1,1.1,0.9
774,1,5.71,0.52,0,0,1,1,0,69,1,1.1,0.9
776,1,17.69,1.12,0,0,1,1,0,69,1,1.1,0.9
778,1,9.81,0.88,0,0,1,1,0,69,1,1.1,0.9
779,1,4.7,0.3,0,0,1,1,0,69,1,1.1,0.9
780,1,11.79,1.32,0,0,1,1,0,69,1,1.1,0.9
781,1,8.7,0.55,0,0,1,1,0,69,1,1.1,0.9
782,1,4.8,0.3,0,0,1,1,0,138,1,1.1,0.9
783,1,10.85,0.68,0,0,1,1,0,69,1,1.1,0.9
784,1,10.96,0.99,0,0,1,1,0,69,1,1.1,0.9
785,1,7.37,0.47,0,0,1,1,0,138,1,1.1,0.9
786,1,6.36,1.31,0,0,1,1,0,69,1,1.1,0.9
787,1,17.45,1.1,0,0,1,1,0,69,1,1.1,0.9
788,1,7.79,0.49,0,0,1,1,0,138,1,1.1,0.9
789,1,18.26,3.05,0,0,1,1,0,69,1,1.1,0.9
790,1,17.39,1.57,0,0,1,1,0,69,1,1.1,0.9
791,1,14.03,1.57,0,0,1,1,0,69,1,1.1,0.9
792,1,6.46,1.34,0,0,1,1,0,69,1,1.1,0.9
793,1,31.64,6.54,0,0,1,1,0,69,1,1.1,0.9
794,1,13.63,2.28,0,0,1,1,0,138,1,1.1,0.9
795,1,5.91,1.22,0,0,1,1,0,69,1,1.1,0.9
796,1,3.19,0.53,0,0,1,1,0,69,1,1.1,0.9
797,1,13.37,2.23,0,0,1,1,0,69,1,1.1,0.9
798,1,8.31,1.39,0,0,1,1,0,69,1,1.1,0.9
799,1,5.04,1.04,0,0,1,1,0,69,1,1.1,0.9
800,1,14.3,1.67,0,0,1,1,0,69,1,1.1,0.9
801,1,5.1,1.05,0,0,1,1,0,69,1,1.1,0.9
802,1,4.16,0.86,0,0,1,1,0,69,1,1.1,0.9
804,1,6.03,1.25,0,0,1,1,0,69,1,1.1,0.9
806,1,9.73,0.61,0,0,1,1,0,69,1,1.1,0.9
807,1,11.01,0.99,0,0,1,1,0,69,1,1.1,0.9
808,1,12.83,1.5,0,0,1,1,0,138,1,1.1,0.9
809,1,2.78,0.33,0,0,1,1,0,69,1,1.1,0.9
810,1,1.49,0.25,0,0,1,1,0,69,1,1.1,0.9
811,1,4.96,0.58,0,0,1,1,0,69,1,1.1,0.9
812,1,3.86,0.8,0,0,1,1,0,69,1,1.1,0.9
813,1,5.05,1.04,0,0,1,1,0,69,1,1.1,0.9
814,1,1.5,0.25,0,0,1,1,0,69,1,1.1,0.9
815,1,3.19,0.53,0,0,1,1,0,69,1,1.1,0.9
816,1,5.69,1.18,0,0,1,1,0,69,1,1.1,0.9
817,1,3.52,0.73,0,0,1,1,0,69,1,1.1,0.9
818,1,5.42,0.63,0,0,1,1,0,69,1,1.1,0.9
819,1,3.33,0.69,0,0,1,1,0,69,1,1.1,0.9
820,1,6.91,1.15,0,0,1,1,0,69,1,1.1,0.9
821,1,2.48,0.41,0,0,1,1,0,69,1,1.1,0.9
822,1,10.2,2.11,0,0,1,1,0,69,1,1.1,0.9
823,1,2.88,0.59,0,0,1,1,0,69,1,1.1,0.9
824,1,7.77,0.91,0,0,1,1,0,69,1,1.1,0.9
825,1,31.95,6.6,0,0,1,1,0,69,1,1.1,0.9
826,1,14.64,2.45,0,0,1,1,0,69,1,1.1,0.9
829,1,28.67,3.35,0,0,1,1,0,69,1,1.1,0.9
831,1,3.31,0.55,0,0,1,1,0,69,1,1.1,0.9
834,1,6.03,1.25,0,0,1,1,0,69,1,1.1,0.9
835,1,11.69,2.42,0,0,1,1,0,69,1,1.1,0.9
836,1,8.02,1.34,0,0,1,1,0,69,1,1.1,0.9
837,1,5.53,0.92,0,0,1,1,0,69,1,1.1,0.9
838,1,9.57,0.86,0,0,1,1,0,69,1,1.1,0.9
839,1,30.7,1.94,0,0,1,1,0,69,1,1.1,0.9
840,1,23.13,2.58,0,0,1,1,0,69,1,1.1,0.9
841,1,45.19,5.04,0,0,1,1,0,69,1,1.1,0.9
842,1,5.66,0.63,0,0,1,1,0,138,1,1.1,0.9
843,1,5.84,0.37,0,0,1,1,0,69,1,1.1,0.9
844,1,6.7,0.6,0,0,1,1,0,69,1,1.1,0.9
845,1,21.04,2.35,0,0,1,1,0,69,1,1.1,0.9
846,1,5.18,0.47,0,0,1,1,0,69,1,1.1,0.9
847,1,8.61,0.78,0,0,1,1,0,69,1,1.1,0.9
848,1,4.11,0.46,0,0,1,1,0,69,1,1.1,0.9
849,1,16.57,1.85,0,0,1,1,0,69,1,1.1,0.9
850,1,7.2,0.65,0,0,1,1,0,138,1,1.1,0.9
851,1,9.18,1.02,0,0,1,1,0,138,1,1.1,0.9
852,1,10.33,0.65,0,0,1,1,0,138,1,1.1,0.9
853,1,11.07,1,0,0,1,1,0,138,1,1.1,0.9
854,1,3.92,0.25,0,0,1,1,0,138,1,1.1,0.9
855,1,15.21,1.7,0,0,1,1,0,138,1,1.1,0.9
856,1,26.78,1.69,0,0,1,1,0,69,1,1.1,0.9
857,1,9.36,1.04,0,0,1,1,0,69,1,1.1,0.9
858,1,7.5,0.68,0,0,1,1,0,138,1,1.1,0.9
859,1,18.08,1.14,0,0,1,1,0,69,1,1.1,0.9
860,1,10.51,1.17,0,0,1,1,0,138,1,1.1,0.9
861,1,21.12,1.33,0,0,1,1,0,69,1,1.1,0.9
862,1,17.44,1.57,0,0,1,1,0,69,1,1.1,0.9
863,1,10.85,1.21,0,0,1,1,0,138,1,1.1,0.9
864,1,30.91,1.95,0,0,1,1,0,69,1,1.1,0.9
865,1,5.55,0.62,0,0,1,1,0,69,1,1.1,0.9
866,1,6.98,0.63,0,0,1,1,0,69,1,1.1,0.9
867,1,27.13,2.45,0,0,1,1,0,138,1,1.1,0.9
868,1,14.21,1.28,0,0,1,1,0,138,1,1.1,0.9
869,1,30.84,1.95,0,0,1,1,0,138,1,1.1,0.9
870,1,7.95,0.89,0,0,1,1,0,69,1,1.1,0.9
871,1,3.02,0.19,0,0,1,1,0,69,1,1.1,0.9
873,1,13.68,1.23,0,0,1,1,0,69,1,1.1,0.9
874,1,82.88,9.25,0,0,1,1,0,138,1,1.1,0.9
875,1,32.22,2.91,0,0,1,1,0,69,1,1.1,0.9
876,1,12.59,0.79,0,0,1,1,0,69,1,1.1,0.9
878,1,5.47,0.35,0,0,1,1,0,138,1,1.1,0.9
879,1,11.74,1.06,0,0,1,1,0,138,1,1.1,0.9
880,1,8.24,0.52,0,0,1,1,0,69,1,1.1,0.9
881,1,6.16,0.69,0,0,1,1,0,69,1,1.1,0.9
882,1,13.97,0.88,0,0,1,1,0,69,1,1.1,0.9
883,1,4.03,0.36,0,0,1,1,0,69,1,1.1,0.9
884,1,8.06,0.51,0,0,1,1,0,138,1,1.1,0.9
885,1,4.78,0.3,0,0,1,1,0,69,1,1.1,0.9
886,1,9.6,0.87,0,0,1,1,0,69,1,1.1,0.9
887,1,12.73,1.42,0,0,1,1,0,69,1,1.1,0.9
888,1,41.9,4.68,0,0,1,1,0,69,1,1.1,0.9
889,1,13.18,1.47,0,0,1,1,0,69,1,1.1,0.9
890,1,9.69,1.08,0,0,1,1,0,69,1,1.1,0.9
891,1,7.15,0.45,0,0,1,1,0,138,1,1.1,0.9
892,1,8.81,0.8,0,0,1,1,0,69,1,1.1,0.9
893,1,10.72,0.97,0,0,1,1,0,69,1,1.1,0.9
894,1,11.63,1.3,0,0,1,1,0,69,1,1.1,0.9
895,1,7.34,0.66,0,0,1,1,0,69,1,1.1,0.9
896,1,12.93,1.44,0,0,1,1,0,69,1,1.1,0.9
898,1,10.97,0.99,0,0,1,1,0,138,1,1.1,0.9
899,1,11.21,0.71,0,0,1,1,0,69,1,1.1,0.9
900,1,40.38,4.51,0,0,1,1,0,69,1,1.1,0.9
901,1,25.2,1.59,0,0,1,1,0,138,1,1.1,0.9
902,1,19.98,1.26,0,0,1,1,0,69,1,1.1,0.9
903,1,11.45,1.03,0,0,1,1,0,69,1,1.1,0.9
904,1,2.45,0.22,0,0,1,1,0,69,1,1.1,0.9
905,1,8.38,0.76,0,0,1,1,0,69,1,1.1,0.9
906,1,55.53,3.51,0,0,1,1,0,69,1,1.1,0.9
907,1,6.85,0.62,0,0,1,1,0,69,1,1.1,0.9
908,1,7.07,0.79,0,0,1,1,0,69,1,1.1,0.9
910,1,9.76,1.09,0,0,1,1,0,138,1,1.1,0.9
911,1,5.52,0.35,0,0,1,1,0,69,1,1.1,0.9
912,1,12.97,1.45,0,0,1,1,0,69,1,1.1,0.9
913,1,14.64,1.32,0,0,1,1,0,138,1,1.1,0.9
914,1,12.21,1.1,0,0,1,1,0,138,1,1.1,0.9
915,1,5.39,0.49,0,0,1,1,0,138,1,1.1,0.9
916,1,5.66,0.51,0,0,1,1,0,69,1,1.1,0.9
917,1,3.9,0.35,0,0,1,1,0,69,1,1.1,0.9
918,1,13.02,1.45,0,0,1,1,0,138,1,1.1,0.9
919,1,8.01,0.72,0,0,1,1,0,69,1,1.1,0.9
920,1,17.09,1.54,0,0,1,1,0,69,1,1.1,0.9
921,1,10.54,0.67,0,0,1,1,0,138,1,1.1,0.9
922,1,3.26,0.29,0,0,1,1,0,138,1,1.1,0.9
923,1,16.57,1.85,0,0,1,1,0,69,1,1.1,0.9
925,1,11.6,0.73,0,0,1,1,0,138,1,1.1,0.9
926,1,8.85,0.99,0,0,1,1,0,69,1,1.1,0.9
927,1,10.59,1.18,0,0,1,1,0,69,1,1.1,0.9
928,1,7.66,0.48,0,0,1,1,0,69,1,1.1,0.9
929,1,5.76,0.64,0,0,1,1,0,138,1,1.1,0.9
930,1,20.27,1.28,0,0,1,1,0,138,1,1.1,0.9
931,1,32.46,3.62,0,0,1,1,0,69,1,1.1,0.9
932,1,8.73,0.55,0,0,1,1,0,138,1,1.1,0.9
933,1,9.45,0.6,0,0,1,1,0,69,1,1.1,0.9
934,1,7.25,0.46,0,0,1,1,0,138,1,1.1,0.9
935,1,25.71,2.32,0,0,1,1,0,69,1,1.1,0.9
936,1,27.92,3.12,0,0,1,1,0,69,1,1.1,0.9
937,1,13.37,0.84,0,0,1,1,0,69,1,1.1,0.9
938,1,16.49,1.84,0,0,1,1,0,69,1,1.1,0.9
939,1,9.13,0.82,0,0,1,1,0,69,1,1.1,0.9
940,1,10.13,0.64,0,0,1,1,0,69,1,1.1,0.9
941,1,16.65,1.86,0,0,1,1,0,69,1,1.1,0.9
942,1,2.61,0.16,0,0,1,1,0,69,1,1.1,0.9
943,1,2.42,0.27,0,0,1,1,0,69,1,1.1,0.9
944,1,6.42,0.41,0,0,1,1,0,69,1,1.1,0.9
945,1,8.65,0.78,0,0,1,1,0,138,1,1.1,0.9
946,1,7.33,0.82,0,0,1,1,0,69,1,1.1,0.9
947,1,15.5,1.4,0,0,1,1,0,69,1,1.1,0.9
948,1,5.02,0.45,0,0,1,1,0,69,1,1.1,0.9
949,1,14.54,1.62,0,0,1,1,0,69,1,1.1,0.9
950,1,18.05,1.63,0,0,1,1,0,69,1,1.1,0.9
951,1,16.89,1.52,0,0,1,1,0,230,1,1.1,0.9
952,1,13.5,1.51,0,0,1,1,0,138,1,1.1,0.9
953,1,41.45,2.62,0,0,1,1,0,69,1,1.1,0.9
954,1,16.08,1.45,0,0,1,1,0,69,1,1.1,0.9
955,1,19.53,2.18,0,0,1,1,0,138,1,1.1,0.9
956,1,17.53,1.96,0,0,1,1,0,69,1,1.1,0.9
957,1,11.44,1.03,0,0,1,1,0,69,1,1.1,0.9
958,1,11.84,1.32,0,0,1,1,0,69,1,1.1,0.9
959,1,17.17,1.92,0,0,1,1,0,69,1,1.1,0.9
960,1,20.51,2.29,0,0,1,1,0,138,1,1.1,0.9
961,1,3.52,0.39,0,0,1,1,0,69,1,1.1,0.9
962,1,23.44,2.11,0,0,1,1,0,69,1,1.1,0.9
963,1,7.36,0.46,0,0,1,1,0,69,1,1.1,0.9
964,1,4.11,0.37,0,0,1,1,0,69,1,1.1,0.9
966,1,22.12,1.4,0,0,1,1,0,138,1,1.1,0.9
967,1,126.13,14.08,0,0,1,1,0,69,1,1.1,0.9
968,1,7.34,0.82,0,0,1,1,0,138,1,1.1,0.9
969,1,9.77,0.62,0,0,1,1,0,69,1,1.1,0.9
970,1,16.99,1.07,0,0,1,1,0,138,1,1.1,0.9
971,1,28.49,2.57,0,0,1,1,0,69,1,1.1,0.9
972,1,16.21,1.46,0,0,1,1,0,69,1,1.1,0.9
974,1,35.88,2.27,0,0,1,1,0,138,1,1.1,0.9
975,1,10.72,0.68,0,0,1,1,0,69,1,1.1,0.9
976,1,51.78,3.27,0,0,1,1,0,69,1,1.1,0.9
977,1,9.55,0.86,0,0,1,1,0,345,1,1.1,0.9
978,1,22.28,1.41,0,0,1,1,0,138,1,1.1,0.9
979,1,26.14,2.36,0,0,1,1,0,138,1,1.1,0.9
980,1,7.9,0.5,0,0,1,1,0,138,1,1.1,0.9
983,1,16.17,1.46,0,0,1,1,0,69,1,1.1,0.9
985,1,6.88,0.62,0,0,1,1,0,69,1,1.1,0.9
986,1,7.04,0.63,0,0,1,1,0,69,1,1.1,0.9
987,1,8.48,0.95,0,0,1,1,0,345,1,1.1,0.9
989,1,6.21,0.56,0,0,1,1,0,69,1,1.1,0.9
992,1,4.42,0.49,0,0,1,1,0,69,1,1.1,0.9
993,1,12.86,1.44,0,0,1,1,0,69,1,1.1,0.9
995,1,21.1,1.33,0,0,1,1,0,69,1,1.1,0.9
996,1,7.53,0.68,0,0,1,1,0,69,1,1.1,0.9
997,1,5.65,0.36,0,0,1,1,0,69,1,1.1,0.9
998,1,7.65,0.69,0,0,1,1,0,138,1,1.1,0.9
999,1,16.88,1.88,0,0,1,1,0,69,1,1.1,0.9
1000,1,11.44,0.72,0,0,1,1,0,138,1,1.1,0.9
1001,1,32.06,2.02,0,0,1,1,0,69,1,1.1,0.9
1002,1,60.78,3.84,0,0,1,1,0,69,1,1.1,0.9
1003,1,11.17,1.02,0,0,1,1,0,138,1,1.1,0.9
1004,1,15.25,1.38,0,0,1,1,0,69,1,1.1,0.9
1005,1,15.37,1.98,0,0,1,1,0,69,1,1.1,0.9
1007,1,6.53,0.73,0,0,1,1,0,69,1,1.1,0.9
1009,1,24.56,2.74,0,0,1,1,0,69,1,1.1,0.9
1010,1,16.59,1.85,0,0,1,1,0,69,1,1.1,0.9
1011,1,16.7,1.05,0,0,1,1,0,138,1,1.1,0.9
1012,1,6.14,0.55,0,0,1,1,0,69,1,1.1,0.9
1013,1,19.79,1.79,0,0,1,1,0,69,1,1.1,0.9
1015,1,23.64,1.49,0,0,1,1,0,69,1,1.1,0.9
1016,1,8.29,0.52,0,0,1,1,0,69,1,1.1,0.9
1017,1,13.61,1.23,0,0,1,1,0,69,1,1.1,0.9
1018,1,7.98,0.5,0,0,1,1,0,69,1,1.1,0.9
1021,1,23.93,1.51,0,0,1,1,0,69,1,1.1,0.9
1022,1,15.66,1.75,0,0,1,1,0,69,1,1.1,0.9
1023,1,9.92,0.63,0,0,1,1,0,69,1,1.1,0.9
1024,1,8.54,0.95,0,0,1,1,0,138,1,1.1,0.9
1025,1,11.45,0.72,0,0,1,1,0,69,1,1.1,0.9
1026,1,16.72,1.51,0,0,1,1,0,138,1,1.1,0.9
1027,1,23.1,2.58,0,0,1,1,0,138,1,1.1,0.9
1028,1,16.01,1.79,0,0,1,1,0,69,1,1.1,0.9
1029,1,28.54,3.19,0,0,1,1,0,69,1,1.1,0.9
1030,1,20.16,1.27,0,0,1,1,0,138,1,1.1,0.9
1031,1,16.35,1.82,0,0,1,1,0,230,1,1.1,0.9
1032,1,2.72,0.17,0,0,1,1,0,138,1,1.1,0.9
1033,1,11.45,1.03,0,0,1,1,0,345,1,1.1,0.9
1034,1,16.45,1.48,0,0,1,1,0,69,1,1.1,0.9
1035,1,28.46,1.8,0,0,1,1,0,69,1,1.1,0.9
1036,1,13.68,1.53,0,0,1,1,0,69,1,1.1,0.9
1037,1,42.84,4.78,0,0,1,1,0,138,1,1.1,0.9
1038,1,62.68,7,0,0,1,1,0,138,1,1.1,0.9
1039,1,116.27,7.34,0,0,1,1,0,138,1,1.1,0.9
1040,1,112.38,7.1,0,0,1,1,0,69,1,1.1,0.9
1042,1,15.34,0.97,0,0,1,1,0,138,1,1.1,0.9
1043,1,9.02,0.57,0,0,1,1,0,69,1,1.1,0.9
1045,1,8.46,0.53,0,0,1,1,0,69,1,1.1,0.9
1046,1,12.64,0.8,0,0,1,1,0,138,1,1.1,0.9
1047,1,13.95,1.56,0,0,1,1,0,138,1,1.1,0.9
1048,1,21.88,1.38,0,0,1,1,0,69,1,1.1,0.9
1049,1,11.79,1.06,0,0,1,1,0,69,1,1.1,0.9
1051,1,9.53,0.86,0,0,1,1,0,69,1,1.1,0.9
1052,1,12.99,1.45,0,0,1,1,0,69,1,1.1,0.9
1054,1,15.77,1.42,0,0,1,1,0,69,1,1.1,0.9
1055,1,7.58,0.85,0,0,1,1,0,69,1,1.1,0.9
1056,1,3.98,0.25,0,0,1,1,0,69,1,1.1,0.9
1057,1,14.72,1.64,0,0,1,1,0,69,1,1.1,0.9
1058,1,20.3,2.27,0,0,1,1,0,138,1,1.1,0.9
1059,1,8.61,0.78,0,0,1,1,0,69,1,1.1,0.9
1060,1,13.71,0.87,0,0,1,1,0,69,1,1.1,0.9
1061,1,67.56,6.09,0,0,1,1,0,69,1,1.1,0.9
1062,1,20.97,1.32,0,0,1,1,0,69,1,1.1,0.9
1063,1,29.72,3.32,0,0,1,1,0,69,1,1.1,0.9
1064,1,5.81,0.52,0,0,1,1,0,69,1,1.1,0.9
1065,1,14.29,1.59,0,0,1,1,0,345,1,1.1,0.9
1066,1,22.83,2.55,0,0,1,1,0,69,1,1.1,0.9
1069,1,5.23,0.47,0,0,1,1,0,69,1,1.1,0.9
1070,1,8,1.9,0,0,1,1,0,69,1,1.1,0.9
1071,1,9.21,0.58,0,0,1,1,0,69,1,1.1,0.9
1072,1,6.4,1.45,0,0,1,1,0,69,1,1.1,0.9
1073,1,18.37,1.16,0,0,1,1,0,69,1,1.1,0.9
1074,1,4.02,0.25,0,0,1,1,0,138,1,1.1,0.9
1075,1,8.57,0.96,0,0,1,1,0,138,1,1.1,0.9
1076,1,31.82,2.87,0,0,1,1,0,138,1,1.1,0.9
1077,1,29.04,1.83,0,0,1,1,0,138,1,1.1,0.9
1078,1,16.45,1.04,0,0,1,1,0,138,1,1.1,0.9
1079,1,15.76,1.42,0,0,1,1,0,69,1,1.1,0.9
1081,1,3.92,0.35,0,0,1,1,0,69,1,1.1,0.9
1082,1,4.34,0.48,0,0,1,1,0,69,1,1.1,0.9
1083,1,14.46,0.91,0,0,1,1,0,69,1,1.1,0.9
1084,1,5.49,0.61,0,0,1,1,0,69,1,1.1,0.9
1085,1,26.46,1.67,0,0,1,1,0,69,1,1.1,0.9
1086,1,9.55,0.86,0,0,1,1,0,69,1,1.1,0.9
1087,1,43.82,4.89,0,0,1,1,0,69,1,1.1,0.9
1090,1,63.5,5.73,0,0,1,1,0,69,1,1.1,0.9
1091,1,5.98,0.38,0,0,1,1,0,69,1,1.1,0.9
1092,1,17.04,1.54,0,0,1,1,0,69,1,1.1,0.9
1093,1,8.64,0.55,0,0,1,1,0,69,1,1.1,0.9
1095,1,12.3,1.37,0,0,1,1,0,138,1,1.1,0.9
1096,1,30.33,3.39,0,14.9999784895,1,1,0,69,1,1.1,0.9
1100,1,20.86,1.32,0,0,1,1,0,69,1,1.1,0.9
1101,1,12.41,1.12,0,0,1,1,0,69,1,1.1,0.9
1104,1,26.01,2.9,0,0,1,1,0,69,1,1.1,0.9
1105,1,18.56,2.07,0,0,1,1,0,138,1,1.1,0.9
1106,1,24.54,2.21,0,0,1,1,0,69,1,1.1,0.9
1107,1,16.91,1.07,0,0,1,1,0,69,1,1.1,0.9
1110,1,65.21,4.12,0,0,1,1,0,69,1,1.1,0.9
1112,1,5.17,0.33,0,0,1,1,0,69,1,1.1,0.9
1113,1,15.39,0.97,0,0,1,1,0,69,1,1.1,0.9
1115,1,12.61,1.41,0,0,1,1,0,69,1,1.1,0.9
1116,1,7.9,0.71,0,0,1,1,0,69,1,1.1,0.9
1117,1,21.87,2.44,0,14.9999865005,1,1,0,69,1,1.1,0.9
1119,1,4.29,0.27,0,0,1,1,0,69,1,1.1,0.9
1120,1,7.5,0.84,0,0,1,1,0,69,1,1.1,0.9
1121,1,6.75,0.43,0,0,1,1,0,138,1,1.1,0.9
1122,1,7.79,0.87,0,0,1,1,0,138,1,1.1,0.9
1123,1,12.17,1.1,0,0,1,1,0,138,1,1.1,0.9
1124,1,9.57,0.6,0,0,1,1,0,138,1,1.1,0.9
1125,1,4.9,0.44,0,0,1,1,0,138,1,1.1,0.9
1126,1,8.25,0.52,0,0,1,1,0,138,1,1.1,0.9
1127,1,3.84,0.43,0,0,1,1,0,69,1,1.1,0.9
1128,1,7.61,0.85,0,0,1,1,0,138,1,1.1,0.9
1129,1,5.23,0.47,0,0,1,1,0,69,1,1.1,0.9
1130,1,11.1,0.7,0,0,1,1,0,69,1,1.1,0.9
1131,1,10.69,0.67,0,0,1,1,0,138,1,1.1,0.9
1132,1,16.45,1.04,0,0,1,1,0,69,1,1.1,0.9
1133,1,52.46,5.86,0,0,1,1,0,138,1,1.1,0.9
1134,1,37.19,4.15,0,0,1,1,0,138,1,1.1,0.9
1135,1,16.37,1.83,0,0,1,1,0,138,1,1.1,0.9
1136,1,15.6,1.74,0,0,1,1,0,138,1,1.1,0.9
1138,1,39.87,4.45,0,0,1,1,0,69,1,1.1,0.9
1139,1,14.11,1.57,0,0,1,1,0,138,1,1.1,0.9
1140,1,31.47,3.51,0,0,1,1,0,69,1,1.1,0.9
1141,1,35.07,3.16,0,0,1,1,0,69,1,1.1,0.9
1144,1,4.94,0.55,0,0,1,1,0,69,1,1.1,0.9
1146,1,11.33,1.26,0,0,1,1,0,138,1,1.1,0.9
1147,1,16.46,1.04,0,0,1,1,0,138,1,1.1,0.9
1148,1,8.29,0.75,0,0,1,1,0,138,1,1.1,0.9
1149,1,7.98,0.89,0,0,1,1,0,138,1,1.1,0.9
1150,1,20.89,2.33,0,0,1,1,0,138,1,1.1,0.9
1151,1,10.81,1.21,0,0,1,1,0,138,1,1.1,0.9
1152,1,3.7,0.23,0,0,1,1,0,138,1,1.1,0.9
1153,1,14.43,1.61,0,0,1,1,0,138,1,1.1,0.9
1154,1,19.37,1.75,0,0,1,1,0,138,1,1.1,0.9
1155,1,14.13,0.89,0,0,1,1,0,69,1,1.1,0.9
1156,1,10.38,1.16,0,0,1,1,0,69,1,1.1,0.9
1157,1,36.76,2.32,0,0,1,1,0,69,1,1.1,0.9
1159,1,10.94,1.22,0,0,1,1,0,138,1,1.1,0.9
1160,1,7.44,0.47,0,0,1,1,0,138,1,1.1,0.9
1163,1,3.49,0.22,0,0,1,1,0,138,1,1.1,0.9
1164,1,13.57,1.51,0,0,1,1,0,69,1,1.1,0.9
1165,1,7.31,0.66,0,0,1,1,0,69,1,1.1,0.9
1166,1,16.62,1.86,0,0,1,1,0,69,1,1.1,0.9
1167,1,19.95,1.26,0,0,1,1,0,69,1,1.1,0.9
1169,1,9.66,0.61,0,0,1,1,0,69,1,1.1,0.9
1170,1,5.47,0.49,0,0,1,1,0,69,1,1.1,0.9
1171,1,6.27,0.7,0,0,1,1,0,69,1,1.1,0.9
1172,1,24.19,1.53,0,0,1,1,0,69,1,1.1,0.9
1173,1,37.29,2.35,0,0.00344131410342,1,1,0,69,1,1.1,0.9
1174,1,11.93,1.08,0,0,1,1,0,69,1,1.1,0.9
1175,1,8.35,0.53,0,0,1,1,0,69,1,1.1,0.9
1176,1,5.42,0.61,0,0,1,1,0,69,1,1.1,0.9
1177,1,54.17,6.33,0,0,1,1,0,69,1,1.1,0.9
1178,1,16.69,1.51,0,0,1,1,0,69,1,1.1,0.9
1179,1,36.97,4.32,0,0,1,1,0,69,1,1.1,0.9
1183,1,14.56,1.31,0,0,1,1,0,69,1,1.1,0.9
1184,1,3.74,0.42,0,0,1,1,0,138,1,1.1,0.9
1185,1,10.88,0.69,0,0,1,1,0,138,1,1.1,0.9
1186,1,13.37,1.21,0,0,1,1,0,138,1,1.1,0.9
1187,1,20.94,2.34,0,0,1,1,0,69,1,1.1,0.9
1189,1,24.76,1.56,0,0,1,1,0,138,1,1.1,0.9
1191,1,12.35,1.38,0,0,1,1,0,69,1,1.1,0.9
1192,1,9.4,1.1,0,0,1,1,0,69,1,1.1,0.9
1193,1,3.55,0.73,0,0,1,1,0,69,1,1.1,0.9
1195,1,9.18,1.53,0,0,1,1,0,69,1,1.1,0.9
1196,1,19.29,1.74,0,0,1,1,0,138,1,1.1,0.9
1198,1,6.16,0.69,0,0,1,1,0,69,1,1.1,0.9
1199,1,14.51,1.31,0,0,1,1,0,69,1,1.1,0.9
1200,1,2.19,0.45,0,0,1,1,0,69,1,1.1,0.9
1202,1,9.9,0.63,0,0,1,1,0,69,1,1.1,0.9
1203,1,3.7,0.41,0,0,1,1,0,69,1,1.1,0.9
1206,1,4.74,0.43,0,0,1,1,0,69,1,1.1,0.9
1207,1,6.59,0.42,0,0,1,1,0,69,1,1.1,0.9
1208,1,45.1,2.85,0,0,1,1,0,69,1,1.1,0.9
1211,1,7.53,0.68,0,0,1,1,0,69,1,1.1,0.9
1212,1,47.26,2.98,0,0,1,1,0,69,1,1.1,0.9
1213,1,32.65,2.95,0,0,1,1,0,69,1,1.1,0.9
1214,1,36.83,4.11,0,0,1,1,0,69,1,1.1,0.9
1215,1,10.32,1.21,0,0,1,1,0,69,1,1.1,0.9
1216,1,15.66,1.41,0,13.3410280343,1,1,0,69,1,1.1,0.9
1218,1,5.92,0.53,0,0,1,1,0,69,1,1.1,0.9
1220,1,6.43,0.72,0,0,1,1,0,69,1,1.1,0.9
1221,1,3.39,0.38,0,0,1,1,0,69,1,1.1,0.9
1222,1,18.27,1.15,0,0,1,1,0,69,1,1.1,0.9
1223,1,18.65,2.08,0,0,1,1,0,69,1,1.1,0.9
1224,1,17.58,1.59,0,0,1,1,0,69,1,1.1,0.9
1225,1,3.2,0.2,0,0,1,1,0,69,1,1.1,0.9
1226,1,8.41,0.53,0,0,1,1,0,69,1,1.1,0.9
1227,1,12.67,1.14,0,0,1,1,0,69,1,1.1,0.9
1228,1,23.36,1.47,0,0,1,1,0,69,1,1.1,0.9
1230,1,17.41,1.94,0,0,1,1,0,69,1,1.1,0.9
1231,1,25.07,1.58,0,0,1,1,0,138,1,1.1,0.9
1232,1,21.85,1.38,0,0,1,1,0,69,1,1.1,0.9
1236,1,9.36,0.84,0,0,1,1,0,69,1,1.1,0.9
1237,1,6.46,0.41,0,0,1,1,0,138,1,1.1,0.9
1238,1,6,0.54,0,0,1,1,0,69,1,1.1,0.9
1239,1,21.81,1.38,0,0,1,1,0,69,1,1.1,0.9
1240,1,49.5,3.13,0,0,1,1,0,69,1,1.1,0.9
1242,1,6.56,0.73,0,0,1,1,0,69,1,1.1,0.9
1243,1,4.62,0.29,0,0,1,1,0,138,1,1.1,0.9
1244,1,10.62,0.96,0,0,1,1,0,138,1,1.1,0.9
1245,1,23.34,2.11,0,0,1,1,0,69,1,1.1,0.9
1246,1,11.34,1.02,0,0,1,1,0,138,1,1.1,0.9
1247,1,50.41,3.18,0,0,1,1,0,138,1,1.1,0.9
1248,1,20.73,2.31,0,0,1,1,0,69,1,1.1,0.9
1249,1,37.02,3.34,0,0,1,1,0,69,1,1.1,0.9
1250,1,4.72,0.53,0,0,1,1,0,69,1,1.1,0.9
1251,1,8.43,0.53,0,0,1,1,0,69,1,1.1,0.9
1252,1,97.36,8.78,0,0,1,1,0,69,1,1.1,0.9
1253,1,32.33,2.04,0,0,1,1,0,69,1,1.1,0.9
1254,1,10.85,0.68,0,0,1,1,0,138,1,1.1,0.9
1255,1,18.7,2.09,0,0,1,1,0,69,1,1.1,0.9
1256,1,4.22,0.38,0,0,1,1,0,138,1,1.1,0.9
1257,1,22.86,2.55,0,0,1,1,0,69,1,1.1,0.9
1259,1,6.53,0.41,0,0,1,1,0,69,1,1.1,0.9
1260,1,5.14,0.46,0,0,1,1,0,69,1,1.1,0.9
1261,1,55.42,3.5,0,0,1,1,0,69,1,1.1,0.9
1262,1,19.05,1.2,0,0,1,1,0,69,1,1.1,0.9
1263,1,5.1,0.46,0,0,1,1,0,69,1,1.1,0.9
1264,1,6.88,0.77,0,0,1,1,0,69,1,1.1,0.9
1265,1,20.17,1.82,0,0,1,1,0,69,1,1.1,0.9
1266,1,6.67,0.42,0,0,1,1,0,69,1,1.1,0.9
1267,1,7.06,0.64,0,0,1,1,0,69,1,1.1,0.9
1268,1,17.39,1.1,0,0,1,1,0,69,1,1.1,0.9
1269,1,17.1,1.08,0,0,1,1,0,69,1,1.1,0.9
1270,1,9.47,0.6,0,0,1,1,0,69,1,1.1,0.9
1271,1,19.26,1.22,0,0,1,1,0,69,1,1.1,0.9
1273,1,43.47,4.85,0,0,1,1,0,69,1,1.1,0.9
1274,1,14.16,1.28,0,0,1,1,0,69,1,1.1,0.9
1275,1,5.89,0.53,0,0,1,1,0,69,1,1.1,0.9
1277,1,15.77,1.76,0,0,1,1,0,69,1,1.1,0.9
1278,1,15.82,1,0,0,1,1,0,138,1,1.1,0.9
1279,1,9.69,1.08,0,0,1,1,0,69,1,1.1,0.9
1280,1,7.41,0.67,0,0,1,1,0,69,1,1.1,0.9
1281,1,7.01,0.63,0,0,1,1,0,69,1,1.1,0.9
1282,1,8.49,0.77,0,0,1,1,0,69,1,1.1,0.9
1283,1,12.86,0.81,0,0,1,1,0,138,1,1.1,0.9
1284,1,16.29,1.03,0,0,1,1,0,69,1,1.1,0.9
1285,1,13.6,0.86,0,0,1,1,0,230,1,1.1,0.9
1286,1,66.93,6.04,0,0,1,1,0,69,1,1.1,0.9
1287,1,11.15,1.24,0,0,1,1,0,69,1,1.1,0.9
1288,1,41.63,3.75,0,0,1,1,0,69,1,1.1,0.9
1289,1,5.41,0.34,0,0,1,1,0,138,1,1.1,0.9
1291,1,8.43,0.94,0,0,1,1,0,69,1,1.1,0.9
1292,1,8.65,0.97,0,0,1,1,0,138,1,1.1,0.9
1293,1,11.52,1.29,0,0,1,1,0,69,1,1.1,0.9
1294,1,17.97,1.13,0,0,1,1,0,69,1,1.1,0.9
1295,1,8.24,0.52,0,0,1,1,0,138,1,1.1,0.9
1296,1,10.03,1.12,0,0,1,1,0,69,1,1.1,0.9
1297,1,11.42,0.72,0,0,1,1,0,69,1,1.1,0.9
1298,1,29.28,1.85,0,0,1,1,0,69,1,1.1,0.9
1299,1,9.31,1.04,0,0,1,1,0,69,1,1.1,0.9
1300,1,41.5,4.63,0,0,1,1,0,138,1,1.1,0.9
1301,1,13.36,1.49,0,0,1,1,0,69,1,1.1,0.9
1303,1,31.24,1.97,0,0,1,1,0,69,1,1.1,0.9
1304,1,18.91,2.11,0,0,1,1,0,69,1,1.1,0.9
1305,1,13.01,0.82,0,0,1,1,0,69,1,1.1,0.9
1306,1,14.56,1.62,0,0,1,1,0,69,1,1.1,0.9
1307,1,26.54,2.39,0,0,1,1,0,138,1,1.1,0.9
1308,1,12.24,0.77,0,0,1,1,0,69,1,1.1,0.9
1309,1,21.04,2.35,0,0,1,1,0,69,1,1.1,0.9
1310,1,74.04,6.68,0,0,1,1,0,138,1,1.1,0.9
1311,1,9.5,0.6,0,0,1,1,0,69,1,1.1,0.9
1328,1,10.46,0.66,0,0,1,1,0,69,1,1.1,0.9
1329,1,5.79,0.52,0,0,1,1,0,69,1,1.1,0.9
1330,1,2.35,0.21,0,0,1,1,0,69,1,1.1,0.9
1331,1,6.02,0.67,0,0,1,1,0,69,1,1.1,0.9
1332,1,6.29,0.7,0,0,1,1,0,69,1,1.1,0.9
1333,1,24.64,2.75,0,14.9999412447,1,1,0,69,1,1.1,0.9
1334,1,6.77,0.43,0,0,1,1,0,69,1,1.1,0.9
1335,1,10.4,1.16,0,0,1,1,0,69,1,1.1,0.9
1336,1,8.51,0.54,0,0,1,1,0,69,1,1.1,0.9
1337,1,8.24,0.52,0,0,1,1,0,69,1,1.1,0.9
1339,1,10.09,0.91,0,0,1,1,0,69,1,1.1,0.9
1340,1,12.16,1.1,0,0,1,1,0,69,1,1.1,0.9
1341,1,7.26,0.46,0,0,1,1,0,69,1,1.1,0.9
1343,1,6.26,0.56,0,0,1,1,0,69,1,1.1,0.9
1345,1,8.41,0.76,0,0,1,1,0,69,1,1.1,0.9
1346,1,8.86,0.8,0,0,1,1,0,69,1,1.1,0.9
1347,1,7.04,0.79,0,0,1,1,0,69,1,1.1,0.9
1348,1,10.38,0.94,0,0,1,1,0,69,1,1.1,0.9
1349,1,8.69,0.55,0,0,1,1,0,69,1,1.1,0.9
1350,1,15.44,1.39,0,0,1,1,0,69,1,1.1,0.9
1351,1,17.57,1.96,0,0,1,1,0,69,1,1.1,0.9
1352,1,7.73,0.7,0,0,1,1,0,69,1,1.1,0.9
1355,1,55.53,5.01,0,0,1,1,0,69,1,1.1,0.9
1358,1,8.19,0.91,0,0,1,1,0,69,1,1.1,0.9
1359,1,6.37,0.4,0,0,1,1,0,69,1,1.1,0.9
1360,1,8.46,0.94,0,0,1,1,0,69,1,1.1,0.9
1361,1,20.56,1.3,0,0,1,1,0,69,1,1.1,0.9
1362,1,21.57,2.41,0,0,1,1,0,69,1,1.1,0.9
1363,1,6.13,0.55,0,0,1,1,0,69,1,1.1,0.9
1365,1,13.37,1.21,0,0,1,1,0,69,1,1.1,0.9
1367,1,55.78,5.03,0,0,1,1,0,69,1,1.1,0.9
1368,1,23.36,2.61,0,0,1,1,0,69,1,1.1,0.9
1369,1,15.21,1.7,0,0,1,1,0,69,1,1.1,0.9
1370,1,3.63,0.33,0,0,1,1,0,69,1,1.1,0.9
1371,1,10.72,0.97,0,0,1,1,0,69,1,1.1,0.9
1375,1,13.98,0.88,0,0,1,1,0,69,1,1.1,0.9
1377,1,25.85,2.89,0,0,1,1,0,69,1,1.1,0.9
1378,1,8.65,0.55,0,0,1,1,0,138,1,1.1,0.9
1379,1,17.55,1.11,0,0,1,1,0,69,1,1.1,0.9
1380,1,15.95,1.01,0,0,1,1,0,138,1,1.1,0.9
1381,1,25.74,2.32,0,0,1,1,0,69,1,1.1,0.9
1382,1,14.69,0.93,0,0,1,1,0,138,1,1.1,0.9
1384,1,10.13,0.91,0,0,1,1,0,138,1,1.1,0.9
1385,1,15.09,1.68,0,0,1,1,0,138,1,1.1,0.9
1386,1,16.35,1.47,0,0,1,1,0,69,1,1.1,0.9
1387,1,5.42,0.34,0,0,1,1,0,138,1,1.1,0.9
1388,1,21.58,2.41,0,0,1,1,0,138,1,1.1,0.9
1389,1,13.63,1.23,0,0,1,1,0,138,1,1.1,0.9
1390,1,10.41,0.66,0,0,1,1,0,138,1,1.1,0.9
1391,1,3.52,0.22,0,0,1,1,0,69,1,1.1,0.9
1392,1,21.44,2.39,0,0,1,1,0,69,1,1.1,0.9
1393,1,11.13,1.24,0,0,1,1,0,138,1,1.1,0.9
1394,1,2.13,0.24,0,0,1,1,0,69,1,1.1,0.9
1395,1,1.81,0.11,0,0,1,1,0,69,1,1.1,0.9
1396,1,2.3,0.21,0,0,1,1,0,69,1,1.1,0.9
1398,1,3.74,0.42,0,0,1,1,0,69,1,1.1,0.9
1399,1,1.62,0.15,0,0,1,1,0,69,1,1.1,0.9
1400,1,1.89,0.21,0,0,1,1,0,69,1,1.1,0.9
1401,1,3.17,0.35,0,0,1,1,0,69,1,1.1,0.9
1406,1,16.43,1.48,0,0,1,1,0,69,1,1.1,0.9
1408,1,20.08,1.27,0,0,1,1,0,69,1,1.1,0.9
1409,1,12.81,0.81,0,0,1,1,0,69,1,1.1,0.9
1410,1,7.52,0.47,0,0,1,1,0,69,1,1.1,0.9
1411,1,17.33,1.09,0,0,1,1,0,69,1,1.1,0.9
1412,1,36.59,4.08,0,0,1,1,0,138,1,1.1,0.9
1413,1,12.21,0.77,0,0,1,1,0,69,1,1.1,0.9
1414,1,12.56,0.79,0,0,1,1,0,69,1,1.1,0.9
1415,1,6.48,0.58,0,0,1,1,0,69,1,1.1,0.9
1416,1,17.98,1.14,0,0,1,1,0,69,1,1.1,0.9
1417,1,24.4,2.72,0,0,1,1,0,69,1,1.1,0.9
1418,1,11.41,1.27,0,0,1,1,0,138,1,1.1,0.9
1419,1,16.86,1.52,0,0,1,1,0,69,1,1.1,0.9
1420,1,46.97,4.24,0,0,1,1,0,69,1,1.1,0.9
1421,1,53.67,5.99,0,0,1,1,0,69,1,1.1,0.9
1422,1,9.63,0.61,0,0,1,1,0,69,1,1.1,0.9
1423,1,11.37,1.03,0,0,1,1,0,69,1,1.1,0.9
1424,1,10.3,1.15,0,0,1,1,0,69,1,1.1,0.9
1425,1,31.92,2.88,0,0,1,1,0,69,1,1.1,0.9
1426,1,24.32,1.54,0,0,1,1,0,69,1,1.1,0.9
1427,1,4.59,0.41,0,0,1,1,0,69,1,1.1,0.9
1428,1,23.08,2.58,0,0,1,1,0,69,1,1.1,0.9
1429,1,13.65,1.52,0,0,1,1,0,69,1,1.1,0.9
1430,1,24.09,1.52,0,0,1,1,0,69,1,1.1,0.9
1431,1,15.87,1,0,0,1,1,0,69,1,1.1,0.9
1433,1,12.01,1.34,0,0,1,1,0,69,1,1.1,0.9
1434,1,14.09,1.27,0,0,1,1,0,69,1,1.1,0.9
1436,1,6.54,0.41,0,0,1,1,0,138,1,1.1,0.9
1437,1,10.93,1.22,0,0,1,1,0,138,1,1.1,0.9
1438,1,50.47,3.19,0,0,1,1,0,69,1,1.1,0.9
1439,1,20.89,1.88,0,0,1,1,0,138,1,1.1,0.9
1440,1,21.92,1.98,0,0,1,1,0,138,1,1.1,0.9
1441,1,31.42,2.83,0,0,1,1,0,69,1,1.1,0.9
1442,1,41.72,4.66,0,0,1,1,0,138,1,1.1,0.9
1444,1,22.62,2.52,0,0,1,1,0,69,1,1.1,0.9
1445,1,18.3,1.65,0,0,1,1,0,138,1,1.1,0.9
1446,1,19.21,1.73,0,0,1,1,0,138,1,1.1,0.9
1447,1,41.07,4.58,0,0,1,1,0,69,1,1.1,0.9
1448,1,20.57,1.3,0,0,1,1,0,138,1,1.1,0.9
1451,1,8.54,0.95,0,0,1,1,0,138,1,1.1,0.9
1452,1,11.57,0.73,0,0,1,1,0,138,1,1.1,0.9
1453,1,18.13,1.14,0,0,1,1,0,69,1,1.1,0.9
1454,1,31.84,2.87,0,0,1,1,0,69,1,1.1,0.9
1455,1,11.12,1,0,0,1,1,0,69,1,1.1,0.9
1456,1,7.85,0.88,0,0,1,1,0,69,1,1.1,0.9
1457,1,20.03,1.26,0,0,1,1,0,69,1,1.1,0.9
1458,1,7.01,0.44,0,0,1,1,0,69,1,1.1,0.9
1459,1,4.83,0.31,0,0,1,1,0,69,1,1.1,0.9
1460,1,27,3.01,0,0,1,1,0,69,1,1.1,0.9
1462,1,53.27,4.81,0,0,1,1,0,69,1,1.1,0.9
1463,1,5.68,0.51,0,0,1,1,0,69,1,1.1,0.9
1464,1,22.64,2.53,0,0,1,1,0,69,1,1.1,0.9
1465,1,10.99,0.69,0,0,1,1,0,69,1,1.1,0.9
1466,1,11.36,1.02,0,0,1,1,0,69,1,1.1,0.9
1467,1,6.37,0.57,0,0,1,1,0,69,1,1.1,0.9
1470,1,3.18,0.29,0,0,1,1,0,69,1,1.1,0.9
1471,1,5.73,0.52,0,0,1,1,0,69,1,1.1,0.9
1472,1,16.67,1.86,0,0,1,1,0,69,1,1.1,0.9
1473,1,16.83,1.88,0,0,1,1,0,69,1,1.1,0.9
1474,1,11.1,0.7,0,0,1,1,0,69,1,1.1,0.9
1475,1,6.83,0.76,0,0,1,1,0,69,1,1.1,0.9
1476,1,5.98,0.67,0,0,1,1,0,69,1,1.1,0.9
1477,1,61.64,5.56,0,0,1,1,0,69,1,1.1,0.9
1478,1,13.79,1.54,0,0,1,1,0,69,1,1.1,0.9
1479,1,9.79,0.62,0,0,1,1,0,69,1,1.1,0.9
1480,1,25.74,2.87,0,0,1,1,0,69,1,1.1,0.9
1481,1,6.56,0.41,0,0,1,1,0,138,1,1.1,0.9
1482,1,13.47,0.85,0,0,1,1,0,138,1,1.1,0.9
1483,1,11.92,1.08,0,0,1,1,0,69,1,1.1,0.9
