bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1484,1,13.53,1.22,0,0,1,1,0,69,1,1.1,0.9
1485,1,15.77,1.76,0,0,1,1,0,69,1,1.1,0.9
1487,1,16.38,1.03,0,0,1,1,0,69,1,1.1,0.9
1488,1,27.32,2.46,0,0,1,1,0,69,1,1.1,0.9
1489,1,28.65,1.81,0,0,1,1,0,69,1,1.1,0.9
1491,1,15.66,1.41,0,0,1,1,0,69,1,1.1,0.9
1492,1,16.11,1.8,0,0,1,1,0,69,1,1.1,0.9
1494,1,10.17,1.14,0,0,1,1,0,69,1,1.1,0.9
1495,1,9.29,0.59,0,0,1,1,0,69,1,1.1,0.9
1499,1,12,1.34,0,0,1,1,0,69,1,1.1,0.9
1501,1,16.25,1.81,0,0,1,1,0,69,1,1.1,0.9
1502,1,11.04,1.23,0,0,1,1,0,69,1,1.1,0.9
1503,1,4.14,0.37,0,0,1,1,0,69,1,1.1,0.9
1504,1,6.78,0.76,0,0,1,1,0,69,1,1.1,0.9
1505,1,6.42,0.41,0,0,1,1,0,69,1,1.1,0.9
1506,1,10.65,1.19,0,0,1,1,0,69,1,1.1,0.9
1507,1,16.81,1.52,0,0,1,1,0,69,1,1.1,0.9
1508,1,20.96,1.89,0,0,1,1,0,69,1,1.1,0.9
1509,1,4.22,0.27,0,0,1,1,0,138,1,1.1,0.9
1510,1,3.52,0.39,0,0,1,1,0,138,1,1.1,0.9
1511,1,8.48,0.54,0,0,1,1,0,69,1,1.1,0.9
1512,1,4.32,0.48,0,0,1,1,0,69,1,1.1,0.9
1513,1,5.76,0.52,0,0,1,1,0,69,1,1.1,0.9
1514,1,4.45,0.5,0,0,1,1,0,69,1,1.1,0.9
1515,1,6.05,0.55,0,0,1,1,0,69,1,1.1,0.9
1516,1,14.29,0.9,0,0,1,1,0,69,1,1.1,0.9
1517,1,9.07,0.57,0,0,1,1,0,69,1,1.1,0.9
1518,1,46.12,5.15,0,0,1,1,0,69,1,1.1,0.9
1519,1,26.01,2.35,0,0,1,1,0,69,1,1.1,0.9
1520,1,12.51,0.79,0,0,1,1,0,69,1,1.1,0.9
1521,1,8.83,0.8,0,0,1,1,0,69,1,1.1,0.9
1524,1,12.96,1.45,0,0,1,1,0,69,1,1.1,0.9
1525,1,8.83,0.8,0,0,1,1,0,69,1,1.1,0.9
1526,1,16.13,1.45,0,0,1,1,0,138,1,1.1,0.9
1527,1,13.53,1.22,0,0,1,1,0,69,1,1.1,0.9
1528,1,19.26,2.15,0,0,1,1,0,69,1,1.1,0.9
1529,1,8.17,0.52,0,0,1,1,0,69,1,1.1,0.9
1530,1,7.01,0.63,0,0,1,1,0,69,1,1.1,0.9
1531,1,12.86,1.44,0,0,1,1,0,69,1,1.1,0.9
1544,1,11.61,0.73,0,0,1,1,0,69,1,1.1,0.9
1545,1,14.41,1.3,0,0,1,1,0,69,1,1.1,0.9
1547,1,8.11,0.51,0,0,1,1,0,69,1,1.1,0.9
1549,1,9.01,0.57,0,0,1,1,0,69,1,1.1,0.9
1550,1,13.95,0.88,0,0,1,1,0,69,1,1.1,0.9
1551,1,42.33,3.82,0,0,1,1,0,138,1,1.1,0.9
1552,1,13.85,1.25,0,0,1,1,0,138,1,1.1,0.9
1553,1,8.14,0.73,0,0,1,1,0,69,1,1.1,0.9
1554,1,16.54,1.85,0,0,1,1,0,69,1,1.1,0.9
1555,1,5.62,0.63,0,0,1,1,0,138,1,1.1,0.9
1556,1,12.32,1.37,0,0,1,1,0,69,1,1.1,0.9
1557,1,7.2,0.8,0,0,1,1,0,69,1,1.1,0.9
1558,1,4.85,0.31,0,0,1,1,0,69,1,1.1,0.9
1559,1,5.94,0.37,0,0,1,1,0,69,1,1.1,0.9
1560,1,12.94,1.44,0,0,1,1,0,69,1,1.1,0.9
1561,1,6.61,0.6,0,0,1,1,0,69,1,1.1,0.9
1562,1,4.21,0.47,0,0,1,1,0,138,1,1.1,0.9
1563,1,7.25,0.46,0,0,1,1,0,138,1,1.1,0.9
1566,1,8.13,0.51,0,0,1,1,0,69,1,1.1,0.9
1567,1,10.08,0.64,0,0,1,1,0,69,1,1.1,0.9
1570,1,11.49,1.04,0,0,1,1,0,69,1,1.1,0.9
1571,1,7.97,0.72,0,0,1,1,0,69,1,1.1,0.9
1572,1,9.1,1.02,0,0,1,1,0,69,1,1.1,0.9
1573,1,7.04,0.79,0,0,1,1,0,69,1,1.1,0.9
1574,1,29.77,3.32,0,0,1,1,0,69,1,1.1,0.9
1575,1,6.77,0.61,0,0,1,1,0,69,1,1.1,0.9
1576,1,21.69,2.42,0,0,1,1,0,138,1,1.1,0.9
1577,1,10.06,0.64,0,0,1,1,0,69,1,1.1,0.9
1578,1,19.39,2.16,0,0,1,1,0,69,1,1.1,0.9
1579,1,20.56,2.29,0,0,1,1,0,69,1,1.1,0.9
1580,1,13.87,0.88,0,0,1,1,0,69,1,1.1,0.9
1582,1,14.51,1.62,0,0,1,1,0,69,1,1.1,0.9
1583,1,13.45,1.5,0,0,1,1,0,69,1,1.1,0.9
1584,1,40.44,3.65,0,0,1,1,0,69,1,1.1,0.9
1585,1,39.88,3.6,0,0,1,1,0,69,1,1.1,0.9
1586,1,12.22,1.36,0,0,1,1,0,69,1,1.1,0.9
1587,1,13.42,1.5,0,0,1,1,0,69,1,1.1,0.9
1588,1,5.84,0.53,0,0,1,1,0,138,1,1.1,0.9
1589,1,18,2.01,0,0,1,1,0,69,1,1.1,0.9
1590,1,5.34,0.48,0,0,1,1,0,138,1,1.1,0.9
1591,1,25.47,2.3,0,0,1,1,0,69,1,1.1,0.9
1592,1,26.91,3,0,0,1,1,0,69,1,1.1,0.9
1593,1,19.85,1.79,0,0,1,1,0,69,1,1.1,0.9
1594,1,11.25,1.01,0,0,1,1,0,138,1,1.1,0.9
1595,1,33.52,2.12,0,0,1,1,0,69,1,1.1,0.9
1596,1,18.3,1.65,0,0,1,1,0,138,1,1.1,0.9
1597,1,11.76,1.31,0,0,1,1,0,69,1,1.1,0.9
1598,1,12.91,0.82,0,0,1,1,0,138,1,1.1,0.9
1599,1,13.45,1.5,0,0,1,1,0,69,1,1.1,0.9
1600,1,3.71,0.23,0,0,1,1,0,138,1,1.1,0.9
1601,1,43.67,6.05,0,0,1,1,0,138,1,1.1,0.9
1602,1,35.44,3.2,0,0,1,1,0,69,1,1.1,0.9
1603,1,5.28,0.33,0,0,1,1,0,69,1,1.1,0.9
1604,1,4.4,0.49,0,0,1,1,0,69,1,1.1,0.9
1605,1,22.19,1.4,0,0,1,1,0,69,1,1.1,0.9
1608,1,12.17,1.36,0,0,1,1,0,69,1,1.1,0.9
1609,1,12.11,1.35,0,10.572028486,1,1,0,69,1,1.1,0.9
1613,1,17.52,1.58,0,0,1,1,0,69,1,1.1,0.9
1615,1,15.2,0.96,0,0,1,1,0,69,1,1.1,0.9
1619,1,8.59,0.77,0,0,1,1,0,69,1,1.1,0.9
1621,1,8.33,0.93,0,0,1,1,0,69,1,1.1,0.9
1622,1,8.78,0.55,0,0,1,1,0,69,1,1.1,0.9
1623,1,9.52,1.06,0,0,1,1,0,69,1,1.1,0.9
1624,1,12.8,1.15,0,0,1,1,0,69,1,1.1,0.9
1625,1,33.21,3,0,0,1,1,0,69,1,1.1,0.9
1626,1,6.91,0.44,0,0,1,1,0,69,1,1.1,0.9
1627,1,16.7,1.05,0,0,1,1,0,69,1,1.1,0.9
1628,1,6.03,0.67,0,0,1,1,0,69,1,1.1,0.9
1629,1,5.73,0.52,0,0,1,1,0,69,1,1.1,0.9
1630,1,7.01,0.63,0,0,1,1,0,69,1,1.1,0.9
1631,1,11.97,1.08,0,0,1,1,0,69,1,1.1,0.9
1632,1,23.66,1.49,0,0,1,1,0,69,1,1.1,0.9
1634,1,2.22,0.25,0,0,1,1,0,69,1,1.1,0.9
1637,1,16.41,1.83,0,0,1,1,0,69,1,1.1,0.9
1638,1,10.17,1.14,0,0,1,1,0,69,1,1.1,0.9
1639,1,8,1.87,0,0,1,1,0,138,1,1.1,0.9
1641,1,9.6,1.78,0,0,1,1,0,69,1,1.1,0.9
1642,1,19.2,3.61,0,0,1,1,0,69,1,1.1,0.9
1644,1,8.29,0.75,0,0,1,1,0,69,1,1.1,0.9
1645,1,7.2,0.8,0,0,1,1,0,138,1,1.1,0.9
1647,1,20.16,1.82,0,0,1,1,0,138,1,1.1,0.9
1648,1,7.81,0.49,0,0,1,1,0,69,1,1.1,0.9
1649,1,6.18,0.69,0,0,1,1,0,69,1,1.1,0.9
1650,1,18.35,2.05,0,0,1,1,0,69,1,1.1,0.9
1651,1,9.89,0.89,0,0,1,1,0,69,1,1.1,0.9
1652,1,10.77,1.2,0,0,1,1,0,69,1,1.1,0.9
1653,1,4.14,0.46,0,0,1,1,0,69,1,1.1,0.9
1654,1,12.91,1.16,0,0,1,1,0,69,1,1.1,0.9
1655,1,27.2,4.7,0,0,1,1,0,69,1,1.1,0.9
1657,1,18.09,1.14,0,0,1,1,0,69,1,1.1,0.9
1658,1,12.8,2.76,0,0,1,1,0,69,1,1.1,0.9
1659,1,5.44,0.49,0,0,1,1,0,138,1,1.1,0.9
1660,1,6.4,1.05,0,0,1,1,0,69,1,1.1,0.9
1662,1,17.6,2.27,0,0,1,1,0,69,1,1.1,0.9
1663,1,6.1,0.68,0,0,1,1,0,69,1,1.1,0.9
1664,1,14.51,0.92,0,0,1,1,0,138,1,1.1,0.9
1665,1,59.72,3.77,0,0,1,1,0,69,1,1.1,0.9
1666,1,4.8,0.43,0,0,1,1,0,69,1,1.1,0.9
1667,1,9.71,0.88,0,0,1,1,0,69,1,1.1,0.9
1669,1,13.76,1.24,0,0,1,1,0,69,1,1.1,0.9
1670,1,5.79,0.65,0,0,1,1,0,69,1,1.1,0.9
1673,1,4.98,0.56,0,0,1,1,0,69,1,1.1,0.9
1674,1,8.08,0.73,0,0,1,1,0,69,1,1.1,0.9
1675,1,13.04,1.18,0,0,1,1,0,69,1,1.1,0.9
1676,1,8.91,0.8,0,0,1,1,0,69,1,1.1,0.9
1677,1,12.86,0.81,0,0,1,1,0,69,1,1.1,0.9
1679,1,17.28,1.09,0,0,1,1,0,69,1,1.1,0.9
1680,1,19.2,3.79,0,0,1,1,0,69,1,1.1,0.9
1681,1,17.71,1.6,0,0,1,1,0,69,1,1.1,0.9
1682,1,9.6,1.53,0,0,1,1,0,69,1,1.1,0.9
1683,1,18.86,1.7,0,0,1,1,0,69,1,1.1,0.9
1684,1,10.14,0.64,0,0,1,1,0,69,1,1.1,0.9
1686,1,23.8,2.15,0,0,1,1,0,69,1,1.1,0.9
1687,1,7.15,0.8,0,0,1,1,0,69,1,1.1,0.9
1688,1,27.61,1.74,0,0,1,1,0,69,1,1.1,0.9
1689,1,10.46,0.66,0,0,1,1,0,69,1,1.1,0.9
1690,1,5.07,0.32,0,0,1,1,0,69,1,1.1,0.9
1691,1,39.32,3.55,0,0,1,1,0,69,1,1.1,0.9
1693,1,60.41,3.81,0,0,1,1,0,69,1,1.1,0.9
1694,1,26.33,2.94,0,0,1,1,0,69,1,1.1,0.9
1695,1,7.09,0.79,0,0,1,1,0,69,1,1.1,0.9
1696,1,14.06,1.57,0,0,1,1,0,138,1,1.1,0.9
1697,1,14.37,1.3,0,0,1,1,0,138,1,1.1,0.9
1698,1,11.77,0.74,0,0,1,1,0,69,1,1.1,0.9
1699,1,14.97,1.35,0,0,1,1,0,138,1,1.1,0.9
1700,1,9.84,0.62,0,0,1,1,0,138,1,1.1,0.9
1701,1,11.12,0.7,0,0,1,1,0,69,1,1.1,0.9
1702,1,13.44,0.85,0,0,1,1,0,69,1,1.1,0.9
1703,1,19.13,1.21,0,0,1,1,0,138,1,1.1,0.9
1704,1,5.78,0.36,0,0,1,1,0,138,1,1.1,0.9
1705,1,11.93,1.33,0,0,1,1,0,138,1,1.1,0.9
1706,1,12.93,0.82,0,0,1,1,0,138,1,1.1,0.9
1707,1,10.37,0.65,0,0,1,1,0,138,1,1.1,0.9
1708,1,30.96,1.95,0,0,1,1,0,138,1,1.1,0.9
1709,1,10.72,1.2,0,0,1,1,0,69,1,1.1,0.9
1710,1,22.01,1.39,0,0,1,1,0,69,1,1.1,0.9
1711,1,12.4,0.78,0,0,1,1,0,69,1,1.1,0.9
1712,1,17.47,1.95,0,0,1,1,0,69,1,1.1,0.9
1713,1,11.49,0.73,0,0,1,1,0,69,1,1.1,0.9
1714,1,6.66,0.42,0,0,1,1,0,138,1,1.1,0.9
1715,1,9.71,0.88,0,0,1,1,0,69,1,1.1,0.9
1716,1,11.68,0.74,0,0,1,1,0,69,1,1.1,0.9
1717,1,14.57,1.63,0,0,1,1,0,138,1,1.1,0.9
1718,1,32.33,3.61,0,0,1,1,0,69,1,1.1,0.9
1719,1,94.13,5.94,0,0,1,1,0,69,1,1.1,0.9
1720,1,8.01,0.72,0,0,1,1,0,69,1,1.1,0.9
1721,1,13.49,0.85,0,0,1,1,0,69,1,1.1,0.9
1722,1,16,1.79,0,0,1,1,0,69,1,1.1,0.9
1723,1,10.73,0.97,0,0,1,1,0,69,1,1.1,0.9
1724,1,13.74,0.87,0,0,1,1,0,138,1,1.1,0.9
1725,1,7.31,0.46,0,0,1,1,0,69,1,1.1,0.9
1726,1,15.25,1.7,0,0,1,1,0,69,1,1.1,0.9
1727,1,32.09,2.03,0,0,1,1,0,69,1,1.1,0.9
1728,1,6.37,0.4,0,0,1,1,0,69,1,1.1,0.9
1729,1,14.85,0.94,0,0,1,1,0,69,1,1.1,0.9
1730,1,25.56,2.85,0,0,1,1,0,69,1,1.1,0.9
1731,1,22.48,2.03,0,0,1,1,0,69,1,1.1,0.9
1732,1,7.69,0.86,0,0,1,1,0,69,1,1.1,0.9
1733,1,13.07,1.18,0,0,1,1,0,69,1,1.1,0.9
1734,1,12.81,1.16,0,0,1,1,0,69,1,1.1,0.9
1735,1,23.82,1.5,0,0,1,1,0,69,1,1.1,0.9
1736,1,13.31,1.49,0,0,1,1,0,69,1,1.1,0.9
1738,1,8.37,0.93,0,0,1,1,0,69,1,1.1,0.9
1739,1,4.72,0.3,0,0,1,1,0,69,1,1.1,0.9
1741,1,16.89,1.07,0,0,1,1,0,69,1,1.1,0.9
1742,1,8.93,0.56,0,0,1,1,0,69,1,1.1,0.9
1743,1,6.64,0.74,0,0,1,1,0,69,1,1.1,0.9
1744,1,15.82,1.77,0,0,1,1,0,69,1,1.1,0.9
1745,1,11.65,1.05,0,0,1,1,0,69,1,1.1,0.9
1747,1,6.66,0.42,0,0,1,1,0,69,1,1.1,0.9
1748,1,22.3,2.01,0,0,1,1,0,69,1,1.1,0.9
1749,1,5.87,0.53,0,0,1,1,0,69,1,1.1,0.9
1750,1,9.69,0.87,0,0,1,1,0,138,1,1.1,0.9
1751,1,12.17,0.77,0,0,1,1,0,69,1,1.1,0.9
1752,1,2.38,0.22,0,0,1,1,0,138,1,1.1,0.9
1753,1,36.09,4.03,0,0,1,1,0,138,1,1.1,0.9
1754,1,9.34,0.59,0,0,1,1,0,138,1,1.1,0.9
1755,1,14.01,1.26,0,0,1,1,0,138,1,1.1,0.9
1756,1,18.21,1.64,0,0,1,1,0,69,1,1.1,0.9
1757,1,5.94,0.66,0,0,1,1,0,69,1,1.1,0.9
1758,1,11.13,0.7,0,0,1,1,0,69,1,1.1,0.9
1759,1,23.88,1.51,0,0,1,1,0,69,1,1.1,0.9
1760,1,25.13,2.81,0,0,1,1,0,69,1,1.1,0.9
1761,1,26.38,2.94,0,0,1,1,0,138,1,1.1,0.9
1762,1,9.5,0.86,0,0,1,1,0,138,1,1.1,0.9
1763,1,11.41,0.72,0,0,1,1,0,138,1,1.1,0.9
1764,1,11.52,1.04,0,0,1,1,0,138,1,1.1,0.9
1765,1,16.62,1.5,0,0,1,1,0,69,1,1.1,0.9
1766,1,9.95,1.11,0,0,1,1,0,69,1,1.1,0.9
1767,1,19.01,1.71,0,0,1,1,0,138,1,1.1,0.9
1768,1,25.34,2.29,0,0,1,1,0,69,1,1.1,0.9
1769,1,10.67,1.19,0,0,1,1,0,69,1,1.1,0.9
1770,1,15.77,1,0,0,1,1,0,138,1,1.1,0.9
1771,1,45.1,5.03,0,0,1,1,0,69,1,1.1,0.9
1772,1,15.33,0.97,0,0,1,1,0,69,1,1.1,0.9
1773,1,16.97,1.89,0,0,1,1,0,69,1,1.1,0.9
1774,1,14.53,1.31,0,0,1,1,0,69,1,1.1,0.9
1775,1,10.96,0.69,0,0,1,1,0,69,1,1.1,0.9
1776,1,10.35,0.65,0,0,1,1,0,69,1,1.1,0.9
1777,1,10.81,0.68,0,0,1,1,0,69,1,1.1,0.9
1779,1,11.71,1.06,0,0,1,1,0,69,1,1.1,0.9
1780,1,22.01,2.46,0,0,1,1,0,69,1,1.1,0.9
1781,1,31.12,3.47,0,0,1,1,0,69,1,1.1,0.9
1782,1,15.18,1.37,0,0,1,1,0,69,1,1.1,0.9
1783,1,28.89,2.61,0,0,1,1,0,69,1,1.1,0.9
1784,1,23.04,1.45,0,0,1,1,0,138,1,1.1,0.9
1785,1,64.86,4.09,0,0,1,1,0,69,1,1.1,0.9
1786,1,11.74,0.74,0,0,1,1,0,69,1,1.1,0.9
1787,1,7.77,0.7,0,0,1,1,0,138,1,1.1,0.9
1788,1,10.62,0.67,0,0,1,1,0,69,1,1.1,0.9
1789,1,55.99,5.05,0,0,1,1,0,69,1,1.1,0.9
1790,1,20.89,2.33,0,0,1,1,0,69,1,1.1,0.9
1792,1,19.93,1.26,0,0,1,1,0,69,1,1.1,0.9
1794,1,16.38,1.48,0,0,1,1,0,69,1,1.1,0.9
1795,1,14.78,1.33,0,0,1,1,0,69,1,1.1,0.9
1797,1,15.37,1.39,0,0,1,1,0,69,1,1.1,0.9
1798,1,17.58,1.59,0,0,1,1,0,138,1,1.1,0.9
1800,1,5.01,0.45,0,0,1,1,0,69,1,1.1,0.9
1801,1,42.28,2.67,0,0,1,1,0,138,1,1.1,0.9
1802,1,7.82,0.87,0,0,1,1,0,69,1,1.1,0.9
1803,1,20.89,1.32,0,0,1,1,0,69,1,1.1,0.9
1804,1,4.74,0.53,0,0,1,1,0,138,1,1.1,0.9
1805,1,27.32,3.05,0,0,1,1,0,69,1,1.1,0.9
1806,1,11.84,0.75,0,0,1,1,0,69,1,1.1,0.9
1807,1,6.58,0.73,0,0,1,1,0,138,1,1.1,0.9
1808,1,8.43,0.94,0,0,1,1,0,69,1,1.1,0.9
1809,1,14.46,1.61,0,0,1,1,0,69,1,1.1,0.9
1810,1,19.74,1.78,0,0,1,1,0,69,1,1.1,0.9
1811,1,18.19,2.03,0,0,1,1,0,138,1,1.1,0.9
1812,1,9.2,0.58,0,0,1,1,0,138,1,1.1,0.9
1813,1,25.79,2.88,0,0,1,1,0,69,1,1.1,0.9
1814,1,10.72,0.97,0,0,1,1,0,138,1,1.1,0.9
1815,1,8.88,0.8,0,0,1,1,0,69,1,1.1,0.9
1816,1,16.27,1.03,0,0,1,1,0,69,1,1.1,0.9
1817,1,7.2,0.8,0,0,1,1,0,69,1,1.1,0.9
1818,1,5.87,0.53,0,0,1,1,0,69,1,1.1,0.9
1819,1,15.04,1.36,0,0,1,1,0,69,1,1.1,0.9
1820,1,15.37,0.97,0,0,1,1,0,138,1,1.1,0.9
1822,1,17.87,1.99,0,0,1,1,0,69,1,1.1,0.9
1824,1,9.97,0.9,0,0,1,1,0,138,1,1.1,0.9
1825,1,17.28,1.09,0,0,1,1,0,138,1,1.1,0.9
1826,1,19.95,2.23,0,0,1,1,0,69,1,1.1,0.9
1827,1,9.92,0.89,0,0,1,1,0,138,1,1.1,0.9
1828,1,9.73,1.09,0,0,1,1,0,69,1,1.1,0.9
1829,1,10.16,1.13,0,0,1,1,0,69,1,1.1,0.9
1831,1,9.6,2.09,0,0,1,1,0,69,1,1.1,0.9
1832,1,31.36,3.5,0,0,1,1,0,138,1,1.1,0.9
1833,1,20.77,2.32,0,0,1,1,0,69,1,1.1,0.9
1834,1,10.11,0.91,0,0,1,1,0,138,1,1.1,0.9
1835,1,8.69,0.78,0,0,1,1,0,138,1,1.1,0.9
1836,1,21.95,1.98,0,0,1,1,0,69,1,1.1,0.9
1837,1,19.5,1.23,0,0,1,1,0,138,1,1.1,0.9
1838,1,30.17,3.37,0,0,1,1,0,138,1,1.1,0.9
1839,1,28.01,2.53,0,0,1,1,0,69,1,1.1,0.9
1840,1,19.5,1.76,0,0,1,1,0,69,1,1.1,0.9
1841,1,9.41,1.05,0,0,1,1,0,69,1,1.1,0.9
1842,1,10.17,0.64,0,0,1,1,0,69,1,1.1,0.9
1844,1,9.82,0.89,0,0,1,1,0,69,1,1.1,0.9
1845,1,24.28,2.19,0,0,1,1,0,69,1,1.1,0.9
1846,1,9.53,0.86,0,0,1,1,0,69,1,1.1,0.9
1848,1,23.32,2.6,0,0,1,1,0,69,1,1.1,0.9
1849,1,9.69,0.61,0,0,1,1,0,138,1,1.1,0.9
1850,1,5.18,0.47,0,0,1,1,0,138,1,1.1,0.9
1853,1,6.14,0.55,0,0,1,1,0,69,1,1.1,0.9
1854,1,4.58,0.29,0,0,1,1,0,138,1,1.1,0.9
1856,1,12.77,1.42,0,0,1,1,0,138,1,1.1,0.9
1857,1,11.01,1.23,0,0,1,1,0,138,1,1.1,0.9
1858,1,31.87,3.56,0,0,1,1,0,69,1,1.1,0.9
1859,1,8.56,0.96,0,0,1,1,0,69,1,1.1,0.9
1860,1,8.73,0.55,0,0,1,1,0,69,1,1.1,0.9
1861,1,5.14,0.32,0,0,1,1,0,69,1,1.1,0.9
1863,1,30.33,3.39,0,0,1,1,0,69,1,1.1,0.9
1865,1,13.55,0.86,0,0,1,1,0,69,1,1.1,0.9
1866,1,11.65,0.74,0,0,1,1,0,138,1,1.1,0.9
1867,1,6.05,0.55,0,0,1,1,0,69,1,1.1,0.9
1868,1,6.29,0.57,0,0,1,1,0,69,1,1.1,0.9
1869,1,31.24,2.82,0,0,1,1,0,69,1,1.1,0.9
1870,1,3.73,0.24,0,0,1,1,0,69,1,1.1,0.9
1871,1,26.11,1.65,0,0,1,1,0,69,1,1.1,0.9
1872,1,10.46,1.17,0,0,1,1,0,69,1,1.1,0.9
1873,1,10.43,0.66,0,0,1,1,0,69,1,1.1,0.9
1874,1,7.95,0.72,0,0,1,1,0,69,1,1.1,0.9
1877,1,26.76,2.41,0,0,1,1,0,69,1,1.1,0.9
1878,1,17.04,1.54,0,0,1,1,0,69,1,1.1,0.9
1879,1,10.51,0.95,0,0,1,1,0,69,1,1.1,0.9
1883,1,8.46,0.76,0,0,1,1,0,69,1,1.1,0.9
1886,1,12.72,1.42,0,0,1,1,0,69,1,1.1,0.9
1887,1,15.47,1.73,0,0,1,1,0,69,1,1.1,0.9
1888,1,10.91,0.98,0,0,1,1,0,138,1,1.1,0.9
1889,1,38.04,2.4,0,0,1,1,0,69,1,1.1,0.9
1890,1,25.37,2.29,0,0,1,1,0,138,1,1.1,0.9
1891,1,8.99,0.57,0,0,1,1,0,69,1,1.1,0.9
1892,1,13.05,0.82,0,0,1,1,0,69,1,1.1,0.9
1893,1,4.7,0.3,0,0,1,1,0,69,1,1.1,0.9
1894,1,11.2,1.92,0,0,1,1,0,138,1,1.1,0.9
1895,1,6.75,0.61,0,0,1,1,0,69,1,1.1,0.9
1896,1,11.2,1.36,0,0,1,1,0,138,1,1.1,0.9
1897,1,18.88,1.7,0,0,1,1,0,69,1,1.1,0.9
1898,1,19.61,1.77,0,0,1,1,0,69,1,1.1,0.9
1899,1,24.91,1.57,0,0,1,1,0,69,1,1.1,0.9
1900,1,22.3,1.41,0,0,1,1,0,69,1,1.1,0.9
1901,1,41.08,3.71,0,0,1,1,0,69,1,1.1,0.9
1902,1,22.46,1.42,0,0,1,1,0,138,1,1.1,0.9
1903,1,23.05,2.08,0,0,1,1,0,69,1,1.1,0.9
1904,1,6.13,0.55,0,0,1,1,0,69,1,1.1,0.9
1905,1,3.57,0.32,0,0,1,1,0,138,1,1.1,0.9
1906,1,4.24,0.27,0,0,1,1,0,138,1,1.1,0.9
1907,1,11.07,0.7,0,0,1,1,0,69,1,1.1,0.9
1908,1,16.81,1.88,0,0,1,1,0,138,1,1.1,0.9
1909,1,13.13,1.47,0,0,1,1,0,138,1,1.1,0.9
1910,1,10.99,0.99,0,0,1,1,0,138,1,1.1,0.9
1911,1,11.2,1.01,0,0,1,1,0,138,1,1.1,0.9
1913,1,21.98,1.98,0,0,1,1,0,69,1,1.1,0.9
1914,1,9.6,2.16,0,0,1,1,0,138,1,1.1,0.9
1915,1,7.47,0.67,0,0,1,1,0,69,1,1.1,0.9
1916,1,17.6,1.11,0,0,1,1,0,69,1,1.1,0.9
1917,1,22.33,1.41,0,0,1,1,0,138,1,1.1,0.9
1919,1,50.41,5.63,0,0,1,1,0,69,1,1.1,0.9
1920,1,50.76,3.21,0,0,1,1,0,69,1,1.1,0.9
1921,1,12.64,1.41,0,0,1,1,0,69,1,1.1,0.9
1922,1,12.05,1.34,0,0,1,1,0,138,1,1.1,0.9
1923,1,15.37,1.39,0,0,1,1,0,69,1,1.1,0.9
1924,1,18.8,2.1,0,0,1,1,0,69,1,1.1,0.9
1925,1,20.51,1.85,0,0,1,1,0,69,1,1.1,0.9
1926,1,10.08,0.91,0,0,1,1,0,69,1,1.1,0.9
1927,1,14.59,1.63,0,0,1,1,0,69,1,1.1,0.9
1928,1,17.29,1.09,0,0,1,1,0,69,1,1.1,0.9
1929,1,21.23,1.91,0,0,1,1,0,69,1,1.1,0.9
1930,1,66.05,5.96,0,0,1,1,0,69,1,1.1,0.9
1931,1,13.36,1.2,0,0,1,1,0,69,1,1.1,0.9
1932,1,12.24,1.37,0,0,1,1,0,138,1,1.1,0.9
1933,1,7.45,0.83,0,0,1,1,0,138,1,1.1,0.9
1934,1,9.17,1.02,0,0,1,1,0,138,1,1.1,0.9
1939,1,24,4.45,0,0,1,1,0,138,1,1.1,0.9
1940,1,74.71,8.34,0,0,1,1,0,69,1,1.1,0.9
1941,1,18.19,2.03,0,0,1,1,0,69,1,1.1,0.9
1942,1,9.6,1.53,0,0,1,1,0,69,1,1.1,0.9
1944,1,23.52,1.48,0,0,1,1,0,138,1,1.1,0.9
1945,1,16.14,1.46,0,0,1,1,0,69,1,1.1,0.9
1946,1,36.24,2.29,0,0,1,1,0,69,1,1.1,0.9
1947,1,11.53,1.04,0,0,1,1,0,69,1,1.1,0.9
1948,1,17.05,1.08,0,0,1,1,0,69,1,1.1,0.9
1949,1,9.82,0.62,0,0,1,1,0,69,1,1.1,0.9
1950,1,23.82,2.15,0,0,1,1,0,69,1,1.1,0.9
1951,1,47.27,5.28,0,0,1,1,0,69,1,1.1,0.9
1953,1,75.24,6.79,0,0,1,1,0,69,1,1.1,0.9
1957,1,25.66,1.62,0,0,1,1,0,138,1,1.1,0.9
1958,1,23.36,2.11,0,0,1,1,0,69,1,1.1,0.9
1959,1,9.02,0.81,0,0,1,1,0,69,1,1.1,0.9
1960,1,11.44,0.72,0,0,1,1,0,138,1,1.1,0.9
1961,1,26.86,2.42,0,0,1,1,0,69,1,1.1,0.9
1962,1,6.37,0.57,0,0,1,1,0,69,1,1.1,0.9
1963,1,5.52,0.92,0,0,1,1,0,138,1,1.1,0.9
1964,1,11.65,1.05,0,0,1,1,0,69,1,1.1,0.9
1965,1,12.33,1.38,0,0,1,1,0,69,1,1.1,0.9
1966,1,10.29,0.93,0,0,1,1,0,69,1,1.1,0.9
1967,1,7.87,0.5,0,0,1,1,0,69,1,1.1,0.9
1968,1,4.46,0.28,0,0,1,1,0,69,1,1.1,0.9
1969,1,10.27,0.65,0,0,1,1,0,69,1,1.1,0.9
1970,1,5.2,0.58,0,0,1,1,0,69,1,1.1,0.9
1971,1,14.61,1.63,0,0,1,1,0,69,1,1.1,0.9
1972,1,15.25,0.96,0,0,1,1,0,69,1,1.1,0.9
1973,1,9.73,1.09,0,0,1,1,0,138,1,1.1,0.9
1974,1,17.09,1.08,0,0,1,1,0,138,1,1.1,0.9
1976,1,7.18,0.45,0,0,1,1,0,69,1,1.1,0.9
1977,1,11.23,1.01,0,0,1,1,0,69,1,1.1,0.9
1978,1,15.76,0.99,0,0,1,1,0,69,1,1.1,0.9
1979,1,14.27,0.9,0,0,1,1,0,69,1,1.1,0.9
1980,1,4.58,0.29,0,0,1,1,0,69,1,1.1,0.9
1981,1,11.13,0.7,0,0,1,1,0,69,1,1.1,0.9
1982,1,16.11,1.02,0,0,1,1,0,69,1,1.1,0.9
1983,1,7.57,0.84,0,0,1,1,0,138,1,1.1,0.9
1984,1,16.54,1.49,0,0,1,1,0,138,1,1.1,0.9
1985,1,16.11,1.8,0,0,1,1,0,69,1,1.1,0.9
1986,1,24.04,2.68,0,0,1,1,0,69,1,1.1,0.9
1987,1,10.62,1.19,0,0,1,1,0,69,1,1.1,0.9
1988,1,5.17,0.58,0,0,1,1,0,69,1,1.1,0.9
1990,1,5.31,0.59,0,0,1,1,0,69,1,1.1,0.9
1991,1,13.82,1.25,0,0,1,1,0,69,1,1.1,0.9
1992,1,13.09,0.83,0,0,1,1,0,69,1,1.1,0.9
1993,1,30.52,3.41,0,0,1,1,0,69,1,1.1,0.9
1994,1,15.01,0.95,0,0,1,1,0,69,1,1.1,0.9
1996,1,6,0.7,0,0,1,1,0,138,1,1.1,0.9
1999,1,2.56,0.43,0,0,1,1,0,138,1,1.1,0.9
2000,1,12.8,0.81,0,0,1,1,0,69,1,1.1,0.9
2002,1,4.89,1.01,0,0,1,1,0,138,1,1.1,0.9
2003,1,6.94,0.44,0,0,1,1,0,69,1,1.1,0.9
2004,1,5.42,0.61,0,0,1,1,0,69,1,1.1,0.9
2005,1,11.6,0.73,0,0,1,1,0,69,1,1.1,0.9
2006,1,102.23,11.41,0,0,1,1,0,69,1,1.1,0.9
2007,1,13.55,1.22,0,0,1,1,0,69,1,1.1,0.9
2009,1,7.45,0.83,0,0,1,1,0,138,1,1.1,0.9
2010,1,14.41,0.91,0,0,1,1,0,138,1,1.1,0.9
2011,1,10.54,0.67,0,0,1,1,0,138,1,1.1,0.9
2012,1,11.71,1.31,0,0,1,1,0,138,1,1.1,0.9
2013,1,10.33,1.15,0,0,1,1,0,69,1,1.1,0.9
2014,1,2.03,0.23,0,0,1,1,0,69,1,1.1,0.9
2015,1,6.69,0.6,0,0,1,1,0,69,1,1.1,0.9
2017,1,5.46,0.61,0,0,1,1,0,69,1,1.1,0.9
2018,1,6.3,0.4,0,0,1,1,0,69,1,1.1,0.9
2019,1,16.85,1.88,0,0,1,1,0,69,1,1.1,0.9
2020,1,7.76,0.7,0,0,1,1,0,69,1,1.1,0.9
2021,1,5.42,0.61,0,0,1,1,0,69,1,1.1,0.9
2022,1,11.77,1.06,0,0,1,1,0,69,1,1.1,0.9
2023,1,11.42,1.27,0,0,1,1,0,69,1,1.1,0.9
2024,1,5.79,0.65,0,0,1,1,0,69,1,1.1,0.9
2025,1,9.69,0.87,0,0,1,1,0,69,1,1.1,0.9
2026,1,41.23,4.6,0,0,1,1,0,69,1,1.1,0.9
2027,1,4.24,0.27,0,0,1,1,0,138,1,1.1,0.9
2028,1,17.1,1.08,0,0,1,1,0,138,1,1.1,0.9
2029,1,3.52,0.32,0,0,1,1,0,138,1,1.1,0.9
2030,1,59.56,6.65,0,0,1,1,0,69,1,1.1,0.9
2031,1,58.98,6.58,0,0,1,1,0,69,1,1.1,0.9
2032,1,6.18,0.56,0,0,1,1,0,69,1,1.1,0.9
2033,1,5.38,0.34,0,0,1,1,0,69,1,1.1,0.9
2034,1,5.01,0.56,0,0,1,1,0,69,1,1.1,0.9
2035,1,2.64,0.29,0,0,1,1,0,69,1,1.1,0.9
2036,1,9.2,1.03,0,0,1,1,0,69,1,1.1,0.9
2037,1,11.21,1.01,0,0,1,1,0,69,1,1.1,0.9
2038,1,47.61,5.31,0,0,1,1,0,138,1,1.1,0.9
2039,1,39.48,2.49,0,0,1,1,0,69,1,1.1,0.9
2040,1,44.39,4,0,0,1,1,0,69,1,1.1,0.9
2042,1,28.19,3.15,0,0,1,1,0,69,1,1.1,0.9
2043,1,4.46,0.28,0,0,1,1,0,69,1,1.1,0.9
2044,1,13.87,1.25,0,0,1,1,0,69,1,1.1,0.9
2045,1,12.93,1.17,0,0,1,1,0,69,1,1.1,0.9
2046,1,21.98,1.98,0,0,1,1,0,69,1,1.1,0.9
2047,1,9.34,0.84,0,0,1,1,0,69,1,1.1,0.9
2048,1,13.07,0.83,0,0,1,1,0,69,1,1.1,0.9
2050,1,11.69,1.05,0,0,1,1,0,69,1,1.1,0.9
2051,1,6.94,0.63,0,0,1,1,0,69,1,1.1,0.9
2054,1,29.16,1.84,0,0,1,1,0,69,1,1.1,0.9
2056,1,2.38,0.27,0,0,1,1,0,138,1,1.1,0.9
2057,1,50.75,3.2,0,0,1,1,0,69,1,1.1,0.9
2058,1,4.8,0.43,0,0,1,1,0,69,1,1.1,0.9
2059,1,6.54,0.41,0,0,1,1,0,69,1,1.1,0.9
2061,1,14.59,1.63,0,0,1,1,0,69,1,1.1,0.9
2062,1,9.37,0.85,0,0,1,1,0,69,1,1.1,0.9
2063,1,8.4,0.76,0,0,1,1,0,69,1,1.1,0.9
2064,1,9.31,1.04,0,0,1,1,0,69,1,1.1,0.9
2066,1,13.71,0.87,0,0,1,1,0,69,1,1.1,0.9
2068,1,8.89,0.56,0,0,1,1,0,69,1,1.1,0.9
2069,1,4.56,0.29,0,0,1,1,0,69,1,1.1,0.9
2070,1,2.93,0.26,0,0,1,1,0,69,1,1.1,0.9
2073,1,13.68,1.53,0,0,1,1,0,69,1,1.1,0.9
2074,1,6.61,0.74,0,0,1,1,0,69,1,1.1,0.9
2075,1,8.91,0.8,0,0,1,1,0,69,1,1.1,0.9
2076,1,24.73,2.76,0,0,1,1,0,69,1,1.1,0.9
2079,1,31.84,3.55,0,0,1,1,0,69,1,1.1,0.9
2080,1,7.55,0.68,0,0,1,1,0,69,1,1.1,0.9
2081,1,35.2,7.1,0,0,1,1,0,69,1,1.1,0.9
2082,1,14.4,3.23,0,0,1,1,0,69,1,1.1,0.9
2083,1,7.85,0.71,0,0,1,1,0,69,1,1.1,0.9
2084,1,9.12,0.58,0,0,1,1,0,69,1,1.1,0.9
2085,1,20.3,2.27,0,0,1,1,0,69,1,1.1,0.9
2086,1,21.37,2.39,0,0,1,1,0,69,1,1.1,0.9
2087,1,15.15,0.96,0,0,1,1,0,69,1,1.1,0.9
2088,1,6.3,0.4,0,0,1,1,0,138,1,1.1,0.9
2089,1,20.21,1.28,0,0,1,1,0,138,1,1.1,0.9
2090,1,6.32,0.57,0,0,1,1,0,69,1,1.1,0.9
2091,1,28.03,3.13,0,0,1,1,0,69,1,1.1,0.9
2092,1,4.99,0.56,0,0,1,1,0,69,1,1.1,0.9
2093,1,11.74,0.74,0,0,1,1,0,69,1,1.1,0.9
2094,1,15.23,1.7,0,0,1,1,0,138,1,1.1,0.9
2095,1,12.48,1.13,0,0,1,1,0,138,1,1.1,0.9
2096,1,12.78,0.81,0,0,1,1,0,138,1,1.1,0.9
2097,1,8.96,0.81,0,0,1,1,0,138,1,1.1,0.9
2098,1,14.49,1.31,0,0,1,1,0,138,1,1.1,0.9
2100,1,4.5,0.5,0,0,1,1,0,69,1,1.1,0.9
2101,1,14.3,1.29,0,0,1,1,0,69,1,1.1,0.9
2102,1,5.07,0.57,0,0,1,1,0,69,1,1.1,0.9
2103,1,24.33,2.72,0,0,1,1,0,69,1,1.1,0.9
2105,1,25.15,2.27,0,0,1,1,0,69,1,1.1,0.9
2106,1,51.34,3.24,0,0,1,1,0,69,1,1.1,0.9
2108,1,29.85,3.33,0,0,1,1,0,69,1,1.1,0.9
2110,1,21.36,2.38,0,0,1,1,0,69,1,1.1,0.9
2111,1,9.81,0.88,0,0,1,1,0,69,1,1.1,0.9
2112,1,16.17,1.81,0,0,1,1,0,69,1,1.1,0.9
2113,1,12.72,1.15,0,0,1,1,0,69,1,1.1,0.9
2114,1,15.17,1.69,0,0,1,1,0,69,1,1.1,0.9
2115,1,4.67,0.52,0,0,1,1,0,69,1,1.1,0.9
2116,1,28.08,3.13,0,0,1,1,0,69,1,1.1,0.9
2117,1,8.11,0.73,0,0,1,1,0,69,1,1.1,0.9
2118,1,33.24,3,0,0,1,1,0,69,1,1.1,0.9
2119,1,5.42,0.34,0,0,1,1,0,69,1,1.1,0.9
2120,1,7.71,0.49,0,0,1,1,0,69,1,1.1,0.9
2121,1,45,4.06,0,0,1,1,0,69,1,1.1,0.9
2122,1,30,3.35,0,0,1,1,0,69,1,1.1,0.9
2124,1,11.73,0.74,0,0,1,1,0,69,1,1.1,0.9
2125,1,9.04,0.57,0,0,1,1,0,138,1,1.1,0.9
2126,1,9.33,0.84,0,0,1,1,0,69,1,1.1,0.9
2127,1,12.67,1.14,0,0,1,1,0,69,1,1.1,0.9
2128,1,19.33,2.16,0,0,1,1,0,69,1,1.1,0.9
2129,1,10.75,0.68,0,0,1,1,0,69,1,1.1,0.9
2130,1,15.71,1.42,0,0,1,1,0,138,1,1.1,0.9
2131,1,10.86,1.21,0,0,1,1,0,69,1,1.1,0.9
2133,1,25.04,2.79,0,0,1,1,0,69,1,1.1,0.9
2134,1,9.21,1.03,0,0,1,1,0,69,1,1.1,0.9
2135,1,10.03,0.63,0,0,1,1,0,138,1,1.1,0.9
2136,1,7.66,0.86,0,0,1,1,0,138,1,1.1,0.9
2137,1,8.88,0.56,0,0,1,1,0,69,1,1.1,0.9
2138,1,6.45,0.72,0,0,1,1,0,69,1,1.1,0.9
2139,1,10.33,1.15,0,0,1,1,0,69,1,1.1,0.9
2140,1,9.05,0.57,0,0,1,1,0,69,1,1.1,0.9
2141,1,10.61,1.18,0,0,1,1,0,69,1,1.1,0.9
2142,1,17.23,1.09,0,0,1,1,0,69,1,1.1,0.9
2143,1,14.41,1.61,0,0,1,1,0,69,1,1.1,0.9
2144,1,12.27,1.11,0,0,1,1,0,69,1,1.1,0.9
2145,1,40.92,3.69,0,0,1,1,0,69,1,1.1,0.9
2146,1,6.48,0.72,0,0,1,1,0,69,1,1.1,0.9
2147,1,27.18,1.72,0,0,1,1,0,69,1,1.1,0.9
2148,1,23.98,2.68,0,0,1,1,0,69,1,1.1,0.9
2149,1,31.07,2.8,0,0,1,1,0,69,1,1.1,0.9
2150,1,21.25,1.92,0,0,1,1,0,69,1,1.1,0.9
2152,1,24.72,2.23,0,0,1,1,0,69,1,1.1,0.9
2153,1,12.14,1.1,0,0,1,1,0,69,1,1.1,0.9
2154,1,11.21,0.71,0,0,1,1,0,138,1,1.1,0.9
2155,1,25,2.26,0,0,1,1,0,69,1,1.1,0.9
2156,1,22.43,2.5,0,0,1,1,0,69,1,1.1,0.9
2158,1,16.4,1.48,0,0,1,1,0,69,1,1.1,0.9
2159,1,12.09,0.76,0,0,1,1,0,138,1,1.1,0.9
2160,1,15.07,1.68,0,0,1,1,0,138,1,1.1,0.9
2161,1,14.83,1.34,0,0,1,1,0,138,1,1.1,0.9
2162,1,13.55,1.51,0,0,1,1,0,69,1,1.1,0.9
2163,1,7.45,0.67,0,0,1,1,0,69,1,1.1,0.9
2164,1,27.26,2.46,0,0,1,1,0,69,1,1.1,0.9
2165,1,6.59,0.74,0,0,1,1,0,69,1,1.1,0.9
2166,1,17.69,1.6,0,0,1,1,0,69,1,1.1,0.9
2167,1,21.9,1.98,0,0,1,1,0,69,1,1.1,0.9
2168,1,5.44,0.34,0,0,1,1,0,69,1,1.1,0.9
2169,1,18.13,2.02,0,0,1,1,0,69,1,1.1,0.9
2170,1,17.04,1.08,0,0,1,1,0,69,1,1.1,0.9
2171,1,12.57,1.4,0,0,1,1,0,69,1,1.1,0.9
2172,1,16.99,1.9,0,5.27752153626,1,1,0,69,1,1.1,0.9
2174,1,3.18,0.36,0,0,1,1,0,69,1,1.1,0.9
2177,1,15.84,1,0,0,1,1,0,69,1,1.1,0.9
2178,1,10.97,1.22,0,0,1,1,0,69,1,1.1,0.9
2180,1,9.69,0.61,0,0,1,1,0,69,1,1.1,0.9
2181,1,7.07,0.79,0,0,1,1,0,69,1,1.1,0.9
2182,1,10.8,0.97,0,0,1,1,0,69,1,1.1,0.9
2183,1,10.03,0.63,0,0,1,1,0,69,1,1.1,0.9
2185,1,14.33,1.6,0,0,1,1,0,69,1,1.1,0.9
2188,1,18.41,2.06,0,0,1,1,0,69,1,1.1,0.9
2190,1,11.09,0.7,0,0,1,1,0,69,1,1.1,0.9
2191,1,5.04,0.45,0,0,1,1,0,69,1,1.1,0.9
2192,1,7.12,0.64,0,0,1,1,0,69,1,1.1,0.9
2193,1,20.97,1.32,0,0,1,1,0,69,1,1.1,0.9
2196,1,13.69,0.86,0,0,1,1,0,69,1,1.1,0.9
2197,1,14.61,1.32,0,0,1,1,0,69,1,1.1,0.9
2198,1,40.23,2.54,0,0,1,1,0,69,1,1.1,0.9
2199,1,18.53,1.17,0,0,1,1,0,69,1,1.1,0.9
2201,1,11.28,1.26,0,0,1,1,0,69,1,1.1,0.9
2203,1,11.05,1,0,0,1,1,0,69,1,1.1,0.9
2204,1,20,1.8,0,0,1,1,0,69,1,1.1,0.9
2205,1,10.72,1.2,0,0,1,1,0,138,1,1.1,0.9
2206,1,14.37,1.3,0,0,1,1,0,138,1,1.1,0.9
2207,1,13.34,0.84,0,0,1,1,0,138,1,1.1,0.9
2208,1,21.1,1.9,0,0,1,1,0,138,1,1.1,0.9
2209,1,17.87,1.61,0,0,1,1,0,69,1,1.1,0.9
2210,1,15.36,0.97,0,0,1,1,0,69,1,1.1,0.9
2211,1,21.84,1.38,0,0,1,1,0,138,1,1.1,0.9
2212,1,10.94,0.69,0,0,1,1,0,138,1,1.1,0.9
2213,1,24.91,2.25,0,0,1,1,0,69,1,1.1,0.9
2216,1,30,2.71,0,0,1,1,0,69,1,1.1,0.9
2217,1,22.72,2.54,0,0,1,1,0,69,1,1.1,0.9
2218,1,9.07,1.01,0,0,1,1,0,69,1,1.1,0.9
2219,1,25.98,2.34,0,0,1,1,0,69,1,1.1,0.9
2220,1,15.5,0.98,0,0,1,1,0,69,1,1.1,0.9
2222,1,24.96,1.58,0,0,1,1,0,69,1,1.1,0.9
2223,1,34.8,3.14,0,0,1,1,0,69,1,1.1,0.9
2224,1,26.94,2.43,0,0,1,1,0,69,1,1.1,0.9
2225,1,6.56,0.73,0,0,1,1,0,69,1,1.1,0.9
2226,1,9.97,0.63,0,0,1,1,0,69,1,1.1,0.9
2227,1,14.03,0.89,0,0,1,1,0,69,1,1.1,0.9
2228,1,44.38,4.95,0,0,1,1,0,69,1,1.1,0.9
2229,1,17.57,1.96,0,0,1,1,0,69,1,1.1,0.9
2230,1,16.56,1.05,0,0,1,1,0,69,1,1.1,0.9
2231,1,10.88,0.69,0,0,1,1,0,69,1,1.1,0.9
2232,1,21.21,2.37,0,0,1,1,0,69,1,1.1,0.9
2233,1,25.53,2.3,0,0,1,1,0,69,1,1.1,0.9
2234,1,46.55,2.94,0,0,1,1,0,69,1,1.1,0.9
2235,1,21.58,2.41,0,0,1,1,0,138,1,1.1,0.9
2236,1,9.41,0.85,0,0,1,1,0,69,1,1.1,0.9
2237,1,5.73,0.64,0,0,1,1,0,138,1,1.1,0.9
2238,1,10.24,0.65,0,0,1,1,0,69,1,1.1,0.9
2240,1,12.53,1.13,0,0,1,1,0,69,1,1.1,0.9
2241,1,7.74,0.7,0,0,1,1,0,138,1,1.1,0.9
2242,1,19.39,2.16,0,0,1,1,0,69,1,1.1,0.9
2243,1,9.36,1.04,0,0,1,1,0,69,1,1.1,0.9
2245,1,7.82,0.49,0,0,1,1,0,69,1,1.1,0.9
2246,1,9.69,1.08,0,0,1,1,0,69,1,1.1,0.9
2247,1,12.64,1.14,0,0,1,1,0,69,1,1.1,0.9
2248,1,15.82,1.43,0,0,1,1,0,138,1,1.1,0.9
2249,1,16.75,1.87,0,0,1,1,0,69,1,1.1,0.9
2250,1,8.03,0.9,0,0,1,1,0,138,1,1.1,0.9
2253,1,42.31,2.67,0,0,1,1,0,69,1,1.1,0.9
2254,1,6,0.67,0,0,1,1,0,69,1,1.1,0.9
2255,1,18.05,2.01,0,0,1,1,0,69,1,1.1,0.9
2256,1,9.71,0.88,0,0,1,1,0,138,1,1.1,0.9
2257,1,22.09,1.99,0,0,1,1,0,69,1,1.1,0.9
2258,1,10.86,0.98,0,0,1,1,0,69,1,1.1,0.9
2259,1,4.82,0.54,0,0,1,1,0,69,1,1.1,0.9
2260,1,17.13,1.91,0,0,1,1,0,69,1,1.1,0.9
2261,1,30.8,3.44,0,0,1,1,0,138,1,1.1,0.9
2262,1,7.93,0.5,0,0,1,1,0,69,1,1.1,0.9
2263,1,6.45,0.72,0,0,1,1,0,69,1,1.1,0.9
2264,1,75.25,4.75,0,0,1,1,0,69,1,1.1,0.9
2266,1,12.8,0.81,0,0,1,1,0,69,1,1.1,0.9
2268,1,44.75,4.99,0,0,1,1,0,69,1,1.1,0.9
2269,1,19.53,1.23,0,0,1,1,0,69,1,1.1,0.9
2270,1,6.3,0.7,0,0,1,1,0,69,1,1.1,0.9
2271,1,14.05,0.89,0,0,1,1,0,69,1,1.1,0.9
2272,1,17.73,1.12,0,0,1,1,0,69,1,1.1,0.9
2273,1,20.48,1.85,0,0,1,1,0,69,1,1.1,0.9
2274,1,15.73,1.42,0,0,1,1,0,69,1,1.1,0.9
2275,1,17.9,2,0,0,1,1,0,69,1,1.1,0.9
2277,1,31.48,1.99,0,0,1,1,0,69,1,1.1,0.9
2279,1,32.09,2.03,0,0,1,1,0,69,1,1.1,0.9
2280,1,22.91,2.56,0,0,1,1,0,69,1,1.1,0.9
2282,1,14.43,1.61,0,0,1,1,0,69,1,1.1,0.9
2283,1,12.19,0.77,0,0,1,1,0,69,1,1.1,0.9
2284,1,8.41,0.94,0,0,1,1,0,69,1,1.1,0.9
2285,1,9.63,0.61,0,0,1,1,0,69,1,1.1,0.9
2286,1,21.44,1.35,0,0,1,1,0,69,1,1.1,0.9
2287,1,33.29,2.1,0,0,1,1,0,69,1,1.1,0.9
2288,1,5.74,0.36,0,0,1,1,0,69,1,1.1,0.9
2290,1,28.57,3.19,0,0,1,1,0,69,1,1.1,0.9
2291,1,14.54,1.31,0,0,1,1,0,69,1,1.1,0.9
2292,1,40.33,3.64,0,0,1,1,0,69,1,1.1,0.9
2293,1,8.69,0.55,0,0,1,1,0,69,1,1.1,0.9
2294,1,14.27,1.59,0,0,1,1,0,69,1,1.1,0.9
2295,1,21.44,2.39,0,0,1,1,0,69,1,1.1,0.9
2296,1,36.3,2.29,0,0,1,1,0,138,1,1.1,0.9
2297,1,14.24,1.59,0,0,1,1,0,69,1,1.1,0.9
2298,1,17.57,1.96,0,0,1,1,0,138,1,1.1,0.9
2299,1,15.57,1.74,0,0,1,1,0,138,1,1.1,0.9
2300,1,28.48,1.8,0,0,1,1,0,69,1,1.1,0.9
2301,1,29.77,3.32,0,0,1,1,0,69,1,1.1,0.9
2302,1,11.15,1.01,0,0,1,1,0,69,1,1.1,0.9
2303,1,20.99,1.33,0,0,1,1,0,138,1,1.1,0.9
2304,1,20.8,1.31,0,0,1,1,0,69,1,1.1,0.9
2305,1,34.84,3.14,0,0,1,1,0,69,1,1.1,0.9
2306,1,16.69,1.86,0,0,1,1,0,69,1,1.1,0.9
2307,1,9.81,0.62,0,0,1,1,0,69,1,1.1,0.9
2308,1,2.88,0.32,0,0,1,1,0,69,1,1.1,0.9
2309,1,5.97,0.54,0,0,1,1,0,69,1,1.1,0.9
2310,1,5.7,0.51,0,0,1,1,0,69,1,1.1,0.9
2311,1,34.36,3.84,0,0,1,1,0,69,1,1.1,0.9
2312,1,5.66,0.51,0,0,1,1,0,69,1,1.1,0.9
2313,1,23.45,1.48,0,0,1,1,0,69,1,1.1,0.9
2314,1,25.18,1.59,0,0,1,1,0,69,1,1.1,0.9
2315,1,18.86,1.19,0,0,1,1,0,69,1,1.1,0.9
2316,1,25.47,1.61,0,0,1,1,0,69,1,1.1,0.9
2317,1,32.12,2.03,0,0,1,1,0,69,1,1.1,0.9
2318,1,27.98,2.52,0,0,1,1,0,69,1,1.1,0.9
2319,1,26.01,1.64,0,0,1,1,0,69,1,1.1,0.9
2320,1,8.7,0.97,0,0,1,1,0,138,1,1.1,0.9
2323,1,20.54,2.29,0,0,1,1,0,138,1,1.1,0.9
2324,1,11.17,1.25,0,0,1,1,0,69,1,1.1,0.9
2325,1,19.36,2.16,0,0,1,1,0,69,1,1.1,0.9
2327,1,14.11,1.57,0,0,1,1,0,69,1,1.1,0.9
2328,1,6.22,0.39,0,0,1,1,0,69,1,1.1,0.9
2329,1,6.9,0.44,0,0,1,1,0,69,1,1.1,0.9
2332,1,14.78,1.65,0,0,1,1,0,138,1,1.1,0.9
2333,1,10.11,1.13,0,0,1,1,0,69,1,1.1,0.9
2334,1,9.93,0.9,0,0,1,1,0,69,1,1.1,0.9
2335,1,23.45,2.12,0,0,1,1,0,69,1,1.1,0.9
2336,1,28.52,2.57,0,0,1,1,0,69,1,1.1,0.9
2337,1,6.72,0.61,0,0,1,1,0,69,1,1.1,0.9
2338,1,15.26,1.38,0,0,1,1,0,69,1,1.1,0.9
2339,1,5.95,0.38,0,0,1,1,0,69,1,1.1,0.9
2340,1,7.81,0.49,0,0,1,1,0,69,1,1.1,0.9
2341,1,9.87,0.62,0,0,1,1,0,69,1,1.1,0.9
2342,1,18.59,1.17,0,0,1,1,0,69,1,1.1,0.9
2343,1,18.24,1.15,0,0,1,1,0,69,1,1.1,0.9
2344,1,8.51,0.77,0,0,1,1,0,138,1,1.1,0.9
2345,1,9.49,1.06,0,0,1,1,0,69,1,1.1,0.9
2346,1,10.14,0.64,0,0,1,1,0,69,1,1.1,0.9
2347,1,21.93,1.38,0,0,1,1,0,69,1,1.1,0.9
2348,1,20.96,1.89,0,0,1,1,0,69,1,1.1,0.9
2349,1,16.17,1.81,0,0,1,1,0,69,1,1.1,0.9
2350,1,13.89,0.88,0,0,1,1,0,69,1,1.1,0.9
2351,1,13.69,1.24,0,0,1,1,0,69,1,1.1,0.9
2352,1,4.42,0.49,0,0,1,1,0,69,1,1.1,0.9
2355,1,29.98,3.35,0,0,1,1,0,69,1,1.1,0.9
2356,1,10.16,0.64,0,0,1,1,0,69,1,1.1,0.9
2357,1,36.08,3.25,0,0,1,1,0,69,1,1.1,0.9
2358,1,15.5,1.4,0,0,1,1,0,138,1,1.1,0.9
2359,1,14.59,1.32,0,0,1,1,0,138,1,1.1,0.9
2360,1,11.42,1.27,0,0,1,1,0,69,1,1.1,0.9
2361,1,12.38,1.12,0,0,1,1,0,69,1,1.1,0.9
2362,1,7.65,0.85,0,0,1,1,0,69,1,1.1,0.9
2363,1,7.04,0.44,0,0,1,1,0,69,1,1.1,0.9
2364,1,6.27,0.4,0,0,1,1,0,69,1,1.1,0.9
2366,1,14.24,1.59,0,0,1,1,0,69,1,1.1,0.9
2367,1,15.73,1.76,0,0,1,1,0,69,1,1.1,0.9
2368,1,17.89,2,0,0,1,1,0,69,1,1.1,0.9
2370,1,19.92,1.26,0,0,1,1,0,69,1,1.1,0.9
2371,1,7.98,0.72,0,0,1,1,0,69,1,1.1,0.9
2372,1,28.27,3.16,0,0,1,1,0,69,1,1.1,0.9
2373,1,15.95,1.01,0,0,1,1,0,69,1,1.1,0.9
2374,1,8.54,0.95,0,0,1,1,0,69,1,1.1,0.9
2375,1,6.21,0.69,0,0,1,1,0,69,1,1.1,0.9
2376,1,14.37,0.91,0,0,1,1,0,138,1,1.1,0.9
2377,1,17.93,1.13,0,0,1,1,0,69,1,1.1,0.9
2378,1,33.92,3.06,0,0,1,1,0,69,1,1.1,0.9
2379,1,10.81,0.98,0,0,1,1,0,69,1,1.1,0.9
2380,1,11.66,1.05,0,0,1,1,0,69,1,1.1,0.9
2381,1,7.65,0.69,0,0,1,1,0,69,1,1.1,0.9
2382,1,16.72,1.06,0,0,1,1,0,69,1,1.1,0.9
2383,1,14.32,1.29,0,0,1,1,0,69,1,1.1,0.9
2384,1,6.99,0.63,0,0,1,1,0,138,1,1.1,0.9
2385,1,7.71,0.86,0,0,1,1,0,69,1,1.1,0.9
2387,1,10.41,1.16,0,0,1,1,0,69,1,1.1,0.9
2388,1,7.52,0.84,0,0,1,1,0,69,1,1.1,0.9
2389,1,12.19,1.36,0,0,1,1,0,69,1,1.1,0.9
2390,1,3.22,0.36,0,0,1,1,0,69,1,1.1,0.9
2391,1,7.23,0.65,0,0,1,1,0,69,1,1.1,0.9
2392,1,27.08,2.44,0,0,1,1,0,69,1,1.1,0.9
2393,1,18.53,2.07,0,0,1,1,0,69,1,1.1,0.9
2394,1,11.02,0.7,0,0,1,1,0,69,1,1.1,0.9
2395,1,16.24,1.81,0,0,1,1,0,138,1,1.1,0.9
2396,1,21.01,1.89,0,0,1,1,0,69,1,1.1,0.9
2398,1,12.09,1.09,0,0,1,1,0,138,1,1.1,0.9
2399,1,11.79,0.74,0,0,1,1,0,69,1,1.1,0.9
2400,1,30.52,2.75,0,0,1,1,0,69,1,1.1,0.9
2401,1,18.19,1.15,0,0,1,1,0,69,1,1.1,0.9
2402,1,7.57,0.68,0,0,1,1,0,69,1,1.1,0.9
2403,1,20.81,2.32,0,0,1,1,0,69,1,1.1,0.9
2404,1,12.72,1.15,0,0,1,1,0,138,1,1.1,0.9
2405,1,16.69,1.86,0,0,1,1,0,138,1,1.1,0.9
2406,1,6.06,0.68,0,0,1,1,0,69,1,1.1,0.9
2408,1,4.82,0.3,0,0,1,1,0,69,1,1.1,0.9
2409,1,7.5,0.68,0,0,1,1,0,69,1,1.1,0.9
2410,1,5.89,0.66,0,0,1,1,0,69,1,1.1,0.9
2412,1,8.61,0.96,0,0,1,1,0,69,1,1.1,0.9
2413,1,6.48,0.58,0,0,1,1,0,69,1,1.1,0.9
2414,1,9.33,1.04,0,0,1,1,0,69,1,1.1,0.9
2417,1,10.03,0.63,0,0,1,1,0,69,1,1.1,0.9
2418,1,23.84,1.51,0,0,1,1,0,69,1,1.1,0.9
2419,1,6.29,0.4,0,0,1,1,0,69,1,1.1,0.9
2420,1,7.76,0.87,0,0,1,1,0,69,1,1.1,0.9
2421,1,8.65,0.55,0,0,1,1,0,69,1,1.1,0.9
2422,1,38.11,2.41,0,0,1,1,0,69,1,1.1,0.9
2423,1,37.72,2.38,0,0,1,1,0,69,1,1.1,0.9
2424,1,8.37,0.75,0,0,1,1,0,69,1,1.1,0.9
2425,1,11.66,0.74,0,0,1,1,0,69,1,1.1,0.9
2426,1,17.18,1.55,0,0,1,1,0,69,1,1.1,0.9
2427,1,15.29,0.97,0,0,1,1,0,69,1,1.1,0.9
2428,1,62.22,3.93,0,0,1,1,0,69,1,1.1,0.9
2431,1,20.25,1.28,0,0,1,1,0,69,1,1.1,0.9
2434,1,20.09,1.27,0,0,1,1,0,69,1,1.1,0.9
2436,1,11.53,1.04,0,0,1,1,0,69,1,1.1,0.9
2437,1,3.49,0.22,0,0,1,1,0,69,1,1.1,0.9
2439,1,5.31,0.59,0,0,1,1,0,69,1,1.1,0.9
2440,1,5.52,0.62,0,0,1,1,0,69,1,1.1,0.9
2441,1,25.26,2.82,0,0,1,1,0,69,1,1.1,0.9
2443,1,17.02,1.9,0,0,1,1,0,69,1,1.1,0.9
2445,1,4.48,0.28,0,0,1,1,0,69,1,1.1,0.9
2446,1,63.53,7.09,0,0,1,1,0,69,1,1.1,0.9
2447,1,4.62,0.42,0,0,1,1,0,69,1,1.1,0.9
2448,1,30.16,2.72,0,0,1,1,0,69,1,1.1,0.9
2449,1,2.72,0.25,0,0,1,1,0,69,1,1.1,0.9
2450,1,3.94,0.44,0,0,1,1,0,69,1,1.1,0.9
2451,1,9.55,1.07,0,0,1,1,0,69,1,1.1,0.9
2452,1,4.99,0.56,0,0,1,1,0,69,1,1.1,0.9
2453,1,25.93,2.89,0,0,1,1,0,69,1,1.1,0.9
2454,1,14.83,0.94,0,0,1,1,0,69,1,1.1,0.9
2456,1,8.46,0.76,0,0,1,1,0,69,1,1.1,0.9
2457,1,11.82,1.07,0,0,1,1,0,69,1,1.1,0.9
2458,1,7.53,0.68,0,0,1,1,0,69,1,1.1,0.9
2460,1,4.02,0.25,0,0,1,1,0,69,1,1.1,0.9
2461,1,5.63,0.36,0,0,1,1,0,69,1,1.1,0.9
2462,1,37.85,3.41,0,0,1,1,0,69,1,1.1,0.9
2464,1,13.61,0.86,0,0,1,1,0,69,1,1.1,0.9
2465,1,12.38,1.38,0,0,1,1,0,69,1,1.1,0.9
2468,1,3.86,0.35,0,0,1,1,0,69,1,1.1,0.9
2469,1,8.17,0.74,0,0,1,1,0,69,1,1.1,0.9
2470,1,18.89,1.19,0,0,1,1,0,69,1,1.1,0.9
2473,1,7.22,0.65,0,0,1,1,0,69,1,1.1,0.9
2476,1,61.61,6.88,0,0,1,1,0,69,1,1.1,0.9
2477,1,80.63,7.27,0,0,1,1,0,69,1,1.1,0.9
2478,1,27.92,1.76,0,0,1,1,0,69,1,1.1,0.9
2479,1,19.2,2.14,0,0,1,1,0,69,1,1.1,0.9
2480,1,15.33,1.71,0,0,1,1,0,69,1,1.1,0.9
2481,1,6.94,0.44,0,0,1,1,0,69,1,1.1,0.9
2482,1,4.72,0.3,0,0,1,1,0,69,1,1.1,0.9
2483,1,7.44,0.83,0,0,1,1,0,69,1,1.1,0.9
2484,1,4.67,0.29,0,0,1,1,0,69,1,1.1,0.9
2485,1,4.64,0.42,0,0,1,1,0,69,1,1.1,0.9
2486,1,32.35,3.61,0,0,1,1,0,69,1,1.1,0.9
2487,1,16.65,1.86,0,0,1,1,0,138,1,1.1,0.9
2488,1,25.23,1.59,0,0,1,1,0,69,1,1.1,0.9
2493,1,7.2,0.45,0,0,1,1,0,69,1,1.1,0.9
2494,1,6.58,0.73,0,0,1,1,0,69,1,1.1,0.9
2495,1,44.47,4.01,0,0,1,1,0,69,1,1.1,0.9
2496,1,14.96,1.35,0,0,1,1,0,69,1,1.1,0.9
2497,1,4.69,0.3,0,0,1,1,0,69,1,1.1,0.9
2498,1,10.29,0.93,0,0,1,1,0,69,1,1.1,0.9
2499,1,6.88,0.77,0,0,1,1,0,69,1,1.1,0.9
2500,1,5.68,0.36,0,0,1,1,0,69,1,1.1,0.9
2501,1,9.76,1.09,0,0,1,1,0,69,1,1.1,0.9
2502,1,4.83,0.44,0,0,1,1,0,69,1,1.1,0.9
2503,1,4.16,0.26,0,0,1,1,0,69,1,1.1,0.9
2504,1,3.65,0.33,0,0,1,1,0,69,1,1.1,0.9
2505,1,6.35,0.4,0,0,1,1,0,138,1,1.1,0.9
2506,1,5.71,0.52,0,0,1,1,0,69,1,1.1,0.9
2507,1,3.87,0.24,0,0,1,1,0,69,1,1.1,0.9
2508,1,4.94,0.55,0,0,1,1,0,69,1,1.1,0.9
2509,1,4.58,0.51,0,0,1,1,0,69,1,1.1,0.9
2510,1,5.07,0.32,0,0,1,1,0,69,1,1.1,0.9
2511,1,16.8,1.87,0,0,1,1,0,69,1,1.1,0.9
2512,1,18.25,1.15,0,0,1,1,0,69,1,1.1,0.9
2513,1,19.05,1.2,0,0,1,1,0,69,1,1.1,0.9
2514,1,6.08,0.38,0,0,1,1,0,69,1,1.1,0.9
2515,1,9.58,1.07,0,0,1,1,0,69,1,1.1,0.9
2516,1,6.26,0.39,0,0,1,1,0,69,1,1.1,0.9
2517,1,3.66,0.33,0,0,1,1,0,69,1,1.1,0.9
2518,1,5.95,0.54,0,0,1,1,0,69,1,1.1,0.9
2519,1,7.41,0.83,0,0,1,1,0,138,1,1.1,0.9
2520,1,5.04,0.56,0,0,1,1,0,69,1,1.1,0.9
2521,1,4.93,0.31,0,0,1,1,0,69,1,1.1,0.9
2522,1,4.83,0.31,0,0,1,1,0,69,1,1.1,0.9
2523,1,8.14,0.51,0,0,1,1,0,69,1,1.1,0.9
2524,1,15.68,1.41,0,0,1,1,0,69,1,1.1,0.9
2525,1,4.67,0.42,0,0,1,1,0,69,1,1.1,0.9
2526,1,4.58,0.51,0,0,1,1,0,69,1,1.1,0.9
2527,1,10.33,1.15,0,0,1,1,0,69,1,1.1,0.9
2528,1,9.33,0.59,0,0,1,1,0,69,1,1.1,0.9
2529,1,6.02,0.54,0,0,1,1,0,69,1,1.1,0.9
2530,1,4.85,0.44,0,0,1,1,0,69,1,1.1,0.9
2531,1,6.08,0.68,0,0,1,1,0,69,1,1.1,0.9
2532,1,9.18,0.83,0,0,1,1,0,69,1,1.1,0.9
2533,1,6.45,0.58,0,0,1,1,0,69,1,1.1,0.9
2534,1,8.37,0.75,0,0,1,1,0,69,1,1.1,0.9
2535,1,11.18,0.71,0,0,1,1,0,69,1,1.1,0.9
2536,1,13.07,1.46,0,0,1,1,0,69,1,1.1,0.9
2537,1,10.75,0.97,0,0,1,1,0,69,1,1.1,0.9
2538,1,10.03,1.12,0,0,1,1,0,138,1,1.1,0.9
2539,1,8.75,0.55,0,0,1,1,0,69,1,1.1,0.9
2541,1,6.94,0.44,0,0,1,1,0,69,1,1.1,0.9
2542,1,23.44,2.11,0,0,1,1,0,69,1,1.1,0.9
2544,1,6.13,0.68,0,0,1,1,0,69,1,1.1,0.9
2545,1,4.46,0.28,0,0,1,1,0,69,1,1.1,0.9
2546,1,5.5,0.61,0,0,1,1,0,69,1,1.1,0.9
2547,1,5.15,0.33,0,0,1,1,0,69,1,1.1,0.9
2548,1,6.32,0.71,0,0,1,1,0,69,1,1.1,0.9
2550,1,15.73,1.76,0,0,1,1,0,69,1,1.1,0.9
2551,1,2.61,0.29,0,0,1,1,0,69,1,1.1,0.9
2552,1,3.34,0.37,0,0,1,1,0,69,1,1.1,0.9
2554,1,8.78,0.55,0,0,1,1,0,69,1,1.1,0.9
2555,1,8.4,0.53,0,0,1,1,0,69,1,1.1,0.9
2556,1,13.2,1.19,0,0,1,1,0,69,1,1.1,0.9
2557,1,4,0.45,0,0,1,1,0,69,1,1.1,0.9
2558,1,2.93,0.26,0,0,1,1,0,69,1,1.1,0.9
2559,1,17.9,1.61,0,0,1,1,0,69,1,1.1,0.9
2562,1,13.39,1.49,0,0,1,1,0,69,1,1.1,0.9
2563,1,27.96,1.77,0,0,1,1,0,69,1,1.1,0.9
2564,1,4.82,0.43,0,0,1,1,0,69,1,1.1,0.9
2565,1,6.99,0.44,0,0,1,1,0,69,1,1.1,0.9
2566,1,19.28,1.22,0,0,1,1,0,138,1,1.1,0.9
2568,1,5.86,0.37,0,0,1,1,0,69,1,1.1,0.9
2569,1,3.17,0.2,0,0,1,1,0,69,1,1.1,0.9
2570,1,15.68,1.75,0,0,1,1,0,69,1,1.1,0.9
2571,1,7.04,0.44,0,0,1,1,0,69,1,1.1,0.9
2572,1,30.81,1.95,0,0,1,1,0,69,1,1.1,0.9
2573,1,15.04,1.68,0,0,1,1,0,138,1,1.1,0.9
2574,1,12.73,1.15,0,0,1,1,0,69,1,1.1,0.9
2576,1,22.3,1.41,0,0,1,1,0,69,1,1.1,0.9
2577,1,20.69,2.31,0,0,1,1,0,69,1,1.1,0.9
2578,1,7.07,0.45,0,0,1,1,0,69,1,1.1,0.9
2579,1,40.43,2.55,0,0,1,1,0,69,1,1.1,0.9
2580,1,8.67,0.97,0,0,1,1,0,69,1,1.1,0.9
2581,1,8.67,0.97,0,0,1,1,0,69,1,1.1,0.9
2582,1,10.59,0.67,0,0,1,1,0,69,1,1.1,0.9
2584,1,25.12,2.8,0,0,1,1,0,69,1,1.1,0.9
2585,1,13.31,0.84,0,0,1,1,0,69,1,1.1,0.9
2586,1,6.7,0.6,0,0,1,1,0,69,1,1.1,0.9
2587,1,10.14,0.91,0,0,1,1,0,69,1,1.1,0.9
2588,1,11.18,1.25,0,0,1,1,0,69,1,1.1,0.9
2589,1,22.22,2,0,0,1,1,0,69,1,1.1,0.9
2590,1,9.13,0.58,0,0,1,1,0,69,1,1.1,0.9
2591,1,6.4,0.71,0,0,1,1,0,138,1,1.1,0.9
2592,1,7.41,0.67,0,0,1,1,0,138,1,1.1,0.9
2593,1,12.24,0.77,0,0,1,1,0,69,1,1.1,0.9
2594,1,5.23,0.58,0,0,1,1,0,69,1,1.1,0.9
2596,1,5.34,0.48,0,0,1,1,0,69,1,1.1,0.9
2597,1,1.26,0.11,0,0,1,1,0,138,1,1.1,0.9
2598,1,2.83,0.26,0,0,1,1,0,69,1,1.1,0.9
2599,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2601,1,4.64,0.52,0,0,1,1,0,69,1,1.1,0.9
2602,1,3.49,0.31,0,0,1,1,0,69,1,1.1,0.9
2604,1,33.9,3.78,0,0,1,1,0,69,1,1.1,0.9
2605,1,0.01,0,0,0,1,1,0,69,1,1.1,0.9
2606,1,52.06,3.29,0,0,1,1,0,138,1,1.1,0.9
2608,1,0.59,0.07,0,0,1,1,0,69,1,1.1,0.9
2610,1,1.09,0.1,0,0,1,1,0,69,1,1.1,0.9
2611,1,16.13,1.8,0,0,1,1,0,69,1,1.1,0.9
2612,1,34.8,2.2,0,0,1,1,0,69,1,1.1,0.9
2613,1,5.57,0.62,0,0,1,1,0,69,1,1.1,0.9
2614,1,28.46,3.18,0,0,1,1,0,69,1,1.1,0.9
2615,1,19.66,1.24,0,0,1,1,0,69,1,1.1,0.9
2616,1,11.01,0.99,0,0,1,1,0,69,1,1.1,0.9
2617,1,5.33,0.34,0,0,1,1,0,69,1,1.1,0.9
2618,1,23.8,2.15,0,0,1,1,0,69,1,1.1,0.9
2619,1,5.6,0.35,0,0,1,1,0,138,1,1.1,0.9
2620,1,17.42,1.94,0,0,1,1,0,138,1,1.1,0.9
2621,1,19.57,1.76,0,0,1,1,0,138,1,1.1,0.9
2622,1,28.68,3.2,0,0,1,1,0,69,1,1.1,0.9
2623,1,19.45,1.75,0,0,1,1,0,69,1,1.1,0.9
2625,1,44.41,2.8,0,0,1,1,0,69,1,1.1,0.9
2626,1,12.78,1.15,0,0,1,1,0,69,1,1.1,0.9
2627,1,12.81,1.16,0,0,1,1,0,69,1,1.1,0.9
2628,1,41.13,3.71,0,0,1,1,0,138,1,1.1,0.9
2629,1,14.27,0.9,0,0,1,1,0,138,1,1.1,0.9
2631,1,17.41,1.57,0,0,1,1,0,69,1,1.1,0.9
2632,1,33.07,2.98,0,0,1,1,0,69,1,1.1,0.9
2633,1,10.88,0.98,0,0,1,1,0,138,1,1.1,0.9
2634,1,14.73,1.33,0,0,1,1,0,138,1,1.1,0.9
2635,1,31.26,2.82,0,0,1,1,0,138,1,1.1,0.9
2636,1,12.41,1.39,0,0,1,1,0,138,1,1.1,0.9
2637,1,35.28,3.94,0,0,1,1,0,69,1,1.1,0.9
2638,1,7.98,0.72,0,0,1,1,0,138,1,1.1,0.9
2639,1,8.16,0.91,0,0,1,1,0,138,1,1.1,0.9
2640,1,18.8,1.7,0,0,1,1,0,69,1,1.1,0.9
2641,1,9.65,0.87,0,0,1,1,0,69,1,1.1,0.9
2642,1,12.41,1.39,0,0,1,1,0,69,1,1.1,0.9
2643,1,11.04,1.23,0,0,1,1,0,138,1,1.1,0.9
2645,1,14.69,1.64,0,0,1,1,0,138,1,1.1,0.9
2646,1,14.96,1.67,0,0,1,1,0,69,1,1.1,0.9
2647,1,30.2,3.37,0,0,1,1,0,138,1,1.1,0.9
2648,1,12.13,1.09,0,0,1,1,0,138,1,1.1,0.9
2649,1,17.42,1.57,0,0,1,1,0,69,1,1.1,0.9
2650,1,18.56,1.67,0,0,1,1,0,69,1,1.1,0.9
2651,1,9.07,0.57,0,0,1,1,0,69,1,1.1,0.9
2652,1,8.21,0.52,0,0,1,1,0,69,1,1.1,0.9
2654,1,16.43,1.04,0,0,1,1,0,138,1,1.1,0.9
2656,1,2.5,0.16,0,0,1,1,0,69,1,1.1,0.9
2657,1,10.69,0.67,0,0,1,1,0,69,1,1.1,0.9
2658,1,25.98,2.9,0,0,1,1,0,69,1,1.1,0.9
2659,1,10.65,0.96,0,0,1,1,0,138,1,1.1,0.9
2660,1,22.84,1.44,0,0,1,1,0,69,1,1.1,0.9
2661,1,10.51,1.17,0,0,1,1,0,69,1,1.1,0.9
2662,1,20.05,2.24,0,0,1,1,0,69,1,1.1,0.9
2663,1,12.24,1.37,0,0,1,1,0,69,1,1.1,0.9
2665,1,22.92,2.56,0,0,1,1,0,69,1,1.1,0.9
2666,1,5.12,0.46,0,0,1,1,0,69,1,1.1,0.9
2667,1,11.45,1.28,0,0,1,1,0,69,1,1.1,0.9
2669,1,20.86,1.32,0,0,1,1,0,69,1,1.1,0.9
2670,1,11.92,0.75,0,0,1,1,0,138,1,1.1,0.9
2671,1,27.13,1.71,0,0,1,1,0,69,1,1.1,0.9
2672,1,7.73,0.7,0,0,1,1,0,138,1,1.1,0.9
2673,1,11.12,1.24,0,0,1,1,0,69,1,1.1,0.9
2674,1,20.27,2.26,0,0,1,1,0,69,1,1.1,0.9
2675,1,10.69,0.67,0,0,1,1,0,69,1,1.1,0.9
2676,1,40.94,2.58,0,0,1,1,0,69,1,1.1,0.9
2677,1,17.02,1.07,0,0,1,1,0,69,1,1.1,0.9
2678,1,15.25,1.38,0,0,1,1,0,69,1,1.1,0.9
2679,1,4.59,0.29,0,0,1,1,0,138,1,1.1,0.9
2680,1,2.56,0.16,0,0,1,1,0,69,1,1.1,0.9
2681,1,4.26,0.47,0,0,1,1,0,138,1,1.1,0.9
2682,1,10.72,0.97,0,0,1,1,0,69,1,1.1,0.9
2683,1,19.49,1.76,0,0,1,1,0,138,1,1.1,0.9
2684,1,11.26,0.71,0,0,1,1,0,69,1,1.1,0.9
2685,1,7.1,0.64,0,0,1,1,0,69,1,1.1,0.9
2686,1,6.48,0.41,0,0,1,1,0,69,1,1.1,0.9
2688,1,9.98,0.9,0,0,1,1,0,69,1,1.1,0.9
2689,1,7.82,0.49,0,0,1,1,0,138,1,1.1,0.9
2690,1,8.89,0.8,0,0,1,1,0,69,1,1.1,0.9
2691,1,9.37,1.05,0,0,1,1,0,69,1,1.1,0.9
2692,1,15.15,0.96,0,0,1,1,0,69,1,1.1,0.9
2693,1,15.66,1.41,0,0,1,1,0,69,1,1.1,0.9
2694,1,35.48,2.24,0,0,1,1,0,69,1,1.1,0.9
2695,1,17.6,1.96,0,0,1,1,0,69,1,1.1,0.9
2696,1,29.63,2.67,0,0,1,1,0,69,1,1.1,0.9
2698,1,81.36,9.08,0,0,1,1,0,69,1,1.1,0.9
2700,1,8.62,0.96,0,0,1,1,0,69,1,1.1,0.9
2701,1,13.84,1.25,0,0,1,1,0,69,1,1.1,0.9
2702,1,10.48,1.17,0,0,1,1,0,138,1,1.1,0.9
2703,1,5.36,0.6,0,0,1,1,0,69,1,1.1,0.9
2704,1,14.45,1.61,0,0,1,1,0,138,1,1.1,0.9
2705,1,17.6,1.96,0,0,1,1,0,138,1,1.1,0.9
2706,1,5.81,0.65,0,0,1,1,0,138,1,1.1,0.9
2707,1,7.23,0.81,0,0,1,1,0,138,1,1.1,0.9
2708,1,12.24,1.1,0,0,1,1,0,138,1,1.1,0.9
2709,1,4.8,1.01,0,0,1,1,0,69,1,1.1,0.9
2710,1,8,2.82,0,0,1,1,0,69,1,1.1,0.9
2711,1,6.22,0.39,0,0,1,1,0,69,1,1.1,0.9
2712,1,19.93,1.26,0,0,1,1,0,69,1,1.1,0.9
2713,1,12.49,1.39,0,0,1,1,0,69,1,1.1,0.9
2715,1,18.97,1.71,0,0,1,1,0,69,1,1.1,0.9
2716,1,11.01,0.69,0,0,1,1,0,69,1,1.1,0.9
2717,1,15.52,0.98,0,0,1,1,0,69,1,1.1,0.9
2718,1,5.14,0.32,0,0,1,1,0,69,1,1.1,0.9
2719,1,22.56,1.42,0,0,1,1,0,69,1,1.1,0.9
2721,1,33.87,3.05,0,0,1,1,0,69,1,1.1,0.9
2722,1,9.6,1.97,0,0,1,1,0,138,1,1.1,0.9
2723,1,4.8,0.82,0,0,1,1,0,138,1,1.1,0.9
2724,1,8,1.76,0,0,1,1,0,69,1,1.1,0.9
2725,1,4.8,1.05,0,0,1,1,0,138,1,1.1,0.9
2726,1,1.6,0.35,0,0,1,1,0,69,1,1.1,0.9
2727,1,4.8,0.81,0,0,1,1,0,69,1,1.1,0.9
2728,1,19.2,4.55,0,0,1,1,0,69,1,1.1,0.9
2729,1,15.26,1.38,0,0,1,1,0,69,1,1.1,0.9
2730,1,9.29,0.84,0,0,1,1,0,69,1,1.1,0.9
2731,1,12.38,1.12,0,0,1,1,0,69,1,1.1,0.9
2732,1,20.19,2.25,0,0,1,1,0,69,1,1.1,0.9
2733,1,29.34,2.65,0,0,1,1,0,138,1,1.1,0.9
2734,1,27.82,3.11,0,0,1,1,0,138,1,1.1,0.9
2735,1,7.65,0.85,0,0,1,1,0,138,1,1.1,0.9
2736,1,18.46,1.67,0,0,1,1,0,138,1,1.1,0.9
2737,1,19.33,2.16,0,0,1,1,0,138,1,1.1,0.9
2738,1,17.65,1.97,0,0,1,1,0,69,1,1.1,0.9
2739,1,6.78,0.61,0,0,1,1,0,138,1,1.1,0.9
2740,1,18.4,1.16,0,0,1,1,0,69,1,1.1,0.9
2741,1,4.8,1.11,0,0,1,1,0,69,1,1.1,0.9
2742,1,12.08,1.09,0,0,1,1,0,69,1,1.1,0.9
2743,1,4.8,0.84,0,0,1,1,0,138,1,1.1,0.9
2744,1,67.86,6.12,0,0,1,1,0,138,1,1.1,0.9
2745,1,8.05,0.9,0,0,1,1,0,138,1,1.1,0.9
2746,1,13.9,1.55,0,0,1,1,0,69,1,1.1,0.9
2747,1,11.02,0.99,0,0,1,1,0,69,1,1.1,0.9
2748,1,17.26,1.93,0,0,1,1,0,69,1,1.1,0.9
2749,1,7.97,0.5,0,0,1,1,0,138,1,1.1,0.9
2750,1,8.99,0.57,0,0,1,1,0,69,1,1.1,0.9
2751,1,4.46,0.4,0,0,1,1,0,69,1,1.1,0.9
2752,1,16.91,1.07,0,0,1,1,0,69,1,1.1,0.9
2753,1,14.14,1.28,0,0,1,1,0,138,1,1.1,0.9
2754,1,6.4,0.99,0,0,1,1,0,138,1,1.1,0.9
2755,1,6.4,1.81,0,0,1,1,0,69,1,1.1,0.9
2756,1,4.8,0.93,0,0,1,1,0,138,1,1.1,0.9
2757,1,8,1.82,0,0,1,1,0,69,1,1.1,0.9
2758,1,1.6,0.24,0,0,1,1,0,69,1,1.1,0.9
2759,1,7.03,1.17,0,0,1,1,0,138,1,1.1,0.9
2761,1,24.62,2.75,0,0,1,1,0,69,1,1.1,0.9
2762,1,22.28,1.41,0,0,1,1,0,69,1,1.1,0.9
2763,1,15.89,1,0,0,1,1,0,138,1,1.1,0.9
2764,1,10.64,0.96,0,0,1,1,0,138,1,1.1,0.9
2765,1,5.3,0.48,0,0,1,1,0,69,1,1.1,0.9
2766,1,9.33,0.84,0,0,1,1,0,69,1,1.1,0.9
2767,1,27.76,1.75,0,0,1,1,0,69,1,1.1,0.9
2768,1,23.36,2.11,0,0,1,1,0,138,1,1.1,0.9
2769,1,19.52,1.23,0,0,1,1,0,69,1,1.1,0.9
2770,1,33.45,3.02,0,0,1,1,0,138,1,1.1,0.9
2772,1,18,1.14,0,0,1,1,0,69,1,1.1,0.9
2773,1,7.92,0.88,0,0,1,1,0,138,1,1.1,0.9
2774,1,12.51,1.4,0,0,1,1,0,69,1,1.1,0.9
2775,1,4.46,0.28,0,0,1,1,0,69,1,1.1,0.9
2776,1,28.16,3.14,0,0,1,1,0,69,1,1.1,0.9
2777,1,4.77,0.43,0,0,1,1,0,69,1,1.1,0.9
2778,1,6.08,0.68,0,0,1,1,0,69,1,1.1,0.9
2779,1,22.92,2.07,0,0,1,1,0,69,1,1.1,0.9
2780,1,45.8,4.13,0,0,1,1,0,69,1,1.1,0.9
2781,1,8,1.58,0,0,1,1,0,138,1,1.1,0.9
2782,1,30.7,1.94,0,0,1,1,0,69,1,1.1,0.9
2783,1,9.65,0.61,0,0,1,1,0,69,1,1.1,0.9
2785,1,7.1,0.64,0,0,1,1,0,69,1,1.1,0.9
2786,1,5.01,0.56,0,0,1,1,0,69,1,1.1,0.9
2787,1,27.68,3.09,0,0,1,1,0,69,1,1.1,0.9
2788,1,5.94,0.66,0,0,1,1,0,69,1,1.1,0.9
2790,1,17.15,1.08,0,0,1,1,0,69,1,1.1,0.9
2791,1,13.6,0.86,0,0,1,1,0,69,1,1.1,0.9
2792,1,31.52,1.99,0,0,1,1,0,69,1,1.1,0.9
2795,1,12.97,1.17,0,0,1,1,0,138,1,1.1,0.9
2796,1,13.05,0.82,0,0,1,1,0,230,1,1.1,0.9
2797,1,12.37,1.12,0,0,1,1,0,69,1,1.1,0.9
2799,1,19.26,2.15,0,0,1,1,0,69,1,1.1,0.9
2800,1,13.09,1.46,0,0,1,1,0,69,1,1.1,0.9
2801,1,8.29,0.92,0,0,1,1,0,138,1,1.1,0.9
2804,1,16.51,1.49,0,0,1,1,0,69,1,1.1,0.9
2805,1,8.67,0.97,0,0,1,1,0,138,1,1.1,0.9
2806,1,24.19,1.53,0,0,1,1,0,69,1,1.1,0.9
2808,1,5.28,0.33,0,0,1,1,0,69,1,1.1,0.9
2810,1,14.97,1.67,0,0,1,1,0,69,1,1.1,0.9
2811,1,12.11,1.09,0,0,1,1,0,69,1,1.1,0.9
2812,1,26.84,1.69,0,0,1,1,0,69,1,1.1,0.9
2815,1,16.91,1.07,0,0,1,1,0,69,1,1.1,0.9
2816,1,19.97,1.8,0,0,1,1,0,69,1,1.1,0.9
2818,1,21.9,1.98,0,0,1,1,0,69,1,1.1,0.9
2820,1,32.2,2.9,0,0,1,1,0,69,1,1.1,0.9
2822,1,12.97,1.45,0,0,1,1,0,69,1,1.1,0.9
2823,1,10.59,0.96,0,0,1,1,0,69,1,1.1,0.9
2824,1,11.29,1.02,0,0,1,1,0,69,1,1.1,0.9
2826,1,10.16,1.13,0,0,1,1,0,69,1,1.1,0.9
2827,1,4.75,0.43,0,0,1,1,0,69,1,1.1,0.9
2828,1,15.92,1.01,0,0,1,1,0,69,1,1.1,0.9
2829,1,14.64,0.92,0,11.5199954237,1,1,0,69,1,1.1,0.9
2830,1,32.75,2.95,0,0,1,1,0,69,1,1.1,0.9
2833,1,13.79,1.54,0,0,1,1,0,69,1,1.1,0.9
2836,1,38.2,2.41,0,0,1,1,0,69,1,1.1,0.9
2837,1,25.88,2.89,0,0,1,1,0,138,1,1.1,0.9
2839,1,17.53,1.11,0,0,1,1,0,69,1,1.1,0.9
2840,1,7.76,0.87,0,0,1,1,0,69,1,1.1,0.9
2841,1,16.53,1.84,0,0,1,1,0,69,1,1.1,0.9
2842,1,7.22,0.81,0,0,1,1,0,69,1,1.1,0.9
2843,1,12.72,1.42,0,0,1,1,0,69,1,1.1,0.9
2844,1,5.41,0.49,0,0,1,1,0,69,1,1.1,0.9
2846,1,16.72,1.06,0,0,1,1,0,69,1,1.1,0.9
2847,1,16.43,1.04,0,0,1,1,0,69,1,1.1,0.9
2848,1,6.3,0.7,0,0,1,1,0,69,1,1.1,0.9
2849,1,7.82,0.49,0,0,1,1,0,69,1,1.1,0.9
2850,1,8.93,0.81,0,0,1,1,0,69,1,1.1,0.9
2851,1,8.46,0.94,0,0,1,1,0,69,1,1.1,0.9
2852,1,44.84,5.01,0,0,1,1,0,69,1,1.1,0.9
2853,1,66.81,7.46,0,0,1,1,0,69,1,1.1,0.9
2854,1,31.02,2.8,0,0,1,1,0,69,1,1.1,0.9
2855,1,4.72,0.3,0,0,1,1,0,69,1,1.1,0.9
2856,1,9.28,1.04,0,0,1,1,0,69,1,1.1,0.9
2859,1,12.32,1.11,0,0,1,1,0,69,1,1.1,0.9
2861,1,4.83,0.44,0,0,1,1,0,69,1,1.1,0.9
2864,1,19.58,1.24,0,0,1,1,0,69,1,1.1,0.9
2866,1,21.34,2.38,0,0,1,1,0,69,1,1.1,0.9
2867,1,10.88,0.98,0,0,1,1,0,69,1,1.1,0.9
2868,1,4.37,0.49,0,0,1,1,0,69,1,1.1,0.9
2870,1,4.77,0.3,0,0,1,1,0,138,1,1.1,0.9
2871,1,5.41,0.49,0,0,1,1,0,138,1,1.1,0.9
2872,1,9.21,1.03,0,0,1,1,0,69,1,1.1,0.9
2873,1,13.47,0.85,0,0,1,1,0,69,1,1.1,0.9
2874,1,12.19,0.77,0,0,1,1,0,69,1,1.1,0.9
2875,1,28.84,3.22,0,0,1,1,0,69,1,1.1,0.9
2876,1,4.61,0.51,0,0,1,1,0,69,1,1.1,0.9
2877,1,14.73,1.33,0,0,1,1,0,69,1,1.1,0.9
2881,1,28.46,1.8,0,0,1,1,0,69,1,1.1,0.9
2882,1,40.19,4.49,0,0,1,1,0,69,1,1.1,0.9
2889,1,9.49,0.6,0,0,1,1,0,69,1,1.1,0.9
2890,1,43.15,3.89,0,0,1,1,0,69,1,1.1,0.9
2891,1,6.85,0.76,0,0,1,1,0,69,1,1.1,0.9
2892,1,7.42,0.83,0,0,1,1,0,69,1,1.1,0.9
2893,1,10.54,0.67,0,0,1,1,0,69,1,1.1,0.9
2894,1,16.11,1.45,0,0,1,1,0,69,1,1.1,0.9
2895,1,28,2.53,0,0,1,1,0,69,1,1.1,0.9
2897,1,27.31,2.46,0,0,1,1,0,69,1,1.1,0.9
2898,1,13.49,1.22,0,0,1,1,0,69,1,1.1,0.9
2899,1,12.54,1.4,0,0,1,1,0,69,1,1.1,0.9
2900,1,4.45,0.28,0,0,1,1,0,69,1,1.1,0.9
2901,1,36.86,2.33,0,0,1,1,0,69,1,1.1,0.9
2902,1,15.18,1.69,0,0,1,1,0,69,1,1.1,0.9
2903,1,12.59,1.41,0,0,1,1,0,138,1,1.1,0.9
2904,1,17.66,1.59,0,0,1,1,0,69,1,1.1,0.9
2905,1,17.23,1.55,0,0,1,1,0,69,1,1.1,0.9
2906,1,8.73,0.55,0,0,1,1,0,69,1,1.1,0.9
2907,1,24.32,2.71,0,0,1,1,0,69,1,1.1,0.9
2908,1,19.36,1.75,0,0,1,1,0,69,1,1.1,0.9
2909,1,56.63,5.11,0,0,1,1,0,69,1,1.1,0.9
