bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2910,1,15.17,1.37,0,0,1,1,0,69,1,1.1,0.9
2911,1,65.26,7.28,0,0,1,1,0,69,1,1.1,0.9
2914,1,23.36,2.61,0,0,1,1,0,69,1,1.1,0.9
2916,1,20.69,1.87,0,0,1,1,0,69,1,1.1,0.9
2917,1,5.49,0.49,0,0,1,1,0,69,1,1.1,0.9
2918,1,25.1,2.8,0,0,1,1,0,69,1,1.1,0.9
2919,1,28.24,2.55,0,0,1,1,0,69,1,1.1,0.9
2920,1,15.93,1.44,0,0,1,1,0,138,1,1.1,0.9
2921,1,8.05,0.73,0,0,1,1,0,138,1,1.1,0.9
2922,1,7.63,0.69,0,0,1,1,0,69,1,1.1,0.9
2923,1,2.35,0.26,0,0,1,1,0,69,1,1.1,0.9
2929,1,14.59,1.63,0,0,1,1,0,69,1,1.1,0.9
2931,1,21.15,1.34,0,0,1,1,0,69,1,1.1,0.9
2932,1,26.92,1.7,0,0,1,1,0,69,1,1.1,0.9
2934,1,4.72,0.43,0,0,1,1,0,69,1,1.1,0.9
2935,1,9.6,2.25,0,0,1,1,0,69,1,1.1,0.9
2936,1,9.89,0.62,0,0,1,1,0,69,1,1.1,0.9
2937,1,10.94,0.69,0,0,1,1,0,69,1,1.1,0.9
2939,1,38.89,2.46,0,0,1,1,0,69,1,1.1,0.9
2940,1,17.52,1.58,0,0,1,1,0,69,1,1.1,0.9
2941,1,29.08,1.84,0,0,1,1,0,69,1,1.1,0.9
2943,1,11.81,1.06,0,0,1,1,0,69,1,1.1,0.9
2944,1,25.98,1.64,0,0,1,1,0,69,1,1.1,0.9
2945,1,6.27,0.4,0,0,1,1,0,138,1,1.1,0.9
2946,1,37.18,2.35,0,0,1,1,0,138,1,1.1,0.9
2947,1,11.02,0.7,0,0,1,1,0,138,1,1.1,0.9
2948,1,15.34,1.71,0,0,1,1,0,69,1,1.1,0.9
2949,1,11.81,1.32,0,0,1,1,0,69,1,1.1,0.9
2950,1,11.77,1.06,0,0,1,1,0,69,1,1.1,0.9
2951,1,24.54,2.74,0,0,1,1,0,69,1,1.1,0.9
2952,1,28.6,1.81,0,0,1,1,0,69,1,1.1,0.9
2953,1,24.7,2.76,0,0,1,1,0,69,1,1.1,0.9
2955,1,10.88,0.98,0,0,1,1,0,138,1,1.1,0.9
2956,1,23.52,2.62,0,0,1,1,0,69,1,1.1,0.9
2957,1,17.26,1.93,0,0,1,1,0,69,1,1.1,0.9
2959,1,11.07,1.24,0,0,1,1,0,69,1,1.1,0.9
2960,1,11.85,0.75,0,0,1,1,0,69,1,1.1,0.9
2961,1,17.37,1.57,0,0,1,1,0,69,1,1.1,0.9
2962,1,4.11,0.46,0,0,1,1,0,138,1,1.1,0.9
2963,1,10.88,0.69,0,0,1,1,0,69,1,1.1,0.9
2965,1,21.21,1.34,0,11.9391703623,1,1,0,69,1,1.1,0.9
2967,1,12.67,1.14,0,0,1,1,0,69,1,1.1,0.9
2968,1,9.84,0.89,0,0,1,1,0,69,1,1.1,0.9
2969,1,7.87,0.5,0,0,1,1,0,69,1,1.1,0.9
2970,1,10.32,0.93,0,0,1,1,0,69,1,1.1,0.9
2971,1,26.03,2.35,0,0,1,1,0,69,1,1.1,0.9
2973,1,13.76,0.87,0,0,1,1,0,138,1,1.1,0.9
2974,1,51.26,5.72,0,0,1,1,0,69,1,1.1,0.9
2977,1,6.93,0.77,0,0,1,1,0,69,1,1.1,0.9
2979,1,19.21,1.21,0,0,1,1,0,69,1,1.1,0.9
2980,1,16.54,1.49,0,0,1,1,0,69,1,1.1,0.9
2981,1,13.12,1.18,0,0,1,1,0,69,1,1.1,0.9
2982,1,10.08,0.91,0,0,1,1,0,69,1,1.1,0.9
2983,1,14.88,1.34,0,0,1,1,0,69,1,1.1,0.9
2984,1,34.06,2.15,0,0,1,1,0,138,1,1.1,0.9
2985,1,6.77,0.43,0,0,1,1,0,69,1,1.1,0.9
2986,1,7.66,0.86,0,0,1,1,0,69,1,1.1,0.9
2987,1,8.53,0.95,0,0,1,1,0,69,1,1.1,0.9
2988,1,5.76,0.36,0,0,1,1,0,69,1,1.1,0.9
2989,1,10.38,1.16,0,0,1,1,0,69,1,1.1,0.9
2990,1,10.33,1.15,0,0,1,1,0,69,1,1.1,0.9
2991,1,8.53,0.54,0,0,1,1,0,69,1,1.1,0.9
2992,1,8.86,0.8,0,0,1,1,0,69,1,1.1,0.9
2994,1,7.42,0.67,0,0,1,1,0,138,1,1.1,0.9
2995,1,14.8,0.93,0,0,1,1,0,69,1,1.1,0.9
2997,1,6.45,0.58,0,0,1,1,0,69,1,1.1,0.9
2999,1,8.69,0.55,0,0,1,1,0,69,1,1.1,0.9
3000,1,21.18,1.91,0,0,1,1,0,69,1,1.1,0.9
3001,1,21.47,2.4,0,0,1,1,0,69,1,1.1,0.9
3002,1,27.9,1.76,0,0,1,1,0,69,1,1.1,0.9
3003,1,4.86,0.54,0,0,1,1,0,69,1,1.1,0.9
3004,1,6.77,0.76,0,0,1,1,0,69,1,1.1,0.9
3005,1,37.16,2.35,0,0,1,1,0,69,1,1.1,0.9
3006,1,14.8,1.65,0,0,1,1,0,69,1,1.1,0.9
3007,1,4.5,0.41,0,0,1,1,0,69,1,1.1,0.9
3008,1,35.58,3.97,0,0,1,1,0,138,1,1.1,0.9
3009,1,3.49,0.39,0,0,1,1,0,230,1,1.1,0.9
3010,1,2.16,0.24,0,0,1,1,0,230,1,1.1,0.9
3011,1,8.99,0.81,0,0,1,1,0,69,1,1.1,0.9
3012,1,5.81,0.52,0,0,1,1,0,69,1,1.1,0.9
3013,1,15.84,1.43,0,0,1,1,0,230,1,1.1,0.9
3014,1,26.8,1.69,0,0,1,1,0,138,1,1.1,0.9
3015,1,20.56,1.3,0,0,1,1,0,69,1,1.1,0.9
3016,1,7.44,0.83,0,0,1,1,0,138,1,1.1,0.9
3018,1,10.3,0.65,0,0,1,1,0,69,1,1.1,0.9
3019,1,14.13,0.89,0,0,1,1,0,138,1,1.1,0.9
3020,1,9.85,0.62,0,0,1,1,0,138,1,1.1,0.9
3021,1,17.17,1.08,0,0,1,1,0,138,1,1.1,0.9
3022,1,12.08,1.35,0,0,1,1,0,69,1,1.1,0.9
3023,1,12.43,0.78,0,0,1,1,0,69,1,1.1,0.9
3024,1,19.2,3.31,0,0,1,1,0,69,1,1.1,0.9
3026,1,27.79,3.1,0,0,1,1,0,69,1,1.1,0.9
3027,1,31.13,1.97,0,0,1,1,0,69,1,1.1,0.9
3028,1,7.66,0.86,0,0,1,1,0,69,1,1.1,0.9
3029,1,13.81,1.25,0,0,1,1,0,69,1,1.1,0.9
3030,1,13.02,1.45,0,0,1,1,0,69,1,1.1,0.9
3031,1,6.83,0.43,0,0,1,1,0,69,1,1.1,0.9
3032,1,23.15,2.58,0,0,1,1,0,69,1,1.1,0.9
3034,1,11.52,0.73,0,0,1,1,0,69,1,1.1,0.9
3035,1,23.55,1.49,0,0,1,1,0,69,1,1.1,0.9
3036,1,26.44,1.67,0,0,1,1,0,69,1,1.1,0.9
3037,1,13.93,1.56,0,0,1,1,0,69,1,1.1,0.9
3038,1,25.02,2.79,0,0,1,1,0,138,1,1.1,0.9
3039,1,39.91,3.6,0,0,1,1,0,138,1,1.1,0.9
3040,1,72.07,4.55,0,0,1,1,0,69,1,1.1,0.9
3041,1,17.02,1.54,0,0,1,1,0,69,1,1.1,0.9
3042,1,4.82,0.43,0,0,1,1,0,138,1,1.1,0.9
3043,1,9.04,1.01,0,0,1,1,0,69,1,1.1,0.9
3044,1,13.42,1.21,0,0,1,1,0,69,1,1.1,0.9
3046,1,20.29,2.26,0,0,1,1,0,69,1,1.1,0.9
3047,1,38.03,4.24,0,0,1,1,0,69,1,1.1,0.9
3048,1,10.49,0.66,0,0,1,1,0,69,1,1.1,0.9
3049,1,10.43,0.94,0,0,1,1,0,69,1,1.1,0.9
3050,1,8.62,0.96,0,0,1,1,0,69,1,1.1,0.9
3051,1,20.11,2.24,0,0,1,1,0,138,1,1.1,0.9
3052,1,32,2.02,0,0,1,1,0,69,1,1.1,0.9
3054,1,21.82,1.97,0,0,1,1,0,138,1,1.1,0.9
3055,1,23.5,2.12,0,0,1,1,0,138,1,1.1,0.9
3056,1,12.08,1.09,0,0,1,1,0,138,1,1.1,0.9
3057,1,25.42,1.61,0,0,1,1,0,69,1,1.1,0.9
3058,1,27.24,1.72,0,0,1,1,0,138,1,1.1,0.9
3059,1,18.37,2.05,0,0,1,1,0,69,1,1.1,0.9
3060,1,34.59,2.18,0,0,1,1,0,69,1,1.1,0.9
3061,1,9.09,0.82,0,0,1,1,0,69,1,1.1,0.9
3064,1,14.72,0.93,0,0,1,1,0,69,1,1.1,0.9
3065,1,12.72,1.15,0,0,1,1,0,69,1,1.1,0.9
3066,1,9.6,1.07,0,0,1,1,0,69,1,1.1,0.9
3067,1,7.84,0.71,0,0,1,1,0,69,1,1.1,0.9
3068,1,12.22,1.36,0,0,1,1,0,69,1,1.1,0.9
3069,1,5.9,0.66,0,0,1,1,0,138,1,1.1,0.9
3070,1,29.16,2.63,0,0,1,1,0,69,1,1.1,0.9
3072,1,8.14,0.51,0,0,1,1,0,69,1,1.1,0.9
3073,1,17.28,1.56,0,0,1,1,0,69,1,1.1,0.9
3074,1,40.01,3.61,0,0,1,1,0,69,1,1.1,0.9
3075,1,12.97,1.45,0,0,1,1,0,69,1,1.1,0.9
3076,1,13.33,1.49,0,0,1,1,0,138,1,1.1,0.9
3077,1,3.2,0.63,0,0,1,1,0,69,1,1.1,0.9
3078,1,4.8,0.78,0,0,1,1,0,69,1,1.1,0.9
3079,1,8.51,0.77,0,0,1,1,0,69,1,1.1,0.9
3080,1,1.6,0.47,0,0,1,1,0,138,1,1.1,0.9
3081,1,9.6,1.56,0,0,1,1,0,69,1,1.1,0.9
3082,1,8,1.37,0,0,1,1,0,69,1,1.1,0.9
3083,1,4.8,0.89,0,0,1,1,0,69,1,1.1,0.9
3084,1,8.73,0.79,0,0,1,1,0,69,1,1.1,0.9
3085,1,25.44,2.29,0,0,1,1,0,69,1,1.1,0.9
3087,1,24.38,2.72,0,0,1,1,0,69,1,1.1,0.9
3089,1,12.81,0.81,0,0,1,1,0,69,1,1.1,0.9
3090,1,14.41,0.91,0,0,1,1,0,69,1,1.1,0.9
3091,1,10.99,0.99,0,0,1,1,0,69,1,1.1,0.9
3092,1,6.88,0.43,0,0,1,1,0,69,1,1.1,0.9
3093,1,16.41,1.48,0,0,1,1,0,69,1,1.1,0.9
3094,1,9.74,0.62,0,0,1,1,0,69,1,1.1,0.9
3095,1,18.73,2.09,0,0,1,1,0,69,1,1.1,0.9
3097,1,14.69,1.64,0,0,1,1,0,69,1,1.1,0.9
3098,1,3.42,0.38,0,0,1,1,0,138,1,1.1,0.9
3099,1,6.69,0.42,0,0,1,1,0,138,1,1.1,0.9
3100,1,14.96,1.67,0,0,1,1,0,138,1,1.1,0.9
3101,1,11.92,0.75,0,0,1,1,0,138,1,1.1,0.9
3102,1,7.37,0.82,0,0,1,1,0,69,1,1.1,0.9
3103,1,30.76,1.94,0,0,1,1,0,69,1,1.1,0.9
3104,1,6.14,0.55,0,0,1,1,0,69,1,1.1,0.9
3105,1,5.76,0.36,0,0,1,1,0,69,1,1.1,0.9
3106,1,4.8,0.82,0,0,1,1,0,69,1,1.1,0.9
3107,1,42.36,3.82,0,0,1,1,0,69,1,1.1,0.9
3108,1,7.18,0.45,0,0,1,1,0,69,1,1.1,0.9
3110,1,10.67,1.19,0,0,1,1,0,69,1,1.1,0.9
3111,1,4.67,0.29,0,0,1,1,0,69,1,1.1,0.9
3112,1,3.79,0.34,0,0,1,1,0,69,1,1.1,0.9
3113,1,6.22,0.39,0,0,1,1,0,69,1,1.1,0.9
3115,1,8.32,0.53,0,0,1,1,0,69,1,1.1,0.9
3118,1,5.81,0.65,0,0,1,1,0,69,1,1.1,0.9
3119,1,6.74,0.61,0,0,1,1,0,138,1,1.1,0.9
3120,1,28.57,1.8,0,0,1,1,0,69,1,1.1,0.9
3121,1,33.44,3.02,0,0,1,1,0,69,1,1.1,0.9
3122,1,11.74,0.74,0,0,1,1,0,69,1,1.1,0.9
3123,1,14.77,1.65,0,0,1,1,0,69,1,1.1,0.9
3124,1,18.83,1.19,0,0,1,1,0,69,1,1.1,0.9
3125,1,2.82,0.18,0,0,1,1,0,69,1,1.1,0.9
3127,1,9.23,0.83,0,0,1,1,0,69,1,1.1,0.9
3128,1,12.8,1.15,0,0,1,1,0,69,1,1.1,0.9
3129,1,34.16,2.16,0,0,1,1,0,69,1,1.1,0.9
3130,1,55.03,4.96,0,0,1,1,0,69,1,1.1,0.9
3131,1,6.45,0.72,0,0,1,1,0,69,1,1.1,0.9
3132,1,5.76,0.64,0,0,1,1,0,69,1,1.1,0.9
3133,1,15.63,1.41,0,0,1,1,0,69,1,1.1,0.9
3135,1,17.23,1.92,0,0,1,1,0,69,1,1.1,0.9
3136,1,13.23,1.19,0,0,1,1,0,69,1,1.1,0.9
3139,1,9.04,0.82,0,0,1,1,0,69,1,1.1,0.9
3143,1,8.75,0.55,0,0,1,1,0,230,1,1.1,0.9
3145,1,6.85,0.43,0,0,1,1,0,69,1,1.1,0.9
3146,1,10.96,0.69,0,0,1,1,0,69,1,1.1,0.9
3147,1,7.58,0.85,0,0,1,1,0,69,1,1.1,0.9
3149,1,27.2,6.31,0,0,1,1,0,69,1,1.1,0.9
3150,1,4.8,0.63,0,0,1,1,0,69,1,1.1,0.9
3152,1,15.58,1.74,0,0,1,1,0,69,1,1.1,0.9
3153,1,5.36,0.48,0,0,1,1,0,69,1,1.1,0.9
3154,1,4.85,0.44,0,0,1,1,0,69,1,1.1,0.9
3155,1,87.65,9.78,0,0,1,1,0,69,1,1.1,0.9
3156,1,9.84,1.1,0,0,1,1,0,69,1,1.1,0.9
3157,1,24.67,2.23,0,0,1,1,0,69,1,1.1,0.9
3158,1,5.2,0.47,0,0,1,1,0,69,1,1.1,0.9
3160,1,5.94,0.37,0,0,1,1,0,69,1,1.1,0.9
3161,1,12.8,1.15,0,0,1,1,0,69,1,1.1,0.9
3164,1,14.61,1.32,0,0,1,1,0,138,1,1.1,0.9
3165,1,12.53,1.4,0,0,1,1,0,69,1,1.1,0.9
3167,1,13.82,1.54,0,0,1,1,0,69,1,1.1,0.9
3168,1,11.2,1.25,0,0,1,1,0,69,1,1.1,0.9
3169,1,8.72,0.97,0,0,1,1,0,69,1,1.1,0.9
3170,1,4.19,0.47,0,0,1,1,0,69,1,1.1,0.9
3171,1,8.37,0.93,0,0,1,1,0,69,1,1.1,0.9
3172,1,9.47,1.06,0,0,1,1,0,69,1,1.1,0.9
3173,1,17.39,1.1,0,0,1,1,0,69,1,1.1,0.9
3174,1,34.75,3.13,0,0,1,1,0,69,1,1.1,0.9
3175,1,11.21,1.01,0,0,1,1,0,69,1,1.1,0.9
3176,1,8.91,0.56,0,0,1,1,0,69,1,1.1,0.9
3177,1,9.61,0.87,0,0,1,1,0,69,1,1.1,0.9
3179,1,31.69,2.86,0,0,1,1,0,69,1,1.1,0.9
3180,1,11.15,1.01,0,0,1,1,0,69,1,1.1,0.9
3181,1,4.45,0.28,0,0,1,1,0,69,1,1.1,0.9
3182,1,17.79,1.99,0,0,1,1,0,69,1,1.1,0.9
3183,1,11.34,0.72,0,0,1,1,0,69,1,1.1,0.9
3184,1,13.31,1.2,0,0,1,1,0,69,1,1.1,0.9
3185,1,25.76,2.87,0,0,1,1,0,69,1,1.1,0.9
3186,1,14.16,1.58,0,0,1,1,0,69,1,1.1,0.9
3187,1,6.96,0.44,0,0,1,1,0,69,1,1.1,0.9
3188,1,14.41,0.91,0,0,1,1,0,69,1,1.1,0.9
3194,1,11.2,2.28,0,0,1,1,0,138,1,1.1,0.9
3195,1,6.4,1.02,0,0,1,1,0,138,1,1.1,0.9
3197,1,4.8,0.84,0,0,1,1,0,69,1,1.1,0.9
3198,1,9.26,0.84,0,0,1,1,0,69,1,1.1,0.9
3199,1,13.34,1.49,0,0,1,1,0,69,1,1.1,0.9
3200,1,7.71,0.86,0,0,1,1,0,138,1,1.1,0.9
3201,1,6.14,0.69,0,0,1,1,0,138,1,1.1,0.9
3202,1,11.98,1.08,0,0,1,1,0,138,1,1.1,0.9
3203,1,21.9,1.98,0,0,1,1,0,69,1,1.1,0.9
3204,1,5.68,0.36,0,0,1,1,0,69,1,1.1,0.9
3205,1,15.69,1.42,0,0,1,1,0,138,1,1.1,0.9
3206,1,6.45,0.58,0,0,1,1,0,138,1,1.1,0.9
3209,1,30.38,1.92,0,0,1,1,0,69,1,1.1,0.9
3210,1,8.67,0.97,0,0,1,1,0,138,1,1.1,0.9
3211,1,7.92,0.5,0,0,1,1,0,138,1,1.1,0.9
3214,1,10.51,0.95,0,0,1,1,0,69,1,1.1,0.9
3215,1,16.32,1.47,0,0,1,1,0,69,1,1.1,0.9
3217,1,3.52,0.22,0,0,1,1,0,69,1,1.1,0.9
3218,1,8.65,0.97,0,0,1,1,0,69,1,1.1,0.9
3219,1,27.61,1.74,0,0,1,1,0,138,1,1.1,0.9
3220,1,18.54,2.07,0,0,1,1,0,138,1,1.1,0.9
3221,1,25.04,2.79,0,0,1,1,0,69,1,1.1,0.9
3222,1,5.26,0.47,0,0,1,1,0,69,1,1.1,0.9
3223,1,14.89,0.94,0,0,1,1,0,69,1,1.1,0.9
3224,1,30.88,2.79,0,0,1,1,0,69,1,1.1,0.9
3225,1,25.79,2.88,0,0,1,1,0,138,1,1.1,0.9
3227,1,16.38,1.03,0,0,1,1,0,138,1,1.1,0.9
3228,1,11.29,1.02,0,0,1,1,0,69,1,1.1,0.9
3229,1,6.54,0.73,0,0,1,1,0,138,1,1.1,0.9
3230,1,14.41,1.3,0,0,1,1,0,69,1,1.1,0.9
3231,1,8.73,0.79,0,0,1,1,0,69,1,1.1,0.9
3232,1,18.62,1.18,0,0,1,1,0,69,1,1.1,0.9
3233,1,33.26,3,0,0,1,1,0,69,1,1.1,0.9
3234,1,8.3,0.93,0,0,1,1,0,69,1,1.1,0.9
3236,1,9.42,0.59,0,0,1,1,0,69,1,1.1,0.9
3237,1,8.43,0.94,0,0,1,1,0,138,1,1.1,0.9
3238,1,6.32,0.4,0,0,1,1,0,138,1,1.1,0.9
3239,1,4.8,1.08,0,0,1,1,0,69,1,1.1,0.9
3240,1,4.8,0.64,0,0,1,1,0,69,1,1.1,0.9
3241,1,65.27,4.12,0,0,1,1,0,69,1,1.1,0.9
3245,1,8.56,0.54,0,0,1,1,0,69,1,1.1,0.9
3246,1,21.18,1.34,0,0,1,1,0,69,1,1.1,0.9
3247,1,16.09,1.02,0,0,1,1,0,138,1,1.1,0.9
3248,1,24.78,1.56,0,0,1,1,0,69,1,1.1,0.9
3249,1,7.93,0.89,0,0,1,1,0,69,1,1.1,0.9
3250,1,7.52,0.84,0,0,1,1,0,69,1,1.1,0.9
3253,1,17.25,1.92,0,0,1,1,0,69,1,1.1,0.9
3254,1,26.19,2.36,0,0,1,1,0,69,1,1.1,0.9
3255,1,12.89,1.16,0,0,1,1,0,69,1,1.1,0.9
3256,1,14.41,1.3,0,0,1,1,0,138,1,1.1,0.9
3257,1,14.06,1.27,0,0,1,1,0,138,1,1.1,0.9
3259,1,4.26,0.47,0,0,1,1,0,69,1,1.1,0.9
3260,1,4.7,0.42,0,0,1,1,0,69,1,1.1,0.9
3261,1,6.27,0.4,0,0,1,1,0,69,1,1.1,0.9
3262,1,6.54,0.73,0,0,1,1,0,69,1,1.1,0.9
3263,1,6.4,0.71,0,0,1,1,0,69,1,1.1,0.9
3265,1,7.39,0.47,0,0,1,1,0,69,1,1.1,0.9
3266,1,7.47,0.47,0,0,1,1,0,69,1,1.1,0.9
3267,1,18.97,1.2,0,0,1,1,0,69,1,1.1,0.9
3269,1,10.49,1.17,0,0,1,1,0,69,1,1.1,0.9
3270,1,11.45,0.72,0,0,1,1,0,69,1,1.1,0.9
3271,1,2.99,0.27,0,0,1,1,0,138,1,1.1,0.9
3272,1,13.92,1.55,0,0,1,1,0,69,1,1.1,0.9
3273,1,8.05,0.51,0,0,1,1,0,69,1,1.1,0.9
3276,1,13.92,1.55,0,0,1,1,0,69,1,1.1,0.9
3278,1,8.14,0.91,0,0,1,1,0,69,1,1.1,0.9
3279,1,5.23,0.33,0,0,1,1,0,69,1,1.1,0.9
3280,1,3.92,0.44,0,0,1,1,0,138,1,1.1,0.9
3281,1,4.53,0.41,0,0,1,1,0,69,1,1.1,0.9
3282,1,4.13,0.26,0,0,1,1,0,138,1,1.1,0.9
3283,1,7.1,0.64,0,0,1,1,0,69,1,1.1,0.9
3284,1,12.77,0.81,0,0,1,1,0,69,1,1.1,0.9
3285,1,7.93,0.89,0,0,1,1,0,69,1,1.1,0.9
3286,1,3.2,0.29,0,0,1,1,0,138,1,1.1,0.9
3287,1,3.23,0.2,0,0,1,1,0,138,1,1.1,0.9
3288,1,12.59,0.79,0,0,1,1,0,69,1,1.1,0.9
3289,1,22.75,2.05,0,0,1,1,0,69,1,1.1,0.9
3291,1,8.24,0.52,0,0,1,1,0,138,1,1.1,0.9
3292,1,40.27,4.49,0,0,1,1,0,69,1,1.1,0.9
3293,1,5.25,0.59,0,0,1,1,0,138,1,1.1,0.9
3294,1,15.52,1.4,0,0,1,1,0,138,1,1.1,0.9
3295,1,6.94,0.63,0,0,1,1,0,138,1,1.1,0.9
3296,1,9.34,0.84,0,0,1,1,0,138,1,1.1,0.9
3297,1,3.58,0.32,0,0,1,1,0,138,1,1.1,0.9
3298,1,10.56,0.67,0,0,1,1,0,69,1,1.1,0.9
3299,1,24.09,1.52,0,0,1,1,0,69,1,1.1,0.9
3300,1,16.46,1.04,0,0,1,1,0,138,1,1.1,0.9
3301,1,12.37,1.38,0,0,1,1,0,69,1,1.1,0.9
3302,1,15.5,1.73,0,0,1,1,0,138,1,1.1,0.9
3303,1,14.16,1.58,0,0,1,1,0,69,1,1.1,0.9
3304,1,10.08,0.91,0,0,1,1,0,69,1,1.1,0.9
3306,1,8.67,0.97,0,0,1,1,0,138,1,1.1,0.9
3307,1,5.46,0.49,0,0,1,1,0,138,1,1.1,0.9
3309,1,24.38,2.72,0,0,1,1,0,69,1,1.1,0.9
3310,1,8.62,0.78,0,0,1,1,0,138,1,1.1,0.9
3311,1,2.64,0.29,0,0,1,1,0,138,1,1.1,0.9
3313,1,13.12,1.46,0,0,1,1,0,138,1,1.1,0.9
3314,1,16.13,1.8,0,0,1,1,0,69,1,1.1,0.9
3315,1,16.49,1.49,0,0,1,1,0,138,1,1.1,0.9
3316,1,7.53,0.68,0,0,1,1,0,69,1,1.1,0.9
3317,1,8.41,0.76,0,0,1,1,0,138,1,1.1,0.9
3318,1,4.99,0.32,0,0,1,1,0,69,1,1.1,0.9
3319,1,4.37,0.28,0,0,1,1,0,69,1,1.1,0.9
3320,1,18.57,2.07,0,0,1,1,0,69,1,1.1,0.9
3321,1,12.4,1.38,0,0,1,1,0,69,1,1.1,0.9
3322,1,6.37,0.4,0,0,1,1,0,138,1,1.1,0.9
3323,1,9.01,0.81,0,0,1,1,0,138,1,1.1,0.9
3325,1,33.71,2.13,0,0,1,1,0,69,1,1.1,0.9
3326,1,10.46,0.66,0,0,1,1,0,69,1,1.1,0.9
3327,1,3.36,0.3,0,0,1,1,0,69,1,1.1,0.9
3328,1,6.74,0.61,0,0,1,1,0,69,1,1.1,0.9
3330,1,13.04,1.18,0,0,1,1,0,69,1,1.1,0.9
3333,1,12.38,1.38,0,0,1,1,0,138,1,1.1,0.9
3335,1,9.23,0.58,0,0,1,1,0,69,1,1.1,0.9
3336,1,23.24,2.59,0,0,1,1,0,138,1,1.1,0.9
3337,1,11.68,1.05,0,0,1,1,0,69,1,1.1,0.9
3338,1,28.14,1.78,0,0,1,1,0,69,1,1.1,0.9
3339,1,8.41,0.53,0,0,1,1,0,138,1,1.1,0.9
3340,1,6.34,0.4,0,0,1,1,0,69,1,1.1,0.9
3341,1,3.02,0.34,0,0,1,1,0,69,1,1.1,0.9
3342,1,11.2,0.71,0,0,1,1,0,69,1,1.1,0.9
3343,1,12,1.34,0,0,1,1,0,69,1,1.1,0.9
3344,1,15.28,1.38,0,0,1,1,0,69,1,1.1,0.9
3345,1,15.2,0.96,0,0,1,1,0,69,1,1.1,0.9
3346,1,3.86,0.43,0,0,1,1,0,69,1,1.1,0.9
3347,1,5.28,0.59,0,0,1,1,0,69,1,1.1,0.9
3348,1,5.26,0.47,0,0,1,1,0,69,1,1.1,0.9
3349,1,8.16,0.74,0,0,1,1,0,138,1,1.1,0.9
3350,1,6.24,0.56,0,0,1,1,0,69,1,1.1,0.9
3351,1,9.9,1.11,0,0,1,1,0,69,1,1.1,0.9
3352,1,6.5,0.41,0,0,1,1,0,69,1,1.1,0.9
3354,1,8.59,0.77,0,0,1,1,0,69,1,1.1,0.9
3356,1,6.56,0.59,0,0,1,1,0,69,1,1.1,0.9
3357,1,5.18,0.47,0,0,1,1,0,69,1,1.1,0.9
3358,1,25.08,2.26,0,0,1,1,0,69,1,1.1,0.9
3361,1,16.46,1.48,0,0,1,1,0,69,1,1.1,0.9
3362,1,41.58,3.75,0,3.1232587476,1,1,0,69,1,1.1,0.9
3363,1,3.52,0.22,0,0,1,1,0,69,1,1.1,0.9
3364,1,14.4,1.3,0,0,1,1,0,69,1,1.1,0.9
3367,1,10.7,1.19,0,0,1,1,0,69,1,1.1,0.9
3368,1,25.69,2.87,0,0,1,1,0,69,1,1.1,0.9
3370,1,15.61,1.41,0,14.9998636214,1,1,0,69,1,1.1,0.9
3371,1,11.58,0.73,0,0,1,1,0,69,1,1.1,0.9
3372,1,9.13,0.82,0,0,1,1,0,69,1,1.1,0.9
3374,1,37.37,3.37,0,0,1,1,0,69,1,1.1,0.9
3377,1,24.16,2.7,0,0,1,1,0,138,1,1.1,0.9
3378,1,6.96,0.63,0,0,1,1,0,138,1,1.1,0.9
3379,1,13.97,0.88,0,0,1,1,0,138,1,1.1,0.9
3380,1,3.06,0.19,0,0,1,1,0,69,1,1.1,0.9
3381,1,20.65,1.86,0,0,1,1,0,69,1,1.1,0.9
3382,1,15.98,1.44,0,0,1,1,0,69,1,1.1,0.9
3383,1,28.7,2.59,0,0,1,1,0,69,1,1.1,0.9
3384,1,1.98,0.13,0,0,1,1,0,69,1,1.1,0.9
3385,1,12.93,1.44,0,0,1,1,0,138,1,1.1,0.9
3386,1,5.87,0.53,0,0,1,1,0,69,1,1.1,0.9
3387,1,11.04,0.7,0,0,1,1,0,69,1,1.1,0.9
3390,1,11.29,0.71,0,0,1,1,0,69,1,1.1,0.9
3392,1,24.62,2.75,0,0,1,1,0,69,1,1.1,0.9
3393,1,27.96,2.52,0,0,1,1,0,138,1,1.1,0.9
3394,1,30.43,2.74,0,0,1,1,0,69,1,1.1,0.9
3395,1,5.9,0.66,0,0,1,1,0,69,1,1.1,0.9
3396,1,13.31,1.49,0,0,1,1,0,69,1,1.1,0.9
3397,1,10.77,1.2,0,0,1,1,0,69,1,1.1,0.9
3400,1,3.49,0.39,0,0,1,1,0,69,1,1.1,0.9
3401,1,7.71,0.49,0,0,1,1,0,69,1,1.1,0.9
3402,1,9.87,0.62,0,0,1,1,0,69,1,1.1,0.9
3403,1,5.94,0.66,0,0,1,1,0,69,1,1.1,0.9
3404,1,3.71,0.33,0,0,1,1,0,69,1,1.1,0.9
3405,1,20.51,2.29,0,0,1,1,0,69,1,1.1,0.9
3410,1,9.87,1.1,0,0,1,1,0,69,1,1.1,0.9
3411,1,3.65,0.33,0,0,1,1,0,69,1,1.1,0.9
3412,1,23.12,2.09,0,0,1,1,0,69,1,1.1,0.9
3414,1,5.39,0.49,0,0,1,1,0,69,1,1.1,0.9
3415,1,7.06,0.64,0,0,1,1,0,69,1,1.1,0.9
3416,1,10.7,0.68,0,0,1,1,0,69,1,1.1,0.9
3417,1,3.38,0.3,0,0,1,1,0,69,1,1.1,0.9
3418,1,11.6,0.73,0,0,1,1,0,69,1,1.1,0.9
3419,1,5.7,0.36,0,0,1,1,0,69,1,1.1,0.9
3420,1,13.65,0.86,0,0,1,1,0,69,1,1.1,0.9
3421,1,14.69,1.32,0,0,1,1,0,138,1,1.1,0.9
3422,1,8.09,0.9,0,0,1,1,0,69,1,1.1,0.9
3424,1,13.87,1.55,0,0,1,1,0,69,1,1.1,0.9
3425,1,12.54,0.79,0,0,1,1,0,69,1,1.1,0.9
3426,1,3.26,0.29,0,0,1,1,0,69,1,1.1,0.9
3427,1,5.54,0.35,0,0,1,1,0,69,1,1.1,0.9
3428,1,14.91,0.94,0,0,1,1,0,69,1,1.1,0.9
3430,1,7.45,0.83,0,0,1,1,0,69,1,1.1,0.9
3432,1,9.25,0.58,0,0,1,1,0,69,1,1.1,0.9
3433,1,35.8,4,0,0,1,1,0,69,1,1.1,0.9
3436,1,6.16,0.56,0,0,1,1,0,69,1,1.1,0.9
3437,1,17.53,1.96,0,0,1,1,0,69,1,1.1,0.9
3438,1,25.53,2.85,0,0,1,1,0,69,1,1.1,0.9
3439,1,8.81,0.56,0,0,1,1,0,69,1,1.1,0.9
3440,1,2.48,0.16,0,0,1,1,0,138,1,1.1,0.9
3441,1,8.61,0.54,0,0,1,1,0,69,1,1.1,0.9
3442,1,10.11,0.64,0,0,1,1,0,69,1,1.1,0.9
3443,1,12.64,1.41,0,0,1,1,0,69,1,1.1,0.9
3445,1,7.58,0.48,0,0,1,1,0,69,1,1.1,0.9
3446,1,2.46,0.22,0,0,1,1,0,69,1,1.1,0.9
3447,1,13.57,1.51,0,0,1,1,0,69,1,1.1,0.9
3448,1,3.3,0.37,0,0,1,1,0,69,1,1.1,0.9
3451,1,7.28,0.46,0,0,1,1,0,69,1,1.1,0.9
3458,1,8.96,0.57,0,0,1,1,0,69,1,1.1,0.9
3459,1,35.26,2.23,0,0,1,1,0,69,1,1.1,0.9
3461,1,13.13,1.47,0,0,1,1,0,69,1,1.1,0.9
3462,1,16.56,1.85,0,0,1,1,0,69,1,1.1,0.9
3464,1,5.07,0.32,0,0,1,1,0,69,1,1.1,0.9
3465,1,1.78,0.16,0,0,1,1,0,69,1,1.1,0.9
3467,1,7.95,0.5,0,0,1,1,0,69,1,1.1,0.9
3469,1,2.27,0.2,0,0,1,1,0,69,1,1.1,0.9
3470,1,2.3,0.26,0,0,1,1,0,69,1,1.1,0.9
3471,1,2.22,0.25,0,0,1,1,0,69,1,1.1,0.9
3472,1,10.67,0.67,0,0,1,1,0,69,1,1.1,0.9
3473,1,11.04,1,0,0,1,1,0,69,1,1.1,0.9
3474,1,3.09,0.19,0,0,1,1,0,69,1,1.1,0.9
3475,1,4.4,0.28,0,0,1,1,0,69,1,1.1,0.9
3476,1,6.91,0.44,0,0,1,1,0,69,1,1.1,0.9
3478,1,3.39,0.31,0,0,1,1,0,69,1,1.1,0.9
3479,1,3.79,0.24,0,0,1,1,0,69,1,1.1,0.9
3480,1,6.43,0.41,0,0,1,1,0,69,1,1.1,0.9
3481,1,31.71,2.86,0,0,1,1,0,69,1,1.1,0.9
3482,1,47.43,4.28,0,0,1,1,0,69,1,1.1,0.9
3483,1,6.53,0.59,0,0,1,1,0,69,1,1.1,0.9
3486,1,9.04,0.57,0,0,1,1,0,69,1,1.1,0.9
3487,1,1.07,0.07,0,0,1,1,0,69,1,1.1,0.9
3489,1,6.78,0.76,0,0,1,1,0,69,1,1.1,0.9
3490,1,7.74,0.49,0,0,1,1,0,69,1,1.1,0.9
3491,1,18.56,1.17,0,0,1,1,0,69,1,1.1,0.9
3492,1,5.5,0.35,0,0,1,1,0,69,1,1.1,0.9
3493,1,9.73,0.88,0,0,1,1,0,69,1,1.1,0.9
3494,1,5.7,0.51,0,0,1,1,0,69,1,1.1,0.9
3495,1,9.76,0.62,0,0,1,1,0,69,1,1.1,0.9
3497,1,10,0.9,0,0,1,1,0,69,1,1.1,0.9
3498,1,9.57,0.6,0,11.9556326427,1,1,0,69,1,1.1,0.9
3499,1,6.85,0.43,0,0,1,1,0,69,1,1.1,0.9
3500,1,27.4,2.47,0,0,1,1,0,69,1,1.1,0.9
3501,1,12.96,0.82,0,0,1,1,0,69,1,1.1,0.9
75433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75434,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75435,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75436,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75437,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75438,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75439,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75441,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75443,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75444,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75445,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75447,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75448,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75450,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75452,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75453,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75454,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75455,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75456,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75457,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75458,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75459,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75460,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75462,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75463,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75464,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75466,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75468,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75469,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75471,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75473,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75474,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75476,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75478,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75480,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75482,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75483,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75484,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75485,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75487,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75488,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75489,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75490,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75492,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75493,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75494,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75495,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75496,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75497,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75498,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75499,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75500,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75501,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75502,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75503,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75504,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75505,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75507,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75508,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75510,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75511,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75513,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75514,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75515,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75517,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75518,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75520,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75522,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75523,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75524,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75525,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75527,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75528,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75529,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75530,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75531,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75532,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75533,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75534,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75535,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75537,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75538,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75539,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75541,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75542,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75543,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75544,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75546,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75548,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75550,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75551,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75552,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75553,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75554,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75555,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75556,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75557,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75558,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75559,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75560,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75561,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75562,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75563,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75565,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75568,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75570,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75572,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75577,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75580,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75582,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75586,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75588,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75590,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75591,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75594,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75608,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75609,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75615,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75617,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75618,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75619,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75622,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75625,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75627,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75629,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75630,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75631,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75635,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75639,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75656,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75670,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75675,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75686,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75688,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75702,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75712,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75725,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75726,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75734,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75735,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75736,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75737,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75738,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75744,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75746,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75747,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75749,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75750,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75753,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75754,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75759,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75761,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75763,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75764,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75767,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75768,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75769,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75771,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75772,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75774,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75778,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75779,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75781,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75782,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75786,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75790,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75791,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75792,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75793,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75795,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75796,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75799,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75800,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75801,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75806,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75809,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75811,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75814,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75815,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75816,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75818,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75822,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75828,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75830,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75831,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75832,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75833,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75835,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75838,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75839,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75841,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75842,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75843,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75847,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75852,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75854,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75858,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75859,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75861,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75862,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75864,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75866,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75867,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75871,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75872,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75873,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75874,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75878,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75879,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75880,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75883,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75884,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75888,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75889,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75891,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75893,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75894,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75897,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75898,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75899,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75904,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75905,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75906,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75909,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75910,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75915,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75916,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75917,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75920,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75926,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75927,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75933,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75940,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75952,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75953,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75954,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75955,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75956,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75957,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75958,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75959,3,0,0,0,0,1,1,0,345,1,1.1,0.9
75960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75961,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75962,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75963,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75964,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75965,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75971,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75976,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75980,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75981,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75988,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75989,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75990,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75991,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75992,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76001,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76005,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76010,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76011,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76014,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76020,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76026,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76029,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76039,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76041,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76043,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76046,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76049,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76050,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76052,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76053,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76055,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76060,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76063,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76065,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76071,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76072,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76073,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76083,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76084,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76085,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76089,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76090,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76093,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76096,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76104,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76107,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76108,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76110,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76111,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76116,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76117,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76118,2,0,0,0,0,1,1,0,345,1,1.1,0.9
76119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76123,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76130,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76132,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76141,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76147,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76150,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76152,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76166,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76167,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76172,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76177,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76181,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76185,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76194,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76196,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76200,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76202,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76204,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76207,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76209,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76211,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76216,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76217,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76226,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76228,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76237,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76240,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76244,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76247,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76253,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76255,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76266,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76267,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76269,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76273,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76277,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76290,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76300,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76310,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76314,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76317,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76318,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76319,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76322,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76326,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76327,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76331,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76336,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76337,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76338,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76339,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76340,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76341,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76343,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76344,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76349,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76351,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76354,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76355,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76358,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76359,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76360,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76361,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76362,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76363,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76366,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76367,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76368,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76371,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76372,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76378,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76383,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76384,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76385,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76387,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76388,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76389,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76390,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76394,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76395,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76396,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76398,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76399,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76400,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76401,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76402,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76404,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76405,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76406,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76409,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76411,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76412,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76413,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76414,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76415,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76417,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76418,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76419,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76424,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76428,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76430,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76436,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76437,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76439,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76442,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76443,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76449,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76463,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76483,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76488,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76489,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76490,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76491,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76495,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76497,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76501,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76506,1,0,0,0,16.5632542493,1,1,0,138,1,1.1,0.9
76507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76514,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76515,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76521,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76526,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76528,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
