bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
35308,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35309,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35310,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35311,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35312,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35313,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35314,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35315,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35316,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35317,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35318,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35319,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35320,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35321,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35322,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35323,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35324,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35325,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35326,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35327,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35329,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35330,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35331,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35332,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35333,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35334,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35335,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35336,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35337,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35338,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35339,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35340,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35341,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35377,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35378,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35379,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35380,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35381,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35382,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35383,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35384,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35385,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35386,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35387,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35388,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35389,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35390,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35391,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35392,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35394,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35395,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35396,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35397,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35398,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35399,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35400,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35401,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35402,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35403,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35405,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35406,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35407,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35408,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35409,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35410,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35411,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35412,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35413,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35414,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35415,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35416,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35417,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35418,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35419,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35420,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35421,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35422,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36603,1,5.46,0.74,0,0,1,1,0,69,1,1.1,0.9
36604,1,8.95,2.13,0,0,1,1,0,69,1,1.1,0.9
36605,1,8.39,2.04,0,0,1,1,0,69,1,1.1,0.9
36606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36608,1,8.81,2.13,0,0,1,1,0,69,1,1.1,0.9
36609,1,4.9,1.39,0,0,1,1,0,138,1,1.1,0.9
36610,1,9.37,2.87,0,0,1,1,0,69,1,1.1,0.9
36611,1,7.41,2.04,0,0,1,1,0,138,1,1.1,0.9
36612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36613,1,0,0,0,31.9999604565,1,1,0,138,1,1.1,0.9
36614,1,4.2,0.56,0,0.00040296557369,1,1,0,69,1,1.1,0.9
36615,1,9.79,0.93,0,0,1,1,0,69,1,1.1,0.9
36616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36618,1,31.47,6.67,0,0,1,1,0,69,1,1.1,0.9
36619,1,5.59,1.58,0,0,1,1,0,138,1,1.1,0.9
36620,1,8.53,2.04,0,0,1,1,0,69,1,1.1,0.9
36621,1,21.68,6.3,0,0,1,1,0,69,1,1.1,0.9
36622,1,5.32,1.3,0,0,1,1,0,69,1,1.1,0.9
36623,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36624,1,11.75,2.69,0,0,1,1,0,69,1,1.1,0.9
36625,1,25.74,6.39,0,0,1,1,0,69,1,1.1,0.9
36626,1,12.87,2.97,0,0,1,1,0,69,1,1.1,0.9
36627,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36630,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36631,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36632,1,11.89,3.43,0,0,1,1,0,69,1,1.1,0.9
36633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36634,1,5.59,1.48,0,0,1,1,0,69,1,1.1,0.9
36635,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36636,1,18.46,4.73,0,0,1,1,0,69,1,1.1,0.9
36637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36638,1,18.88,5.1,0,0,1,1,0,69,1,1.1,0.9
36639,1,6.99,1.85,0,0,1,1,0,69,1,1.1,0.9
36640,1,4.9,1.39,0,0,1,1,0,69,1,1.1,0.9
36641,1,19.44,3.98,0,0,1,1,0,69,1,1.1,0.9
36642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36644,1,9.65,2.87,0,0,1,1,0,69,1,1.1,0.9
36645,1,11.89,2.78,0,0,1,1,0,69,1,1.1,0.9
36646,1,39.73,11.49,0,0,1,1,0,138,1,1.1,0.9
36647,1,70.5,14.46,0,0,1,1,0,345,1,1.1,0.9
36648,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36650,1,34.69,8.9,0,0,1,1,0,138,1,1.1,0.9
36651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36652,1,16.37,4.17,0,0,1,1,0,69,1,1.1,0.9
36653,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36654,1,25.74,6.49,0,0,1,1,0,138,1,1.1,0.9
36655,1,12.31,3.52,0,0,1,1,0,138,1,1.1,0.9
36656,1,16.23,5,0,0,1,1,0,138,1,1.1,0.9
36657,1,54.84,12.61,0,0,1,1,0,138,1,1.1,0.9
36658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36659,1,20.84,5.84,0,0,1,1,0,138,1,1.1,0.9
36660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36662,1,9.37,2.6,0,0,1,1,0,69,1,1.1,0.9
36663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36664,1,22.52,6.3,0,0,1,1,0,69,1,1.1,0.9
36665,1,84.77,20.11,0,0,1,1,0,138,1,1.1,0.9
36666,1,12.45,3.34,0,0,1,1,0,69,1,1.1,0.9
36667,1,37.63,8.71,0,0,1,1,0,138,1,1.1,0.9
36668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36669,1,26.3,7.23,0,0,1,1,0,138,1,1.1,0.9
36670,1,12.17,0.65,0,0,1,1,0,138,1,1.1,0.9
36671,1,30.77,4.45,0,0,1,1,0,69,1,1.1,0.9
36672,1,15.39,3.15,0,0,1,1,0,69,1,1.1,0.9
36673,1,9.51,2.32,0,0,1,1,0,69,1,1.1,0.9
36674,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36675,1,12.73,3.71,0,0,1,1,0,69,1,1.1,0.9
36676,1,10.77,2.22,0,0,1,1,0,69,1,1.1,0.9
36677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36678,1,13.71,3.34,0,0,1,1,0,69,1,1.1,0.9
36679,1,11.05,3.15,0,0,1,1,0,69,1,1.1,0.9
36680,1,12.03,3.71,0,0,1,1,0,69,1,1.1,0.9
36681,1,20,5.47,0,0,1,1,0,69,1,1.1,0.9
36682,1,21.12,6.02,0,0,1,1,0,69,1,1.1,0.9
36683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36684,1,69.1,14.18,0,0,1,1,0,230,1,1.1,0.9
36685,1,242.7,44.12,0,0,1,1,0,500,1,1.1,0.9
36686,1,20.42,5.38,0,0,1,1,0,138,1,1.1,0.9
36687,1,31.61,7.41,0,0,1,1,0,138,1,1.1,0.9
36688,1,28.68,7.69,0,0,1,1,0,138,1,1.1,0.9
36689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36690,1,22.1,4.91,0,0,1,1,0,69,1,1.1,0.9
36691,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36692,1,12.45,3.8,0,0,1,1,0,69,1,1.1,0.9
36693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36694,1,14.83,3.98,0,0,1,1,0,500,1,1.1,0.9
36695,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36696,1,16.93,4.63,0,0,1,1,0,138,1,1.1,0.9
36697,1,4.62,1.21,0,0,1,1,0,69,1,1.1,0.9
36698,1,7.55,2.41,0,0,1,1,0,138,1,1.1,0.9
36699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36700,1,3.36,0.93,0,0,1,1,0,138,1,1.1,0.9
36701,1,4.06,1.21,0,0,1,1,0,138,1,1.1,0.9
36702,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36703,1,18.88,4.36,0,0,1,1,0,138,1,1.1,0.9
36704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36706,1,11.89,3.06,0,0,1,1,0,69,1,1.1,0.9
36707,1,5.18,1.48,0,0,1,1,0,69,1,1.1,0.9
36708,1,8.81,2.78,0,0,1,1,0,69,1,1.1,0.9
36709,1,13.29,3.98,0,0,1,1,0,69,1,1.1,0.9
36710,1,12.31,3.71,0,0,1,1,0,69,1,1.1,0.9
36711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36712,1,9.93,3.06,0,0,1,1,0,138,1,1.1,0.9
36713,1,16.37,4.54,0,0,1,1,0,69,1,1.1,0.9
36714,1,11.61,3.71,0,0,1,1,0,69,1,1.1,0.9
36715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36719,1,7.69,1.95,0,0,1,1,0,69,1,1.1,0.9
36720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36722,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36723,1,8.67,2.13,0,0,1,1,0,69,1,1.1,0.9
36724,1,31.47,6.86,0,0,1,1,0,69,1,1.1,0.9
36725,1,43.64,9.08,0,0,1,1,0,69,1,1.1,0.9
36726,1,26.16,5.75,0,0,1,1,0,69,1,1.1,0.9
36727,1,0.56,0.09,0,0,1,1,0,69,1,1.1,0.9
36728,1,9.37,2.41,0,0,1,1,0,138,1,1.1,0.9
36729,1,4.06,1.21,0,0,1,1,0,138,1,1.1,0.9
36730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36731,1,5.46,1.48,0,0,1,1,0,69,1,1.1,0.9
36732,1,4.76,1.3,0,0,1,1,0,69,1,1.1,0.9
36733,1,7.41,2.13,0,0,1,1,0,69,1,1.1,0.9
36734,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36736,1,13.57,3.24,0,0,1,1,0,69,1,1.1,0.9
36737,1,20.98,4.73,0,0,1,1,0,345,1,1.1,0.9
36738,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36739,1,22.8,5.38,0,0,1,1,0,345,1,1.1,0.9
36740,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36742,1,20.14,5.93,0,0,1,1,0,69,1,1.1,0.9
36743,1,8.53,2.5,0,0,1,1,0,69,1,1.1,0.9
36744,1,9.51,2.69,0,0,1,1,0,69,1,1.1,0.9
36745,1,5.59,1.39,0,0,1,1,0,69,1,1.1,0.9
36746,1,9.51,2.5,0,0,1,1,0,138,1,1.1,0.9
36747,1,15.81,4.26,0,0,1,1,0,138,1,1.1,0.9
36748,1,14.13,3.8,0,0,1,1,0,138,1,1.1,0.9
36749,1,12.59,3.06,0,0,1,1,0,69,1,1.1,0.9
36750,1,3.78,0.93,0,0,1,1,0,69,1,1.1,0.9
36751,1,12.31,2.6,0,0,1,1,0,69,1,1.1,0.9
36752,1,11.75,3.43,0,0,1,1,0,69,1,1.1,0.9
36753,1,14.55,4.54,0,0,1,1,0,69,1,1.1,0.9
36754,1,25.04,7.6,0,0,1,1,0,138,1,1.1,0.9
36755,1,17.21,4.63,0,0,1,1,0,138,1,1.1,0.9
36756,1,27.56,5.65,0,0,1,1,0,138,1,1.1,0.9
36757,1,7.41,2.04,0,0,1,1,0,69,1,1.1,0.9
36758,1,13.71,3.8,0,0,1,1,0,69,1,1.1,0.9
36759,1,6.3,2.04,0,0,1,1,0,69,1,1.1,0.9
36760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36761,1,14.13,4.36,0,0,1,1,0,69,1,1.1,0.9
36762,1,16.51,4.63,0,0,1,1,0,69,1,1.1,0.9
36763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36764,1,18.33,4.54,0,0,1,1,0,69,1,1.1,0.9
36765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36768,1,22.24,5.56,0,0,1,1,0,69,1,1.1,0.9
36769,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36770,1,4.76,1.21,0,0,1,1,0,69,1,1.1,0.9
36771,1,7.83,2.13,0,0,1,1,0,138,1,1.1,0.9
36772,1,10.35,2.69,0,0,1,1,0,69,1,1.1,0.9
36773,1,34.83,7.04,0,0,1,1,0,69,1,1.1,0.9
36774,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36775,1,11.61,2.41,0,0,1,1,0,69,1,1.1,0.9
36776,1,9.79,3.06,0,0,1,1,0,69,1,1.1,0.9
36777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36778,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36779,1,7.69,2.04,0,0,1,1,0,69,1,1.1,0.9
36780,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36781,1,39.73,8.43,0,0,1,1,0,230,1,1.1,0.9
36782,1,15.95,4.36,0,0,1,1,0,345,1,1.1,0.9
36783,1,4.34,1.21,0,0,1,1,0,138,1,1.1,0.9
36784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36785,1,30.64,8.06,0,0,1,1,0,69,1,1.1,0.9
36786,1,13.15,0.52,0,0,1,1,0,69,1,1.1,0.9
36787,1,12.45,3.06,0,0,1,1,0,69,1,1.1,0.9
36788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36789,1,14.55,3.89,0,0,1,1,0,69,1,1.1,0.9
36790,1,162.27,28.64,0,0,1,1,0,345,1,1.1,0.9
36791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36792,1,16.51,4.54,0,0,1,1,0,69,1,1.1,0.9
36793,1,12.59,3.89,0,0,1,1,0,69,1,1.1,0.9
36794,1,19.86,5.47,0,0,1,1,0,69,1,1.1,0.9
36795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36796,1,20.84,5.38,0,0,1,1,0,69,1,1.1,0.9
36797,1,5.74,1.67,0,0,1,1,0,69,1,1.1,0.9
36798,1,13.99,3.8,0,0,1,1,0,69,1,1.1,0.9
36799,1,7.55,2.13,0,0,1,1,0,69,1,1.1,0.9
36800,1,92.74,15.76,0,0,1,1,0,345,1,1.1,0.9
36801,1,24.9,7.14,0,0,1,1,0,69,1,1.1,0.9
36802,1,17.9,4.63,0,0,1,1,0,69,1,1.1,0.9
36803,1,14.13,3.8,0,0,1,1,0,69,1,1.1,0.9
36804,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36805,1,10.21,2.69,0,0,1,1,0,69,1,1.1,0.9
36806,1,0.56,0.18,0,0,1,1,0,69,1,1.1,0.9
36807,1,18.75,5.47,0,0,1,1,0,69,1,1.1,0.9
36808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36809,1,12.45,3.89,0,0,1,1,0,138,1,1.1,0.9
36810,1,13.01,3.24,0,0,1,1,0,138,1,1.1,0.9
36811,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36813,1,8.11,2.04,0,0,1,1,0,69,1,1.1,0.9
36814,1,11.05,2.97,0,0,1,1,0,69,1,1.1,0.9
36815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36816,1,27.71,0,0,23.9999852561,1,1,0,138,1,1.1,0.9
36817,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36818,1,20.98,6.02,0,0,1,1,0,69,1,1.1,0.9
36819,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36820,1,9.51,2.32,0,0,1,1,0,69,1,1.1,0.9
36821,1,12.17,2.78,0,0,1,1,0,69,1,1.1,0.9
36822,1,3.92,1.11,0,0,1,1,0,69,1,1.1,0.9
36823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36824,1,25.74,5.28,0,0,1,1,0,69,1,1.1,0.9
36825,1,15.39,4.63,0,0,1,1,0,69,1,1.1,0.9
36826,1,10.07,2.6,0,0,1,1,0,69,1,1.1,0.9
36827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36828,1,3.78,1.11,0,0,1,1,0,69,1,1.1,0.9
36829,1,4.48,1.39,0,0,1,1,0,138,1,1.1,0.9
36830,1,11.47,2.97,0,0,1,1,0,69,1,1.1,0.9
36831,1,20.28,4.91,0,0,1,1,0,69,1,1.1,0.9
36832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36833,1,138.49,26.32,0,0,1,1,0,500,1,1.1,0.9
36834,1,19.86,5.28,0,0,1,1,0,138,1,1.1,0.9
36835,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36838,1,23.36,6.86,0,0,1,1,0,69,1,1.1,0.9
36839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36840,1,28.54,7.04,0,0,1,1,0,69,1,1.1,0.9
36841,1,13.15,3.89,0,0,1,1,0,69,1,1.1,0.9
36842,1,21.12,5.38,0,0,1,1,0,69,1,1.1,0.9
36843,1,9.09,2.41,0,0,1,1,0,69,1,1.1,0.9
36844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36845,1,57.49,16.13,0,0,1,1,0,138,1,1.1,0.9
36846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36847,1,15.25,3.52,0,0,1,1,0,69,1,1.1,0.9
36848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36850,1,13.15,3.34,0,0,1,1,0,69,1,1.1,0.9
36851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36852,1,13.57,3.8,0,0,1,1,0,69,1,1.1,0.9
36853,1,24.76,7.14,0,0,1,1,0,69,1,1.1,0.9
36854,1,32.59,8.16,0,0,1,1,0,138,1,1.1,0.9
36855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36856,1,4.76,1.48,0,0,1,1,0,69,1,1.1,0.9
36857,1,21.82,6.21,0,0,1,1,0,69,1,1.1,0.9
36858,1,1.96,0.56,0,0,1,1,0,69,1,1.1,0.9
36859,1,18.88,5.19,0,0,1,1,0,69,1,1.1,0.9
36860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36861,1,9.37,2.32,0,0,1,1,0,69,1,1.1,0.9
36862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36863,1,19.86,5.19,0,0,1,1,0,69,1,1.1,0.9
36864,1,6.01,1.76,0,0,1,1,0,69,1,1.1,0.9
36865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36866,1,7.69,1.85,0,0,1,1,0,69,1,1.1,0.9
36867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36868,1,9.93,3.06,0,0,1,1,0,69,1,1.1,0.9
36869,1,19.44,3.71,0,0,1,1,0,69,1,1.1,0.9
36870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36872,1,10.77,3.06,0,0,1,1,0,69,1,1.1,0.9
36873,1,15.81,3.89,0,0,1,1,0,69,1,1.1,0.9
36874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36876,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36877,1,17.35,4.26,0,0,1,1,0,69,1,1.1,0.9
36878,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36879,1,11.61,3.24,0,0,1,1,0,69,1,1.1,0.9
36880,1,29.94,7.04,0,0,1,1,0,69,1,1.1,0.9
36881,1,18.19,3.89,0,0,1,1,0,69,1,1.1,0.9
36882,1,9.79,2.5,0,0,1,1,0,69,1,1.1,0.9
36883,1,10.77,3.15,0,0,1,1,0,69,1,1.1,0.9
36884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36886,1,6.99,1.95,0,0,1,1,0,69,1,1.1,0.9
36887,1,5.18,1.3,0,0,1,1,0,69,1,1.1,0.9
36888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36892,1,34.55,7.32,0,0,1,1,0,69,1,1.1,0.9
36893,1,17.21,4.73,0,0,1,1,0,69,1,1.1,0.9
36894,1,16.79,4.73,0,0,1,1,0,69,1,1.1,0.9
36895,1,21.68,5.56,0,0,1,1,0,69,1,1.1,0.9
36896,1,13.15,3.89,0,0,1,1,0,69,1,1.1,0.9
36897,1,26.86,8.25,0,0,1,1,0,69,1,1.1,0.9
36898,1,9.09,2.41,0,0,1,1,0,69,1,1.1,0.9
36899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36900,1,5.59,1.48,0,0,1,1,0,69,1,1.1,0.9
36901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36903,1,17.07,5.28,0,0,1,1,0,138,1,1.1,0.9
36904,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36905,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36906,1,19.44,5.56,0,0,1,1,0,69,1,1.1,0.9
36907,1,9.79,2.97,0,0,1,1,0,69,1,1.1,0.9
36908,1,12.87,3.15,0,0,1,1,0,69,1,1.1,0.9
36909,1,6.57,1.95,0,0,1,1,0,69,1,1.1,0.9
36910,1,10.07,3.06,0,0,1,1,0,69,1,1.1,0.9
36911,1,13.85,4.08,0,0,1,1,0,69,1,1.1,0.9
36912,1,30.5,8.53,0,0,1,1,0,69,1,1.1,0.9
36913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36915,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36916,1,21.54,6.49,0,0,1,1,0,69,1,1.1,0.9
36917,1,27.28,6.12,0,0,1,1,0,138,1,1.1,0.9
36918,1,16.93,4.73,0,0,1,1,0,138,1,1.1,0.9
36919,1,12.03,2.97,0,0,1,1,0,69,1,1.1,0.9
36920,1,16.93,4.26,0,0,1,1,0,138,1,1.1,0.9
36921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36925,1,13.71,3.52,0,0,1,1,0,138,1,1.1,0.9
36926,1,5.18,1.3,0,0,1,1,0,69,1,1.1,0.9
36927,1,7.83,2.13,0,0,1,1,0,69,1,1.1,0.9
36928,1,1.26,0.37,0,0,1,1,0,69,1,1.1,0.9
36929,1,5.46,1.48,0,0,1,1,0,69,1,1.1,0.9
36930,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36931,1,16.79,5.19,0,0,1,1,0,500,1,1.1,0.9
36932,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36933,1,5.04,1.48,0,0,1,1,0,69,1,1.1,0.9
36934,1,2.94,0.83,0,0,1,1,0,69,1,1.1,0.9
36935,1,13.85,2.87,0,0,1,1,0,69,1,1.1,0.9
36936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36937,1,15.11,4.63,0,0,1,1,0,69,1,1.1,0.9
36938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36939,1,11.33,3.43,0,0,1,1,0,230,1,1.1,0.9
36940,1,15.53,3.89,0,0,1,1,0,500,1,1.1,0.9
36941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36942,1,17.63,5,0,0,1,1,0,69,1,1.1,0.9
36943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36944,1,22.66,6.58,0,0,1,1,0,69,1,1.1,0.9
36945,1,11.89,2.87,0,0,1,1,0,69,1,1.1,0.9
36946,1,12.59,3.43,0,0,1,1,0,69,1,1.1,0.9
36947,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36948,1,18.46,3.98,0,0,1,1,0,69,1,1.1,0.9
36949,1,7.27,2.22,0,0,1,1,0,69,1,1.1,0.9
36950,1,13.29,3.71,0,0,1,1,0,138,1,1.1,0.9
36951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36952,1,9.79,2.5,0,0,1,1,0,69,1,1.1,0.9
36953,1,42.53,11.4,0,0,1,1,0,345,1,1.1,0.9
36954,1,14.41,3.52,0,0,1,1,0,345,1,1.1,0.9
36955,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36956,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36957,1,9.79,2.78,0,0,1,1,0,138,1,1.1,0.9
36958,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36959,1,9.93,2.6,0,0,1,1,0,138,1,1.1,0.9
36960,1,37.77,10.2,0,0,1,1,0,138,1,1.1,0.9
36961,1,19.02,4.82,0,0,1,1,0,69,1,1.1,0.9
36962,1,35.53,9.36,0,0,1,1,0,138,1,1.1,0.9
36963,1,33.71,10.01,0,0,1,1,0,138,1,1.1,0.9
36964,1,7.55,1.85,0,0,1,1,0,69,1,1.1,0.9
36965,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36966,1,89.95,19.37,0,0,1,1,0,230,1,1.1,0.9
36967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36970,1,34.97,10.29,0,0,1,1,0,138,1,1.1,0.9
36971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36974,1,91.35,21.41,0,0,1,1,0,500,1,1.1,0.9
36975,1,26.02,5.65,0,0,1,1,0,138,1,1.1,0.9
36976,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36977,1,14.27,3.71,0,0,1,1,0,69,1,1.1,0.9
36978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36979,1,8.81,2.22,0,0,1,1,0,69,1,1.1,0.9
36980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36981,1,36.23,10.01,0,0,1,1,0,69,1,1.1,0.9
36982,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36983,1,7.27,1.76,0,0,1,1,0,69,1,1.1,0.9
36984,1,25.6,7.04,0,0,1,1,0,69,1,1.1,0.9
36985,1,0,0,0,31.9999913208,1,1,0,138,1,1.1,0.9
36986,1,0,0,0,31.999990207,1,1,0,138,1,1.1,0.9
36987,1,11.61,3.43,0,0,1,1,0,69,1,1.1,0.9
36988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36989,1,6.15,1.76,0,0,1,1,0,69,1,1.1,0.9
36990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36991,1,16.37,3.98,0,0,1,1,0,138,1,1.1,0.9
36992,1,7.69,2.32,0,0,1,1,0,138,1,1.1,0.9
36993,1,10.21,2.97,0,0,1,1,0,69,1,1.1,0.9
36994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36997,1,19.44,3.89,0,0,1,1,0,69,1,1.1,0.9
36998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36999,1,8.25,2.5,0,0,1,1,0,69,1,1.1,0.9
37000,1,9.51,2.22,0,0,1,1,0,69,1,1.1,0.9
37001,1,29.52,7.79,0,0,1,1,0,69,1,1.1,0.9
37002,1,8.67,2.04,0,0,1,1,0,69,1,1.1,0.9
37003,1,4.76,1.3,0,0,1,1,0,69,1,1.1,0.9
37004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37005,1,10.77,2.78,0,0,1,1,0,69,1,1.1,0.9
37006,1,16.09,3.8,0,0,1,1,0,69,1,1.1,0.9
37007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37008,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37009,1,21.54,5.19,0,0,1,1,0,69,1,1.1,0.9
37010,1,15.81,4.45,0,0,1,1,0,69,1,1.1,0.9
37011,1,17.07,4.63,0,0,1,1,0,69,1,1.1,0.9
37012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37014,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37015,1,7.69,2.32,0,0,1,1,0,69,1,1.1,0.9
37016,1,3.08,0.83,0,0,1,1,0,69,1,1.1,0.9
37017,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37018,1,12.03,3.62,0,0,1,1,0,69,1,1.1,0.9
37019,1,10.77,3.43,0,0,1,1,0,69,1,1.1,0.9
37020,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37021,1,9.93,2.69,0,0,1,1,0,345,1,1.1,0.9
37022,1,11.33,2.97,0,0,1,1,0,345,1,1.1,0.9
37023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37024,1,12.45,3.8,0,0,1,1,0,69,1,1.1,0.9
37025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37026,1,12.17,3.62,0,0,1,1,0,230,1,1.1,0.9
37027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37028,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37029,1,14.83,3.52,0,0,1,1,0,69,1,1.1,0.9
37030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37031,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37033,1,17.9,5.56,0,0,1,1,0,69,1,1.1,0.9
37034,1,14.55,4.08,0,0,1,1,0,69,1,1.1,0.9
37035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37037,1,11.19,3.24,0,0,1,1,0,69,1,1.1,0.9
37038,1,5.59,1.76,0,0,1,1,0,69,1,1.1,0.9
37039,1,13.43,3.15,0,0,1,1,0,69,1,1.1,0.9
37040,1,13.43,3.34,0,0,1,1,0,69,1,1.1,0.9
37041,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37042,1,6.57,1.76,0,0,1,1,0,69,1,1.1,0.9
37043,1,12.45,3.34,0,0,1,1,0,69,1,1.1,0.9
37044,1,23.64,3.34,0,23.9999994391,1,1,0,69,1,1.1,0.9
37045,1,7.97,0.93,0,0,1,1,0,69,1,1.1,0.9
37046,1,27,4.45,0,0,1,1,0,69,1,1.1,0.9
37047,1,16.37,4.17,0,0,1,1,0,69,1,1.1,0.9
37048,1,12.45,3.15,0,0,1,1,0,69,1,1.1,0.9
37049,1,7.83,1.95,0,0,1,1,0,69,1,1.1,0.9
37050,1,8.95,2.6,0,0,1,1,0,69,1,1.1,0.9
37051,1,35.95,6.86,0,0,1,1,0,69,1,1.1,0.9
37052,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37053,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37054,1,4.9,1.48,0,0,1,1,0,69,1,1.1,0.9
37055,1,8.39,2.04,0,0,1,1,0,69,1,1.1,0.9
37056,1,20.42,5.65,0,0,1,1,0,69,1,1.1,0.9
37057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37058,1,9.79,2.69,0,0,1,1,0,69,1,1.1,0.9
37059,1,12.31,3.52,0,0,1,1,0,69,1,1.1,0.9
37060,1,25.88,5.65,0,0,1,1,0,138,1,1.1,0.9
37061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37063,1,24.62,5,0,0,1,1,0,138,1,1.1,0.9
37064,1,73.72,19.83,0,0,1,1,0,138,1,1.1,0.9
37065,1,66.17,13.99,0,0,1,1,0,138,1,1.1,0.9
37066,1,16.65,5,0,0,1,1,0,69,1,1.1,0.9
37067,1,21.26,5.93,0,0,1,1,0,69,1,1.1,0.9
37068,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37069,1,275.3,69.88,0,0,1,1,0,500,1,1.1,0.9
37070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37071,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37074,1,12.17,3.15,0,0,1,1,0,138,1,1.1,0.9
37075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37078,1,130.37,24.56,0,0,1,1,0,138,1,1.1,0.9
37079,1,20.28,5.1,0,0,1,1,0,138,1,1.1,0.9
37080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37082,1,42.81,11.4,0,0,1,1,0,69,1,1.1,0.9
37083,1,11.61,3.24,0,0,1,1,0,69,1,1.1,0.9
37084,1,13.85,4.08,0,0,1,1,0,69,1,1.1,0.9
37085,1,9.79,2.97,0,0,1,1,0,69,1,1.1,0.9
37086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37088,1,17.21,4.54,0,0,1,1,0,138,1,1.1,0.9
37089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37090,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37093,1,15.95,4.08,0,0,1,1,0,69,1,1.1,0.9
37094,1,36.79,9.27,0,0,1,1,0,69,1,1.1,0.9
37095,1,7.97,2.22,0,0,1,1,0,69,1,1.1,0.9
37096,1,6.99,1.85,0,0,1,1,0,69,1,1.1,0.9
37097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37098,1,26.16,6.86,0,0,1,1,0,69,1,1.1,0.9
37099,1,11.89,3.71,0,0,1,1,0,69,1,1.1,0.9
37100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37101,1,25.6,6.39,0,0,1,1,0,138,1,1.1,0.9
37102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37103,1,9.93,2.97,0,0,1,1,0,69,1,1.1,0.9
37104,1,9.93,2.6,0,0,1,1,0,69,1,1.1,0.9
37105,1,19.58,3.52,0,0,1,1,0,69,1,1.1,0.9
37106,1,10.07,3.06,0,0,1,1,0,69,1,1.1,0.9
37107,1,11.33,3.06,0,0,1,1,0,69,1,1.1,0.9
37108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37109,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37111,1,38.89,9.82,0,0,1,1,0,69,1,1.1,0.9
37112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37114,1,13.57,3.8,0,0,1,1,0,69,1,1.1,0.9
37115,1,14.97,4.08,0,0,1,1,0,69,1,1.1,0.9
37116,1,21.82,6.49,0,0,1,1,0,69,1,1.1,0.9
37117,1,4.76,1.3,0,0,1,1,0,69,1,1.1,0.9
37118,1,10.21,2.6,0,0,1,1,0,69,1,1.1,0.9
37119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37120,1,10.21,2.5,0,0,1,1,0,69,1,1.1,0.9
37121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37122,1,17.77,5.1,0,0,1,1,0,138,1,1.1,0.9
37123,1,12.03,3.71,0,0,1,1,0,69,1,1.1,0.9
37124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37126,1,20.84,5.65,0,0,1,1,0,138,1,1.1,0.9
37127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37128,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37130,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37131,1,22.52,4.91,0,0,1,1,0,69,1,1.1,0.9
37132,1,9.37,2.5,0,0,1,1,0,69,1,1.1,0.9
37133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37134,1,51.48,12.79,0,0,1,1,0,69,1,1.1,0.9
37135,1,6.85,1.76,0,0,1,1,0,69,1,1.1,0.9
37136,1,6.3,1.95,0,0,1,1,0,69,1,1.1,0.9
37137,1,9.79,2.69,0,0,1,1,0,69,1,1.1,0.9
37138,1,6.57,1.85,0,0,1,1,0,69,1,1.1,0.9
37139,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37141,1,14.13,4.17,0,0,1,1,0,69,1,1.1,0.9
37142,1,18.33,4.54,0,0,1,1,0,69,1,1.1,0.9
37143,1,5.59,1.48,0,0,1,1,0,69,1,1.1,0.9
37144,1,12.31,3.71,0,0,1,1,0,138,1,1.1,0.9
37145,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37146,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37147,1,13.15,3.8,0,0,1,1,0,69,1,1.1,0.9
37148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37150,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37151,1,9.65,2.87,0,0,1,1,0,69,1,1.1,0.9
37152,1,10.21,2.41,0,0,1,1,0,69,1,1.1,0.9
37153,1,6.85,1.95,0,0,1,1,0,69,1,1.1,0.9
37154,1,21.54,6.39,0,0,1,1,0,138,1,1.1,0.9
37155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37156,1,13.01,3.98,0,0,1,1,0,69,1,1.1,0.9
37157,1,24.34,6.02,0,0,1,1,0,138,1,1.1,0.9
37158,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37159,1,9.93,2.69,0,0,1,1,0,69,1,1.1,0.9
37160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37161,1,19.86,4.73,0,0,1,1,0,69,1,1.1,0.9
37162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37163,1,12.45,3.24,0,0,1,1,0,69,1,1.1,0.9
37164,1,11.19,3.06,0,0,1,1,0,69,1,1.1,0.9
37165,1,11.47,3.24,0,0,1,1,0,500,1,1.1,0.9
37166,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37167,1,20.28,6.02,0,0,1,1,0,69,1,1.1,0.9
37168,1,13.71,3.43,0,0,1,1,0,69,1,1.1,0.9
37169,1,11.61,3.52,0,0,1,1,0,69,1,1.1,0.9
37170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37171,1,11.33,2.78,0,0,1,1,0,69,1,1.1,0.9
37172,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37173,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37174,1,13.15,3.8,0,0,1,1,0,69,1,1.1,0.9
37175,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37176,1,14.13,4.36,0,0,1,1,0,69,1,1.1,0.9
37177,1,19.44,5.28,0,0,1,1,0,138,1,1.1,0.9
37178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37179,1,8.53,2.32,0,0,1,1,0,69,1,1.1,0.9
37180,1,9.23,2.32,0,0,1,1,0,69,1,1.1,0.9
37181,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37182,1,10.35,2.6,0,0,1,1,0,69,1,1.1,0.9
37183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37184,1,11.89,3.15,0,0,1,1,0,69,1,1.1,0.9
37185,1,23.64,6.21,0,0,1,1,0,69,1,1.1,0.9
37186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37187,1,9.09,2.69,0,0,1,1,0,69,1,1.1,0.9
37188,1,19.17,5.38,0,0,1,1,0,69,1,1.1,0.9
37189,1,20.14,5,0,0,1,1,0,500,1,1.1,0.9
37190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37192,1,11.33,2.78,0,0,1,1,0,138,1,1.1,0.9
37193,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37194,1,15.11,3.8,0,0,1,1,0,345,1,1.1,0.9
37195,1,17.21,5,0,0,1,1,0,345,1,1.1,0.9
37196,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37197,1,22.38,5.28,0,0,1,1,0,69,1,1.1,0.9
37198,1,10.21,3.15,0,0,1,1,0,69,1,1.1,0.9
37199,1,17.35,4.17,0,0,1,1,0,69,1,1.1,0.9
37200,1,17.49,4.45,0,0,1,1,0,69,1,1.1,0.9
37201,1,12.17,3.89,0,0,1,1,0,69,1,1.1,0.9
37202,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37204,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37205,1,13.15,3.98,0,0,1,1,0,69,1,1.1,0.9
37206,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37207,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37208,1,9.51,2.6,0,0,1,1,0,69,1,1.1,0.9
37209,1,17.21,4.17,0,0,1,1,0,138,1,1.1,0.9
37210,1,14.83,4.63,0,0,1,1,0,230,1,1.1,0.9
37211,1,13.29,3.52,0,0,1,1,0,138,1,1.1,0.9
37212,1,7.55,2.41,0,0,1,1,0,69,1,1.1,0.9
37213,1,16.93,5,0,0,1,1,0,69,1,1.1,0.9
37214,1,17.49,4.91,0,0,1,1,0,69,1,1.1,0.9
37215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37216,1,31.89,8.34,0,0,1,1,0,69,1,1.1,0.9
37217,1,25.6,6.58,0,0,1,1,0,69,1,1.1,0.9
37218,1,20.7,5.47,0,0,1,1,0,69,1,1.1,0.9
37219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37221,1,26.02,6.02,0,0,1,1,0,69,1,1.1,0.9
37222,1,17.07,4.45,0,0,1,1,0,138,1,1.1,0.9
37223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37225,1,13.01,3.8,0,0,1,1,0,138,1,1.1,0.9
37226,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37230,1,6.3,1.95,0,0,1,1,0,69,1,1.1,0.9
37231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37232,1,9.09,2.41,0,0,1,1,0,138,1,1.1,0.9
37233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37234,1,12.17,3.89,0,0,1,1,0,138,1,1.1,0.9
37235,1,13.15,3.34,0,0,1,1,0,69,1,1.1,0.9
37236,1,10.35,3.15,0,0,1,1,0,69,1,1.1,0.9
37237,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37238,1,12.59,3.43,0,0,1,1,0,138,1,1.1,0.9
37239,1,10.49,2.69,0,0,1,1,0,138,1,1.1,0.9
37240,1,7.13,1.85,0,0,1,1,0,69,1,1.1,0.9
37241,1,17.35,4.73,0,0,1,1,0,69,1,1.1,0.9
37242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37243,1,8.11,2.32,0,0,1,1,0,69,1,1.1,0.9
37244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37245,1,5.04,1.39,0,0,1,1,0,69,1,1.1,0.9
37246,1,8.39,2.04,0,0,1,1,0,69,1,1.1,0.9
37247,1,27.56,6.67,0,0,1,1,0,69,1,1.1,0.9
37248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37249,1,19.72,4.91,0,0,1,1,0,69,1,1.1,0.9
37250,1,22.1,5.65,0,0,1,1,0,138,1,1.1,0.9
37251,1,19.17,5.65,0,0,1,1,0,69,1,1.1,0.9
37252,1,14.13,4.17,0,0,1,1,0,69,1,1.1,0.9
37253,1,14.83,3.89,0,0,1,1,0,138,1,1.1,0.9
37254,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37255,1,15.53,3.71,0,0,1,1,0,69,1,1.1,0.9
37256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37257,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37259,1,21.68,6.58,0,0,1,1,0,138,1,1.1,0.9
37260,1,13.57,3.71,0,0,1,1,0,138,1,1.1,0.9
37261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37262,1,16.93,4.26,0,0,1,1,0,138,1,1.1,0.9
37263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37264,1,16.37,4.08,0,0,1,1,0,69,1,1.1,0.9
37265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37266,1,9.79,2.87,0,0,1,1,0,138,1,1.1,0.9
37267,1,13.43,3.89,0,0,1,1,0,69,1,1.1,0.9
37268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37269,1,11.19,3.06,0,0,1,1,0,69,1,1.1,0.9
37270,1,30.77,7.88,0,0,1,1,0,138,1,1.1,0.9
37271,1,11.47,2.87,0,0,1,1,0,345,1,1.1,0.9
37272,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37273,1,11.61,3.06,0,0,1,1,0,69,1,1.1,0.9
37274,1,15.39,4.17,0,0,1,1,0,345,1,1.1,0.9
37275,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37276,1,90.65,15.94,0,0,1,1,0,500,1,1.1,0.9
37277,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37278,1,52.6,13.25,0,0,1,1,0,138,1,1.1,0.9
37279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37281,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37282,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37283,1,28.68,8.25,0,0,1,1,0,69,1,1.1,0.9
37284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37288,1,14.83,3.52,0,0,1,1,0,138,1,1.1,0.9
37289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37290,1,37.63,8.34,0,0,1,1,0,138,1,1.1,0.9
37291,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37292,1,8.11,2.22,0,0,1,1,0,69,1,1.1,0.9
37293,1,10.91,3.15,0,0,1,1,0,69,1,1.1,0.9
37294,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37295,1,11.47,3.34,0,0,1,1,0,69,1,1.1,0.9
37296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37297,1,12.17,2.78,0,0,1,1,0,138,1,1.1,0.9
37298,1,14.41,4.17,0,0,1,1,0,69,1,1.1,0.9
37299,1,13.15,3.06,0,0,1,1,0,69,1,1.1,0.9
37300,1,6.99,1.95,0,0,1,1,0,69,1,1.1,0.9
37301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37302,1,7.13,1.95,0,0,1,1,0,138,1,1.1,0.9
37303,1,19.17,4.63,0,0,1,1,0,138,1,1.1,0.9
37304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37305,1,4.48,1.39,0,0,1,1,0,138,1,1.1,0.9
37306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37307,1,88.27,15.57,0,0,1,1,0,500,1,1.1,0.9
37308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37309,1,11.89,3.24,0,0,1,1,0,69,1,1.1,0.9
37310,1,11.89,3.71,0,0,1,1,0,69,1,1.1,0.9
37311,1,13.99,3.71,0,0,1,1,0,69,1,1.1,0.9
37312,1,9.37,2.78,0,0,1,1,0,69,1,1.1,0.9
37313,1,19.72,4.82,0,0,1,1,0,138,1,1.1,0.9
37314,1,26.86,6.58,0,0,1,1,0,138,1,1.1,0.9
37315,1,15.25,3.89,0,0,1,1,0,69,1,1.1,0.9
37316,1,12.17,3.52,0,0,1,1,0,138,1,1.1,0.9
37317,1,22.24,5,0,0,1,1,0,69,1,1.1,0.9
37318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37319,1,14.83,4.26,0,0,1,1,0,69,1,1.1,0.9
37320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37322,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37323,1,19.3,4.08,0,0,1,1,0,69,1,1.1,0.9
37324,1,8.95,2.5,0,0,1,1,0,138,1,1.1,0.9
37325,1,12.45,3.15,0,0,1,1,0,138,1,1.1,0.9
37326,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37327,1,16.23,3.71,0,0,1,1,0,69,1,1.1,0.9
37328,1,11.61,3.71,0,0,1,1,0,69,1,1.1,0.9
37329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37330,1,22.66,6.39,0,0,1,1,0,138,1,1.1,0.9
37331,1,12.03,3.62,0,0,1,1,0,138,1,1.1,0.9
37332,1,10.63,3.06,0,0,1,1,0,69,1,1.1,0.9
37333,1,16.93,4.73,0,0,1,1,0,69,1,1.1,0.9
37334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37336,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37337,1,12.03,3.15,0,0,1,1,0,69,1,1.1,0.9
37338,1,7.27,1.67,0,0,1,1,0,138,1,1.1,0.9
37339,1,8.81,2.78,0,0,1,1,0,138,1,1.1,0.9
37340,1,16.37,4.91,0,0,1,1,0,138,1,1.1,0.9
37341,1,11.33,2.6,0,0,1,1,0,138,1,1.1,0.9
37342,1,12.87,3.24,0,0,1,1,0,138,1,1.1,0.9
37343,1,4.62,1.3,0,0,1,1,0,69,1,1.1,0.9
37344,1,9.79,2.78,0,0,1,1,0,69,1,1.1,0.9
37345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37346,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37348,1,18.75,5.84,0,0,1,1,0,69,1,1.1,0.9
37349,1,19.02,4.63,0,0,1,1,0,69,1,1.1,0.9
37350,1,5.18,1.48,0,0,1,1,0,69,1,1.1,0.9
37351,1,5.74,1.58,0,0,1,1,0,69,1,1.1,0.9
37352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37353,1,6.57,1.76,0,0,1,1,0,69,1,1.1,0.9
37354,1,17.07,4.08,0,0,1,1,0,69,1,1.1,0.9
37355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37358,1,12.87,3.98,0,0,1,1,0,138,1,1.1,0.9
37359,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37360,1,41.13,10.01,0,0,1,1,0,138,1,1.1,0.9
37361,1,54.14,14.37,0,0,1,1,0,138,1,1.1,0.9
37362,1,13.99,4.08,0,0,1,1,0,69,1,1.1,0.9
37363,1,12.03,3.62,0,0,1,1,0,69,1,1.1,0.9
37364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37365,1,58.61,12.79,0,0,1,1,0,500,1,1.1,0.9
37366,1,6.85,1.85,0,0,1,1,0,69,1,1.1,0.9
37367,1,24.9,6.67,0,0,1,1,0,69,1,1.1,0.9
37368,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37369,1,4.76,1.48,0,0,1,1,0,69,1,1.1,0.9
37370,1,5.18,1.48,0,0,1,1,0,69,1,1.1,0.9
37371,1,8.81,2.5,0,0,1,1,0,69,1,1.1,0.9
37372,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37374,1,4.62,1.3,0,0,1,1,0,138,1,1.1,0.9
37375,1,5.04,1.58,0,0,1,1,0,138,1,1.1,0.9
37376,1,21.54,5.28,0,0,1,1,0,69,1,1.1,0.9
37377,1,8.53,2.32,0,0,1,1,0,138,1,1.1,0.9
37378,1,10.35,2.69,0,0,1,1,0,230,1,1.1,0.9
37379,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37380,1,16.09,4.82,0,0,1,1,0,69,1,1.1,0.9
37381,1,5.46,1.58,0,0,1,1,0,138,1,1.1,0.9
37382,1,8.8,-1.39,0,0,1,1,0,69,1,1.1,0.9
37383,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37384,1,3.92,1.02,0,0,1,1,0,69,1,1.1,0.9
37385,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37386,1,21.96,5.75,0,0,1,1,0,138,1,1.1,0.9
37387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37388,1,10.63,2.78,0,0,1,1,0,69,1,1.1,0.9
37389,1,6.57,2.04,0,0,1,1,0,69,1,1.1,0.9
37390,1,7.27,2.04,0,0,1,1,0,69,1,1.1,0.9
37391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37392,1,28.12,4.73,0,0,1,1,0,69,1,1.1,0.9
37393,1,17.63,5.38,0,0,1,1,0,69,1,1.1,0.9
37394,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37395,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37396,1,11.75,2.97,0,0,1,1,0,138,1,1.1,0.9
37397,1,57.77,11.68,0,0,1,1,0,138,1,1.1,0.9
37398,1,21.96,5.1,0,0,1,1,0,69,1,1.1,0.9
37399,1,43.64,9.64,0,0,1,1,0,500,1,1.1,0.9
37400,1,64.77,17.24,0,0,1,1,0,500,1,1.1,0.9
37401,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37402,1,18.33,4.26,0,0,1,1,0,138,1,1.1,0.9
37403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37404,1,58.05,10.94,0,0,1,1,0,138,1,1.1,0.9
37405,1,5.88,1.58,0,0,1,1,0,138,1,1.1,0.9
37406,1,0.98,0.18,0,0,1,1,0,69,1,1.1,0.9
37407,1,32.31,7.41,0,0,1,1,0,138,1,1.1,0.9
37408,1,28.96,8.06,0,0,1,1,0,138,1,1.1,0.9
37409,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37410,1,25.46,3.8,0,0,1,1,0,69,1,1.1,0.9
37411,1,6.15,1.85,0,0,1,1,0,69,1,1.1,0.9
37412,1,46.58,10.38,0,0,1,1,0,138,1,1.1,0.9
37413,1,31.19,7.88,0,0,1,1,0,345,1,1.1,0.9
37414,1,14.27,4.08,0,0,1,1,0,500,1,1.1,0.9
37415,1,25.18,5.84,0,0,1,1,0,230,1,1.1,0.9
37416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37417,1,66.31,18.17,0,0,1,1,0,138,1,1.1,0.9
37418,1,23.36,4.73,0,0,1,1,0,138,1,1.1,0.9
37419,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37420,1,16.09,4.36,0,0,1,1,0,69,1,1.1,0.9
37421,1,49.94,13.25,0,0,1,1,0,500,1,1.1,0.9
37422,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37423,1,9.37,2.5,0,0,1,1,0,69,1,1.1,0.9
37424,1,7.97,2.5,0,0,1,1,0,69,1,1.1,0.9
37425,1,3.22,0.93,0,0,1,1,0,69,1,1.1,0.9
37426,1,20.42,5.47,0,0,1,1,0,69,1,1.1,0.9
37427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37429,1,13.99,3.89,0,0,1,1,0,138,1,1.1,0.9
37430,1,17.49,4.26,0,0,1,1,0,69,1,1.1,0.9
37431,1,7.83,2.32,0,0,1,1,0,69,1,1.1,0.9
37432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37433,1,11.75,2.78,0,0,1,1,0,69,1,1.1,0.9
37434,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37435,1,10.21,2.78,0,0,1,1,0,69,1,1.1,0.9
37436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37438,1,20.84,4.54,0,0,1,1,0,69,1,1.1,0.9
37439,1,11.47,3.52,0,0,1,1,0,69,1,1.1,0.9
37440,1,13.43,3.8,0,0,1,1,0,69,1,1.1,0.9
37441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37442,1,86.17,17.8,0,0,1,1,0,138,1,1.1,0.9
37443,1,12.31,3.8,0,0,1,1,0,69,1,1.1,0.9
37444,1,95.82,22.06,0,0,1,1,0,345,1,1.1,0.9
37445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37446,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37447,1,9.09,2.69,0,0,1,1,0,69,1,1.1,0.9
37448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37449,1,19.02,5.38,0,0,1,1,0,69,1,1.1,0.9
37450,1,5.04,1.39,0,0,1,1,0,69,1,1.1,0.9
37451,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37452,1,10.07,2.97,0,0,1,1,0,138,1,1.1,0.9
37453,1,5.74,1.39,0,0,1,1,0,138,1,1.1,0.9
37454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37458,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37459,1,5.59,1.39,0,0,1,1,0,69,1,1.1,0.9
37460,1,563.6,126.05,0,0,1,1,0,500,1,1.1,0.9
37461,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37462,1,14.55,3.98,0,0,1,1,0,69,1,1.1,0.9
37463,1,41.69,8.62,0,0,1,1,0,138,1,1.1,0.9
37464,1,19.72,5.93,0,0,1,1,0,345,1,1.1,0.9
37465,1,21.68,5.19,0,0,1,1,0,138,1,1.1,0.9
37466,1,12.17,2.87,0,0,1,1,0,69,1,1.1,0.9
37467,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37468,1,4.2,1.02,0,0,1,1,0,69,1,1.1,0.9
37469,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37470,1,64.91,9.27,0,0,1,1,0,500,1,1.1,0.9
37471,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37472,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37473,1,5.59,1.58,0,0,1,1,0,69,1,1.1,0.9
37474,1,6.99,1.76,0,0,1,1,0,69,1,1.1,0.9
37475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37477,1,15.81,3.8,0,0,1,1,0,69,1,1.1,0.9
37478,1,14.83,3.52,0,0,1,1,0,69,1,1.1,0.9
37479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37480,1,9.65,2.78,0,0,1,1,0,500,1,1.1,0.9
37481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37482,1,12.45,3.71,0,0,1,1,0,69,1,1.1,0.9
37483,1,12.87,3.34,0,0,1,1,0,69,1,1.1,0.9
37484,1,16.65,5.1,0,0,1,1,0,69,1,1.1,0.9
37485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37486,1,15.25,4.73,0,0,1,1,0,69,1,1.1,0.9
37487,1,57.63,2.78,0,9.99996854034,1,1,0,138,1,1.1,0.9
37488,1,15.53,4.08,0,0,1,1,0,69,1,1.1,0.9
37489,1,11.05,2.69,0,0,1,1,0,69,1,1.1,0.9
37490,1,15.67,4.17,0,0,1,1,0,69,1,1.1,0.9
37491,1,36.93,10.01,0,0,1,1,0,69,1,1.1,0.9
37492,1,8.25,1.95,0,0,1,1,0,69,1,1.1,0.9
37493,1,9.09,2.32,0,0,1,1,0,69,1,1.1,0.9
37494,1,20.42,5.1,0,0,1,1,0,69,1,1.1,0.9
37495,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37496,1,0,0,0,39.9999932207,1,1,0,138,1,1.1,0.9
37497,1,42.11,8.71,0,0,1,1,0,138,1,1.1,0.9
37498,1,16.23,4.26,0,0,1,1,0,138,1,1.1,0.9
37499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37500,1,11.86,0,0,0,1,1,0,69,1,1.1,0.9
37501,1,15.2,-1.85,0,0,1,1,0,69,1,1.1,0.9
37502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37503,1,7.41,1.85,0,0,1,1,0,69,1,1.1,0.9
37504,1,6.01,1.58,0,0,1,1,0,69,1,1.1,0.9
37505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37506,1,6.99,1.76,0,0,1,1,0,138,1,1.1,0.9
37507,1,3.92,0.93,0,0,1,1,0,69,1,1.1,0.9
37508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37509,1,27,7.14,0,0,1,1,0,69,1,1.1,0.9
37510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37513,1,14.27,3.8,0,0,1,1,0,500,1,1.1,0.9
37514,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37515,1,5.88,1.39,0,0,1,1,0,69,1,1.1,0.9
37516,1,11.75,2.97,0,0,1,1,0,138,1,1.1,0.9
37517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37519,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37520,1,17.49,4.26,0,0,1,1,0,69,1,1.1,0.9
37521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37523,1,27.7,5.1,0,0,1,1,0,138,1,1.1,0.9
37524,1,20.98,4.73,0,0,1,1,0,69,1,1.1,0.9
37525,1,6.3,2.04,0,0,1,1,0,69,1,1.1,0.9
37526,1,24.48,7.14,0,0,1,1,0,69,1,1.1,0.9
37527,1,28.68,6.67,0,0,1,1,0,69,1,1.1,0.9
37528,1,11.61,3.62,0,0,1,1,0,69,1,1.1,0.9
37529,1,28.26,7.14,0,0,1,1,0,69,1,1.1,0.9
37530,1,7.83,2.04,0,0,1,1,0,69,1,1.1,0.9
37531,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37532,1,25.04,6.39,0,0,1,1,0,69,1,1.1,0.9
37533,1,4.76,1.48,0,0,1,1,0,138,1,1.1,0.9
37534,1,6.85,1.67,0,0,1,1,0,500,1,1.1,0.9
37535,1,56.37,14.92,0,0,1,1,0,138,1,1.1,0.9
37536,1,11.61,2.87,0,0,1,1,0,345,1,1.1,0.9
37537,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37538,1,21.4,6.3,0,0,1,1,0,69,1,1.1,0.9
37539,1,8.95,2.5,0,0,1,1,0,69,1,1.1,0.9
37540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37541,1,12.73,3.62,0,0,1,1,0,69,1,1.1,0.9
37542,1,18.61,4.82,0,0,1,1,0,69,1,1.1,0.9
37543,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37544,1,6.43,1.67,0,0,1,1,0,69,1,1.1,0.9
37545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37546,1,10.21,2.41,0,0,1,1,0,69,1,1.1,0.9
37547,1,14.97,4.36,0,0,1,1,0,69,1,1.1,0.9
37548,1,9.51,3.06,0,0,1,1,0,138,1,1.1,0.9
37549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37550,1,7.97,2.41,0,0,1,1,0,69,1,1.1,0.9
37551,1,8.81,2.69,0,0,1,1,0,69,1,1.1,0.9
37552,1,7.13,2.04,0,0,1,1,0,69,1,1.1,0.9
37553,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37554,1,8.81,2.69,0,0,1,1,0,69,1,1.1,0.9
37555,1,32.03,8.8,0,0,1,1,0,69,1,1.1,0.9
37556,1,10.49,2.69,0,0,1,1,0,69,1,1.1,0.9
37557,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37558,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37559,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37560,1,8.25,2.04,0,0,1,1,0,138,1,1.1,0.9
37561,1,10.35,2.87,0,0,1,1,0,69,1,1.1,0.9
37562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37563,1,24.9,5.93,0,0,1,1,0,69,1,1.1,0.9
37564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37565,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37566,1,15.25,3.98,0,0,1,1,0,500,1,1.1,0.9
37567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37568,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37569,1,13.29,4.63,0,0,1,1,0,500,1,1.1,0.9
37570,1,6.71,2.13,0,0,1,1,0,69,1,1.1,0.9
37571,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37572,1,7.27,2.04,0,0,1,1,0,69,1,1.1,0.9
37573,1,6.3,1.67,0,0,1,1,0,69,1,1.1,0.9
37574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37575,1,19.58,4.73,0,0,1,1,0,69,1,1.1,0.9
37576,1,13.99,3.8,0,0,1,1,0,69,1,1.1,0.9
37577,1,13.15,3.71,0,0,1,1,0,69,1,1.1,0.9
37578,1,0,0,0,14.9435520996,1,1,0,138,1,1.1,0.9
37579,1,5.46,1.67,0,0,1,1,0,69,1,1.1,0.9
37580,1,16.51,4.36,0,0,1,1,0,69,1,1.1,0.9
37581,1,11.47,0.43,0,0,1,1,0,69,1,1.1,0.9
37582,1,10.77,3.24,0,0,1,1,0,69,1,1.1,0.9
37583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37584,1,47.7,11.03,0,0,1,1,0,345,1,1.1,0.9
37585,1,22.24,5.38,0,0,1,1,0,69,1,1.1,0.9
37586,1,17.07,5.28,0,0,1,1,0,69,1,1.1,0.9
37587,1,15.95,4.45,0,0,1,1,0,69,1,1.1,0.9
37588,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37590,1,20.14,5.84,0,0,1,1,0,69,1,1.1,0.9
37591,1,30.22,8.43,0,0,1,1,0,69,1,1.1,0.9
37592,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37593,1,16.51,4.91,0,0,1,1,0,69,1,1.1,0.9
37594,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37596,1,5.59,1.67,0,0,1,1,0,69,1,1.1,0.9
37597,1,10.49,2.87,0,0,1,1,0,138,1,1.1,0.9
37598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37600,1,9.23,2.78,0,0,1,1,0,69,1,1.1,0.9
37601,1,34.83,9.18,0,0,1,1,0,69,1,1.1,0.9
37602,1,12.73,3.8,0,0,1,1,0,69,1,1.1,0.9
37603,1,8.39,2.5,0,0,1,1,0,69,1,1.1,0.9
37604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37606,1,39.59,10.47,0,0,1,1,0,69,1,1.1,0.9
37607,1,13.29,3.15,0,0,1,1,0,69,1,1.1,0.9
37608,1,15.39,3.34,0,0,1,1,0,69,1,1.1,0.9
37609,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37610,1,6.01,1.76,0,0,1,1,0,138,1,1.1,0.9
37611,1,22.66,4.73,0,0,1,1,0,138,1,1.1,0.9
37612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37615,1,12.17,2.87,0,0,1,1,0,69,1,1.1,0.9
37616,1,11.47,3.24,0,0,1,1,0,69,1,1.1,0.9
37617,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37618,1,9.23,2.78,0,0,1,1,0,69,1,1.1,0.9
37619,1,3.5,1.02,0,0,1,1,0,69,1,1.1,0.9
37620,1,49.1,9.36,0,0,1,1,0,138,1,1.1,0.9
37621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37622,1,8.81,2.04,0,0,1,1,0,69,1,1.1,0.9
37623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37624,1,9.65,2.87,0,0,1,1,0,69,1,1.1,0.9
37625,1,10.63,2.69,0,0,1,1,0,69,1,1.1,0.9
37626,1,17.21,4.63,0,0,1,1,0,69,1,1.1,0.9
37627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37629,1,24.34,5.75,0,0,1,1,0,69,1,1.1,0.9
37630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37631,1,17.63,4.17,0,0,1,1,0,69,1,1.1,0.9
37632,1,191.92,26.97,0,0,1,1,0,500,1,1.1,0.9
37633,1,10.07,2.78,0,0,1,1,0,138,1,1.1,0.9
37634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37635,1,43.51,8.53,0,0,1,1,0,138,1,1.1,0.9
37636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37637,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37638,1,27.42,7.51,0,0,1,1,0,69,1,1.1,0.9
37639,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37640,1,9.79,2.69,0,0,1,1,0,69,1,1.1,0.9
37641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37642,1,5.18,1.3,0,0,1,1,0,138,1,1.1,0.9
37643,1,20.42,5.84,0,0,1,1,0,138,1,1.1,0.9
37644,1,7.83,2.32,0,0,1,1,0,69,1,1.1,0.9
37645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37646,1,26.3,6.77,0,0,1,1,0,69,1,1.1,0.9
37647,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37649,1,8.39,2.69,0,0,1,1,0,138,1,1.1,0.9
37650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37652,1,5.32,1.3,0,0,1,1,0,138,1,1.1,0.9
37653,1,7.69,2.41,0,0,1,1,0,138,1,1.1,0.9
37654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37655,1,19.58,5.56,0,0,1,1,0,138,1,1.1,0.9
37656,1,0.98,0.28,0,0,1,1,0,138,1,1.1,0.9
37657,1,0,0,0,0,1,1,0,69,1,1.1,0.9
37658,1,10.49,2.6,0,0,1,1,0,69,1,1.1,0.9
37659,1,28.82,7.41,0,0,1,1,0,69,1,1.1,0.9
37660,1,17.35,4.82,0,0,1,1,0,69,1,1.1,0.9
37661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37662,1,14.41,4.08,0,0,1,1,0,69,1,1.1,0.9
37663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37664,1,10.77,2.6,0,0,1,1,0,69,1,1.1,0.9
37665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37668,1,14.41,4.17,0,0,1,1,0,69,1,1.1,0.9
37669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37670,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37671,1,17.35,4.54,0,0,1,1,0,69,1,1.1,0.9
37672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37674,1,15.39,4.45,0,0,1,1,0,138,1,1.1,0.9
37675,1,37.21,9.18,0,0,1,1,0,345,1,1.1,0.9
37676,1,14.41,3.71,0,0,1,1,0,138,1,1.1,0.9
37677,1,100.16,15.2,0,0,1,1,0,500,1,1.1,0.9
37678,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37679,1,21.4,4.45,0,0,1,1,0,69,1,1.1,0.9
37680,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37681,1,28.82,7.88,0,0,1,1,0,69,1,1.1,0.9
37682,1,7.41,2.13,0,0,1,1,0,69,1,1.1,0.9
37683,1,0,0,0,7.97254394364e-05,1,1,0,138,1,1.1,0.9
37684,1,19.44,5.56,0,0,1,1,0,138,1,1.1,0.9
37685,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37686,1,16.79,5,0,0,1,1,0,69,1,1.1,0.9
37687,1,19.02,4.82,0,0,1,1,0,69,1,1.1,0.9
37688,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37690,1,6.3,1.76,0,0,1,1,0,138,1,1.1,0.9
37691,1,18.33,3.89,0,0,1,1,0,138,1,1.1,0.9
37692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37693,1,27,6.39,0,0,1,1,0,69,1,1.1,0.9
37694,1,12.45,2.97,0,0,1,1,0,69,1,1.1,0.9
37695,1,7.97,2.13,0,0,1,1,0,69,1,1.1,0.9
37696,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37697,1,7.41,1.85,0,0,1,1,0,69,1,1.1,0.9
37698,1,20.14,6.21,0,0,1,1,0,69,1,1.1,0.9
37699,1,17.21,4.08,0,0,1,1,0,69,1,1.1,0.9
37700,1,10.91,3.15,0,0,1,1,0,69,1,1.1,0.9
37701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37702,1,24.62,6.21,0,0,1,1,0,138,1,1.1,0.9
37703,1,19.44,4.91,0,0,1,1,0,138,1,1.1,0.9
37704,1,23.5,7.04,0,0,1,1,0,138,1,1.1,0.9
37705,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37706,1,13.43,3.62,0,0,1,1,0,69,1,1.1,0.9
37707,1,5.18,1.39,0,0,1,1,0,69,1,1.1,0.9
37708,1,8.67,2.32,0,0,1,1,0,138,1,1.1,0.9
37709,1,13.43,3.15,0,0,1,1,0,138,1,1.1,0.9
37710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37712,1,8.39,2.41,0,0,1,1,0,69,1,1.1,0.9
37713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37714,1,13.01,3.06,0,0,1,1,0,69,1,1.1,0.9
37715,1,11.33,2.97,0,0,1,1,0,69,1,1.1,0.9
37716,1,13.01,2.6,0,0,1,1,0,69,1,1.1,0.9
37717,1,11.75,3.15,0,0,1,1,0,69,1,1.1,0.9
38379,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38382,1,8.81,2.78,0,0,1,1,0,69,1,1.1,0.9
38383,1,14.69,4.63,0,0,1,1,0,69,1,1.1,0.9
38384,1,10.21,3.06,0,0,1,1,0,69,1,1.1,0.9
38385,1,5.32,1.58,0,0,1,1,0,500,1,1.1,0.9
38386,1,3.64,1.11,0,0,1,1,0,69,1,1.1,0.9
38387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38388,1,13.85,3.24,0,0,1,1,0,69,1,1.1,0.9
38389,1,17.35,4.45,0,0,1,1,0,69,1,1.1,0.9
38390,1,14.97,4.17,0,0,1,1,0,69,1,1.1,0.9
38391,1,9.79,2.69,0,0,1,1,0,69,1,1.1,0.9
38392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38394,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38395,1,0,0,0,0,1,1,0,138,1,1.1,0.9
