bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
38396,1,167.16,39.58,0,0,1,1,0,500,1,1.1,0.9
38397,1,8.25,2.6,0,0,1,1,0,138,1,1.1,0.9
38398,1,16.09,5,0,0,1,1,0,138,1,1.1,0.9
38399,1,7.69,2.04,0,0,1,1,0,138,1,1.1,0.9
38400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38401,1,21.26,2.87,0,19.9999979644,1,1,0,69,1,1.1,0.9
38402,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38404,1,8.25,1.85,0,0,1,1,0,138,1,1.1,0.9
38405,1,18.61,5.56,0,0,1,1,0,138,1,1.1,0.9
38406,1,7.83,2.13,0,0,1,1,0,69,1,1.1,0.9
38407,1,7.13,1.85,0,0,1,1,0,69,1,1.1,0.9
38408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38409,1,12.45,3.62,0,0,1,1,0,69,1,1.1,0.9
38410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38411,1,7.13,1.76,0,0,1,1,0,138,1,1.1,0.9
38412,1,15.25,4.45,0,0,1,1,0,138,1,1.1,0.9
38413,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38414,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38415,1,27.98,7.32,0,0,1,1,0,138,1,1.1,0.9
38416,1,12.87,3.43,0,0,1,1,0,69,1,1.1,0.9
38417,1,18.19,4.91,0,0,1,1,0,69,1,1.1,0.9
38418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38419,1,13.15,3.89,0,0,1,1,0,69,1,1.1,0.9
38420,1,15.81,4.54,0,0,1,1,0,69,1,1.1,0.9
38421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38422,1,7.27,2.04,0,0,1,1,0,69,1,1.1,0.9
38423,1,12.31,3.89,0,0,1,1,0,138,1,1.1,0.9
38424,1,15.11,4.26,0,0,1,1,0,69,1,1.1,0.9
38425,1,8.53,2.6,0,0,1,1,0,69,1,1.1,0.9
38426,1,12.31,3.71,0,0,1,1,0,138,1,1.1,0.9
38427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38428,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38429,1,12.17,2.97,0,0,1,1,0,69,1,1.1,0.9
38430,1,11.89,3.06,0,0,1,1,0,69,1,1.1,0.9
38431,1,3.64,1.02,0,0,1,1,0,138,1,1.1,0.9
38432,1,9.23,2.41,0,0,1,1,0,138,1,1.1,0.9
38433,1,4.06,1.02,0,0,1,1,0,69,1,1.1,0.9
38434,1,8.67,2.78,0,0,1,1,0,69,1,1.1,0.9
38435,1,15.67,4.26,0,0,1,1,0,138,1,1.1,0.9
38436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38437,1,19.3,4.36,0,0,1,1,0,138,1,1.1,0.9
38438,1,9.93,3.06,0,0,1,1,0,138,1,1.1,0.9
38439,1,8.95,2.41,0,0,1,1,0,138,1,1.1,0.9
38440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38441,1,0,0,0,0,1,1,0,69,1,1.1,0.9
38442,1,32.45,7.79,0,0,1,1,0,69,1,1.1,0.9
38443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38446,1,15.39,3.43,0,0,1,1,0,69,1,1.1,0.9
38447,1,15.67,4.36,0,0,1,1,0,69,1,1.1,0.9
38448,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38449,1,9.93,2.32,0,0,1,1,0,69,1,1.1,0.9
38450,1,6.99,2.04,0,0,1,1,0,69,1,1.1,0.9
38451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38452,1,34.69,7.04,0,0,1,1,0,69,1,1.1,0.9
38453,1,55.11,8.71,0,0,1,1,0,138,1,1.1,0.9
38454,1,24.2,6.21,0,0,1,1,0,138,1,1.1,0.9
38455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38456,1,16.23,5,0,0,1,1,0,138,1,1.1,0.9
38457,1,9.51,2.6,0,0,1,1,0,138,1,1.1,0.9
38458,1,28.54,7.88,0,0,1,1,0,69,1,1.1,0.9
38459,1,13.01,3.89,0,0,1,1,0,69,1,1.1,0.9
38460,1,10.07,2.41,0,0,1,1,0,69,1,1.1,0.9
38461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38462,1,8.81,2.32,0,0,1,1,0,69,1,1.1,0.9
38463,1,4.48,1.21,0,0,1,1,0,138,1,1.1,0.9
38464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38465,1,16.51,4.82,0,0,1,1,0,69,1,1.1,0.9
38466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38468,1,6.85,1.67,0,0,1,1,0,69,1,1.1,0.9
38469,1,6.99,1.67,0,0,1,1,0,69,1,1.1,0.9
38470,1,5.59,1.39,0,0,1,1,0,69,1,1.1,0.9
38471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38472,1,11.89,3.62,0,0,1,1,0,69,1,1.1,0.9
38473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38474,1,7.27,1.76,0,0,1,1,0,138,1,1.1,0.9
38475,1,10.77,3.15,0,0,1,1,0,69,1,1.1,0.9
38476,1,39.31,9.82,0,0,1,1,0,69,1,1.1,0.9
38477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38480,1,5.46,1.48,0,0,1,1,0,69,1,1.1,0.9
38481,1,4.9,1.21,0,0,1,1,0,69,1,1.1,0.9
38482,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38483,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38484,1,25.32,6.49,0,0,1,1,0,138,1,1.1,0.9
38485,1,19.3,5.38,0,0,1,1,0,138,1,1.1,0.9
38486,1,4.9,1.3,0,0,1,1,0,69,1,1.1,0.9
38487,1,9.09,2.69,0,0,1,1,0,69,1,1.1,0.9
38488,1,5.59,1.58,0,0,1,1,0,69,1,1.1,0.9
38489,1,7.13,2.22,0,0,1,1,0,69,1,1.1,0.9
38490,1,10.63,2.13,0,0,1,1,0,69,1,1.1,0.9
38491,1,7.13,2.13,0,0,1,1,0,69,1,1.1,0.9
38492,1,6.71,1.67,0,0,1,1,0,138,1,1.1,0.9
38493,1,4.62,1.39,0,0,1,1,0,138,1,1.1,0.9
38494,1,20.7,5.1,0,0,1,1,0,138,1,1.1,0.9
38495,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38496,1,7.41,2.32,0,0,1,1,0,69,1,1.1,0.9
38497,1,5.18,1.67,0,0,1,1,0,69,1,1.1,0.9
38498,1,3.36,1.02,0,0,1,1,0,69,1,1.1,0.9
38499,1,8.39,2.5,0,0,1,1,0,69,1,1.1,0.9
38500,1,10.07,3.15,0,0,1,1,0,138,1,1.1,0.9
38501,1,8.39,2.6,0,0,1,1,0,69,1,1.1,0.9
38502,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38503,1,13.29,3.52,0,0,1,1,0,69,1,1.1,0.9
38504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38505,1,10.49,2.69,0,0,1,1,0,138,1,1.1,0.9
38506,1,24.2,6.77,0,0,1,1,0,230,1,1.1,0.9
38507,1,5.32,1.39,0,0,1,1,0,138,1,1.1,0.9
38508,1,15.25,3.8,0,0,1,1,0,500,1,1.1,0.9
38509,1,13.43,3.43,0,0,1,1,0,69,1,1.1,0.9
38510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38512,1,5.74,1.58,0,0,1,1,0,69,1,1.1,0.9
38513,1,11.75,3.34,0,0,1,1,0,69,1,1.1,0.9
38514,1,12.31,3.52,0,0,1,1,0,69,1,1.1,0.9
38515,1,1.96,0.46,0,0,1,1,0,69,1,1.1,0.9
38516,1,6.01,1.48,0,0,1,1,0,69,1,1.1,0.9
38517,1,10.07,2.87,0,0,1,1,0,138,1,1.1,0.9
38518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38519,1,14.27,3.24,0,0,1,1,0,69,1,1.1,0.9
38520,1,18.33,3.52,0,0,1,1,0,69,1,1.1,0.9
38521,1,18.88,5.1,0,0,1,1,0,69,1,1.1,0.9
38522,1,7.97,2.22,0,0,1,1,0,69,1,1.1,0.9
38523,1,8.53,2.13,0,0,1,1,0,69,1,1.1,0.9
38524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38525,1,9.79,2.97,0,0,1,1,0,69,1,1.1,0.9
38526,1,3.64,0.93,0,0,1,1,0,69,1,1.1,0.9
38527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38528,1,11.75,3.62,0,0,1,1,0,69,1,1.1,0.9
38529,1,17.77,4.91,0,0,1,1,0,69,1,1.1,0.9
38530,1,9.65,2.69,0,0,1,1,0,69,1,1.1,0.9
38531,1,0,0,0,0,1,1,0,69,1,1.1,0.9
38532,1,9.37,2.41,0,0,1,1,0,69,1,1.1,0.9
38533,1,14.27,4.26,0,0,1,1,0,138,1,1.1,0.9
38534,1,3.64,1.11,0,0,1,1,0,138,1,1.1,0.9
38535,1,19.72,5.1,0,0,1,1,0,69,1,1.1,0.9
38536,1,18.61,5.19,0,0,1,1,0,69,1,1.1,0.9
38537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38538,1,12.03,2.97,0,0,1,1,0,69,1,1.1,0.9
38539,1,13.57,3.71,0,0,1,1,0,69,1,1.1,0.9
38540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38541,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38542,1,31.75,8.62,0,0,1,1,0,138,1,1.1,0.9
38543,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38544,1,4.76,1.48,0,0,1,1,0,69,1,1.1,0.9
38545,1,12.03,3.15,0,0,1,1,0,69,1,1.1,0.9
38546,1,4.62,1.21,0,0,1,1,0,69,1,1.1,0.9
38547,1,5.04,1.58,0,0,1,1,0,69,1,1.1,0.9
38548,1,18.19,4.17,0,0,1,1,0,69,1,1.1,0.9
38549,1,7.13,2.13,0,0,1,1,0,138,1,1.1,0.9
38550,1,11.33,2.87,0,0,1,1,0,138,1,1.1,0.9
38551,1,16.79,5,0,0,1,1,0,138,1,1.1,0.9
38552,1,14.55,3.62,0,0,1,1,0,69,1,1.1,0.9
38553,1,11.19,3.52,0,0,1,1,0,69,1,1.1,0.9
38554,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38555,1,14.83,4.08,0,0,1,1,0,69,1,1.1,0.9
38556,1,28.68,7.88,0,0,1,1,0,69,1,1.1,0.9
38557,1,10.63,2.78,0,0,1,1,0,69,1,1.1,0.9
38558,1,7.27,1.95,0,0,1,1,0,69,1,1.1,0.9
38559,1,4.9,1.3,0,0,1,1,0,69,1,1.1,0.9
38560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38561,1,14.55,4.45,0,0,1,1,0,138,1,1.1,0.9
38562,1,11.61,2.78,0,0,1,1,0,138,1,1.1,0.9
38563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38565,1,10.35,2.78,0,0,1,1,0,69,1,1.1,0.9
38566,1,10.63,3.15,0,0,1,1,0,69,1,1.1,0.9
38567,1,32.45,8.9,0,0,1,1,0,138,1,1.1,0.9
38568,1,14.41,3.34,0,0,1,1,0,138,1,1.1,0.9
38569,1,20.42,5.65,0,0,1,1,0,69,1,1.1,0.9
38570,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38571,1,25.18,7.51,0,0,1,1,0,345,1,1.1,0.9
38572,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38573,1,20.7,6.02,0,0,1,1,0,138,1,1.1,0.9
38574,1,96.24,24.65,0,0,1,1,0,138,1,1.1,0.9
38575,1,16.65,4.54,0,0,1,1,0,69,1,1.1,0.9
38576,1,11.75,3.52,0,0,1,1,0,69,1,1.1,0.9
38577,1,21.82,5.93,0,0,1,1,0,69,1,1.1,0.9
38578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38580,1,18.19,4.73,0,0,1,1,0,69,1,1.1,0.9
38581,1,10.07,2.69,0,0,1,1,0,69,1,1.1,0.9
38582,1,9.65,2.78,0,0,1,1,0,69,1,1.1,0.9
38583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38584,1,12.45,3.24,0,0,1,1,0,138,1,1.1,0.9
38585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38586,1,9.23,2.78,0,0,1,1,0,69,1,1.1,0.9
38587,1,10.07,2.87,0,0,1,1,0,69,1,1.1,0.9
38588,1,14.69,4.36,0,0,1,1,0,69,1,1.1,0.9
38589,1,32.17,7.69,0,0,1,1,0,69,1,1.1,0.9
38590,1,26.3,6.49,0,0,1,1,0,69,1,1.1,0.9
38591,1,8.39,2.04,0,0,1,1,0,69,1,1.1,0.9
38592,1,10.63,2.6,0,0,1,1,0,69,1,1.1,0.9
38593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38594,1,6.43,1.58,0,0,1,1,0,69,1,1.1,0.9
38595,1,7.27,2.04,0,0,1,1,0,69,1,1.1,0.9
38596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38597,1,5.04,1.39,0,0,1,1,0,69,1,1.1,0.9
38598,1,7.69,2.13,0,0,1,1,0,69,1,1.1,0.9
38599,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38600,1,67.98,19.83,0,0,1,1,0,345,1,1.1,0.9
38601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38602,1,99.46,21.78,0,0,1,1,0,500,1,1.1,0.9
38603,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38604,1,7.13,2.04,0,0,1,1,0,69,1,1.1,0.9
38605,1,13.99,3.43,0,0,1,1,0,138,1,1.1,0.9
38606,1,16.09,4.17,0,0,1,1,0,138,1,1.1,0.9
38607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38608,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38609,1,7.13,1.39,0,0,1,1,0,138,1,1.1,0.9
38610,1,20.42,5.47,0,0,1,1,0,138,1,1.1,0.9
38611,1,42.66,11.21,0,0,1,1,0,230,1,1.1,0.9
38612,1,36.09,8.25,0,0,1,1,0,138,1,1.1,0.9
38613,1,5.46,1.58,0,0,1,1,0,69,1,1.1,0.9
38614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38616,1,5.18,1.3,0,0,1,1,0,138,1,1.1,0.9
38617,1,29.38,7.79,0,0,1,1,0,138,1,1.1,0.9
38618,1,7.97,2.22,0,0,1,1,0,69,1,1.1,0.9
38619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38620,1,12.31,3.34,0,0,1,1,0,69,1,1.1,0.9
38621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38622,1,16.65,5,0,0,1,1,0,69,1,1.1,0.9
38623,1,10.49,3.15,0,0,1,1,0,69,1,1.1,0.9
38624,1,23.22,6.49,0,0,1,1,0,69,1,1.1,0.9
38625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38627,1,19.44,4.54,0,0,1,1,0,69,1,1.1,0.9
38628,1,13.85,2.97,0,0,1,1,0,69,1,1.1,0.9
38629,1,16.23,4.82,0,0,1,1,0,69,1,1.1,0.9
38630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38631,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38632,1,10.91,2.87,0,0,1,1,0,69,1,1.1,0.9
38633,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38634,1,11.75,2.87,0,0,1,1,0,69,1,1.1,0.9
38635,1,12.45,3.8,0,0,1,1,0,69,1,1.1,0.9
38636,1,9.51,2.69,0,0,1,1,0,69,1,1.1,0.9
38637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38638,1,8.11,2.41,0,0,1,1,0,69,1,1.1,0.9
38639,1,32.31,7.69,0,0,1,1,0,69,1,1.1,0.9
38640,1,14.97,4.17,0,0,1,1,0,69,1,1.1,0.9
38641,1,10.35,2.87,0,0,1,1,0,69,1,1.1,0.9
38642,1,12.73,3.8,0,0,1,1,0,69,1,1.1,0.9
38643,1,6.71,1.58,0,0,1,1,0,138,1,1.1,0.9
38644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38647,1,18.75,4.54,0,0,1,1,0,69,1,1.1,0.9
38648,1,8.67,1.95,0,0,1,1,0,69,1,1.1,0.9
38649,1,20.84,5.75,0,0,1,1,0,138,1,1.1,0.9
38650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38651,1,9.65,3.06,0,0,1,1,0,69,1,1.1,0.9
38652,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38653,1,8.95,1.76,0,0,1,1,0,69,1,1.1,0.9
38654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38656,1,17.63,4.17,0,0,1,1,0,69,1,1.1,0.9
38657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38659,1,12.45,2.97,0,0,1,1,0,138,1,1.1,0.9
38660,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38661,1,17.07,4.82,0,0,1,1,0,69,1,1.1,0.9
38662,1,11.33,3.62,0,0,1,1,0,69,1,1.1,0.9
38663,1,14.97,3.71,0,0,1,1,0,138,1,1.1,0.9
38664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38666,1,37.49,8.71,0,0,1,1,0,69,1,1.1,0.9
38667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38668,1,13.99,3.52,0,0,1,1,0,69,1,1.1,0.9
38669,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38670,1,4.76,1.21,0,0,1,1,0,138,1,1.1,0.9
38671,1,19.17,5.19,0,0,1,1,0,69,1,1.1,0.9
38672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38674,1,9.79,2.78,0,0,1,1,0,69,1,1.1,0.9
38675,1,14.83,4.26,0,0,1,1,0,138,1,1.1,0.9
38676,1,24.48,7.41,0,0,1,1,0,69,1,1.1,0.9
38677,1,16.79,4.54,0,0,1,1,0,69,1,1.1,0.9
38678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38680,1,3.08,0.83,0,0,1,1,0,69,1,1.1,0.9
38681,1,39.73,7.69,0,0,1,1,0,69,1,1.1,0.9
38682,1,9.51,2.78,0,0,1,1,0,500,1,1.1,0.9
38683,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38684,1,15.53,3.89,0,0,1,1,0,69,1,1.1,0.9
38685,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38686,1,7.83,2.13,0,0,1,1,0,230,1,1.1,0.9
38687,1,7.55,2.04,0,0,1,1,0,230,1,1.1,0.9
38688,1,8.25,2.41,0,0,1,1,0,230,1,1.1,0.9
38689,1,6.57,1.76,0,0,1,1,0,69,1,1.1,0.9
38690,1,25.04,6.39,0,0,1,1,0,69,1,1.1,0.9
38691,1,4.76,1.3,0,0,1,1,0,69,1,1.1,0.9
38692,1,8.53,2.69,0,0,1,1,0,69,1,1.1,0.9
38693,1,21.26,6.3,0,0,1,1,0,69,1,1.1,0.9
38694,1,12.73,3.15,0,0,1,1,0,69,1,1.1,0.9
38695,1,9.79,2.32,0,0,1,1,0,69,1,1.1,0.9
38696,1,16.23,4.73,0,0,1,1,0,69,1,1.1,0.9
38697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38698,1,7.69,2.13,0,0,1,1,0,69,1,1.1,0.9
38699,1,11.47,2.97,0,0,1,1,0,69,1,1.1,0.9
38700,1,6.01,1.67,0,0,1,1,0,69,1,1.1,0.9
38701,1,12.73,3.8,0,0,1,1,0,69,1,1.1,0.9
38702,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38703,1,6.71,1.67,0,0,1,1,0,69,1,1.1,0.9
38704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38705,1,16.37,5.1,0,0,1,1,0,69,1,1.1,0.9
38706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38707,1,9.79,2.87,0,0,1,1,0,69,1,1.1,0.9
38708,1,9.79,2.6,0,0,1,1,0,69,1,1.1,0.9
38709,1,20.84,5.38,0,0,1,1,0,69,1,1.1,0.9
38710,1,10.49,2.87,0,0,1,1,0,69,1,1.1,0.9
38711,1,10.63,3.24,0,0,1,1,0,69,1,1.1,0.9
38712,1,25.74,2.69,0,0,1,1,0,69,1,1.1,0.9
38713,1,7.55,2.32,0,0,1,1,0,69,1,1.1,0.9
38714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38715,1,9.37,2.78,0,0,1,1,0,69,1,1.1,0.9
38716,1,9.93,2.41,0,0,1,1,0,69,1,1.1,0.9
38717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38718,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38720,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38721,1,192.2,50.23,0,0,1,1,0,500,1,1.1,0.9
38722,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38724,1,5.88,1.58,0,0,1,1,0,138,1,1.1,0.9
38725,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38726,1,6.85,1.48,0,0,1,1,0,69,1,1.1,0.9
38727,1,8.53,2.22,0,0,1,1,0,69,1,1.1,0.9
38728,1,12.31,2.97,0,0,1,1,0,69,1,1.1,0.9
38729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38732,1,8.95,2.87,0,0,1,1,0,138,1,1.1,0.9
38733,1,14.97,4.17,0,0,1,1,0,138,1,1.1,0.9
38734,1,25.88,6.95,0,0,1,1,0,500,1,1.1,0.9
38735,1,9.65,2.78,0,0,1,1,0,69,1,1.1,0.9
38736,1,36.23,6.3,0,0,1,1,0,230,1,1.1,0.9
38737,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38738,1,9.79,2.97,0,0,1,1,0,138,1,1.1,0.9
38739,1,12.59,2.6,0,0,1,1,0,138,1,1.1,0.9
38740,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38741,1,9.23,2.87,0,0,1,1,0,138,1,1.1,0.9
38742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38744,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38745,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38746,1,5.04,1.3,0,0,1,1,0,69,1,1.1,0.9
38747,1,24.62,6.21,0,0,1,1,0,69,1,1.1,0.9
38748,1,9.37,2.87,0,0,1,1,0,69,1,1.1,0.9
38749,1,10.63,2.6,0,0,1,1,0,69,1,1.1,0.9
38750,1,8.95,2.32,0,0,1,1,0,69,1,1.1,0.9
38751,1,6.15,1.76,0,0,1,1,0,69,1,1.1,0.9
38752,1,7.13,1.76,0,0,1,1,0,69,1,1.1,0.9
38753,1,10.49,2.78,0,0,1,1,0,69,1,1.1,0.9
38754,1,11.05,3.34,0,0,1,1,0,69,1,1.1,0.9
38755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38756,1,12.03,3.43,0,0,1,1,0,69,1,1.1,0.9
38757,1,17.35,1.76,0,0,1,1,0,69,1,1.1,0.9
38758,1,5.18,1.3,0,0,1,1,0,69,1,1.1,0.9
38759,1,28.96,6.12,0,0,1,1,0,69,1,1.1,0.9
38760,1,6.3,1.58,0,0,1,1,0,69,1,1.1,0.9
38761,1,7.41,1.76,0,0,1,1,0,69,1,1.1,0.9
38762,1,13.43,3.8,0,0,1,1,0,69,1,1.1,0.9
38763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38764,1,16.51,4.36,0,0,1,1,0,138,1,1.1,0.9
38765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38768,1,8.11,1.95,0,0,1,1,0,69,1,1.1,0.9
38769,1,33.15,7.14,0,0,1,1,0,69,1,1.1,0.9
38770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38771,1,19.17,3.98,0,0,1,1,0,138,1,1.1,0.9
38772,1,11.47,3.43,0,0,1,1,0,138,1,1.1,0.9
38773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38774,1,7.97,2.22,0,0,1,1,0,69,1,1.1,0.9
38775,1,12.73,2.78,0,0,1,1,0,69,1,1.1,0.9
38776,1,7.97,2.04,0,0,1,1,0,138,1,1.1,0.9
38777,1,22.52,5.93,0,0,1,1,0,138,1,1.1,0.9
38778,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38779,1,3.92,1.02,0,0,1,1,0,69,1,1.1,0.9
38780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38781,1,2.66,0.65,0,0,1,1,0,69,1,1.1,0.9
38782,1,27.98,7.04,0,0,1,1,0,69,1,1.1,0.9
38783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38785,1,2.52,0.83,0,0,1,1,0,69,1,1.1,0.9
38786,1,9.65,2.6,0,0,1,1,0,138,1,1.1,0.9
38787,1,0.7,0.18,0,0,1,1,0,69,1,1.1,0.9
38788,1,8.39,2.5,0,0,1,1,0,69,1,1.1,0.9
38789,1,39.03,3.71,0,0,1,1,0,138,1,1.1,0.9
38790,1,0,0,0,43.9999809971,1,1,0,138,1,1.1,0.9
38791,1,8.25,1.11,0,4.60222591699e-05,1,1,0,69,1,1.1,0.9
38792,1,0,0,0,43.9997954765,1,1,0,138,1,1.1,0.9
38793,1,6.01,0.46,0,3.9049717828e-05,1,1,0,69,1,1.1,0.9
38794,1,2.5,0,0,3.29600090037e-05,1,1,0,69,1,1.1,0.9
38795,1,6.77,0,0,3.82731484169e-05,1,1,0,69,1,1.1,0.9
38796,1,8.81,2.5,0,0,1,1,0,69,1,1.1,0.9
38797,1,10.49,2.87,0,0,1,1,0,69,1,1.1,0.9
38798,1,16.37,4.54,0,0,1,1,0,69,1,1.1,0.9
38799,1,9.09,2.13,0,0,1,1,0,69,1,1.1,0.9
38800,1,14.69,3.52,0,0,1,1,0,69,1,1.1,0.9
38801,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38802,1,23.64,4.17,0,0,1,1,0,69,1,1.1,0.9
38803,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38805,1,25.88,6.3,0,0,1,1,0,69,1,1.1,0.9
38806,1,9.23,2.5,0,0,1,1,0,69,1,1.1,0.9
38807,1,8.25,2.41,0,0,1,1,0,69,1,1.1,0.9
38808,1,9.37,2.69,0,0,1,1,0,69,1,1.1,0.9
38809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38810,1,20,6.02,0,0,1,1,0,69,1,1.1,0.9
38811,1,7.55,1.85,0,0,1,1,0,69,1,1.1,0.9
38812,1,13.71,3.71,0,0,1,1,0,69,1,1.1,0.9
38813,1,29.66,6.12,0,0,1,1,0,69,1,1.1,0.9
38814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38815,1,7.41,1.76,0,0,1,1,0,138,1,1.1,0.9
38816,1,6.85,2.04,0,0,1,1,0,69,1,1.1,0.9
38817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38818,1,8.67,2.5,0,0,1,1,0,69,1,1.1,0.9
38819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38821,1,29.24,6.49,0,0,1,1,0,138,1,1.1,0.9
38822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38823,1,37.77,10.01,0,0,1,1,0,69,1,1.1,0.9
38824,1,6.3,1.95,0,0,1,1,0,69,1,1.1,0.9
38825,1,20.7,1.75,0,0,1,1,0,69,1,1.1,0.9
38826,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38827,1,30.77,6.02,0,0,1,1,0,69,1,1.1,0.9
38828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38831,1,14.41,3.52,0,0,1,1,0,138,1,1.1,0.9
38832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38833,1,7.97,1.85,0,0,1,1,0,69,1,1.1,0.9
38834,1,9.37,2.41,0,0,1,1,0,138,1,1.1,0.9
38835,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38836,1,5.32,1.21,0,0,1,1,0,69,1,1.1,0.9
38837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38838,1,7.69,2.22,0,0,1,1,0,69,1,1.1,0.9
38839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38840,1,51.9,12.98,0,0,1,1,0,230,1,1.1,0.9
38841,1,22.52,4.26,0,0,1,1,0,69,1,1.1,0.9
38842,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38843,1,56.79,13.72,0,0,1,1,0,138,1,1.1,0.9
38844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38845,1,17.07,3.8,0,0,1,1,0,69,1,1.1,0.9
38846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38848,1,12.03,3.71,0,0,1,1,0,69,1,1.1,0.9
38849,1,10.07,2.97,0,0,1,1,0,69,1,1.1,0.9
38850,1,13.43,3.34,0,0,1,1,0,69,1,1.1,0.9
38851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38852,1,7.27,2.32,0,0,1,1,0,69,1,1.1,0.9
38853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38855,1,29.24,8.53,0,0,1,1,0,138,1,1.1,0.9
38856,1,7.69,2.13,0,0,1,1,0,69,1,1.1,0.9
38857,1,8.53,2.41,0,0,1,1,0,69,1,1.1,0.9
38858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38859,1,23.5,5.65,0,0,1,1,0,138,1,1.1,0.9
38860,1,6.99,2.13,0,0,1,1,0,138,1,1.1,0.9
38861,1,21.82,5.38,0,0,1,1,0,500,1,1.1,0.9
38862,1,6.57,1.67,0,0,1,1,0,69,1,1.1,0.9
38863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38864,1,26.3,7.04,0,0,1,1,0,138,1,1.1,0.9
38865,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38867,1,11.61,3.62,0,0,1,1,0,69,1,1.1,0.9
38868,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38869,1,25.88,7.51,0,0,1,1,0,69,1,1.1,0.9
38870,1,18.46,4.63,0,0,1,1,0,69,1,1.1,0.9
38871,1,5.04,1.39,0,0,1,1,0,69,1,1.1,0.9
38872,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38874,1,7.83,2.41,0,0,1,1,0,69,1,1.1,0.9
38875,1,17.9,4.17,0,0,1,1,0,345,1,1.1,0.9
38876,1,11.47,2.41,0,0,1,1,0,69,1,1.1,0.9
38877,1,13.85,3.62,0,0,1,1,0,69,1,1.1,0.9
38878,1,92.47,20.76,0,0,1,1,0,500,1,1.1,0.9
38879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38880,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38881,1,3.78,1.02,0,0,1,1,0,69,1,1.1,0.9
38882,1,14.55,3.8,0,0,1,1,0,69,1,1.1,0.9
38883,1,16.51,4.73,0,0,1,1,0,69,1,1.1,0.9
38884,1,38.89,9.73,0,0,1,1,0,69,1,1.1,0.9
38885,1,17.49,5.1,0,0,1,1,0,69,1,1.1,0.9
38886,1,11.47,3.34,0,0,1,1,0,69,1,1.1,0.9
38887,1,0,0,0,11.1455994805,1,1,0,138,1,1.1,0.9
38888,1,11.47,3.52,0,0,1,1,0,69,1,1.1,0.9
38889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38890,1,13.15,3.52,0,0,1,1,0,69,1,1.1,0.9
38891,1,9.23,2.87,0,0,1,1,0,69,1,1.1,0.9
38892,1,11.61,3.34,0,0,1,1,0,69,1,1.1,0.9
38893,1,10.35,3.06,0,0,1,1,0,69,1,1.1,0.9
38894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38896,1,21.26,5.47,0,0,1,1,0,69,1,1.1,0.9
38897,1,6.43,1.67,0,0,1,1,0,69,1,1.1,0.9
38898,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38899,1,45.74,11.12,0,0,1,1,0,69,1,1.1,0.9
38900,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38901,1,9.37,2.97,0,0,1,1,0,69,1,1.1,0.9
38902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38903,1,25.74,6.49,0,0,1,1,0,69,1,1.1,0.9
38904,1,16.79,5,0,0,1,1,0,69,1,1.1,0.9
38905,1,16.65,5.1,0,0,1,1,0,69,1,1.1,0.9
38906,1,6.15,1.85,0,0,1,1,0,69,1,1.1,0.9
38907,1,4.48,1.11,0,0,1,1,0,69,1,1.1,0.9
38908,1,82.67,21.97,0,0,1,1,0,138,1,1.1,0.9
38909,1,19.3,4.73,0,0,1,1,0,69,1,1.1,0.9
38910,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38911,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38912,1,14.41,2.32,0,0,1,1,0,230,1,1.1,0.9
38913,1,26.72,5.47,0,0,1,1,0,69,1,1.1,0.9
38914,1,5.88,1.67,0,0,1,1,0,69,1,1.1,0.9
38915,1,14.41,3.15,0,0,1,1,0,69,1,1.1,0.9
38916,1,37.21,8.8,0,0,1,1,0,69,1,1.1,0.9
38917,1,16.65,3.89,0,0,1,1,0,69,1,1.1,0.9
38918,1,17.07,5.19,0,0,1,1,0,69,1,1.1,0.9
38919,1,20.56,6.21,0,0,1,1,0,69,1,1.1,0.9
38920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38921,1,12.31,1.76,0,0,1,1,0,69,1,1.1,0.9
38922,1,8.39,2.41,0,0,1,1,0,69,1,1.1,0.9
38923,1,9.65,2.69,0,0,1,1,0,69,1,1.1,0.9
38924,1,12.87,0.24,0,0,1,1,0,69,1,1.1,0.9
38925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38926,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38927,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38928,1,9.65,2.97,0,0,1,1,0,69,1,1.1,0.9
38929,1,12.87,3.06,0,0,1,1,0,69,1,1.1,0.9
38930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38931,1,9.23,2.69,0,0,1,1,0,69,1,1.1,0.9
38932,1,45.32,11.21,0,0,1,1,0,138,1,1.1,0.9
38933,1,17.77,5,0,0,1,1,0,69,1,1.1,0.9
38934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38935,1,10.49,2.87,0,0,1,1,0,138,1,1.1,0.9
38936,1,15.95,4.54,0,0,1,1,0,69,1,1.1,0.9
38937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38938,1,8.81,2.32,0,0,1,1,0,69,1,1.1,0.9
38939,1,11.19,2.87,0,0,1,1,0,69,1,1.1,0.9
38940,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38941,1,6.71,2.04,0,0,1,1,0,69,1,1.1,0.9
38942,1,10.35,2.41,0,0,1,1,0,69,1,1.1,0.9
38943,1,10.63,3.34,0,0,1,1,0,500,1,1.1,0.9
38944,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38945,1,16.37,3.8,0,0,1,1,0,69,1,1.1,0.9
38946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38947,1,6.3,1.76,0,0,1,1,0,69,1,1.1,0.9
38948,1,7.69,2.13,0,0,1,1,0,69,1,1.1,0.9
38949,1,11.89,3.52,0,0,1,1,0,69,1,1.1,0.9
38950,1,0,0,0,0.000199527198507,1,1,0,138,1,1.1,0.9
38951,1,0,0,0,18.6264131549,1,1,0,138,1,1.1,0.9
38952,1,8.25,2.22,0,0,1,1,0,69,1,1.1,0.9
38953,1,13.01,3.15,0,0,1,1,0,69,1,1.1,0.9
38954,1,6.57,1.67,0,0,1,1,0,69,1,1.1,0.9
38955,1,22.52,1.3,0,0,1,1,0,138,1,1.1,0.9
38956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38957,1,18.46,5.47,0,0,1,1,0,69,1,1.1,0.9
38958,1,26.86,6.77,0,0,1,1,0,69,1,1.1,0.9
38959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38960,1,5.59,1.39,0,0,1,1,0,69,1,1.1,0.9
38961,1,14.13,3.34,0,0,1,1,0,138,1,1.1,0.9
38962,1,11.75,3.71,0,0,1,1,0,138,1,1.1,0.9
38963,1,16.93,4.36,0,0,1,1,0,69,1,1.1,0.9
38964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38965,1,37.49,10.57,0,0,1,1,0,138,1,1.1,0.9
38966,1,6.85,1.95,0,0,1,1,0,69,1,1.1,0.9
38967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38968,1,8.67,2.6,0,0,1,1,0,69,1,1.1,0.9
38969,1,9.51,2.5,0,0,1,1,0,69,1,1.1,0.9
38970,1,6.99,2.13,0,0,1,1,0,69,1,1.1,0.9
38971,1,16.93,4.73,0,0,1,1,0,138,1,1.1,0.9
38972,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38973,1,31.75,9.82,0,0,1,1,0,138,1,1.1,0.9
38974,1,7.97,2.13,0,0,1,1,0,138,1,1.1,0.9
38975,1,58.61,12.7,0,0,1,1,0,500,1,1.1,0.9
38976,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38977,1,10.63,2.97,0,0,1,1,0,69,1,1.1,0.9
38978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38980,1,16.65,4.82,0,0,1,1,0,69,1,1.1,0.9
38981,1,12.59,2.97,0,0,1,1,0,69,1,1.1,0.9
38982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38985,1,22.38,5.84,0,0,1,1,0,69,1,1.1,0.9
38986,1,24.06,6.95,0,0,1,1,0,69,1,1.1,0.9
38987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38988,1,18.33,4.54,0,0,1,1,0,138,1,1.1,0.9
38989,1,2.24,0.93,0,0,1,1,0,69,1,1.1,0.9
38990,1,9.65,2.41,0,0,1,1,0,69,1,1.1,0.9
38991,1,8.95,2.69,0,0,1,1,0,69,1,1.1,0.9
38992,1,20.56,5.84,0,0,1,1,0,69,1,1.1,0.9
38993,1,0,0,0,-3.99998897256,1,1,0,500,1,1.1,0.9
38994,1,24.76,4.73,0,0,1,1,0,69,1,1.1,0.9
38995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38996,1,4.62,1.21,0,0,1,1,0,69,1,1.1,0.9
38997,1,26.58,5.38,0,0,1,1,0,138,1,1.1,0.9
38998,1,7.83,1.76,0,0,1,1,0,69,1,1.1,0.9
38999,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39001,1,16.79,3.98,0,0,1,1,0,69,1,1.1,0.9
39002,1,6.43,1.85,0,0,1,1,0,69,1,1.1,0.9
39003,1,5.04,1.39,0,0,1,1,0,69,1,1.1,0.9
39004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39005,1,7.83,2.13,0,0,1,1,0,69,1,1.1,0.9
39006,1,15.25,3.62,0,0,1,1,0,69,1,1.1,0.9
39007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39009,1,15.95,4.82,0,0,1,1,0,138,1,1.1,0.9
39010,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39011,1,38.47,7.88,0,0,1,1,0,345,1,1.1,0.9
39012,1,17.07,4.73,0,0,1,1,0,138,1,1.1,0.9
39013,1,10.21,2.87,0,0,1,1,0,69,1,1.1,0.9
39014,1,16.79,3.71,0,0,1,1,0,69,1,1.1,0.9
39015,1,14.41,3.89,0,0,1,1,0,69,1,1.1,0.9
39016,1,5.88,1.48,0,0,1,1,0,69,1,1.1,0.9
39017,1,11.47,3.43,0,0,1,1,0,138,1,1.1,0.9
39018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39019,1,21.96,6.02,0,0,1,1,0,138,1,1.1,0.9
39020,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39021,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39022,1,9.51,2.6,0,0,1,1,0,69,1,1.1,0.9
39023,1,19.72,6.12,0,0,1,1,0,69,1,1.1,0.9
39024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39026,1,9.79,2.22,0,0,1,1,0,69,1,1.1,0.9
39027,1,23.22,6.12,0,0,1,1,0,69,1,1.1,0.9
39028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39029,1,20.7,6.21,0,0,1,1,0,69,1,1.1,0.9
39030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39031,1,16.37,5.19,0,0,1,1,0,69,1,1.1,0.9
39032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39034,1,6.15,1.76,0,0,1,1,0,69,1,1.1,0.9
39035,1,10.07,3.06,0,0,1,1,0,138,1,1.1,0.9
39036,1,17.63,5.28,0,0,1,1,0,138,1,1.1,0.9
39037,1,24.34,7.32,0,0,1,1,0,69,1,1.1,0.9
39038,1,5.18,1.48,0,0,1,1,0,69,1,1.1,0.9
39039,1,11.05,3.34,0,0,1,1,0,69,1,1.1,0.9
39040,1,6.01,1.85,0,0,1,1,0,69,1,1.1,0.9
39041,1,14.13,3.62,0,0,1,1,0,69,1,1.1,0.9
39042,1,14.13,3.98,0,0,1,1,0,69,1,1.1,0.9
39043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39044,1,11.33,3.43,0,0,1,1,0,69,1,1.1,0.9
39045,1,12.45,3.52,0,0,1,1,0,69,1,1.1,0.9
39046,1,13.01,3.71,0,0,1,1,0,69,1,1.1,0.9
39047,1,12.17,3.62,0,0,1,1,0,69,1,1.1,0.9
39048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39049,1,22.66,4.63,0,0,1,1,0,138,1,1.1,0.9
39050,1,8.53,2.6,0,0,1,1,0,69,1,1.1,0.9
39051,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39052,1,8.81,2.22,0,0,1,1,0,69,1,1.1,0.9
39053,1,17.63,3.8,0,0,1,1,0,69,1,1.1,0.9
39054,1,13.01,3.15,0,0,1,1,0,69,1,1.1,0.9
39055,1,8.67,2.13,0,0,1,1,0,69,1,1.1,0.9
39056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39057,1,8.95,2.78,0,0,1,1,0,69,1,1.1,0.9
39058,1,9.93,2.87,0,0,1,1,0,69,1,1.1,0.9
39059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39060,1,19.58,4.82,0,0,1,1,0,69,1,1.1,0.9
39061,1,7.13,1.85,0,0,1,1,0,69,1,1.1,0.9
39062,1,6.57,2.04,0,0,1,1,0,69,1,1.1,0.9
39063,1,4.76,1.21,0,0,1,1,0,69,1,1.1,0.9
39064,1,4.48,1.3,0,0,1,1,0,69,1,1.1,0.9
39065,1,12.31,3.62,0,0,1,1,0,69,1,1.1,0.9
39066,1,17.35,4.63,0,0,1,1,0,69,1,1.1,0.9
39067,1,22.94,5.28,0,0,1,1,0,138,1,1.1,0.9
39068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39071,1,7.83,2.22,0,0,1,1,0,69,1,1.1,0.9
39072,1,6.85,1.85,0,0,1,1,0,138,1,1.1,0.9
39073,1,10.91,3.24,0,0,1,1,0,138,1,1.1,0.9
39074,1,19.02,5.75,0,0,1,1,0,138,1,1.1,0.9
39075,1,8.25,2.22,0,0,1,1,0,69,1,1.1,0.9
39076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39077,1,7.97,2.32,0,0,1,1,0,138,1,1.1,0.9
39078,1,3.64,1.11,0,0,1,1,0,138,1,1.1,0.9
39079,1,6.99,2.22,0,0,1,1,0,138,1,1.1,0.9
39080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39081,1,6.71,1.67,0,0,1,1,0,138,1,1.1,0.9
39082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39083,1,9.23,2.78,0,0,1,1,0,138,1,1.1,0.9
39084,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39085,1,11.61,3.52,0,0,1,1,0,69,1,1.1,0.9
39086,1,13.99,3.98,0,0,1,1,0,69,1,1.1,0.9
39087,1,12.03,3.24,0,0,1,1,0,69,1,1.1,0.9
39088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39089,1,9.23,2.6,0,0,1,1,0,69,1,1.1,0.9
39090,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39091,1,15.25,4.63,0,0,1,1,0,69,1,1.1,0.9
39092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39093,1,7.55,2.04,0,0,1,1,0,69,1,1.1,0.9
39094,1,6.01,1.58,0,0,1,1,0,69,1,1.1,0.9
39095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39096,1,9.93,2.78,0,0,1,1,0,69,1,1.1,0.9
39097,1,6.01,1.58,0,0,1,1,0,69,1,1.1,0.9
39098,1,8.25,2.32,0,0,1,1,0,69,1,1.1,0.9
39099,1,20.7,4.63,0,0,1,1,0,69,1,1.1,0.9
39100,1,27.84,7.04,0,0,1,1,0,69,1,1.1,0.9
39101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39102,1,11.61,3.15,0,0,1,1,0,69,1,1.1,0.9
39103,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39104,1,13.01,3.89,0,0,1,1,0,69,1,1.1,0.9
39105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39106,1,14.27,4.45,0,0,1,1,0,69,1,1.1,0.9
39107,1,4.76,1.21,0,0,1,1,0,69,1,1.1,0.9
39108,1,10.35,2.78,0,0,1,1,0,69,1,1.1,0.9
39109,1,9.79,2.87,0,0,1,1,0,138,1,1.1,0.9
39110,1,7.27,1.76,0,0,1,1,0,138,1,1.1,0.9
39111,1,6.85,0.93,0,19.999918591,1,1,0,69,1,1.1,0.9
39112,1,9.65,0.93,0,8.44837095667,1,1,0,69,1,1.1,0.9
39113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39114,1,17.9,5.47,0,0,1,1,0,138,1,1.1,0.9
39115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39116,1,5.46,1.67,0,0,1,1,0,69,1,1.1,0.9
39117,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39118,1,5.18,0.93,0,0,1,1,0,69,1,1.1,0.9
39119,1,12.73,3.52,0,0,1,1,0,138,1,1.1,0.9
39120,1,25.6,3.71,0,0.000110250840559,1,1,0,69,1,1.1,0.9
39121,1,8.53,1.21,0,0.000102315842863,1,1,0,69,1,1.1,0.9
39122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39123,1,10.35,0.93,0,4.00153667447e-05,1,1,0,69,1,1.1,0.9
39124,1,9.09,2.13,0,0,1,1,0,138,1,1.1,0.9
39125,1,13.71,2.78,0,0,1,1,0,138,1,1.1,0.9
39126,1,0,0,0,6.14719525509e-05,1,1,0,138,1,1.1,0.9
39127,1,4.34,0.74,0,7.11840724979e-05,1,1,0,69,1,1.1,0.9
39128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39129,1,28.82,6.58,0,0,1,1,0,138,1,1.1,0.9
39130,1,3.64,1.02,0,0,1,1,0,69,1,1.1,0.9
39131,1,4.9,1.48,0,0,1,1,0,138,1,1.1,0.9
39132,1,8.53,0.65,0,1.29572530038e-05,1,1,0,69,1,1.1,0.9
39133,1,34.97,8.06,0,0,1,1,0,138,1,1.1,0.9
39134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39136,1,11.75,1.39,0,20.4091457124,1,1,0,69,1,1.1,0.9
39137,1,8.67,1.02,0,1.34359199438e-05,1,1,0,69,1,1.1,0.9
39138,1,7.13,0.93,0,9.59093159847e-06,1,1,0,69,1,1.1,0.9
39139,1,12.17,3.06,0,0,1,1,0,69,1,1.1,0.9
39140,1,74.56,16.31,0,0,1,1,0,230,1,1.1,0.9
39141,1,45.6,9.64,0,0,1,1,0,230,1,1.1,0.9
39142,1,10.49,2.6,0,0,1,1,0,138,1,1.1,0.9
39143,1,13.99,3.43,0,0,1,1,0,138,1,1.1,0.9
39144,1,18.75,3.71,0,0,1,1,0,345,1,1.1,0.9
39145,1,20,5.65,0,0,1,1,0,345,1,1.1,0.9
39146,1,5.04,1.3,0,0,1,1,0,345,1,1.1,0.9
39147,1,27.42,6.86,0,0,1,1,0,230,1,1.1,0.9
39148,1,7.13,2.04,0,0,1,1,0,69,1,1.1,0.9
39149,1,34.55,8.9,0,0,1,1,0,500,1,1.1,0.9
39150,1,31.33,6.12,0,0,1,1,0,345,1,1.1,0.9
39151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39152,1,28.54,5.65,0,0,1,1,0,69,1,1.1,0.9
39153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39154,1,28.96,7.23,0,0,1,1,0,138,1,1.1,0.9
39155,1,10.49,2.78,0,0,1,1,0,69,1,1.1,0.9
39156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39157,1,14.27,3.89,0,0,1,1,0,69,1,1.1,0.9
39158,1,53.44,10.75,0,0,1,1,0,138,1,1.1,0.9
39159,1,26.72,6.21,0,0,1,1,0,69,1,1.1,0.9
39160,1,4.62,1.3,0,0,1,1,0,69,1,1.1,0.9
39161,1,7.83,1.85,0,0,1,1,0,69,1,1.1,0.9
39162,1,5.59,1.3,0,0,1,1,0,69,1,1.1,0.9
39163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39164,1,7.83,2.41,0,0,1,1,0,69,1,1.1,0.9
39165,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39166,1,11.89,2.69,0,0,1,1,0,69,1,1.1,0.9
39167,1,12.45,3.98,0,0,1,1,0,69,1,1.1,0.9
39168,1,39.31,10.2,0,0,1,1,0,69,1,1.1,0.9
39169,1,0,0,0,19.5909051621,1,1,0,138,1,1.1,0.9
39170,1,14.83,3.43,0,0,1,1,0,69,1,1.1,0.9
39171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39172,1,25.74,7.04,0,0,1,1,0,138,1,1.1,0.9
39173,1,17.63,3.98,0,0,1,1,0,69,1,1.1,0.9
39174,1,13.57,3.89,0,0,1,1,0,69,1,1.1,0.9
39175,1,4.76,1.48,0,0,1,1,0,69,1,1.1,0.9
39176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39177,1,20.42,5,0,0,1,1,0,500,1,1.1,0.9
39178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39179,1,6.3,1.95,0,0,1,1,0,69,1,1.1,0.9
39180,1,13.71,3.34,0,0,1,1,0,69,1,1.1,0.9
39181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39182,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39183,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39184,1,10.21,3.15,0,0,1,1,0,69,1,1.1,0.9
39185,1,13.85,3.98,0,0,1,1,0,69,1,1.1,0.9
39186,1,5.18,1.3,0,0,1,1,0,69,1,1.1,0.9
39187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39188,1,10.21,2.6,0,0,1,1,0,69,1,1.1,0.9
39189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39190,1,23.08,6.3,0,0,1,1,0,69,1,1.1,0.9
39191,1,4.76,1.39,0,0,1,1,0,138,1,1.1,0.9
39192,1,12.03,3.52,0,0,1,1,0,69,1,1.1,0.9
39193,1,11.19,2.78,0,0,1,1,0,69,1,1.1,0.9
39194,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39195,1,6.85,1.76,0,0,1,1,0,69,1,1.1,0.9
39196,1,9.09,2.69,0,0,1,1,0,69,1,1.1,0.9
39197,1,11.89,3.71,0,0,1,1,0,138,1,1.1,0.9
39198,1,14.41,3.43,0,0,1,1,0,138,1,1.1,0.9
39199,1,10.63,2.69,0,0,1,1,0,138,1,1.1,0.9
39200,1,50.5,13.07,0,0,1,1,0,138,1,1.1,0.9
39201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39202,1,8.39,2.41,0,0,1,1,0,69,1,1.1,0.9
39203,1,15.81,4.45,0,0,1,1,0,138,1,1.1,0.9
39204,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39205,1,75.82,17.33,0,0,1,1,0,230,1,1.1,0.9
39206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39207,1,17.07,3.89,0,0,1,1,0,138,1,1.1,0.9
39208,1,9.65,1.85,0,0,1,1,0,138,1,1.1,0.9
39209,1,9.51,2.5,0,0,1,1,0,138,1,1.1,0.9
39210,1,26.44,5.93,0,0,1,1,0,138,1,1.1,0.9
39211,1,23.92,6.58,0,0,1,1,0,138,1,1.1,0.9
39212,1,12.87,3.43,0,0,1,1,0,138,1,1.1,0.9
39213,1,8.11,2.41,0,0,1,1,0,69,1,1.1,0.9
39214,1,32.31,8.53,0,0,1,1,0,138,1,1.1,0.9
39215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39216,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39217,1,18.05,4.17,0,0,1,1,0,69,1,1.1,0.9
39218,1,20.28,4.82,0,0,1,1,0,69,1,1.1,0.9
39219,1,22.66,6.21,0,0,1,1,0,69,1,1.1,0.9
39220,1,28.4,8.34,0,0,1,1,0,69,1,1.1,0.9
39221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39222,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39223,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39224,1,11.33,3.24,0,0,1,1,0,69,1,1.1,0.9
39225,1,13.57,3.89,0,0,1,1,0,230,1,1.1,0.9
39226,1,8.53,2.22,0,0,1,1,0,69,1,1.1,0.9
39227,1,28.68,7.41,0,0,1,1,0,138,1,1.1,0.9
39228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39230,1,42.81,9.45,0,0,1,1,0,345,1,1.1,0.9
39231,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39234,1,8.39,2.13,0,0,1,1,0,69,1,1.1,0.9
39235,1,11.33,3.34,0,0,1,1,0,69,1,1.1,0.9
39236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39237,1,4.2,1.3,0,0,1,1,0,69,1,1.1,0.9
39238,1,16.93,4.17,0,0,1,1,0,69,1,1.1,0.9
39239,1,7.69,2.04,0,0,1,1,0,69,1,1.1,0.9
39240,1,13.85,3.89,0,0,1,1,0,69,1,1.1,0.9
39241,1,8.39,2.04,0,0,1,1,0,69,1,1.1,0.9
39242,1,5.74,1.67,0,0,1,1,0,69,1,1.1,0.9
39243,1,3.64,1.11,0,0,1,1,0,69,1,1.1,0.9
39244,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39246,1,11.75,3.24,0,0,1,1,0,69,1,1.1,0.9
39247,1,8.25,2.22,0,0,1,1,0,138,1,1.1,0.9
39248,1,6.57,1.67,0,0,1,1,0,69,1,1.1,0.9
39249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39250,1,6.71,1.67,0,0,1,1,0,69,1,1.1,0.9
39251,1,5.32,1.3,0,0,1,1,0,69,1,1.1,0.9
39252,1,8.11,2.5,0,0,1,1,0,69,1,1.1,0.9
39253,1,27.42,7.97,0,0,1,1,0,345,1,1.1,0.9
39254,1,14.83,4.45,0,0,1,1,0,138,1,1.1,0.9
39255,1,6.71,1.76,0,0,1,1,0,69,1,1.1,0.9
39256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39257,1,4.9,1.3,0,0,1,1,0,69,1,1.1,0.9
39258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39259,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39260,1,23.36,5.47,0,0,1,1,0,69,1,1.1,0.9
39261,1,17.35,5.1,0,0,1,1,0,138,1,1.1,0.9
39262,1,24.62,6.3,0,0,1,1,0,138,1,1.1,0.9
39263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39264,1,15.25,4.08,0,0,1,1,0,69,1,1.1,0.9
39265,1,5.46,1.67,0,0,1,1,0,69,1,1.1,0.9
39266,1,22.38,6.12,0,0,1,1,0,138,1,1.1,0.9
39267,1,49.66,10.66,0,0,1,1,0,138,1,1.1,0.9
39268,1,26.3,6.39,0,0,1,1,0,345,1,1.1,0.9
39269,1,16.09,5.1,0,0,1,1,0,230,1,1.1,0.9
39270,1,10.21,2.78,0,0,1,1,0,138,1,1.1,0.9
39271,1,12.17,3.8,0,0,1,1,0,138,1,1.1,0.9
39272,1,21.96,4.45,0,0,1,1,0,138,1,1.1,0.9
39273,1,17.49,3.98,0,0,1,1,0,138,1,1.1,0.9
39274,1,1.54,0.46,0,0,1,1,0,69,1,1.1,0.9
39275,1,7.83,2.13,0,0,1,1,0,138,1,1.1,0.9
39276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39277,1,10.21,2.69,0,0,1,1,0,69,1,1.1,0.9
39278,1,10.07,2.87,0,0,1,1,0,69,1,1.1,0.9
39279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39280,1,17.49,4.17,0,0,1,1,0,138,1,1.1,0.9
39281,1,18.88,5.84,0,0,1,1,0,69,1,1.1,0.9
39282,1,13.29,3.89,0,0,1,1,0,69,1,1.1,0.9
39283,1,5.32,1.48,0,0,1,1,0,138,1,1.1,0.9
39284,1,22.1,6.49,0,0,1,1,0,69,1,1.1,0.9
39285,1,8.25,2.13,0,0,1,1,0,69,1,1.1,0.9
39286,1,26.58,7.04,0,0,1,1,0,69,1,1.1,0.9
39287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39288,1,19.02,4.63,0,0,1,1,0,138,1,1.1,0.9
39289,1,21.54,5.84,0,0,1,1,0,138,1,1.1,0.9
39290,1,8.53,2.22,0,0,1,1,0,138,1,1.1,0.9
39291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39292,1,6.01,1.39,0,0,1,1,0,69,1,1.1,0.9
39293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39296,1,4.34,1.39,0,0,1,1,0,69,1,1.1,0.9
39297,1,15.39,4.73,0,0,1,1,0,69,1,1.1,0.9
39298,1,6.01,1.76,0,0,1,1,0,69,1,1.1,0.9
39299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39300,1,13.71,4.26,0,0,1,1,0,69,1,1.1,0.9
39301,1,16.37,4.26,0,0,1,1,0,69,1,1.1,0.9
39302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39303,1,5.32,1.58,0,0,1,1,0,69,1,1.1,0.9
39304,1,16.79,4.54,0,0,1,1,0,69,1,1.1,0.9
39305,1,12.45,2.6,0,0,1,1,0,69,1,1.1,0.9
39306,1,18.46,4.91,0,0,1,1,0,69,1,1.1,0.9
39307,1,39.03,9.55,0,0,1,1,0,138,1,1.1,0.9
39308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39309,1,6.57,1.58,0,0,1,1,0,69,1,1.1,0.9
39310,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39311,1,11.61,2.22,0,0,1,1,0,69,1,1.1,0.9
39312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39313,1,14.55,3.24,0,0,1,1,0,69,1,1.1,0.9
39314,1,48.96,9.92,0,0,1,1,0,500,1,1.1,0.9
39315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39316,1,40.99,10.94,0,0,1,1,0,138,1,1.1,0.9
39317,1,15.25,4.45,0,0,1,1,0,69,1,1.1,0.9
39318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39319,1,24.34,6.3,0,0,1,1,0,138,1,1.1,0.9
39320,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39321,1,5.88,1.3,0,0,1,1,0,69,1,1.1,0.9
39322,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39323,1,19.3,4.82,0,0,1,1,0,138,1,1.1,0.9
39324,1,35.81,10.01,0,0,1,1,0,138,1,1.1,0.9
39325,1,13.85,3.98,0,0,1,1,0,138,1,1.1,0.9
39326,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39327,1,8.67,2.41,0,0,1,1,0,69,1,1.1,0.9
39328,1,6.85,2.13,0,0,1,1,0,500,1,1.1,0.9
39329,1,56.37,13.35,0,0,1,1,0,138,1,1.1,0.9
39330,1,23.92,5.84,0,0,1,1,0,69,1,1.1,0.9
39331,1,15.53,4.54,0,0,1,1,0,138,1,1.1,0.9
39332,1,15.95,4.26,0,0,1,1,0,138,1,1.1,0.9
39333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39334,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39335,1,17.9,5.1,0,0,1,1,0,500,1,1.1,0.9
39336,1,15.67,3.8,0,0,1,1,0,500,1,1.1,0.9
39337,1,14.97,4.08,0,0,1,1,0,500,1,1.1,0.9
39338,1,304.25,88.88,0,0,1,1,0,500,1,1.1,0.9
39339,1,21.96,5.47,0,0,1,1,0,69,1,1.1,0.9
39340,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39341,1,15.81,4.17,0,0,1,1,0,69,1,1.1,0.9
39342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39343,1,5.74,1.39,0,0,1,1,0,230,1,1.1,0.9
39344,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39345,1,41.97,9.92,0,0,1,1,0,69,1,1.1,0.9
39346,1,19.3,5.47,0,0,1,1,0,138,1,1.1,0.9
39347,1,18.19,4.26,0,0,1,1,0,69,1,1.1,0.9
39348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39349,1,7.69,1.85,0,0,1,1,0,69,1,1.1,0.9
39350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39351,1,13.99,4.36,0,0,1,1,0,69,1,1.1,0.9
39352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39353,1,6.71,0.93,0,0,1,1,0,69,1,1.1,0.9
39354,1,7.55,0.93,0,0,1,1,0,69,1,1.1,0.9
39355,1,17.21,3.98,0,0,1,1,0,69,1,1.1,0.9
39356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39358,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39359,1,27.56,6.21,0,0,1,1,0,500,1,1.1,0.9
39360,1,4.2,1.3,0,0,1,1,0,69,1,1.1,0.9
39361,1,7.69,1.95,0,0,1,1,0,138,1,1.1,0.9
39362,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39364,1,8.11,2.32,0,0,1,1,0,138,1,1.1,0.9
39365,1,13.85,3.8,0,0,1,1,0,500,1,1.1,0.9
39366,1,20.84,5.19,0,0,1,1,0,69,1,1.1,0.9
39367,1,17.07,1.76,0,0,1,1,0,69,1,1.1,0.9
39368,1,34.69,1.76,0,0,1,1,0,69,1,1.1,0.9
39369,1,9.93,2.5,0,0,1,1,0,69,1,1.1,0.9
39370,1,18.05,5.19,0,0,1,1,0,138,1,1.1,0.9
39371,1,10.63,2.69,0,0,1,1,0,138,1,1.1,0.9
39372,1,19.3,5.38,0,0,1,1,0,69,1,1.1,0.9
39373,1,17.63,1.76,0,0,1,1,0,69,1,1.1,0.9
39374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39376,1,10.21,2.87,0,0,1,1,0,69,1,1.1,0.9
39377,1,7.83,1.58,0,0,1,1,0,69,1,1.1,0.9
39378,1,22.38,5.65,0,0,1,1,0,69,1,1.1,0.9
39379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39381,1,12.31,3.62,0,0,1,1,0,138,1,1.1,0.9
39382,1,18.46,5.38,0,0,1,1,0,69,1,1.1,0.9
39383,1,30.35,8.06,0,0,1,1,0,69,1,1.1,0.9
39384,1,16.65,5,0,0,1,1,0,69,1,1.1,0.9
39385,1,11.61,2.6,0,0,1,1,0,69,1,1.1,0.9
39386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39387,1,14.41,3.89,0,0,1,1,0,69,1,1.1,0.9
39388,1,11.19,3.34,0,0,1,1,0,69,1,1.1,0.9
39389,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39390,1,11.61,2.97,0,0,1,1,0,69,1,1.1,0.9
39391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39392,1,22.24,6.39,0,0,1,1,0,69,1,1.1,0.9
39393,1,6.15,1.95,0,0,1,1,0,69,1,1.1,0.9
39394,1,29.94,8.53,0,0,1,1,0,138,1,1.1,0.9
39395,1,29.66,6.58,0,0,1,1,0,138,1,1.1,0.9
39396,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39398,1,10.63,2.69,0,0,1,1,0,69,1,1.1,0.9
39399,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39401,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39402,1,22.24,5.56,0,0,1,1,0,138,1,1.1,0.9
39403,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39405,1,7.27,2.13,0,0,1,1,0,138,1,1.1,0.9
39406,1,5.88,1.67,0,0,1,1,0,69,1,1.1,0.9
39407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39408,1,4.62,1.11,0,0,1,1,0,138,1,1.1,0.9
39409,1,8.25,2.13,0,0,1,1,0,138,1,1.1,0.9
39410,1,13.29,3.24,0,0,1,1,0,69,1,1.1,0.9
39411,1,17.49,5.19,0,0,1,1,0,69,1,1.1,0.9
39412,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39413,1,21.96,6.02,0,0,1,1,0,69,1,1.1,0.9
39414,1,17.63,5.19,0,0,1,1,0,69,1,1.1,0.9
39415,1,14.83,3.98,0,0,1,1,0,138,1,1.1,0.9
39416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39417,1,14.55,3.43,0,0,1,1,0,69,1,1.1,0.9
39418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39419,1,16.51,4.82,0,0,1,1,0,69,1,1.1,0.9
39420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39421,1,28.96,6.3,0,0,1,1,0,69,1,1.1,0.9
39422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39423,1,12.17,3.15,0,0,1,1,0,69,1,1.1,0.9
39424,1,25.32,6.86,0,0,1,1,0,69,1,1.1,0.9
39425,1,11.75,2.69,0,0,1,1,0,69,1,1.1,0.9
39426,1,6.85,2.13,0,0,1,1,0,69,1,1.1,0.9
39427,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39429,1,11.33,2.6,0,0,1,1,0,138,1,1.1,0.9
39430,1,15.25,2.32,0,0,1,1,0,69,1,1.1,0.9
39431,1,6.57,1.58,0,0,1,1,0,69,1,1.1,0.9
39432,1,10.35,2.04,0,0,1,1,0,69,1,1.1,0.9
39433,1,36.79,7.79,0,0,1,1,0,138,1,1.1,0.9
39434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39435,1,7.97,1.95,0,0,1,1,0,69,1,1.1,0.9
39436,1,9.23,2.32,0,0,1,1,0,69,1,1.1,0.9
39437,1,13.85,4.08,0,0,1,1,0,69,1,1.1,0.9
39438,1,10.91,3.15,0,0,1,1,0,69,1,1.1,0.9
39439,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39440,1,13.15,2.5,0,0,1,1,0,69,1,1.1,0.9
39441,1,9.37,2.87,0,0,1,1,0,69,1,1.1,0.9
39442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39443,1,4.2,1.21,0,0,1,1,0,69,1,1.1,0.9
39444,1,5.04,1.21,0,0,1,1,0,69,1,1.1,0.9
39445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39446,1,8.53,2.32,0,0,1,1,0,69,1,1.1,0.9
39447,1,9.65,2.32,0,0,1,1,0,69,1,1.1,0.9
39448,1,5.74,1.76,0,0,1,1,0,69,1,1.1,0.9
39449,1,8.53,2.13,0,0,1,1,0,69,1,1.1,0.9
39450,1,16.79,4.45,0,0,1,1,0,69,1,1.1,0.9
39451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39454,1,17.35,4.82,0,0,1,1,0,69,1,1.1,0.9
39455,1,6.43,1.58,0,0,1,1,0,69,1,1.1,0.9
39456,1,9.93,2.78,0,0,1,1,0,69,1,1.1,0.9
39457,1,9.79,2.6,0,0,1,1,0,69,1,1.1,0.9
39458,1,39.31,10.84,0,0,1,1,0,69,1,1.1,0.9
39459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39460,1,34.69,9.64,0,0,1,1,0,69,1,1.1,0.9
39461,1,12.03,3.06,0,0,1,1,0,69,1,1.1,0.9
39462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39463,1,10.91,2.41,0,0,1,1,0,138,1,1.1,0.9
39464,1,1.96,0.56,0,0,1,1,0,138,1,1.1,0.9
39465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39467,1,55.26,11.59,0,0,1,1,0,138,1,1.1,0.9
39468,1,34.13,9.27,0,0,1,1,0,138,1,1.1,0.9
39469,1,41.13,11.03,0,0,1,1,0,138,1,1.1,0.9
39470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39471,1,2.94,0.74,0,0,1,1,0,69,1,1.1,0.9
39472,1,6.01,1.48,0,0,1,1,0,69,1,1.1,0.9
39473,1,4.62,1.21,0,0,1,1,0,138,1,1.1,0.9
39474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39477,1,15.53,2.87,0,0,1,1,0,69,1,1.1,0.9
39478,1,15.11,3.62,0,0,1,1,0,69,1,1.1,0.9
39479,1,10.07,2.5,0,0,1,1,0,69,1,1.1,0.9
39480,1,7.83,2.22,0,0,1,1,0,69,1,1.1,0.9
39481,1,10.49,3.24,0,0,1,1,0,69,1,1.1,0.9
39482,1,12.17,3.62,0,0,1,1,0,69,1,1.1,0.9
39483,1,6.01,1.85,0,0,1,1,0,69,1,1.1,0.9
39484,1,5.74,1.48,0,0,1,1,0,69,1,1.1,0.9
39485,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39486,1,12.87,3.71,0,0,1,1,0,69,1,1.1,0.9
39487,1,3.36,0.83,0,0,1,1,0,138,1,1.1,0.9
39488,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39489,1,14.55,4.36,0,0,1,1,0,138,1,1.1,0.9
39490,1,5.59,1.39,0,0,1,1,0,138,1,1.1,0.9
39491,1,16.23,4.17,0,0,1,1,0,69,1,1.1,0.9
39492,1,13.85,4.26,0,0,1,1,0,69,1,1.1,0.9
39493,1,13.15,2.97,0,0,1,1,0,69,1,1.1,0.9
39494,1,12.87,3.8,0,0,1,1,0,69,1,1.1,0.9
39495,1,11.47,3.06,0,0,1,1,0,69,1,1.1,0.9
39496,1,22.66,6.39,0,0,1,1,0,69,1,1.1,0.9
39497,1,19.3,5.28,0,0,1,1,0,69,1,1.1,0.9
39498,1,11.47,3.34,0,0,1,1,0,69,1,1.1,0.9
39499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39500,1,13.01,3.89,0,0,1,1,0,69,1,1.1,0.9
39501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39502,1,20,4.82,0,0,1,1,0,69,1,1.1,0.9
39503,1,13.99,3.8,0,0,1,1,0,69,1,1.1,0.9
39504,1,7.97,2.5,0,0,1,1,0,69,1,1.1,0.9
39505,1,18.05,5.65,0,0,1,1,0,69,1,1.1,0.9
39506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39508,1,10.49,2.5,0,0,1,1,0,69,1,1.1,0.9
39509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39510,1,13.99,2.97,0,0,1,1,0,69,1,1.1,0.9
39511,1,18.88,5.28,0,0,1,1,0,69,1,1.1,0.9
39512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39513,1,14.13,4.36,0,0,1,1,0,69,1,1.1,0.9
39514,1,13.85,4.36,0,0,1,1,0,69,1,1.1,0.9
39515,1,19.17,5.1,0,0,1,1,0,69,1,1.1,0.9
39516,1,3.22,0.83,0,0,1,1,0,69,1,1.1,0.9
39517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39518,1,20.56,5.84,0,0,1,1,0,69,1,1.1,0.9
39519,1,9.79,2.6,0,0,1,1,0,69,1,1.1,0.9
39520,1,10.07,3.15,0,0,1,1,0,69,1,1.1,0.9
39521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39522,1,11.19,2.87,0,0,1,1,0,69,1,1.1,0.9
39523,1,13.85,3.34,0,0,1,1,0,69,1,1.1,0.9
39524,1,11.47,2.97,0,0,1,1,0,69,1,1.1,0.9
39525,1,13.01,3.24,0,0,1,1,0,69,1,1.1,0.9
39526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39527,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39528,1,4.9,1.48,0,0,1,1,0,69,1,1.1,0.9
39529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39530,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39531,1,8.81,2.41,0,0,1,1,0,138,1,1.1,0.9
39532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39533,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39535,1,10.63,2.69,0,0,1,1,0,69,1,1.1,0.9
39536,1,7.27,1.85,0,0,1,1,0,69,1,1.1,0.9
39537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39538,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39539,1,7.55,2.13,0,0,1,1,0,69,1,1.1,0.9
39540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39541,1,3.64,1.11,0,0,1,1,0,69,1,1.1,0.9
39542,1,4.62,1.39,0,0,1,1,0,69,1,1.1,0.9
39543,1,15.67,4.73,0,0,1,1,0,69,1,1.1,0.9
39544,1,7.97,2.41,0,0,1,1,0,69,1,1.1,0.9
39545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39546,1,10.49,3.15,0,0,1,1,0,69,1,1.1,0.9
39547,1,13.43,4.26,0,0,1,1,0,138,1,1.1,0.9
39548,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39549,1,18.46,5.65,0,0,1,1,0,69,1,1.1,0.9
39550,1,16.37,4.63,0,0,1,1,0,69,1,1.1,0.9
39551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39552,1,27.7,7.51,0,0,1,1,0,69,1,1.1,0.9
39553,1,12.17,3.71,0,0,1,1,0,69,1,1.1,0.9
39554,1,16.37,3.89,0,0,1,1,0,500,1,1.1,0.9
39555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39556,1,6.85,1.85,0,0,1,1,0,69,1,1.1,0.9
39557,1,6.15,1.67,0,0,1,1,0,69,1,1.1,0.9
39558,1,24.62,6.39,0,0,1,1,0,69,1,1.1,0.9
39559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39561,1,14.41,3.89,0,0,1,1,0,69,1,1.1,0.9
39562,1,12.87,3.71,0,0,1,1,0,69,1,1.1,0.9
39563,1,6.15,1.67,0,0,1,1,0,69,1,1.1,0.9
39564,1,10.07,2.5,0,0,1,1,0,69,1,1.1,0.9
39565,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39566,1,11.75,3.43,0,0,1,1,0,69,1,1.1,0.9
39567,1,22.94,5.84,0,0,1,1,0,500,1,1.1,0.9
39568,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39570,1,13.01,3.89,0,0,1,1,0,69,1,1.1,0.9
39571,1,15.39,3.8,0,0,1,1,0,69,1,1.1,0.9
39572,1,19.44,5.75,0,0,1,1,0,69,1,1.1,0.9
39573,1,15.39,3.8,0,0,1,1,0,500,1,1.1,0.9
39574,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39575,1,14.13,4.36,0,0,1,1,0,69,1,1.1,0.9
39576,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39577,1,14.13,4.26,0,0,1,1,0,69,1,1.1,0.9
39578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39580,1,11.47,2.97,0,0,1,1,0,69,1,1.1,0.9
39581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39582,1,11.05,2.78,0,0,1,1,0,69,1,1.1,0.9
39583,1,9.09,2.6,0,0,1,1,0,69,1,1.1,0.9
39584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39585,1,16.93,4.26,0,0,1,1,0,69,1,1.1,0.9
39586,1,7.41,1.95,0,0,1,1,0,69,1,1.1,0.9
39587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39588,1,0,0,0,0,1,1,0,500,1,1.1,0.9
