bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
39589,1,5.32,1.48,0,0,1,1,0,69,1,1.1,0.9
39590,1,22.24,6.12,0,0,1,1,0,345,1,1.1,0.9
39591,1,8.39,2.04,0,0,1,1,0,138,1,1.1,0.9
39592,1,9.09,2.22,0,0,1,1,0,69,1,1.1,0.9
39593,1,7.83,2.13,0,0,1,1,0,69,1,1.1,0.9
39594,1,14.41,4.45,0,0,1,1,0,69,1,1.1,0.9
39595,1,32.17,8.53,0,0,1,1,0,69,1,1.1,0.9
39596,1,14.83,3.98,0,0,1,1,0,69,1,1.1,0.9
39597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39598,1,20.14,5.28,0,0,1,1,0,69,1,1.1,0.9
39599,1,6.15,1.76,0,0,1,1,0,69,1,1.1,0.9
39600,1,9.51,2.78,0,0,1,1,0,69,1,1.1,0.9
39601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39602,1,18.75,4.54,0,0,1,1,0,69,1,1.1,0.9
39603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39604,1,18.46,5,0,0,1,1,0,69,1,1.1,0.9
39605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39607,1,9.51,2.41,0,0,1,1,0,69,1,1.1,0.9
39608,1,9.51,2.87,0,0,1,1,0,69,1,1.1,0.9
39609,1,19.02,5,0,0,1,1,0,69,1,1.1,0.9
39610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39611,1,12.31,3.62,0,0,1,1,0,69,1,1.1,0.9
39612,1,8.67,2.69,0,0,1,1,0,69,1,1.1,0.9
39613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39615,1,13.71,3.34,0,0,1,1,0,69,1,1.1,0.9
39616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39617,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39618,1,14.27,3.98,0,0,1,1,0,69,1,1.1,0.9
39619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39620,1,12.31,3.62,0,0,1,1,0,69,1,1.1,0.9
39621,1,9.79,2.78,0,0,1,1,0,69,1,1.1,0.9
39622,1,15.53,4.91,0,0,1,1,0,69,1,1.1,0.9
39623,1,9.79,3.06,0,0,1,1,0,69,1,1.1,0.9
39624,1,6.99,2.22,0,0,1,1,0,69,1,1.1,0.9
39625,1,10.63,2.6,0,0,1,1,0,69,1,1.1,0.9
39626,1,15.81,4.36,0,0,1,1,0,69,1,1.1,0.9
39627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39628,1,10.21,2.87,0,0,1,1,0,69,1,1.1,0.9
39629,1,8.95,2.6,0,0,1,1,0,69,1,1.1,0.9
39630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39631,1,15.95,4.82,0,0,1,1,0,69,1,1.1,0.9
39632,1,13.29,3.98,0,0,1,1,0,69,1,1.1,0.9
39633,1,13.01,3.71,0,0,1,1,0,69,1,1.1,0.9
39634,1,15.11,3.98,0,0,1,1,0,69,1,1.1,0.9
39635,1,10.77,3.15,0,0,1,1,0,69,1,1.1,0.9
39636,1,95.54,25.3,0,0,1,1,0,500,1,1.1,0.9
39637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39638,1,12.03,3.43,0,0,1,1,0,69,1,1.1,0.9
39639,1,8.95,2.22,0,0,1,1,0,69,1,1.1,0.9
39640,1,10.77,2.6,0,0,1,1,0,69,1,1.1,0.9
39641,1,13.85,4.26,0,0,1,1,0,69,1,1.1,0.9
39642,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39643,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39644,1,22.94,5.28,0,0,1,1,0,69,1,1.1,0.9
39645,1,50.22,13.62,0,0,1,1,0,138,1,1.1,0.9
39646,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39647,1,31.33,6.77,0,0,1,1,0,69,1,1.1,0.9
39648,1,7.55,2.13,0,0,1,1,0,500,1,1.1,0.9
39649,1,13.29,3.89,0,0,1,1,0,138,1,1.1,0.9
39650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39651,1,16.79,4.17,0,0,1,1,0,69,1,1.1,0.9
39652,1,4.48,1.11,0,0,1,1,0,138,1,1.1,0.9
39653,1,41.13,7.6,0,0,1,1,0,138,1,1.1,0.9
39654,1,14.13,4.45,0,0,1,1,0,69,1,1.1,0.9
39655,1,18.05,3.62,0,0,1,1,0,69,1,1.1,0.9
39656,1,10.35,2.87,0,0,1,1,0,69,1,1.1,0.9
39657,1,0.18,0,0,0,1,1,0,69,1,1.1,0.9
39658,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39659,1,6.43,2.04,0,0,1,1,0,69,1,1.1,0.9
39660,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39663,1,17.49,5.28,0,0,1,1,0,138,1,1.1,0.9
39664,1,19.02,5.47,0,0,1,1,0,69,1,1.1,0.9
39665,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39666,1,15.95,3.62,0,0,1,1,0,138,1,1.1,0.9
39667,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39668,1,10.49,2.5,0,0,1,1,0,69,1,1.1,0.9
39669,1,18.05,5,0,0,1,1,0,69,1,1.1,0.9
39670,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39671,1,7.83,2.22,0,0,1,1,0,69,1,1.1,0.9
39672,1,7.27,1.85,0,0,1,1,0,500,1,1.1,0.9
39673,1,14.55,3.71,0,0,1,1,0,69,1,1.1,0.9
39674,1,8.39,2.22,0,0,1,1,0,69,1,1.1,0.9
39675,1,7.83,2.32,0,0,1,1,0,69,1,1.1,0.9
39676,1,28.82,8.62,0,0,1,1,0,69,1,1.1,0.9
39677,1,11.33,2.6,0,0,1,1,0,69,1,1.1,0.9
39678,1,22.24,6.12,0,0,1,1,0,69,1,1.1,0.9
39679,1,12.17,3.24,0,0,1,1,0,69,1,1.1,0.9
39680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39681,1,16.93,4.82,0,0,1,1,0,69,1,1.1,0.9
39682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39683,1,5.88,1.58,0,0,1,1,0,69,1,1.1,0.9
39684,1,17.49,3.06,0,0,1,1,0,69,1,1.1,0.9
39685,1,27.98,6.95,0,0,1,1,0,69,1,1.1,0.9
39686,1,8.67,2.13,0,0,1,1,0,69,1,1.1,0.9
39687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39688,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39689,1,12.73,3.43,0,0,1,1,0,69,1,1.1,0.9
39690,1,11.33,3.34,0,0,1,1,0,69,1,1.1,0.9
39691,1,11.75,3.52,0,0,1,1,0,69,1,1.1,0.9
39692,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39693,1,12.03,3.62,0,0,1,1,0,138,1,1.1,0.9
39694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39695,1,24.06,6.12,0,0,1,1,0,138,1,1.1,0.9
39696,1,28.12,8.34,0,0,1,1,0,138,1,1.1,0.9
39697,1,7.69,2.04,0,0,1,1,0,69,1,1.1,0.9
39698,1,17.07,4.82,0,0,1,1,0,69,1,1.1,0.9
39699,1,5.74,1.67,0,0,1,1,0,69,1,1.1,0.9
39700,1,14.83,2.6,0,0,1,1,0,69,1,1.1,0.9
39701,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39702,1,2.8,0.83,0,0,1,1,0,69,1,1.1,0.9
39703,1,3.64,1.02,0,0,1,1,0,69,1,1.1,0.9
39704,1,5.18,1.21,0,0,1,1,0,69,1,1.1,0.9
39705,1,6.57,1.58,0,0,1,1,0,69,1,1.1,0.9
39706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39707,1,3.78,1.02,0,0,1,1,0,69,1,1.1,0.9
39708,1,4.2,1.3,0,0,1,1,0,69,1,1.1,0.9
39709,1,5.59,1.67,0,0,1,1,0,69,1,1.1,0.9
39710,1,7.27,2.13,0,0,1,1,0,69,1,1.1,0.9
39711,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39713,1,9.93,3.15,0,0,1,1,0,69,1,1.1,0.9
39714,1,9.51,2.13,0,0,1,1,0,69,1,1.1,0.9
39715,1,6.71,1.85,0,0,1,1,0,69,1,1.1,0.9
39716,1,11.47,3.43,0,0,1,1,0,69,1,1.1,0.9
39717,1,7.55,2.13,0,0,1,1,0,69,1,1.1,0.9
39718,1,28.4,8.25,0,0,1,1,0,69,1,1.1,0.9
39719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39721,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39722,1,8.81,2.13,0,0,1,1,0,69,1,1.1,0.9
39723,1,18.33,5.47,0,0,1,1,0,138,1,1.1,0.9
39724,1,18.75,4.73,0,0,1,1,0,69,1,1.1,0.9
39725,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39726,1,7.83,1.85,0,0,1,1,0,69,1,1.1,0.9
39727,1,3.78,1.02,0,0,1,1,0,69,1,1.1,0.9
39728,1,11.61,2.97,0,0,1,1,0,69,1,1.1,0.9
39729,1,12.31,3.8,0,0,1,1,0,69,1,1.1,0.9
39730,1,12.73,3.62,0,0,1,1,0,69,1,1.1,0.9
39731,1,12.17,3.52,0,0,1,1,0,69,1,1.1,0.9
39732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39734,1,10.07,2.78,0,0,1,1,0,69,1,1.1,0.9
39735,1,13.85,3.43,0,0,1,1,0,69,1,1.1,0.9
39736,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39737,1,20.7,5.75,0,0,1,1,0,69,1,1.1,0.9
39738,1,24.62,7.32,0,0,1,1,0,69,1,1.1,0.9
39739,1,10.77,2.69,0,0,1,1,0,69,1,1.1,0.9
39740,1,5.18,1.39,0,0,1,1,0,69,1,1.1,0.9
39741,1,20.42,5.75,0,0,1,1,0,69,1,1.1,0.9
39742,1,13.57,4.26,0,0,1,1,0,138,1,1.1,0.9
39743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39744,1,6.71,1.76,0,0,1,1,0,69,1,1.1,0.9
39745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39746,1,23.78,4.54,0,0,1,1,0,69,1,1.1,0.9
39747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39749,1,10.77,2.6,0,0,1,1,0,69,1,1.1,0.9
39750,1,19.3,5.28,0,0,1,1,0,69,1,1.1,0.9
39751,1,6.99,1.76,0,0,1,1,0,69,1,1.1,0.9
39752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39753,1,10.49,2.69,0,0,1,1,0,69,1,1.1,0.9
39754,1,10.91,2.5,0,0,1,1,0,69,1,1.1,0.9
39755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39756,1,12.73,3.15,0,0,1,1,0,69,1,1.1,0.9
39757,1,20.98,6.12,0,0,1,1,0,69,1,1.1,0.9
39758,1,26.16,6.58,0,0,1,1,0,69,1,1.1,0.9
39759,1,8.81,2.5,0,0,1,1,0,69,1,1.1,0.9
39760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39761,1,5.59,1.48,0,0,1,1,0,69,1,1.1,0.9
39762,1,6.3,1.67,0,0,1,1,0,69,1,1.1,0.9
39763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39764,1,12.45,3.15,0,0,1,1,0,69,1,1.1,0.9
39765,1,15.11,4.54,0,0,1,1,0,69,1,1.1,0.9
39766,1,5.04,1.48,0,0,1,1,0,138,1,1.1,0.9
39767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39768,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39769,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39770,1,13.29,3.98,0,0,1,1,0,69,1,1.1,0.9
39771,1,37.63,2.69,0,0,1,1,0,69,1,1.1,0.9
39772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39774,1,25.88,6.49,0,0,1,1,0,69,1,1.1,0.9
39775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39776,1,14.83,3.62,0,0,1,1,0,69,1,1.1,0.9
39777,1,30.08,7.51,0,0,1,1,0,69,1,1.1,0.9
39778,1,5.59,1.58,0,0,1,1,0,69,1,1.1,0.9
39779,1,20.56,5.19,0,0,1,1,0,69,1,1.1,0.9
39780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39781,1,18.46,3.71,0,0,1,1,0,69,1,1.1,0.9
39782,1,11.89,3.52,0,0,1,1,0,69,1,1.1,0.9
39783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39784,1,40.99,10.47,0,0,1,1,0,138,1,1.1,0.9
39785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39786,1,24.2,6.21,0,0,1,1,0,69,1,1.1,0.9
39787,1,19.3,4.63,0,0,1,1,0,138,1,1.1,0.9
39788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39790,1,15.11,4.45,0,0,1,1,0,138,1,1.1,0.9
39791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39792,1,13.99,3.8,0,0,1,1,0,69,1,1.1,0.9
39793,1,20.42,5.84,0,0,1,1,0,69,1,1.1,0.9
39794,1,13.15,3.52,0,0,1,1,0,138,1,1.1,0.9
39795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39796,1,13.71,2.69,0,0,1,1,0,69,1,1.1,0.9
39797,1,25.88,6.67,0,0,1,1,0,69,1,1.1,0.9
39798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39799,1,15.67,4.82,0,0,1,1,0,138,1,1.1,0.9
39800,1,2.52,0.74,0,0,1,1,0,69,1,1.1,0.9
39801,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39802,1,3.92,0.93,0,0,1,1,0,69,1,1.1,0.9
39803,1,20.7,5.84,0,0,1,1,0,230,1,1.1,0.9
39804,1,10.77,2.5,0,0,1,1,0,69,1,1.1,0.9
39805,1,8.53,2.13,0,0,1,1,0,69,1,1.1,0.9
39806,1,7.41,2.04,0,0,1,1,0,69,1,1.1,0.9
39807,1,30.64,7.97,0,0,1,1,0,500,1,1.1,0.9
39808,1,14.27,3.98,0,0,1,1,0,345,1,1.1,0.9
39809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39811,1,9.37,2.22,0,0,1,1,0,69,1,1.1,0.9
39812,1,15.39,4.36,0,0,1,1,0,69,1,1.1,0.9
39813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39814,1,53.02,10.01,0,0,1,1,0,69,1,1.1,0.9
39815,1,8.95,2.32,0,0,1,1,0,69,1,1.1,0.9
39816,1,11.89,2.41,0,0,1,1,0,138,1,1.1,0.9
39817,1,10.75,-1.85,0,19.999995543,1,1,0,69,1,1.1,0.9
39818,1,8.25,0.93,0,0,1,1,0,69,1,1.1,0.9
39819,1,9.65,0.93,0,0,1,1,0,69,1,1.1,0.9
39820,1,14.13,3.43,0,0,1,1,0,69,1,1.1,0.9
39821,1,10.07,2.5,0,0,1,1,0,69,1,1.1,0.9
39822,1,7.41,0.93,0,0,1,1,0,69,1,1.1,0.9
39823,1,5.88,0.93,0,0,1,1,0,69,1,1.1,0.9
39824,1,7.27,0.93,0,0,1,1,0,69,1,1.1,0.9
39825,1,14.55,0.93,0,0,1,1,0,69,1,1.1,0.9
39826,1,6.3,0.93,0,0,1,1,0,69,1,1.1,0.9
39827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39828,1,5.46,0.93,0,0,1,1,0,69,1,1.1,0.9
39829,1,10.07,0.93,0,0,1,1,0,69,1,1.1,0.9
39830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39831,1,4.2,1.11,0,0,1,1,0,69,1,1.1,0.9
39832,1,13.15,4.08,0,0,1,1,0,138,1,1.1,0.9
39833,1,5.04,1.58,0,0,1,1,0,230,1,1.1,0.9
39834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39835,1,17.07,4.82,0,0,1,1,0,138,1,1.1,0.9
39836,1,16.93,3.89,0,0,1,1,0,138,1,1.1,0.9
39837,1,8.67,2.6,0,0,1,1,0,138,1,1.1,0.9
39838,1,20.42,5.19,0,0,1,1,0,69,1,1.1,0.9
39839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39840,1,8.95,2.41,0,0,1,1,0,69,1,1.1,0.9
39841,1,11.47,2.78,0,0,1,1,0,138,1,1.1,0.9
39842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39843,1,22.1,5,0,0,1,1,0,138,1,1.1,0.9
39844,1,25.74,5.93,0,0,1,1,0,138,1,1.1,0.9
39845,1,15.81,1.85,0,0,1,1,0,69,1,1.1,0.9
39846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39847,1,19.86,1.85,0,27.9999768969,1,1,0,69,1,1.1,0.9
39848,1,9.79,0.93,0,17.8681119304,1,1,0,69,1,1.1,0.9
39849,1,14.27,0.93,0,0,1,1,0,69,1,1.1,0.9
39850,1,13.71,0.93,0,0.000212387939109,1,1,0,69,1,1.1,0.9
39851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39852,1,19.02,5.19,0,0,1,1,0,138,1,1.1,0.9
39853,1,45.46,13.35,0,0,1,1,0,138,1,1.1,0.9
39854,1,17.49,5.38,0,0,1,1,0,138,1,1.1,0.9
39855,1,17.21,5,0,0,1,1,0,69,1,1.1,0.9
39856,1,15.53,3.8,0,0,1,1,0,69,1,1.1,0.9
39857,1,12.31,3.06,0,0,1,1,0,345,1,1.1,0.9
39858,1,13.99,3.52,0,0,1,1,0,345,1,1.1,0.9
39859,1,11.75,3.24,0,0,1,1,0,69,1,1.1,0.9
39860,1,15.53,4.63,0,0,1,1,0,69,1,1.1,0.9
39861,1,14.27,3.62,0,0,1,1,0,69,1,1.1,0.9
39862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39863,1,10.91,2.78,0,0,1,1,0,138,1,1.1,0.9
39864,1,27.14,7.23,0,0,1,1,0,345,1,1.1,0.9
39865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39866,1,25.18,7.23,0,0,1,1,0,69,1,1.1,0.9
39867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39872,1,27.7,8.06,0,0,1,1,0,69,1,1.1,0.9
39873,1,14.69,3.71,0,0,1,1,0,69,1,1.1,0.9
39874,1,17.07,4.63,0,0,1,1,0,138,1,1.1,0.9
75433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75434,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75435,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75436,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75438,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75439,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75441,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75443,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75444,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75445,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75446,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75447,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75449,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75450,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75452,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75453,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75454,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75456,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75458,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75459,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75461,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75462,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75463,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75464,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75465,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75467,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75468,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75469,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75470,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75471,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75472,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75473,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75474,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75475,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75476,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75477,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75478,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75479,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75480,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75481,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75482,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75484,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75485,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75486,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75487,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75488,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75489,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75490,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75491,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75492,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75493,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75495,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75497,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75498,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75499,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75501,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75502,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75503,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75504,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75505,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75506,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75507,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75508,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75509,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75510,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75512,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75513,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75515,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75516,3,0,0,0,0,1,1,0,138,1,1.1,0.9
75517,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75519,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75520,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75521,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75522,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75523,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75524,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75525,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75526,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75527,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75528,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75529,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75530,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75531,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75532,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75533,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75534,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75535,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75536,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75537,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75538,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75539,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75540,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75541,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75542,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75543,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75544,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75545,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75546,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75547,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75548,1,36.37,8.06,0,0,1,1,0,69,1,1.1,0.9
75549,1,24.2,5.19,0,0,1,1,0,69,1,1.1,0.9
75550,1,50.92,13.25,0,0,1,1,0,69,1,1.1,0.9
75551,1,33.43,2.78,0,0,1,1,0,69,1,1.1,0.9
75552,1,101.14,14.92,0,0,1,1,0,69,1,1.1,0.9
75553,1,20,5.84,0,0,1,1,0,69,1,1.1,0.9
75554,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75556,1,107.29,18.44,0,0,1,1,0,69,1,1.1,0.9
75557,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75558,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75560,1,112.89,22.24,0,0,1,1,0,69,1,1.1,0.9
75561,1,55.67,12.51,0,0,1,1,0,69,1,1.1,0.9
75562,1,25.32,5.93,0,0,1,1,0,69,1,1.1,0.9
75563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75564,1,71.62,13.25,0,0,1,1,0,69,1,1.1,0.9
75565,1,11.61,3.52,0,0,1,1,0,69,1,1.1,0.9
75566,1,10.35,2.97,0,0,1,1,0,69,1,1.1,0.9
75567,1,42.81,11.21,0,0,1,1,0,69,1,1.1,0.9
75568,1,6.71,1.95,0,0,1,1,0,69,1,1.1,0.9
75569,1,33.57,6.58,0,0,1,1,0,69,1,1.1,0.9
75570,1,26.16,6.77,0,0,1,1,0,69,1,1.1,0.9
75571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75572,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75573,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75575,1,363.15,48.2,0,0,1,1,0,69,1,1.1,0.9
75576,1,18.46,5.65,0,0,1,1,0,69,1,1.1,0.9
75577,1,31.75,9.82,0,0,1,1,0,69,1,1.1,0.9
75578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75579,1,129.12,21.41,0,0,1,1,0,69,1,1.1,0.9
75580,1,60.57,12.7,0,0,1,1,0,69,1,1.1,0.9
75581,1,22.8,5.84,0,0,1,1,0,69,1,1.1,0.9
75582,1,21.68,6.77,0,0,1,1,0,69,1,1.1,0.9
75583,1,54.56,13.53,0,0,1,1,0,69,1,1.1,0.9
75584,1,84.49,18.07,0,0,1,1,0,69,1,1.1,0.9
75585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75586,1,93.16,19.83,0,0,1,1,0,69,1,1.1,0.9
75587,1,12.45,3.34,0,0,1,1,0,69,1,1.1,0.9
75588,1,31.06,7.14,0,0,1,1,0,69,1,1.1,0.9
75589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75590,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75591,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75593,1,32.03,8.25,0,0,1,1,0,69,1,1.1,0.9
75594,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75596,1,169.26,33.92,0,0,1,1,0,69,1,1.1,0.9
75597,1,17.07,5,0,0,1,1,0,69,1,1.1,0.9
75598,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75599,1,7.27,1.67,0,0,1,1,0,69,1,1.1,0.9
75600,1,18.05,4.91,0,0,1,1,0,69,1,1.1,0.9
75601,1,7.13,1.85,0,0,1,1,0,69,1,1.1,0.9
75602,1,14.27,3.98,0,0,1,1,0,69,1,1.1,0.9
75603,1,39.73,9.36,0,0,1,1,0,69,1,1.1,0.9
75604,1,19.3,4.91,0,0,1,1,0,69,1,1.1,0.9
75605,1,12.45,3.98,0,0,1,1,0,69,1,1.1,0.9
75606,1,20.42,4.54,0,0,1,1,0,69,1,1.1,0.9
75607,1,16.37,4.91,0,0,1,1,0,69,1,1.1,0.9
75608,1,23.92,6.67,0,0,1,1,0,69,1,1.1,0.9
75609,1,32.03,7.04,0,0,1,1,0,69,1,1.1,0.9
75610,1,18.88,4.26,0,0,1,1,0,69,1,1.1,0.9
75611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75612,1,45.04,8.71,0,0,1,1,0,69,1,1.1,0.9
75613,1,54.28,11.68,0,0,1,1,0,69,1,1.1,0.9
75614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75615,1,58.33,12.14,0,0,1,1,0,69,1,1.1,0.9
75616,1,35.11,9.08,0,0,1,1,0,69,1,1.1,0.9
75617,1,23.5,6.86,0,0,1,1,0,69,1,1.1,0.9
75618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75619,1,101.28,12.42,0,0,1,1,0,69,1,1.1,0.9
75620,1,38.61,7.32,0,0,1,1,0,69,1,1.1,0.9
75621,1,18.33,4.91,0,0,1,1,0,69,1,1.1,0.9
75622,1,33.57,9.45,0,0,1,1,0,69,1,1.1,0.9
75623,1,39.87,8.34,0,0,1,1,0,69,1,1.1,0.9
75624,1,40.01,9.36,0,0,1,1,0,69,1,1.1,0.9
75625,1,31.19,7.14,0,0,1,1,0,69,1,1.1,0.9
75626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75627,1,97.64,19.56,0,0,1,1,0,69,1,1.1,0.9
75628,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75630,1,297.12,69.79,0,0,1,1,0,69,1,1.1,0.9
75631,1,17.9,4.73,0,0,1,1,0,69,1,1.1,0.9
75632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75633,1,14.41,3.52,0,0,1,1,0,69,1,1.1,0.9
75634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75635,1,22.38,6.12,0,0,1,1,0,69,1,1.1,0.9
75636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75637,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75639,1,28.12,8.25,0,0,1,1,0,69,1,1.1,0.9
75640,1,25.32,6.3,0,0,1,1,0,69,1,1.1,0.9
75641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75642,1,28.26,6.12,0,0,1,1,0,69,1,1.1,0.9
75643,1,27,6.39,0,0,1,1,0,69,1,1.1,0.9
75644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75645,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75647,1,183.11,47.83,0,0,1,1,0,69,1,1.1,0.9
75648,1,10.21,2.97,0,0,1,1,0,69,1,1.1,0.9
75649,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75651,1,149.12,20.2,0,0,1,1,0,69,1,1.1,0.9
75652,1,44.34,8.62,0,0,1,1,0,69,1,1.1,0.9
75653,1,8.11,2.41,0,0,1,1,0,69,1,1.1,0.9
75654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75655,1,5.32,1.76,0,0,1,1,0,69,1,1.1,0.9
75656,1,31.33,8.53,0,0,1,1,0,69,1,1.1,0.9
75657,1,20.56,4.08,0,0,1,1,0,69,1,1.1,0.9
75658,1,27,5.84,0,0,1,1,0,69,1,1.1,0.9
75659,1,14.13,3.98,0,0,1,1,0,69,1,1.1,0.9
75660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75662,1,151.5,35.68,0,0,1,1,0,69,1,1.1,0.9
75663,1,43.92,10.38,0,0,1,1,0,69,1,1.1,0.9
75664,1,21.54,5.56,0,0,1,1,0,69,1,1.1,0.9
75665,1,21.96,4.91,0,0,1,1,0,69,1,1.1,0.9
75666,1,118.34,23.54,0,0,1,1,0,69,1,1.1,0.9
75667,1,75.68,16.68,0,0,1,1,0,69,1,1.1,0.9
75668,1,9.37,2.41,0,0,1,1,0,69,1,1.1,0.9
75669,1,19.02,5.1,0,0,1,1,0,69,1,1.1,0.9
75670,1,54.98,15.11,0,0,1,1,0,69,1,1.1,0.9
75671,1,13.85,3.24,0,0,1,1,0,69,1,1.1,0.9
75672,1,6.71,1.95,0,0,1,1,0,69,1,1.1,0.9
75673,1,44.9,11.12,0,0,1,1,0,69,1,1.1,0.9
75674,1,18.61,4.63,0,0,1,1,0,69,1,1.1,0.9
75675,1,41.27,6.77,0,0,1,1,0,69,1,1.1,0.9
75676,1,17.35,3.43,0,0,1,1,0,69,1,1.1,0.9
75677,1,15.39,3.71,0,0,1,1,0,69,1,1.1,0.9
75678,1,37.49,10.01,0,0,1,1,0,69,1,1.1,0.9
75679,1,25.18,6.12,0,0,1,1,0,69,1,1.1,0.9
75680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75681,1,109.95,27.06,0,0,1,1,0,69,1,1.1,0.9
75682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75683,1,78.06,11.68,0,0,1,1,0,69,1,1.1,0.9
75684,1,16.65,3.98,0,0,1,1,0,69,1,1.1,0.9
75685,1,23.08,5.38,0,0,1,1,0,69,1,1.1,0.9
75686,1,16.23,4.36,0,0,1,1,0,69,1,1.1,0.9
75687,1,13.15,3.89,0,0,1,1,0,69,1,1.1,0.9
75688,1,5.18,1.58,0,0,1,1,0,69,1,1.1,0.9
75689,1,23.78,6.39,0,0,1,1,0,69,1,1.1,0.9
75690,1,9.23,2.69,0,0,1,1,0,69,1,1.1,0.9
75691,1,22.8,5.38,0,0,1,1,0,69,1,1.1,0.9
75692,1,13.57,4.08,0,0,1,1,0,69,1,1.1,0.9
75693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75694,1,12.17,3.8,0,0,1,1,0,69,1,1.1,0.9
75695,1,18.19,5.75,0,0,1,1,0,69,1,1.1,0.9
75696,1,78.2,19.37,0,0,1,1,0,69,1,1.1,0.9
75697,1,44.48,8.53,0,0,1,1,0,69,1,1.1,0.9
75698,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75700,1,108.55,24.47,0,0,1,1,0,69,1,1.1,0.9
75701,1,82.81,14.37,0,0,1,1,0,69,1,1.1,0.9
75702,1,7.27,1.95,0,0,1,1,0,69,1,1.1,0.9
75703,1,49.38,10.75,0,0,1,1,0,69,1,1.1,0.9
75704,1,19.58,4.91,0,0,1,1,0,69,1,1.1,0.9
75705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75706,1,157.23,37.91,0,0,1,1,0,69,1,1.1,0.9
75707,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75709,1,14.83,4.17,0,0,1,1,0,69,1,1.1,0.9
75710,1,4.9,1.48,0,0,1,1,0,69,1,1.1,0.9
75711,1,9.79,2.87,0,0,1,1,0,69,1,1.1,0.9
75712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75713,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75714,1,21.68,5.28,0,0,1,1,0,69,1,1.1,0.9
75715,1,24.62,6.12,0,0,1,1,0,69,1,1.1,0.9
75716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75717,1,20.42,5.47,0,0,1,1,0,69,1,1.1,0.9
75718,1,24.62,5.93,0,0,1,1,0,69,1,1.1,0.9
75719,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75720,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75721,1,11.75,3.34,0,0,1,1,0,69,1,1.1,0.9
75722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75723,1,18.61,4.36,0,0,1,1,0,69,1,1.1,0.9
75724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75725,1,36.37,9.73,0,0,1,1,0,69,1,1.1,0.9
75726,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75728,1,45.74,12.61,0,0,1,1,0,69,1,1.1,0.9
75729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75730,1,30.35,7.41,0,0,1,1,0,69,1,1.1,0.9
75731,1,39.73,8.99,0,0,1,1,0,69,1,1.1,0.9
75732,1,25.46,5.47,0,0,1,1,0,69,1,1.1,0.9
75733,1,27.84,7.97,0,0,1,1,0,69,1,1.1,0.9
75734,1,33.01,7.04,0,0,1,1,0,69,1,1.1,0.9
75735,1,46.58,8.9,0,0,1,1,0,69,1,1.1,0.9
75736,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75737,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75738,1,17.21,5,0,0,1,1,0,69,1,1.1,0.9
75739,1,17.35,4.17,0,0,1,1,0,69,1,1.1,0.9
75740,1,27.84,8.34,0,0,1,1,0,69,1,1.1,0.9
75741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75742,1,61.97,14.64,0,0,1,1,0,69,1,1.1,0.9
75743,1,47.84,12.61,0,0,1,1,0,69,1,1.1,0.9
75744,1,26.44,7.23,0,0,1,1,0,69,1,1.1,0.9
75745,1,12.03,3.24,0,0,1,1,0,69,1,1.1,0.9
75746,1,50.92,11.77,0,0,1,1,0,69,1,1.1,0.9
75747,1,10.35,3.15,0,0,1,1,0,69,1,1.1,0.9
75748,1,76.52,11.21,0,0,1,1,0,69,1,1.1,0.9
75749,1,53.16,12.33,0,0,1,1,0,69,1,1.1,0.9
75750,1,19.72,5.84,0,0,1,1,0,69,1,1.1,0.9
75751,1,24.48,6.67,0,0,1,1,0,69,1,1.1,0.9
75752,1,19.58,6.12,0,0,1,1,0,69,1,1.1,0.9
75753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75754,1,116.94,25.77,0,0,1,1,0,69,1,1.1,0.9
75755,1,23.36,5.93,0,0,1,1,0,69,1,1.1,0.9
75756,1,146.18,24.65,0,0,1,1,0,69,1,1.1,0.9
75757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75758,1,111.49,24.1,0,0,1,1,0,69,1,1.1,0.9
75759,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75760,1,66.03,18.17,0,0,1,1,0,69,1,1.1,0.9
75761,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75763,1,30.91,7.14,0,0,1,1,0,69,1,1.1,0.9
75764,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75765,1,20.98,4.73,0,0,1,1,0,69,1,1.1,0.9
75766,1,44.9,11.59,0,0,1,1,0,69,1,1.1,0.9
75767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75768,1,27,7.88,0,0,1,1,0,69,1,1.1,0.9
75769,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75770,1,81.83,19.56,0,0,1,1,0,69,1,1.1,0.9
75771,1,27.7,7.14,0,0,1,1,0,69,1,1.1,0.9
75772,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75774,1,127.58,20.58,0,0,1,1,0,69,1,1.1,0.9
75775,1,19.3,5.93,0,0,1,1,0,69,1,1.1,0.9
75776,1,49.24,10.2,0,0,1,1,0,69,1,1.1,0.9
75777,1,117.92,22.43,0,0,1,1,0,69,1,1.1,0.9
75778,1,3.36,1.11,0,0,1,1,0,69,1,1.1,0.9
75779,1,11.05,3.15,0,0,1,1,0,69,1,1.1,0.9
75780,1,59.45,12.98,0,0,1,1,0,69,1,1.1,0.9
75781,1,81.41,15.2,0,0,1,1,0,69,1,1.1,0.9
75782,1,9.65,2.13,0,0,1,1,0,69,1,1.1,0.9
75783,1,14.69,3.24,0,0,1,1,0,69,1,1.1,0.9
75784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75785,1,95.82,19.65,0,0,1,1,0,69,1,1.1,0.9
75786,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75787,1,14.55,4.17,0,0,1,1,0,69,1,1.1,0.9
75788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75789,1,57.91,15.29,0,0,1,1,0,69,1,1.1,0.9
75790,1,32.31,6.86,0,0,1,1,0,69,1,1.1,0.9
75791,1,31.47,7.04,0,0,1,1,0,69,1,1.1,0.9
75792,1,19.3,4.54,0,0,1,1,0,69,1,1.1,0.9
75793,1,26.16,7.23,0,0,1,1,0,69,1,1.1,0.9
75794,1,23.92,6.39,0,0,1,1,0,69,1,1.1,0.9
75795,1,17.35,5.1,0,0,1,1,0,69,1,1.1,0.9
75796,1,20,5.1,0,0,1,1,0,69,1,1.1,0.9
75797,1,13.99,4.08,0,0,1,1,0,69,1,1.1,0.9
75798,1,30.91,7.97,0,0,1,1,0,69,1,1.1,0.9
75799,1,12.17,3.06,0,0,1,1,0,69,1,1.1,0.9
75800,1,26.44,6.21,0,0,1,1,0,69,1,1.1,0.9
75801,1,33.01,7.23,0,0,1,1,0,69,1,1.1,0.9
75802,1,39.17,6.39,0,0,1,1,0,69,1,1.1,0.9
75803,1,12.45,3.62,0,0,1,1,0,69,1,1.1,0.9
75804,1,37.21,10.01,0,0,1,1,0,69,1,1.1,0.9
75805,1,17.49,3.71,0,0,1,1,0,69,1,1.1,0.9
75806,1,34.41,10.1,0,0,1,1,0,69,1,1.1,0.9
75807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75808,1,184.93,33.46,0,0,1,1,0,69,1,1.1,0.9
75809,1,55.26,9.36,0,0,1,1,0,69,1,1.1,0.9
75810,1,43.92,9.73,0,0,1,1,0,69,1,1.1,0.9
75811,1,23.5,5.47,0,0,1,1,0,69,1,1.1,0.9
75812,1,26.72,6.02,0,0,1,1,0,69,1,1.1,0.9
75813,1,17.49,4.26,0,0,1,1,0,69,1,1.1,0.9
75814,1,86.45,24,0,0,1,1,0,69,1,1.1,0.9
75815,1,33.71,6.49,0,0,1,1,0,69,1,1.1,0.9
75816,1,13.29,3.06,0,0,1,1,0,69,1,1.1,0.9
75817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75818,1,60.29,15.94,0,0,1,1,0,69,1,1.1,0.9
75819,1,53.3,12.14,0,0,1,1,0,69,1,1.1,0.9
75820,1,109.25,26.32,0,0,1,1,0,69,1,1.1,0.9
75821,1,20.98,4.82,0,0,1,1,0,69,1,1.1,0.9
75822,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75823,1,73.02,16.31,0,0,1,1,0,69,1,1.1,0.9
75824,1,37.77,9.45,0,0,1,1,0,69,1,1.1,0.9
75825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75826,1,21.4,5.19,0,0,1,1,0,69,1,1.1,0.9
75827,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75829,1,10.21,2.41,0,0,1,1,0,69,1,1.1,0.9
75830,1,6.3,1.58,0,0,1,1,0,69,1,1.1,0.9
75831,1,34.55,8.9,0,0,1,1,0,69,1,1.1,0.9
75832,1,15.81,4.08,0,0,1,1,0,69,1,1.1,0.9
75833,1,15.53,4.36,0,0,1,1,0,69,1,1.1,0.9
75834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75835,1,167.02,28.73,0,0,1,1,0,69,1,1.1,0.9
75836,1,21.96,6.12,0,0,1,1,0,69,1,1.1,0.9
75837,1,46.58,10.1,0,0,1,1,0,69,1,1.1,0.9
75838,1,12.87,3.89,0,0,1,1,0,69,1,1.1,0.9
75839,1,12.17,3.8,0,0,1,1,0,69,1,1.1,0.9
75840,1,11.75,3.34,0,0,1,1,0,69,1,1.1,0.9
75841,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75842,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75843,1,19.3,4.91,0,0,1,1,0,69,1,1.1,0.9
75844,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75845,1,15.11,4.17,0,0,1,1,0,69,1,1.1,0.9
75846,1,22.1,6.67,0,0,1,1,0,69,1,1.1,0.9
75847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75848,1,80.16,13.35,0,0,1,1,0,69,1,1.1,0.9
75849,1,14.27,4.26,0,0,1,1,0,69,1,1.1,0.9
75850,1,18.88,5.84,0,0,1,1,0,69,1,1.1,0.9
75851,1,14.55,4.08,0,0,1,1,0,69,1,1.1,0.9
75852,1,41.97,11.21,0,0,1,1,0,69,1,1.1,0.9
75853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75854,1,28.68,8.53,0,0,1,1,0,69,1,1.1,0.9
75855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75856,1,16.37,4.45,0,0,1,1,0,69,1,1.1,0.9
75857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75858,1,102.96,26.32,0,0,1,1,0,69,1,1.1,0.9
75859,1,28.54,6.95,0,0,1,1,0,69,1,1.1,0.9
75860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75861,1,18.75,5.19,0,0,1,1,0,69,1,1.1,0.9
75862,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75864,1,176.54,34.76,0,0,1,1,0,69,1,1.1,0.9
75865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75866,1,21.54,6.3,0,0,1,1,0,69,1,1.1,0.9
75867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75868,1,114.15,25.02,0,0,1,1,0,69,1,1.1,0.9
75869,1,23.36,6.86,0,0,1,1,0,69,1,1.1,0.9
75870,1,46.02,11.68,0,0,1,1,0,69,1,1.1,0.9
75871,1,18.19,5.28,0,0,1,1,0,69,1,1.1,0.9
75872,1,15.95,3.89,0,0,1,1,0,69,1,1.1,0.9
75873,1,11.75,3.52,0,0,1,1,0,69,1,1.1,0.9
75874,1,13.99,4.08,0,0,1,1,0,69,1,1.1,0.9
75875,1,13.43,4.08,0,0,1,1,0,69,1,1.1,0.9
75876,1,17.77,5.56,0,0,1,1,0,69,1,1.1,0.9
75877,1,15.39,4.54,0,0,1,1,0,69,1,1.1,0.9
75878,1,22.1,6.3,0,0,1,1,0,69,1,1.1,0.9
75879,1,15.67,4.45,0,0,1,1,0,69,1,1.1,0.9
75880,1,17.9,4.26,0,0,1,1,0,69,1,1.1,0.9
75881,1,37.77,8.43,0,0,1,1,0,69,1,1.1,0.9
75882,1,46.58,11.86,0,0,1,1,0,69,1,1.1,0.9
75883,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75884,1,55.4,9.64,0,0,1,1,0,69,1,1.1,0.9
75885,1,24.76,7.23,0,0,1,1,0,69,1,1.1,0.9
75886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75887,1,19.17,4.91,0,0,1,1,0,69,1,1.1,0.9
75888,1,23.64,6.95,0,0,1,1,0,69,1,1.1,0.9
75889,1,8.81,2.6,0,0,1,1,0,69,1,1.1,0.9
75890,1,15.95,4.73,0,0,1,1,0,69,1,1.1,0.9
75891,1,9.23,2.87,0,0,1,1,0,69,1,1.1,0.9
75892,1,19.02,5.65,0,0,1,1,0,69,1,1.1,0.9
75893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75895,1,81.83,23.82,0,0,1,1,0,69,1,1.1,0.9
75896,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75898,1,638.44,126.61,0,0,1,1,0,69,1,1.1,0.9
75899,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75902,1,167.3,39.3,0,0,1,1,0,69,1,1.1,0.9
75903,1,61.69,12.23,0,0,1,1,0,69,1,1.1,0.9
75904,1,6.01,1.67,0,0,1,1,0,69,1,1.1,0.9
75905,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75906,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75907,1,204.51,49.86,0,0,1,1,0,69,1,1.1,0.9
75908,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75910,1,59.87,13.07,0,0,1,1,0,69,1,1.1,0.9
75911,1,32.59,6.86,0,0,1,1,0,69,1,1.1,0.9
75912,1,9.65,2.69,0,0,1,1,0,69,1,1.1,0.9
75913,1,34.41,8.34,0,0,1,1,0,69,1,1.1,0.9
75914,1,43.09,11.12,0,0,1,1,0,69,1,1.1,0.9
75915,1,14.41,3.98,0,0,1,1,0,69,1,1.1,0.9
75916,1,10.63,2.97,0,0,1,1,0,69,1,1.1,0.9
75917,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75918,1,40.85,11.21,0,0,1,1,0,69,1,1.1,0.9
75919,1,24.62,5.38,0,0,1,1,0,69,1,1.1,0.9
75920,1,31.61,7.97,0,0,1,1,0,69,1,1.1,0.9
75921,1,38.89,9.36,0,0,1,1,0,69,1,1.1,0.9
75922,1,74.14,15.2,0,0,1,1,0,69,1,1.1,0.9
75923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75924,1,31.61,7.6,0,0,1,1,0,69,1,1.1,0.9
75925,1,33.43,8.71,0,0,1,1,0,69,1,1.1,0.9
75926,1,37.21,10.1,0,0,1,1,0,69,1,1.1,0.9
75927,1,18.46,5.28,0,0,1,1,0,69,1,1.1,0.9
75928,1,14.97,3.62,0,0,1,1,0,69,1,1.1,0.9
75929,1,78.76,16.03,0,0,1,1,0,69,1,1.1,0.9
75930,1,18.33,4.54,0,0,1,1,0,69,1,1.1,0.9
75931,1,25.88,7.69,0,0,1,1,0,69,1,1.1,0.9
75932,1,53.16,13.25,0,0,1,1,0,69,1,1.1,0.9
75933,1,20.84,6.21,0,0,1,1,0,69,1,1.1,0.9
75934,1,16.37,4.45,0,0,1,1,0,69,1,1.1,0.9
75935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75936,1,40.99,12.14,0,0,1,1,0,69,1,1.1,0.9
75937,1,22.52,5.65,0,0,1,1,0,69,1,1.1,0.9
75938,1,43.09,10.01,0,0,1,1,0,69,1,1.1,0.9
75939,1,8.25,2.41,0,0,1,1,0,69,1,1.1,0.9
75940,1,29.24,7.69,0,0,1,1,0,69,1,1.1,0.9
75941,1,24.06,6.21,0,0,1,1,0,69,1,1.1,0.9
75942,1,41.41,10.2,0,0,1,1,0,69,1,1.1,0.9
75943,1,33.71,7.23,0,0,1,1,0,69,1,1.1,0.9
75944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75946,1,35.39,10.01,0,0,1,1,0,69,1,1.1,0.9
75947,1,10.35,3.06,0,0,1,1,0,69,1,1.1,0.9
75948,1,16.51,3.98,0,0,1,1,0,69,1,1.1,0.9
75949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75950,1,21.12,4.82,0,0,1,1,0,69,1,1.1,0.9
75951,1,27.14,6.67,0,0,1,1,0,69,1,1.1,0.9
75952,1,18.61,5.28,0,0,1,1,0,69,1,1.1,0.9
75953,1,20.98,4.54,0,0,1,1,0,69,1,1.1,0.9
75954,1,42.66,10.84,0,0,1,1,0,69,1,1.1,0.9
75955,1,33.29,8.16,0,13.3894663443,1,1,0,69,1,1.1,0.9
75956,1,11.75,2.78,0,0,1,1,0,69,1,1.1,0.9
75957,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75958,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75960,1,98.62,16.22,0,0,1,1,0,69,1,1.1,0.9
75961,1,14.13,3.43,0,0,1,1,0,69,1,1.1,0.9
75962,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75964,1,30.35,7.79,0,0,1,1,0,69,1,1.1,0.9
75965,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75968,1,42.53,11.86,0,0,1,1,0,69,1,1.1,0.9
75969,1,23.64,6.39,0,0,1,1,0,69,1,1.1,0.9
75970,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75972,1,322.86,73.59,0,0,1,1,0,69,1,1.1,0.9
75973,1,25.6,6.39,0,0,1,1,0,69,1,1.1,0.9
75974,1,13.71,3.24,0,0,1,1,0,69,1,1.1,0.9
75975,1,25.88,6.3,0,0,1,1,0,69,1,1.1,0.9
75976,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75977,1,66.87,15.02,0,0,1,1,0,69,1,1.1,0.9
75978,1,11.89,3.8,0,0,1,1,0,69,1,1.1,0.9
75979,1,63.79,16.78,0,0,1,1,0,69,1,1.1,0.9
75980,1,76.8,11.03,0,0,1,1,0,69,1,1.1,0.9
75981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75982,1,23.36,7.32,0,0,1,1,0,69,1,1.1,0.9
75983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75984,1,115.83,22.89,0,0,1,1,0,69,1,1.1,0.9
75985,1,27.14,7.69,0,0,1,1,0,69,1,1.1,0.9
75986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75987,1,39.31,8.9,0,0,1,1,0,69,1,1.1,0.9
75988,1,34.83,6.39,0,0,1,1,0,69,1,1.1,0.9
75989,1,7.83,2.04,0,0,1,1,0,69,1,1.1,0.9
75990,1,13.43,2.97,0,0,1,1,0,69,1,1.1,0.9
75991,1,4.9,1.21,0,0,1,1,0,69,1,1.1,0.9
75992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75993,1,116.11,26.97,0,0,1,1,0,69,1,1.1,0.9
75994,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75995,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75997,1,32.45,10.01,0,0,1,1,0,69,1,1.1,0.9
75998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75999,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76000,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76001,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76002,1,54.56,16.13,0,0,1,1,0,69,1,1.1,0.9
76003,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76005,1,51.9,11.21,0,0,1,1,0,69,1,1.1,0.9
76006,1,50.08,10.94,0,0,1,1,0,69,1,1.1,0.9
76007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76008,1,43.78,9.18,0,0,1,1,0,69,1,1.1,0.9
76009,1,7.55,2.13,0,0,1,1,0,69,1,1.1,0.9
76010,1,8.67,2.22,0,0,1,1,0,69,1,1.1,0.9
76011,1,99.04,23.63,0,0,1,1,0,69,1,1.1,0.9
76012,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76014,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76015,1,45.88,11.12,0,0,1,1,0,69,1,1.1,0.9
76016,1,36.79,9.36,0,0,1,1,0,69,1,1.1,0.9
76017,1,77.08,16.41,0,0,1,1,0,69,1,1.1,0.9
76018,1,40.57,8.62,0,0,1,1,0,69,1,1.1,0.9
76019,1,8.25,2.6,0,0,1,1,0,69,1,1.1,0.9
76020,1,32.45,7.97,0,0,1,1,0,69,1,1.1,0.9
76021,1,47.7,12.14,0,0,1,1,0,69,1,1.1,0.9
76022,1,84.49,12.79,0,0,1,1,0,69,1,1.1,0.9
76023,1,15.81,3.89,0,0,1,1,0,69,1,1.1,0.9
76024,1,13.43,3.98,0,0,1,1,0,69,1,1.1,0.9
76025,1,6.3,1.85,0,0,1,1,0,69,1,1.1,0.9
76026,1,25.6,6.86,0,0,1,1,0,69,1,1.1,0.9
76027,1,76.24,14.74,0,0,1,1,0,69,1,1.1,0.9
76028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76029,1,81.13,18.82,0,0,1,1,0,69,1,1.1,0.9
76030,1,46.3,7.88,0,0,1,1,0,69,1,1.1,0.9
76031,1,26.72,7.32,0,0,1,1,0,69,1,1.1,0.9
76032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76033,1,90.51,16.68,0,0,1,1,0,69,1,1.1,0.9
76034,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76037,1,38.05,9.73,0,0,1,1,0,69,1,1.1,0.9
76038,1,12.31,3.71,0,0,1,1,0,69,1,1.1,0.9
76039,1,19.3,5.75,0,0,1,1,0,69,1,1.1,0.9
76040,1,36.79,7.23,0,0,1,1,0,69,1,1.1,0.9
76041,1,37.49,9.27,0,0,1,1,0,69,1,1.1,0.9
76042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76043,1,102.96,20.3,0,0,1,1,0,69,1,1.1,0.9
76044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76045,1,29.66,6.95,0,0,1,1,0,69,1,1.1,0.9
76046,1,28.68,8.53,0,0,1,1,0,69,1,1.1,0.9
76047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76048,1,29.38,8.8,0,0,1,1,0,69,1,1.1,0.9
76049,1,4.76,1.11,0,0,1,1,0,69,1,1.1,0.9
76050,1,16.65,5.1,0,0,1,1,0,69,1,1.1,0.9
76051,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76052,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76053,1,45.18,10.2,0,0,1,1,0,69,1,1.1,0.9
76054,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76055,1,24.9,7.14,0,0,1,1,0,69,1,1.1,0.9
76056,1,13.99,4.36,0,0,1,1,0,69,1,1.1,0.9
76057,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76058,1,11.33,6.49,0,0,1,1,0,69,1,1.1,0.9
76059,1,19.17,5.65,0,0,1,1,0,69,1,1.1,0.9
76060,1,15.39,4.63,0,0,1,1,0,69,1,1.1,0.9
76061,1,63.23,17.05,0,0,1,1,0,69,1,1.1,0.9
76062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76063,1,49.1,11.49,0,0,1,1,0,69,1,1.1,0.9
76064,1,34.27,8.34,0,0,1,1,0,69,1,1.1,0.9
76065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76066,1,99.04,15.02,0,0,1,1,0,69,1,1.1,0.9
76067,1,21.54,6.02,0,0,1,1,0,69,1,1.1,0.9
76068,1,18.46,4.82,0,0,1,1,0,69,1,1.1,0.9
76069,1,26.16,4.73,0,0,1,1,0,69,1,1.1,0.9
76070,1,6.99,1.85,0,0,1,1,0,69,1,1.1,0.9
76071,1,59.17,14.09,0,0,1,1,0,69,1,1.1,0.9
76072,1,33.99,10.01,0,0,1,1,0,69,1,1.1,0.9
76073,1,27.84,6.02,0,0,1,1,0,69,1,1.1,0.9
76074,1,34.13,7.04,0,0,1,1,0,69,1,1.1,0.9
76075,1,55.82,13.25,0,0,1,1,0,69,1,1.1,0.9
76076,1,12.45,3.71,0,0,1,1,0,69,1,1.1,0.9
76077,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76079,1,121.42,27.16,0,0,1,1,0,69,1,1.1,0.9
76080,1,37.49,8.34,0,0,1,1,0,69,1,1.1,0.9
76081,1,10.35,2.78,0,0,1,1,0,69,1,1.1,0.9
76082,1,10.63,2.78,0,0,1,1,0,69,1,1.1,0.9
76083,1,15.39,4.26,0,0,1,1,0,69,1,1.1,0.9
76084,1,32.59,7.97,0,0,1,1,0,69,1,1.1,0.9
76085,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76087,1,7.55,1.95,0,0,1,1,0,69,1,1.1,0.9
76088,1,27.98,6.39,0,0,1,1,0,69,1,1.1,0.9
76089,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76090,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76091,1,113.45,16.03,0,0,1,1,0,69,1,1.1,0.9
76092,1,49.38,12.51,0,0,1,1,0,69,1,1.1,0.9
76093,1,17.49,5.47,0,0,1,1,0,69,1,1.1,0.9
76094,1,38.47,9.64,0,0,1,1,0,69,1,1.1,0.9
76095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76096,1,71.9,17.61,0,0,1,1,0,69,1,1.1,0.9
76097,1,80.16,16.31,0,0,1,1,0,69,1,1.1,0.9
76098,1,36.51,9.45,0,0,1,1,0,69,1,1.1,0.9
76099,1,39.87,8.06,0,0,1,1,0,69,1,1.1,0.9
76100,1,50.22,11.77,0,0,1,1,0,69,1,1.1,0.9
76101,1,59.59,14.83,0,0,1,1,0,69,1,1.1,0.9
76102,1,34.55,9.45,0,0,1,1,0,69,1,1.1,0.9
76103,1,47.56,11.68,0,0,1,1,0,69,1,1.1,0.9
76104,1,21.54,5.38,0,0,1,1,0,69,1,1.1,0.9
76105,1,36.65,10.66,0,0,1,1,0,69,1,1.1,0.9
76106,1,33.71,9.27,0,0,1,1,0,69,1,1.1,0.9
76107,1,24.34,6.21,0,0,1,1,0,69,1,1.1,0.9
76108,1,19.72,4.54,0,0,1,1,0,69,1,1.1,0.9
76109,1,29.1,8.16,0,0,1,1,0,69,1,1.1,0.9
76110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76111,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76113,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76115,1,145.34,30.86,0,0,1,1,0,69,1,1.1,0.9
76116,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76117,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76119,1,126.88,27.99,0,0,1,1,0,69,1,1.1,0.9
76120,1,19.02,5.84,0,0,1,1,0,69,1,1.1,0.9
76121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76122,1,69.38,15.48,0,0,1,1,0,69,1,1.1,0.9
76123,1,8.81,2.6,0,0,1,1,0,69,1,1.1,0.9
76124,1,102.96,22.24,0,0,1,1,0,69,1,1.1,0.9
76125,1,34.83,8.9,0,0,1,1,0,69,1,1.1,0.9
76126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76127,1,56.23,13.81,0,0,1,1,0,69,1,1.1,0.9
76128,1,30.35,7.88,0,0,1,1,0,69,1,1.1,0.9
76129,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76130,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76131,1,43.51,10.2,0,0,1,1,0,69,1,1.1,0.9
76132,1,57.35,10.47,0,0,1,1,0,69,1,1.1,0.9
76133,1,98.2,22.61,0,0,1,1,0,69,1,1.1,0.9
76134,1,15.53,3.8,0,0,1,1,0,69,1,1.1,0.9
76135,1,13.99,3.71,0,0,1,1,0,69,1,1.1,0.9
76136,1,32.17,8.43,0,0,1,1,0,69,1,1.1,0.9
76137,1,58.19,12.51,0,0,1,1,0,69,1,1.1,0.9
76138,1,13.43,3.43,0,0,1,1,0,69,1,1.1,0.9
76139,1,13.43,3.15,0,0,1,1,0,69,1,1.1,0.9
76140,1,39.31,7.23,0,0,1,1,0,69,1,1.1,0.9
76141,1,13.71,3.71,0,0,1,1,0,69,1,1.1,0.9
76142,1,19.17,5.28,0,0,1,1,0,69,1,1.1,0.9
76143,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76145,1,35.95,7.51,0,0,1,1,0,69,1,1.1,0.9
76146,1,34.83,10.01,0,0,1,1,0,69,1,1.1,0.9
76147,1,29.38,5.56,0,0,1,1,0,69,1,1.1,0.9
76148,1,7.69,2.32,0,0,1,1,0,69,1,1.1,0.9
76149,1,40.85,11.4,0,0,1,1,0,69,1,1.1,0.9
76150,1,13.15,3.89,0,0,1,1,0,69,1,1.1,0.9
76151,1,27,5.38,0,0,1,1,0,69,1,1.1,0.9
76152,1,31.47,7.51,0,0,1,1,0,69,1,1.1,0.9
76153,1,32.73,7.79,0,0,1,1,0,69,1,1.1,0.9
76154,1,20,5,0,0,1,1,0,69,1,1.1,0.9
76155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76156,1,82.67,19.56,0,0,1,1,0,69,1,1.1,0.9
76157,1,47.7,13.99,0,0,1,1,0,69,1,1.1,0.9
76158,1,29.94,8.53,0,0,1,1,0,69,1,1.1,0.9
76159,1,37.21,10.2,0,0,1,1,0,69,1,1.1,0.9
76160,1,42.11,8.71,0,0,1,1,0,69,1,1.1,0.9
76161,1,19.86,5.38,0,0,1,1,0,69,1,1.1,0.9
76162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76163,1,51.34,10.1,0,0,1,1,0,69,1,1.1,0.9
76164,1,18.61,4.63,0,0,1,1,0,69,1,1.1,0.9
76165,1,34.69,9.27,0,0,1,1,0,69,1,1.1,0.9
76166,1,7.27,2.32,0,0,1,1,0,69,1,1.1,0.9
76167,1,27,6.3,0,0,1,1,0,69,1,1.1,0.9
76168,1,22.8,5.65,0,0,1,1,0,69,1,1.1,0.9
76169,1,13.99,3.43,0,0,1,1,0,69,1,1.1,0.9
76170,1,22.94,6.58,0,0,1,1,0,69,1,1.1,0.9
76171,1,16.79,4.17,0,0,1,1,0,69,1,1.1,0.9
76172,1,8.95,2.78,0,0,1,1,0,69,1,1.1,0.9
76173,1,20.98,4.91,0,0,1,1,0,69,1,1.1,0.9
76174,1,10.63,2.69,0,0,1,1,0,69,1,1.1,0.9
76175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76176,1,63.23,14.27,0,0,1,1,0,69,1,1.1,0.9
76177,1,23.5,5.28,0,0,1,1,0,69,1,1.1,0.9
76178,1,16.93,8.34,0,0,1,1,0,69,1,1.1,0.9
76179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76180,1,39.03,10.84,0,0,1,1,0,69,1,1.1,0.9
76181,1,12.31,3.89,0,0,1,1,0,69,1,1.1,0.9
76182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76183,1,17.63,4.91,0,0,1,1,0,69,1,1.1,0.9
76184,1,20.14,5,0,0,1,1,0,69,1,1.1,0.9
76185,1,25.88,6.95,0,0,1,1,0,69,1,1.1,0.9
76186,1,75.26,11.49,0,0,1,1,0,69,1,1.1,0.9
76187,1,14.27,3.8,0,0,1,1,0,69,1,1.1,0.9
76188,1,46.86,8.8,0,0,1,1,0,69,1,1.1,0.9
76189,1,25.74,5.47,0,0,1,1,0,69,1,1.1,0.9
76190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76191,1,40.57,10.01,0,0,1,1,0,69,1,1.1,0.9
76192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76193,1,73.16,19.74,0,0,1,1,0,69,1,1.1,0.9
76194,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76195,1,60.85,13.25,0,0,1,1,0,69,1,1.1,0.9
76196,1,4.76,1.3,0,0,1,1,0,69,1,1.1,0.9
76197,1,5.59,1.48,0,0,1,1,0,69,1,1.1,0.9
76198,1,6.57,1.76,0,0,1,1,0,69,1,1.1,0.9
76199,1,23.36,4.73,0,0,1,1,0,69,1,1.1,0.9
76200,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76202,1,110.23,28.45,0,0,1,1,0,69,1,1.1,0.9
76203,1,37.07,10.47,0,0,1,1,0,69,1,1.1,0.9
76204,1,10.91,2.87,0,0,1,1,0,69,1,1.1,0.9
76205,1,23.78,5.93,0,0,1,1,0,69,1,1.1,0.9
76206,1,28.68,7.41,0,0,1,1,0,69,1,1.1,0.9
76207,1,16.65,4.26,0,0,1,1,0,69,1,1.1,0.9
76208,1,17.21,4.91,0,0,1,1,0,69,1,1.1,0.9
76209,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76210,1,47.28,9.82,0,0,1,1,0,69,1,1.1,0.9
76211,1,15.39,4.45,0,0,1,1,0,69,1,1.1,0.9
76212,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76213,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76215,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76216,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76217,1,248.16,53.48,0,0,1,1,0,69,1,1.1,0.9
76218,1,27.84,6.12,0,0,1,1,0,69,1,1.1,0.9
76219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76220,1,32.17,8.9,0,0,1,1,0,69,1,1.1,0.9
76221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76222,1,5.32,1.3,0,0,1,1,0,69,1,1.1,0.9
76223,1,19.58,5.84,0,0,1,1,0,69,1,1.1,0.9
76224,1,26.86,7.97,0,0,1,1,0,69,1,1.1,0.9
76225,1,39.73,12.14,0,0,1,1,0,69,1,1.1,0.9
76226,1,15.67,3.62,0,0,1,1,0,69,1,1.1,0.9
76227,1,21.54,5.93,0,0,1,1,0,69,1,1.1,0.9
76228,1,35.11,10.29,0,0,1,1,0,69,1,1.1,0.9
76229,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76230,1,90.79,22.15,0,0,1,1,0,69,1,1.1,0.9
76231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76232,1,35.11,10.1,0,0,1,1,0,69,1,1.1,0.9
76233,1,20.7,6.21,0,0,1,1,0,69,1,1.1,0.9
76234,1,20.98,4.82,0,0,1,1,0,69,1,1.1,0.9
76235,1,31.75,7.32,0,0,1,1,0,69,1,1.1,0.9
76236,1,47.7,9.18,0,0,1,1,0,69,1,1.1,0.9
76237,1,18.46,4.17,0,0,1,1,0,69,1,1.1,0.9
76238,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76239,1,114.15,23.73,0,0,1,1,0,69,1,1.1,0.9
76240,1,54.42,9.64,0,0,1,1,0,69,1,1.1,0.9
76241,1,25.32,7.04,0,0,1,1,0,69,1,1.1,0.9
76242,1,51.2,14.18,0,0,1,1,0,69,1,1.1,0.9
76243,1,97.36,26.32,0,0,1,1,0,69,1,1.1,0.9
76244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76245,1,32.73,9.64,0,0,1,1,0,69,1,1.1,0.9
76246,1,23.64,6.77,0,0,1,1,0,69,1,1.1,0.9
76247,1,56.65,16.22,0,0,1,1,0,69,1,1.1,0.9
76248,1,57.63,16.59,0,0,1,1,0,69,1,1.1,0.9
76249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76250,1,59.59,13.53,0,0,1,1,0,69,1,1.1,0.9
76251,1,14.41,3.98,0,0,1,1,0,69,1,1.1,0.9
76252,1,45.18,13.62,0,0,1,1,0,69,1,1.1,0.9
76253,1,8.81,2.6,0,0,1,1,0,69,1,1.1,0.9
76254,1,27.56,7.51,0,0,1,1,0,69,1,1.1,0.9
76255,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76256,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76257,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76259,1,47,11.49,0,0,1,1,0,69,1,1.1,0.9
76260,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76262,1,16.93,5.28,0,0,1,1,0,69,1,1.1,0.9
76263,1,17.07,3.98,0,0,1,1,0,69,1,1.1,0.9
76264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76265,1,36.79,10.66,0,0,1,1,0,69,1,1.1,0.9
76266,1,18.46,4.54,0,0,1,1,0,69,1,1.1,0.9
76267,1,32.45,9.45,0,0,1,1,0,69,1,1.1,0.9
76268,1,19.3,5.75,0,0,1,1,0,69,1,1.1,0.9
76269,1,18.05,3.98,0,0,1,1,0,69,1,1.1,0.9
76270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76271,1,135.69,31.61,0,0,1,1,0,69,1,1.1,0.9
76272,1,86.59,21.5,0,0,1,1,0,69,1,1.1,0.9
76273,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76274,1,129.95,29.1,0,0,1,1,0,69,1,1.1,0.9
76275,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76277,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76278,1,94.28,21.97,0,0,1,1,0,69,1,1.1,0.9
76279,1,49.94,12.61,0,0,1,1,0,69,1,1.1,0.9
76280,1,23.64,6.21,0,0,1,1,0,69,1,1.1,0.9
76281,1,9.65,2.78,0,0,1,1,0,69,1,1.1,0.9
76282,1,46.3,11.77,0,0,1,1,0,69,1,1.1,0.9
76283,1,17.35,4.73,0,0,1,1,0,69,1,1.1,0.9
76284,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76287,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76289,1,27.84,7.51,0,0,1,1,0,69,1,1.1,0.9
76290,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76292,1,44.76,10.01,0,0,1,1,0,69,1,1.1,0.9
76293,1,32.31,6.77,0,0,1,1,0,69,1,1.1,0.9
76294,1,35.81,9.45,0,0,1,1,0,69,1,1.1,0.9
76295,1,46.3,10.47,0,0,1,1,0,69,1,1.1,0.9
76296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76297,1,54.42,14.37,0,0,1,1,0,69,1,1.1,0.9
76298,1,15.95,5,0,0,1,1,0,69,1,1.1,0.9
76299,1,15.95,4.36,0,0,1,1,0,69,1,1.1,0.9
76300,1,20.14,5,0,0,1,1,0,69,1,1.1,0.9
76301,1,14.13,4.45,0,0,1,1,0,69,1,1.1,0.9
76302,1,25.6,5.38,0,0,1,1,0,69,1,1.1,0.9
76303,1,27.14,7.23,0,0,1,1,0,69,1,1.1,0.9
76304,1,8.67,2.22,0,0,1,1,0,69,1,1.1,0.9
76305,1,50.36,8.62,0,0,1,1,0,69,1,1.1,0.9
76306,1,27.42,6.3,0,0,1,1,0,69,1,1.1,0.9
76307,1,30.22,6.49,0,0,1,1,0,69,1,1.1,0.9
76308,1,15.67,3.71,0,0,1,1,0,69,1,1.1,0.9
76309,1,20.84,2.78,0,1.67837121543,1,1,0,69,1,1.1,0.9
76310,1,34.27,4.63,0,0.000105704487619,1,1,0,69,1,1.1,0.9
76311,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76313,1,76.52,16.41,0,0,1,1,0,69,1,1.1,0.9
76314,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76315,1,29.52,7.23,0,0,1,1,0,69,1,1.1,0.9
76316,1,27,7.97,0,0,1,1,0,69,1,1.1,0.9
76317,1,28.82,7.79,0,0,1,1,0,69,1,1.1,0.9
76318,1,11.61,2.69,0,0,1,1,0,69,1,1.1,0.9
76319,1,5.18,1.48,0,0,1,1,0,69,1,1.1,0.9
76320,1,13.85,3.43,0,0,1,1,0,69,1,1.1,0.9
76321,1,21.82,5,0,0,1,1,0,69,1,1.1,0.9
76322,1,49.38,11.03,0,0,1,1,0,69,1,1.1,0.9
76323,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76325,1,88.41,20.39,0,0,1,1,0,69,1,1.1,0.9
76326,1,11.61,3.52,0,0,1,1,0,69,1,1.1,0.9
76327,1,15.81,3.8,0,0,1,1,0,69,1,1.1,0.9
76328,1,50.22,11.68,0,0,1,1,0,69,1,1.1,0.9
76329,1,40.43,9.64,0,0,1,1,0,69,1,1.1,0.9
76330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76331,1,20.98,4.36,0,0,1,1,0,69,1,1.1,0.9
76332,1,30.64,8.53,0,0,1,1,0,69,1,1.1,0.9
76333,1,17.21,4.45,0,0,1,1,0,69,1,1.1,0.9
76334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76336,1,95.26,24.47,0,0,1,1,0,69,1,1.1,0.9
76337,1,50.5,10.94,0,0,1,1,0,69,1,1.1,0.9
76338,1,34.83,9.08,0,0,1,1,0,69,1,1.1,0.9
76339,1,35.39,10.01,0,0,1,1,0,69,1,1.1,0.9
76340,1,33.71,6.49,0,0,1,1,0,69,1,1.1,0.9
76341,1,16.37,4.63,0,0,1,1,0,69,1,1.1,0.9
76342,1,26.44,6.86,0,0,1,1,0,69,1,1.1,0.9
76343,1,7.27,2.13,0,0,1,1,0,69,1,1.1,0.9
76344,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76346,1,9.09,2.6,0,0,1,1,0,69,1,1.1,0.9
76347,1,15.67,4.08,0,0,1,1,0,69,1,1.1,0.9
76348,1,12.03,3.52,0,0,1,1,0,69,1,1.1,0.9
76349,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76350,1,26.16,8.06,0,0,1,1,0,69,1,1.1,0.9
76351,1,15.39,3.98,0,0,1,1,0,69,1,1.1,0.9
