bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
76352,1,41.69,8.16,0,0,1,1,0,69,1,1.1,0.9
76353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76354,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76355,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76356,1,41.41,7.88,0,0,1,1,0,69,1,1.1,0.9
76357,1,23.92,6.02,0,0,1,1,0,69,1,1.1,0.9
76358,1,52.6,13.53,0,0,1,1,0,69,1,1.1,0.9
76359,1,18.61,4.73,0,0,1,1,0,69,1,1.1,0.9
76360,1,64.35,16.5,0,0,1,1,0,69,1,1.1,0.9
76361,1,50.64,11.12,0,0,1,1,0,69,1,1.1,0.9
76362,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76364,1,97.64,22.61,0,0,1,1,0,69,1,1.1,0.9
76365,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76366,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76367,1,55.4,11.68,0,0,1,1,0,69,1,1.1,0.9
76368,1,34.41,8.62,0,0,1,1,0,69,1,1.1,0.9
76369,1,233.33,45.6,0,0,1,1,0,69,1,1.1,0.9
76370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76371,1,65.33,14.37,0,0,1,1,0,69,1,1.1,0.9
76372,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76373,1,42.39,9.18,0,0,1,1,0,69,1,1.1,0.9
76374,1,19.58,5.47,0,0,1,1,0,69,1,1.1,0.9
76375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76376,1,35.81,9.18,0,0,1,1,0,69,1,1.1,0.9
76377,1,33.43,8.43,0,0,1,1,0,69,1,1.1,0.9
76378,1,47.42,9.36,0,0,1,1,0,69,1,1.1,0.9
76379,1,22.38,4.08,0,0,1,1,0,69,1,1.1,0.9
76380,1,117.08,27.06,0,0,1,1,0,69,1,1.1,0.9
76381,1,16.93,3.71,0,0,1,1,0,69,1,1.1,0.9
76382,1,27.7,5.28,0,0,1,1,0,69,1,1.1,0.9
76383,1,16.23,4.91,0,0,1,1,0,69,1,1.1,0.9
76384,1,52.6,11.77,0,0,1,1,0,69,1,1.1,0.9
76385,1,27.28,5.93,0,0,1,1,0,69,1,1.1,0.9
76386,1,31.33,7.51,0,0,1,1,0,69,1,1.1,0.9
76387,1,50.22,13.25,0,0,1,1,0,69,1,1.1,0.9
76388,1,15.67,3.8,0,0,1,1,0,69,1,1.1,0.9
76389,1,5.46,1.67,0,0,1,1,0,69,1,1.1,0.9
76390,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76392,1,26.16,5.93,0,0,1,1,0,69,1,1.1,0.9
76393,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76394,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76395,1,4.62,1.21,0,0,1,1,0,69,1,1.1,0.9
76396,1,14.41,3.62,0,0,1,1,0,69,1,1.1,0.9
76397,1,15.95,2.87,0,0,1,1,0,69,1,1.1,0.9
76398,1,36.79,8.9,0,0,1,1,0,69,1,1.1,0.9
76399,1,8.95,2.41,0,0,1,1,0,69,1,1.1,0.9
76400,1,13.29,3.43,0,0,1,1,0,69,1,1.1,0.9
76401,1,15.11,3.98,0,0,1,1,0,69,1,1.1,0.9
76402,1,13.35,0,0,0,1,1,0,69,1,1.1,0.9
76403,1,41.27,9.82,0,0,1,1,0,69,1,1.1,0.9
76404,1,32.03,7.32,0,0,1,1,0,69,1,1.1,0.9
76405,1,10.91,2.97,0,0,1,1,0,69,1,1.1,0.9
76406,1,16.09,4.08,0,0,1,1,0,69,1,1.1,0.9
76407,1,21.54,6.49,0,0,1,1,0,69,1,1.1,0.9
76408,1,20.28,4.82,0,0,1,1,0,69,1,1.1,0.9
76409,1,13.57,4.08,0,0,1,1,0,69,1,1.1,0.9
76410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76411,1,31.06,8.8,0,0,1,1,0,69,1,1.1,0.9
76412,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76413,1,73.3,20.48,0,0,1,1,0,69,1,1.1,0.9
76414,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76415,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76417,1,147.72,31.05,0,0,1,1,0,69,1,1.1,0.9
76418,1,21.68,4.91,0,0,1,1,0,69,1,1.1,0.9
76419,1,16.79,4.82,0,0,1,1,0,69,1,1.1,0.9
76420,1,11.89,3.06,0,0,1,1,0,69,1,1.1,0.9
76421,1,30.5,7.6,0,0,1,1,0,69,1,1.1,0.9
76422,1,14.83,4.54,0,0,1,1,0,69,1,1.1,0.9
76423,1,13.71,3.52,0,0,1,1,0,69,1,1.1,0.9
76424,1,36.37,9.73,0,0,1,1,0,69,1,1.1,0.9
76425,1,45.6,9.18,0,0,1,1,0,69,1,1.1,0.9
76426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76427,1,133.45,34.2,0,0,1,1,0,69,1,1.1,0.9
76428,1,9.65,2.78,0,0,1,1,0,69,1,1.1,0.9
76429,1,27.42,7.6,0,0,1,1,0,69,1,1.1,0.9
76430,1,6.85,1.85,0,0,1,1,0,69,1,1.1,0.9
76431,1,13.71,3.43,0,0,1,1,0,69,1,1.1,0.9
76432,1,16.23,4.82,0,0,1,1,0,69,1,1.1,0.9
76433,1,26.3,6.67,0,0,1,1,0,69,1,1.1,0.9
76434,1,34.97,8.16,0,0,1,1,0,69,1,1.1,0.9
76435,1,18.88,4.91,0,0,1,1,0,69,1,1.1,0.9
76436,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76438,1,48.12,12.98,0,0,1,1,0,69,1,1.1,0.9
76439,1,17.9,4.91,0,0,1,1,0,69,1,1.1,0.9
76440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76441,1,18.61,4.26,0,0,1,1,0,69,1,1.1,0.9
76442,1,17.07,4.82,0,0,1,1,0,69,1,1.1,0.9
76443,1,11.19,2.69,0,0,1,1,0,69,1,1.1,0.9
76444,1,29.66,7.14,0,0,1,1,0,69,1,1.1,0.9
76445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76446,1,49.94,12.79,0,0,1,1,0,69,1,1.1,0.9
76447,1,10.35,2.97,0,0,1,1,0,69,1,1.1,0.9
76448,1,58.47,13.25,0,0,1,1,0,69,1,1.1,0.9
76449,1,6.57,1.58,0,0,1,1,0,69,1,1.1,0.9
76450,1,9.65,3.06,0,0,1,1,0,69,1,1.1,0.9
76451,1,44.62,4.82,0,35.1624310039,1,1,0,69,1,1.1,0.9
76452,1,14.41,1.3,0,6.36471184574e-05,1,1,0,69,1,1.1,0.9
76453,1,12.87,3.98,0,0,1,1,0,69,1,1.1,0.9
76454,1,30.35,4.54,0,0,1,1,0,69,1,1.1,0.9
76455,1,11.19,2.6,0,0,1,1,0,69,1,1.1,0.9
76456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76461,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76463,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76464,1,39.45,10.94,0,0,1,1,0,69,1,1.1,0.9
76465,1,13.71,3.62,0,0,1,1,0,69,1,1.1,0.9
76466,1,62.81,11.68,0,0,1,1,0,69,1,1.1,0.9
76467,1,47.98,10.38,0,0,1,1,0,69,1,1.1,0.9
76468,1,6.85,2.13,0,0,1,1,0,69,1,1.1,0.9
76469,1,31.61,7.97,0,0,1,1,0,69,1,1.1,0.9
76470,1,32.73,7.41,0,0,1,1,0,69,1,1.1,0.9
76471,1,20,4.63,0,0,1,1,0,69,1,1.1,0.9
76472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76473,1,15.81,4.82,0,0,1,1,0,69,1,1.1,0.9
76474,1,24.48,6.58,0,0,1,1,0,69,1,1.1,0.9
76475,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76476,1,60.29,14.18,0,0,1,1,0,69,1,1.1,0.9
76477,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76479,1,54,12.33,0,0,1,1,0,69,1,1.1,0.9
76480,1,14.97,4.17,0,0,1,1,0,69,1,1.1,0.9
76481,1,28.68,6.86,0,0,1,1,0,69,1,1.1,0.9
76482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76483,1,17.07,3.06,0,0,1,1,0,69,1,1.1,0.9
76484,1,27.98,5.93,0,0,1,1,0,69,1,1.1,0.9
76485,1,18.75,5.84,0,0,1,1,0,69,1,1.1,0.9
76486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76487,1,16.51,3.71,0,0,1,1,0,69,1,1.1,0.9
76488,1,30.91,8.71,0,0,1,1,0,69,1,1.1,0.9
76489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76490,1,34.55,8.34,0,0,1,1,0,69,1,1.1,0.9
76491,1,34.55,6.49,0,0,1,1,0,69,1,1.1,0.9
76492,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76494,1,56.09,14.37,0,0,1,1,0,69,1,1.1,0.9
76495,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76496,1,17.9,3.89,0,0,1,1,0,69,1,1.1,0.9
76497,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76498,1,9.09,2.6,0,0,1,1,0,69,1,1.1,0.9
76499,1,71.06,17.15,0,0,1,1,0,69,1,1.1,0.9
76500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76501,1,27,6.86,0,0,1,1,0,69,1,1.1,0.9
76502,1,19.86,5.56,0,0,1,1,0,69,1,1.1,0.9
76503,1,36.37,10.29,0,0,1,1,0,69,1,1.1,0.9
76504,1,26.44,6.21,0,0,1,1,0,69,1,1.1,0.9
76505,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76507,1,32.59,6.49,0,0,1,1,0,69,1,1.1,0.9
76508,1,7.55,2.32,0,0,1,1,0,69,1,1.1,0.9
76509,1,19.72,5.65,0,0,1,1,0,69,1,1.1,0.9
76510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76511,1,10.63,3.34,0,0,1,1,0,69,1,1.1,0.9
76512,1,53.02,16.13,0,0,1,1,0,69,1,1.1,0.9
76513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76514,1,28.26,7.41,0,0,1,1,0,69,1,1.1,0.9
76515,1,18.88,5.47,0,0,1,1,0,69,1,1.1,0.9
76516,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76519,1,32.03,7.14,0,0,1,1,0,69,1,1.1,0.9
76520,1,20.84,5.28,0,0,1,1,0,69,1,1.1,0.9
76521,1,38.47,8.53,0,0,1,1,0,69,1,1.1,0.9
76522,1,35.81,7.6,0,0,1,1,0,69,1,1.1,0.9
76523,1,4.2,1.11,0,0,1,1,0,69,1,1.1,0.9
76524,1,17.77,4.45,0,0,1,1,0,69,1,1.1,0.9
76525,1,23.08,5.1,0,0,1,1,0,69,1,1.1,0.9
76526,1,24.48,5.75,0,0,1,1,0,69,1,1.1,0.9
76527,1,3.36,0.93,0,0,1,1,0,69,1,1.1,0.9
76528,1,43.37,9.55,0,0,1,1,0,69,1,1.1,0.9
76529,1,16.65,4.82,0,0,1,1,0,69,1,1.1,0.9
76530,1,18.75,5.65,0,0,1,1,0,69,1,1.1,0.9
76531,1,0,0,0,39.9999887139,1,1,0,138,1,1.1,0.9
76532,1,38.19,9.82,0,0,1,1,0,69,1,1.1,0.9
76533,1,8.53,2.04,0,0,1,1,0,69,1,1.1,0.9
76534,1,60.99,16.03,0,0,1,1,0,69,1,1.1,0.9
76535,1,18.75,5.19,0,0,1,1,0,69,1,1.1,0.9
76536,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76537,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76539,1,64.21,11.21,0,0,1,1,0,69,1,1.1,0.9
76540,1,62.11,14.92,0,0,1,1,0,69,1,1.1,0.9
76541,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76542,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76543,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76544,1,20,6.21,0,0,1,1,0,69,1,1.1,0.9
76545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76548,1,27.56,6.77,0,0,1,1,0,69,1,1.1,0.9
76549,1,17.07,5.28,0,0,1,1,0,69,1,1.1,0.9
76550,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76552,1,24.2,6.95,0,0,1,1,0,69,1,1.1,0.9
76553,1,12.87,3.62,0,0,1,1,0,69,1,1.1,0.9
76554,1,26.44,7.23,0,0,1,1,0,69,1,1.1,0.9
76555,1,22.52,6.95,0,0,1,1,0,69,1,1.1,0.9
76556,1,23.08,6.67,0,0,1,1,0,69,1,1.1,0.9
76557,1,17.77,4.73,0,0,1,1,0,69,1,1.1,0.9
76558,1,81.83,19.56,0,0,1,1,0,69,1,1.1,0.9
76559,1,5.04,1.48,0,0,1,1,0,69,1,1.1,0.9
76560,1,19.58,5.93,0,0,1,1,0,69,1,1.1,0.9
76561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76562,1,10.21,3.06,0,0,1,1,0,69,1,1.1,0.9
76563,1,13.71,3.8,0,0,1,1,0,69,1,1.1,0.9
76564,1,25.88,6.49,0,0,1,1,0,69,1,1.1,0.9
76565,1,21.26,5.38,0,0,1,1,0,69,1,1.1,0.9
76566,1,33.43,8.53,0,0,1,1,0,69,1,1.1,0.9
76567,1,25.32,6.39,0,0,1,1,0,69,1,1.1,0.9
76568,1,31.89,9.36,0,0,1,1,0,69,1,1.1,0.9
76569,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76570,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76571,1,87.57,20.02,0,0,1,1,0,69,1,1.1,0.9
76572,1,12.31,3.62,0,0,1,1,0,69,1,1.1,0.9
76573,1,21.12,5.56,0,0,1,1,0,69,1,1.1,0.9
76574,1,49.94,12.79,0,0,1,1,0,69,1,1.1,0.9
76575,1,31.61,6.12,0,0,1,1,0,69,1,1.1,0.9
76576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76577,1,36.51,7.14,0,0,1,1,0,69,1,1.1,0.9
76578,1,16.93,3.71,0,0,1,1,0,69,1,1.1,0.9
76579,1,31.61,7.69,0,0,1,1,0,69,1,1.1,0.9
76580,1,18.19,4.63,0,0,1,1,0,69,1,1.1,0.9
76581,1,16.51,4.08,0,0,1,1,0,69,1,1.1,0.9
76582,1,19.3,5,0,0,1,1,0,69,1,1.1,0.9
76583,1,18.61,4.36,0,0,1,1,0,69,1,1.1,0.9
76584,1,7.27,2.13,0,0,1,1,0,69,1,1.1,0.9
76585,1,31.06,6.21,0,0,1,1,0,69,1,1.1,0.9
76586,1,17.63,3.15,0,0,1,1,0,69,1,1.1,0.9
76587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76588,1,23.36,4.17,0,0,1,1,0,69,1,1.1,0.9
76589,1,9.79,2.41,0,0,1,1,0,69,1,1.1,0.9
76590,1,6.85,1.85,0,0,1,1,0,69,1,1.1,0.9
76591,1,17.21,5.38,0,0,1,1,0,69,1,1.1,0.9
76592,1,17.9,5.19,0,0,1,1,0,69,1,1.1,0.9
76593,1,17.63,5,0,0,1,1,0,69,1,1.1,0.9
76594,1,12.59,3.62,0,0,1,1,0,69,1,1.1,0.9
76595,1,29.38,5.93,0,0,1,1,0,69,1,1.1,0.9
76596,1,9.09,1.85,0,0,1,1,0,69,1,1.1,0.9
76597,1,4.76,1.21,0,0,1,1,0,69,1,1.1,0.9
76598,1,10.07,2.13,0,0,1,1,0,69,1,1.1,0.9
76599,1,18.33,4.17,0,0,1,1,0,69,1,1.1,0.9
76600,1,5.74,1.48,0,0,1,1,0,69,1,1.1,0.9
76601,1,5.32,1.67,0,0,1,1,0,69,1,1.1,0.9
76602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76603,1,38.33,10.29,0,0,1,1,0,69,1,1.1,0.9
76604,1,38.05,10.66,0,0,1,1,0,69,1,1.1,0.9
76605,1,16.65,4.36,0,0,1,1,0,69,1,1.1,0.9
76606,1,6.71,1.95,0,0,1,1,0,69,1,1.1,0.9
76607,1,30.77,9.18,0,0,1,1,0,69,1,1.1,0.9
76608,1,7.41,1.85,0,0,1,1,0,69,1,1.1,0.9
76609,1,35.11,9.27,0,0,1,1,0,69,1,1.1,0.9
76610,1,19.17,4.45,0,0,1,1,0,69,1,1.1,0.9
76611,1,20.84,5.19,0,0,1,1,0,69,1,1.1,0.9
76612,1,21.82,5.65,0,0,1,1,0,69,1,1.1,0.9
76613,1,26.16,6.49,0,0,1,1,0,69,1,1.1,0.9
76614,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76616,1,126.32,23.08,0,0,1,1,0,69,1,1.1,0.9
76617,1,22.94,5.19,0,0,1,1,0,69,1,1.1,0.9
76618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76619,1,56.79,13.99,0,0,1,1,0,69,1,1.1,0.9
76620,1,7.41,1.95,0,0,1,1,0,69,1,1.1,0.9
76621,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76623,1,88.83,21.13,0,0,1,1,0,69,1,1.1,0.9
76624,1,14.83,4.45,0,0,1,1,0,69,1,1.1,0.9
76625,1,16.65,5.28,0,0,1,1,0,69,1,1.1,0.9
76626,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76628,1,245.08,58.58,0,0,1,1,0,69,1,1.1,0.9
76629,1,48.12,12.7,0,0,1,1,0,69,1,1.1,0.9
76630,1,8.81,2.69,0,0,1,1,0,69,1,1.1,0.9
76631,1,17.35,4.63,0,0,1,1,0,69,1,1.1,0.9
76632,1,41.83,10.57,0,0,1,1,0,69,1,1.1,0.9
76633,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76635,1,9.65,2.6,0,0,1,1,0,69,1,1.1,0.9
76636,1,18.88,5.56,0,0,1,1,0,69,1,1.1,0.9
76637,1,20.28,6.3,0,0,1,1,0,69,1,1.1,0.9
76638,1,23.36,6.67,0,0,1,1,0,69,1,1.1,0.9
76639,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76641,1,48.82,12.79,0,0,1,1,0,69,1,1.1,0.9
76642,1,35.53,10.38,0,0,1,1,0,69,1,1.1,0.9
76643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76644,1,25.04,7.23,0,0,1,1,0,69,1,1.1,0.9
76645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76646,1,16.79,4.45,0,0,1,1,0,69,1,1.1,0.9
76647,1,8.67,2.6,0,0,1,1,0,69,1,1.1,0.9
76648,1,14.83,4.08,0,0,1,1,0,69,1,1.1,0.9
76649,1,20.14,5.1,0,0,1,1,0,69,1,1.1,0.9
76650,1,11.47,2.97,0,0,1,1,0,69,1,1.1,0.9
76651,1,17.9,5.47,0,0,1,1,0,69,1,1.1,0.9
76652,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76654,1,27.42,7.79,0,0,1,1,0,69,1,1.1,0.9
76655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76656,1,14.69,3.71,0,0,1,1,0,69,1,1.1,0.9
76657,1,10.91,2.78,0,0,1,1,0,69,1,1.1,0.9
76658,1,33.85,9.64,0,0,1,1,0,69,1,1.1,0.9
76659,1,26.72,6.95,0,0,1,1,0,69,1,1.1,0.9
76660,1,15.67,4.17,0,0,1,1,0,69,1,1.1,0.9
76661,1,12.45,2.97,0,0,1,1,0,69,1,1.1,0.9
76662,1,9.93,2.6,0,0,1,1,0,69,1,1.1,0.9
76663,1,10.07,3.06,0,0,1,1,0,69,1,1.1,0.9
76664,1,18.61,4.73,0,0,1,1,0,69,1,1.1,0.9
76665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76666,1,26.3,7.69,0,0,1,1,0,69,1,1.1,0.9
76667,1,18.19,5.65,0,0,1,1,0,69,1,1.1,0.9
76668,1,23.36,6.58,0,0,1,1,0,69,1,1.1,0.9
76669,1,24.2,6.12,0,0,1,1,0,69,1,1.1,0.9
76670,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76672,1,14.41,4.26,0,0,1,1,0,69,1,1.1,0.9
76673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76674,1,98.06,26.6,0,0,1,1,0,69,1,1.1,0.9
76675,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76677,1,194.86,50.42,0,0,1,1,0,69,1,1.1,0.9
76678,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76679,1,352.79,85.55,0,0,1,1,0,69,1,1.1,0.9
76680,1,20.14,4.63,0,0,1,1,0,69,1,1.1,0.9
76681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76682,1,416.16,88.61,0,0,1,1,0,69,1,1.1,0.9
76683,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76685,1,13.01,3.43,0,0,1,1,0,69,1,1.1,0.9
76686,1,27.7,7.79,0,0,1,1,0,69,1,1.1,0.9
76687,1,20.56,5.38,0,0,1,1,0,69,1,1.1,0.9
76688,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76690,1,10.07,2.78,0,0,1,1,0,69,1,1.1,0.9
76691,1,17.21,4.54,0,0,1,1,0,69,1,1.1,0.9
76692,1,13.43,2.97,0,0,1,1,0,69,1,1.1,0.9
76693,1,23.92,6.39,0,0,1,1,0,69,1,1.1,0.9
76694,1,38.19,9.82,0,0,1,1,0,69,1,1.1,0.9
76695,1,28.96,4.91,0,0,1,1,0,69,1,1.1,0.9
76696,1,6.57,2.78,0,0,1,1,0,69,1,1.1,0.9
76697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76698,1,63.51,13.53,0,0,1,1,0,69,1,1.1,0.9
76699,1,33.85,7.97,0,0,1,1,0,69,1,1.1,0.9
76700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76701,1,62.53,17.33,0,0,1,1,0,69,1,1.1,0.9
76702,1,57.77,10.38,0,0,1,1,0,69,1,1.1,0.9
76703,1,8.67,2.69,0,0,1,1,0,69,1,1.1,0.9
76704,1,19.58,5.28,0,0,1,1,0,69,1,1.1,0.9
76705,1,44.76,11.68,0,0,1,1,0,69,1,1.1,0.9
76706,1,60.43,12.42,0,0,1,1,0,69,1,1.1,0.9
76707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76708,1,79.04,21.23,0,0,1,1,0,69,1,1.1,0.9
76709,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76711,1,20.7,6.49,0,0,1,1,0,69,1,1.1,0.9
76712,1,54.7,15.38,0,0,1,1,0,69,1,1.1,0.9
76713,1,35.25,8.62,0,0,1,1,0,69,1,1.1,0.9
76714,1,16.79,4.17,0,0,1,1,0,69,1,1.1,0.9
76715,1,14.83,3.89,0,0,1,1,0,69,1,1.1,0.9
76716,1,14.13,4.36,0,0,1,1,0,69,1,1.1,0.9
76717,1,39.31,10.01,0,0,1,1,0,69,1,1.1,0.9
76718,1,36.09,6.95,0,0,1,1,0,69,1,1.1,0.9
76719,1,26.3,7.69,0,0,1,1,0,69,1,1.1,0.9
76720,1,31.19,8.71,0,0,1,1,0,69,1,1.1,0.9
76721,1,24.2,4.82,0,0,1,1,0,69,1,1.1,0.9
76722,1,9.79,2.69,0,0,1,1,0,69,1,1.1,0.9
76723,1,20,4.54,0,0,1,1,0,69,1,1.1,0.9
76724,1,41.13,8.9,0,0,1,1,0,69,1,1.1,0.9
76725,1,17.35,4.36,0,0,1,1,0,69,1,1.1,0.9
76726,1,3.78,1.02,0,0,1,1,0,69,1,1.1,0.9
76727,1,21.12,5.84,0,0,1,1,0,69,1,1.1,0.9
76728,1,19.02,5.38,0,0,1,1,0,69,1,1.1,0.9
76729,1,23.5,6.49,0,0,1,1,0,69,1,1.1,0.9
76730,1,49.52,11.77,0,0,1,1,0,69,1,1.1,0.9
76731,1,13.43,3.71,0,0,1,1,0,69,1,1.1,0.9
76732,1,10.07,2.41,0,0,1,1,0,69,1,1.1,0.9
76733,1,28.68,7.6,0,0,1,1,0,69,1,1.1,0.9
76734,1,28.68,7.32,0,0,1,1,0,69,1,1.1,0.9
76735,1,43.92,11.96,0,0,1,1,0,69,1,1.1,0.9
76736,1,11.61,3.06,0,0,1,1,0,69,1,1.1,0.9
76737,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76738,1,21.4,5.38,0,0,1,1,0,69,1,1.1,0.9
76739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76740,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76743,1,11.47,2.87,0,0,1,1,0,69,1,1.1,0.9
76744,1,3.78,1.02,0,0,1,1,0,69,1,1.1,0.9
76745,1,12.73,3.52,0,0,1,1,0,69,1,1.1,0.9
76746,1,41.27,3.62,0,0,1,1,0,69,1,1.1,0.9
76747,1,43.22,0.93,0,0,1,1,0,69,1,1.1,0.9
76748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76749,1,12.03,3.15,0,0,1,1,0,69,1,1.1,0.9
76750,1,48.12,12.51,0,0,1,1,0,69,1,1.1,0.9
76751,1,39.87,2.69,0,0,1,1,0,69,1,1.1,0.9
76752,1,30.5,2.69,0,0,1,1,0,69,1,1.1,0.9
76753,1,19.58,4.73,0,0,1,1,0,69,1,1.1,0.9
76754,1,34.27,7.32,0,0,1,1,0,69,1,1.1,0.9
76755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76756,1,23.64,6.12,0,0,1,1,0,69,1,1.1,0.9
76757,1,38.47,7.88,0,0,1,1,0,69,1,1.1,0.9
76758,1,17.77,4.08,0,0,1,1,0,69,1,1.1,0.9
76759,1,42.53,10.84,0,0,1,1,0,69,1,1.1,0.9
76760,1,33.01,9.27,0,0,1,1,0,69,1,1.1,0.9
76761,1,29.1,8.62,0,0,1,1,0,69,1,1.1,0.9
