bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
46843,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46844,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46845,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46846,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46847,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46848,1,2.02,330,0,0,1,1,0,500,1,1.1,0.9
46849,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46850,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46851,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46852,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46853,3,0,0,0,0,1,1,0,500,1,1.1,0.9
46854,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46856,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46857,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46858,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46859,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46860,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46861,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46862,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46863,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46864,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46866,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46867,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46868,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46869,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46870,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46871,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46872,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46873,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46874,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46876,2,0,-3.42,0,0,1,1,0,69,1,1.1,0.9
46877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46878,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46879,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46880,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46881,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46882,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46883,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46884,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46885,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46886,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46887,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46888,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46889,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46890,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46891,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46892,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46893,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46894,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46895,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46896,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46897,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46898,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46899,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46900,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46901,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46902,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46903,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46904,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46905,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46906,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46908,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46909,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46910,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46911,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46912,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46913,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46914,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46915,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46916,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46917,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46918,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46919,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46920,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46922,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46923,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46924,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46926,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46927,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46928,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46929,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46933,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46934,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46935,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46936,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46937,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46938,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46939,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46940,2,0,-6.54,0,0,1,1,0,69,1,1.1,0.9
46941,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46942,2,0,-9.88,0,0,1,1,0,69,1,1.1,0.9
46943,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46944,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46945,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46946,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46947,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46948,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46949,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46950,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46951,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46952,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46953,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46954,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46955,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46956,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46957,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46958,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46959,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46960,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46961,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46962,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46963,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46964,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46965,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46966,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46967,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46968,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46969,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46971,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46972,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46973,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46974,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46975,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46976,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46977,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46978,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46979,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46981,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46984,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46985,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46987,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46988,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46989,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46990,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46991,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46992,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46993,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46994,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46995,2,0,0,0,3.17078093532,1,1,0,69,1,1.1,0.9
46996,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46997,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46998,2,0,-6.99,0,0,1,1,0,69,1,1.1,0.9
46999,1,0,0,0,0,1,1,0,69,1,1.1,0.9
47000,2,0,0,0,0,1,1,0,69,1,1.1,0.9
47001,2,0,0,0,0,1,1,0,69,1,1.1,0.9
47002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47004,2,0,0,0,0,1,1,0,69,1,1.1,0.9
47005,1,0,0,0,0,1,1,0,69,1,1.1,0.9
47006,2,0,0,0,0,1,1,0,69,1,1.1,0.9
47007,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47009,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47010,2,0,0,0,0,1,1,0,69,1,1.1,0.9
47011,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47012,1,4.61,0.61,0,0,1,1,0,69,1,1.1,0.9
47013,1,21.04,2.36,0,0,1,1,0,69,1,1.1,0.9
47014,1,6.76,0.84,0,0,1,1,0,69,1,1.1,0.9
47015,1,13.05,1.67,0,0,1,1,0,69,1,1.1,0.9
47016,1,5.99,0.68,0,0,1,1,0,69,1,1.1,0.9
47017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47019,1,9.06,1.29,0,0,1,1,0,69,1,1.1,0.9
47020,1,5.53,0.68,0,0,1,1,0,138,1,1.1,0.9
47021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47022,1,3.38,0.53,0,0,1,1,0,230,1,1.1,0.9
47023,1,4.3,0.68,0,0,1,1,0,138,1,1.1,0.9
47024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47025,1,3.84,0.61,0,0,1,1,0,69,1,1.1,0.9
47026,1,17.66,2.13,0,0,1,1,0,69,1,1.1,0.9
47027,1,6.45,0.91,0,0,1,1,0,69,1,1.1,0.9
47028,1,16.13,2.2,0,0,1,1,0,69,1,1.1,0.9
47029,1,6.6,0.99,0,0,1,1,0,69,1,1.1,0.9
47030,1,6.6,0.99,0,0,1,1,0,69,1,1.1,0.9
47031,1,4.91,0.68,0,0,1,1,0,69,1,1.1,0.9
47032,1,4.61,0.76,0,0,1,1,0,69,1,1.1,0.9
47033,1,8.91,1.6,0,0,1,1,0,69,1,1.1,0.9
47034,1,22.58,2.89,0,0,1,1,0,69,1,1.1,0.9
47035,1,6.91,1.06,0,0,1,1,0,69,1,1.1,0.9
47036,1,6.91,1.06,0,0,1,1,0,69,1,1.1,0.9
47037,1,22.58,2.96,0,0,1,1,0,69,1,1.1,0.9
47038,1,14.74,1.75,0,0,1,1,0,69,1,1.1,0.9
47039,1,7.06,1.06,0,0,1,1,0,69,1,1.1,0.9
47040,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47041,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47042,1,3.99,0.53,0,0,1,1,0,69,1,1.1,0.9
47043,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47044,1,11.06,1.52,0,0,1,1,0,69,1,1.1,0.9
47045,1,11.06,1.6,0,0,1,1,0,69,1,1.1,0.9
47046,1,5.22,0.84,0,0,1,1,0,69,1,1.1,0.9
47047,1,7.22,1.22,0,0,1,1,0,69,1,1.1,0.9
47048,1,6.14,0.91,0,0,1,1,0,69,1,1.1,0.9
47049,1,15.2,2.2,0,0,1,1,0,138,1,1.1,0.9
47050,1,9.37,1.22,0,0,1,1,0,69,1,1.1,0.9
47051,1,13.67,1.6,0,0,1,1,0,69,1,1.1,0.9
47052,1,6.91,1.06,0,0,1,1,0,69,1,1.1,0.9
47053,1,8.6,1.29,0,0,1,1,0,69,1,1.1,0.9
47054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47055,1,5.38,0.68,0,0,1,1,0,69,1,1.1,0.9
47056,1,7.37,0.99,0,0,1,1,0,138,1,1.1,0.9
47057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47058,1,4.45,0.68,0,0,1,1,0,69,1,1.1,0.9
47059,1,4.3,0.76,0,0,1,1,0,69,1,1.1,0.9
47060,1,5.22,0.84,0,0,1,1,0,69,1,1.1,0.9
47061,1,5.07,0.76,0,0,1,1,0,69,1,1.1,0.9
47062,1,5.68,0.99,0,0,1,1,0,69,1,1.1,0.9
47063,1,8.14,1.14,0,0,1,1,0,69,1,1.1,0.9
47064,1,8.14,1.37,0,0,1,1,0,69,1,1.1,0.9
47065,1,6.76,0.99,0,0,1,1,0,138,1,1.1,0.9
47066,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47068,1,10.9,1.52,0,0,1,1,0,69,1,1.1,0.9
47069,1,6.3,0.91,0,0,1,1,0,69,1,1.1,0.9
47070,1,4.45,0.61,0,0,1,1,0,69,1,1.1,0.9
47071,1,16.59,2.13,0,0,1,1,0,138,1,1.1,0.9
47072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47074,1,3.84,0.68,0,0,1,1,0,69,1,1.1,0.9
47075,1,3.69,0.53,0,0,1,1,0,69,1,1.1,0.9
47076,1,13.05,2.05,0,0,1,1,0,69,1,1.1,0.9
47077,1,6.45,0.99,0,0,1,1,0,69,1,1.1,0.9
47078,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47079,1,2.15,0.3,0,0,1,1,0,138,1,1.1,0.9
47080,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47081,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47082,1,6.45,0.99,0,0,1,1,0,138,1,1.1,0.9
47083,1,3.23,0.46,0,0,1,1,0,138,1,1.1,0.9
47084,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47085,1,13.52,1.6,0,0,1,1,0,69,1,1.1,0.9
47086,1,9.98,1.37,0,0,1,1,0,69,1,1.1,0.9
47087,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47089,1,16.59,2.28,0,0,1,1,0,69,1,1.1,0.9
47090,1,18.89,2.74,0,0,1,1,0,69,1,1.1,0.9
47091,1,5.99,0.68,0,0,1,1,0,69,1,1.1,0.9
47092,1,11.21,1.37,0,0,1,1,0,69,1,1.1,0.9
47093,1,9.68,1.22,0,0,1,1,0,69,1,1.1,0.9
47094,1,3.23,0.46,0,0,1,1,0,69,1,1.1,0.9
47095,1,4.76,0.61,0,0,1,1,0,69,1,1.1,0.9
47096,1,10.9,1.22,0,0,1,1,0,69,1,1.1,0.9
47097,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47098,1,5.68,0.84,0,0,1,1,0,69,1,1.1,0.9
47099,1,6.76,0.99,0,0,1,1,0,69,1,1.1,0.9
47100,1,24.57,3.34,0,0,1,1,0,69,1,1.1,0.9
47101,1,4.76,0.76,0,0,1,1,0,69,1,1.1,0.9
47102,1,27.03,2.81,0,0,1,1,0,69,1,1.1,0.9
47103,1,6.3,1.06,0,0,1,1,0,69,1,1.1,0.9
47104,1,3.23,0.53,0,0,1,1,0,69,1,1.1,0.9
47105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47106,1,3.99,0.68,0,0,1,1,0,138,1,1.1,0.9
47107,1,5.07,0.76,0,0,1,1,0,69,1,1.1,0.9
47108,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47109,1,10.14,1.44,0,0,1,1,0,69,1,1.1,0.9
47110,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47111,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47112,1,3.23,0.5,0,0,1,1,0,500,1,1.1,0.9
47113,1,4.45,0.76,0,0,1,1,0,69,1,1.1,0.9
47114,1,4.91,0.68,0,0,1,1,0,230,1,1.1,0.9
47115,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47116,1,3.38,0.61,0,0,1,1,0,230,1,1.1,0.9
47117,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47118,1,7.53,1.14,0,0,1,1,0,230,1,1.1,0.9
47119,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47120,1,15.76,6.1,0,0,1,1,0,500,1,1.1,0.9
47121,1,13.21,1.75,0,0,1,1,0,69,1,1.1,0.9
47122,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47123,1,6.76,0.99,0,0,1,1,0,69,1,1.1,0.9
47124,1,11.98,1.52,0,0,1,1,0,69,1,1.1,0.9
47125,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47126,1,4.91,0.91,0,0,1,1,0,69,1,1.1,0.9
47127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47128,1,12.13,1.37,0,0,1,1,0,69,1,1.1,0.9
47129,1,51.3,5.62,0,0,1,1,0,69,1,1.1,0.9
47130,1,23.04,3.04,0,0,1,1,0,69,1,1.1,0.9
47131,1,17.05,2.36,0,0,1,1,0,69,1,1.1,0.9
47132,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47133,1,10.91,4.5,0,0,1,1,0,500,1,1.1,0.9
47134,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47135,1,3.07,0.46,0,0,1,1,0,345,1,1.1,0.9
47136,1,19.2,2.51,0,0,1,1,0,69,1,1.1,0.9
47137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47138,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47139,1,7.68,1.22,0,0,1,1,0,345,1,1.1,0.9
47140,1,5.53,0.91,0,0,1,1,0,69,1,1.1,0.9
47141,1,7.06,1.22,0,0,1,1,0,69,1,1.1,0.9
47142,1,14.74,2.13,0,0,1,1,0,69,1,1.1,0.9
47143,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47144,1,8.6,1.44,0,0,1,1,0,69,1,1.1,0.9
47145,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47146,1,6.3,0.91,0,0,1,1,0,69,1,1.1,0.9
47147,1,8.6,1.37,0,0,1,1,0,69,1,1.1,0.9
47148,1,23.04,3.42,0,0,1,1,0,69,1,1.1,0.9
47149,1,8.91,1.37,0,0,1,1,0,69,1,1.1,0.9
47150,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47151,1,7.99,1.37,0,0,1,1,0,138,1,1.1,0.9
47152,1,11.67,1.82,0,0,1,1,0,138,1,1.1,0.9
47153,1,10.75,1.82,0,0,1,1,0,230,1,1.1,0.9
47154,1,12.13,1.44,0,0,1,1,0,69,1,1.1,0.9
47155,1,7.06,1.14,0,0,1,1,0,230,1,1.1,0.9
47156,1,7.06,1.14,0,11.9998885641,1,1,0,138,1,1.1,0.9
47157,1,11.52,1.75,0,0,1,1,0,69,1,1.1,0.9
47158,1,0,0,0,11.9998667466,1,1,0,138,1,1.1,0.9
47159,1,0,0,0,11.9996179491,1,1,0,138,1,1.1,0.9
47160,1,11.52,1.75,0,0,1,1,0,69,1,1.1,0.9
47161,1,6.45,0.76,0,0,1,1,0,69,1,1.1,0.9
47162,1,6.14,0.91,0,0,1,1,0,138,1,1.1,0.9
47163,1,45.61,5.24,0,0,1,1,0,69,1,1.1,0.9
47164,1,14.59,2.05,0,0,1,1,0,69,1,1.1,0.9
47165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47166,1,6.3,0.84,0,0,1,1,0,69,1,1.1,0.9
47167,1,9.68,1.29,0,0,1,1,0,69,1,1.1,0.9
47168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47170,1,4.45,0.68,0,0,1,1,0,69,1,1.1,0.9
47171,1,8.14,0.91,0,0,1,1,0,69,1,1.1,0.9
47172,1,1.23,0.23,0,0,1,1,0,69,1,1.1,0.9
47173,1,2,0.38,0,0,1,1,0,69,1,1.1,0.9
47174,1,290.19,111.9,0,0,1,1,0,500,1,1.1,0.9
47175,1,3.53,0.46,0,0,1,1,0,69,1,1.1,0.9
47176,1,3.69,0.53,0,0,1,1,0,138,1,1.1,0.9
47177,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47178,1,11.21,1.6,0,0,1,1,0,69,1,1.1,0.9
47179,1,3.23,0.53,0,0,1,1,0,69,1,1.1,0.9
47180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47181,1,6.3,1.06,0,0,1,1,0,69,1,1.1,0.9
47182,1,4.15,0.61,0,0,1,1,0,230,1,1.1,0.9
47183,1,3.84,0.46,0,0,1,1,0,69,1,1.1,0.9
47184,1,3.99,0.53,0,0,1,1,0,69,1,1.1,0.9
47185,1,10.44,1.29,0,0,1,1,0,69,1,1.1,0.9
47186,1,4.45,0.76,0,0,1,1,0,69,1,1.1,0.9
47187,1,10.1,1.2,0,0,1,1,0,500,1,1.1,0.9
47188,1,5.53,0.91,0,0,1,1,0,69,1,1.1,0.9
47189,1,3.69,0.61,0,0,1,1,0,69,1,1.1,0.9
47190,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47191,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47192,1,5.68,0.76,0,0,1,1,0,138,1,1.1,0.9
47193,1,7.06,0.99,0,0,1,1,0,138,1,1.1,0.9
47194,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47196,1,18.12,2.28,0,0,1,1,0,69,1,1.1,0.9
47197,1,5.07,0.61,0,0,1,1,0,69,1,1.1,0.9
47198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47199,1,4.61,0.76,0,0,1,1,0,138,1,1.1,0.9
47200,1,6.3,0.99,0,0,1,1,0,69,1,1.1,0.9
47201,1,11.06,1.52,0,0,1,1,0,69,1,1.1,0.9
47202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47203,1,12.9,1.67,0,0,1,1,0,69,1,1.1,0.9
47204,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47205,1,7.83,1.14,0,0,1,1,0,69,1,1.1,0.9
47206,1,7.37,1.14,0,0,1,1,0,69,1,1.1,0.9
47207,1,5.22,0.68,0,0,1,1,0,69,1,1.1,0.9
47208,1,9.37,1.6,0,0,1,1,0,69,1,1.1,0.9
47209,1,12.59,1.98,0,0,1,1,0,69,1,1.1,0.9
47210,1,6.3,0.91,0,0,1,1,0,69,1,1.1,0.9
47211,1,8.91,1.22,0,0,1,1,0,230,1,1.1,0.9
47212,1,4.61,0.68,0,0,1,1,0,69,1,1.1,0.9
47213,1,3.38,0.53,0,0,1,1,0,69,1,1.1,0.9
47214,1,4.91,0.76,0,0,1,1,0,69,1,1.1,0.9
47215,1,7.06,0.99,0,0,1,1,0,69,1,1.1,0.9
47216,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47217,1,22.27,3.65,0,0,1,1,0,69,1,1.1,0.9
47218,1,5.99,0.84,0,0,1,1,0,69,1,1.1,0.9
47219,1,10.9,1.6,0,0,1,1,0,69,1,1.1,0.9
47220,1,4.91,0.68,0,0,1,1,0,69,1,1.1,0.9
47221,1,5.99,0.99,0,0,1,1,0,69,1,1.1,0.9
47222,1,9.52,1.6,0,0,1,1,0,69,1,1.1,0.9
47223,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47224,1,6.45,1.06,0,0,1,1,0,69,1,1.1,0.9
47225,1,4.61,0.68,0,0,1,1,0,69,1,1.1,0.9
47226,1,7.06,0.91,0,0,1,1,0,69,1,1.1,0.9
47227,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47228,1,5.38,0.84,0,0,1,1,0,69,1,1.1,0.9
47229,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47230,1,24.45,3.4,0,0,1,1,0,500,1,1.1,0.9
47231,1,50.22,7.22,0,0,1,1,0,345,1,1.1,0.9
47232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47233,1,11.67,1.9,0,0,1,1,0,69,1,1.1,0.9
47234,1,234.01,87.3,0,0,1,1,0,500,1,1.1,0.9
47235,1,11.67,1.75,0,0,1,1,0,69,1,1.1,0.9
47236,1,24.45,3.5,0,0,1,1,0,500,1,1.1,0.9
47237,1,53.55,6.6,0,0,1,1,0,500,1,1.1,0.9
47238,1,7.06,0.91,0,0,1,1,0,69,1,1.1,0.9
47239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47240,1,3.69,0.53,0,0,1,1,0,69,1,1.1,0.9
47241,1,5.53,0.91,0,0,1,1,0,69,1,1.1,0.9
47242,1,19.5,1.98,0,0,1,1,0,69,1,1.1,0.9
47243,1,14.28,2.36,0,0,1,1,0,69,1,1.1,0.9
47244,1,7.99,1.14,0,0,1,1,0,69,1,1.1,0.9
47245,1,8.6,1.44,0,0,1,1,0,69,1,1.1,0.9
47246,1,3.69,0.53,0,0,1,1,0,69,1,1.1,0.9
47247,1,7.06,0.91,0,0,1,1,0,69,1,1.1,0.9
47248,1,9.52,1.22,0,0,1,1,0,69,1,1.1,0.9
47249,1,9.21,1.29,0,0,1,1,0,69,1,1.1,0.9
47250,1,17.2,2.36,0,0,1,1,0,69,1,1.1,0.9
47251,1,7.53,1.29,0,0,1,1,0,69,1,1.1,0.9
47252,1,7.22,1.22,0,0,1,1,0,69,1,1.1,0.9
47253,1,6.45,1.06,0,0,1,1,0,69,1,1.1,0.9
47254,1,6.06,1,0,0,1,1,0,500,1,1.1,0.9
47255,1,5.68,0.99,0,0,1,1,0,138,1,1.1,0.9
47256,1,6.14,0.84,0,0,1,1,0,138,1,1.1,0.9
47257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47259,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47260,1,5.68,0.91,0,0,1,1,0,69,1,1.1,0.9
47261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47262,1,10.14,1.67,0,0,1,1,0,138,1,1.1,0.9
47263,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47264,1,11.06,1.82,0,0,1,1,0,230,1,1.1,0.9
47265,1,18.28,1.9,0,0,1,1,0,230,1,1.1,0.9
47266,1,7.99,2.06,0,0,1,1,0,138,1,1.1,0.9
47267,1,5.53,0.76,0,0,1,1,0,230,1,1.1,0.9
47268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47269,1,4.91,0.76,0,0,1,1,0,69,1,1.1,0.9
47270,1,18.58,2.66,0,0,1,1,0,69,1,1.1,0.9
47271,1,8.29,1.14,0,0,1,1,0,138,1,1.1,0.9
47272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47273,1,44.54,5.32,0,0,1,1,0,69,1,1.1,0.9
47274,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47275,1,4.15,0.61,0,0,1,1,0,345,1,1.1,0.9
47276,1,14.9,2.2,0,0,1,1,0,69,1,1.1,0.9
47277,1,11.67,1.82,0,0,1,1,0,69,1,1.1,0.9
47278,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47279,1,10.29,1.6,0,0,1,1,0,69,1,1.1,0.9
47280,1,17.66,2.28,0,0,1,1,0,69,1,1.1,0.9
47281,1,29.64,3.65,0,0,1,1,0,69,1,1.1,0.9
47282,1,21.96,2.58,0,0,1,1,0,69,1,1.1,0.9
47283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47284,1,8.14,1.22,0,0,1,1,0,138,1,1.1,0.9
47285,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47286,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47287,1,6.6,1.06,0,0,1,1,0,69,1,1.1,0.9
47288,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47289,1,16.59,1.9,0,0,1,1,0,230,1,1.1,0.9
47290,1,8.75,1.14,0,0,1,1,0,69,1,1.1,0.9
47291,1,4.15,0.61,0,0,1,1,0,69,1,1.1,0.9
47292,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47293,1,5.38,0.84,0,0,1,1,0,69,1,1.1,0.9
47294,1,6.67,2,0,0,1,1,0,500,1,1.1,0.9
47295,1,8.6,1.22,0,0,1,1,0,69,1,1.1,0.9
47296,1,6.45,1.06,0,0,1,1,0,69,1,1.1,0.9
47297,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47299,1,3.23,0.46,0,0,1,1,0,230,1,1.1,0.9
47300,1,1.84,0.38,0,0,1,1,0,69,1,1.1,0.9
47301,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47302,1,7.37,1.06,0,0,1,1,0,69,1,1.1,0.9
47303,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47304,1,25.8,2.74,0,0,1,1,0,69,1,1.1,0.9
47305,1,4.61,0.68,0,0,1,1,0,138,1,1.1,0.9
47306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47307,1,3.69,0.53,0,0,1,1,0,69,1,1.1,0.9
47308,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47309,1,5.68,0.53,0,0,1,1,0,69,1,1.1,0.9
47310,1,4.91,0.76,0,0,1,1,0,69,1,1.1,0.9
47311,1,5.53,0.84,0,0,1,1,0,69,1,1.1,0.9
47312,1,8.45,0.99,0,0,1,1,0,69,1,1.1,0.9
47313,1,4.45,0.76,0,0,1,1,0,69,1,1.1,0.9
47314,1,3.69,0.68,0,0,1,1,0,69,1,1.1,0.9
47315,1,4.3,0.76,0,0,1,1,0,69,1,1.1,0.9
47316,1,7.37,1.06,0,0,1,1,0,69,1,1.1,0.9
47317,1,3.84,0.53,0,0,1,1,0,69,1,1.1,0.9
47318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47319,1,8.08,1.1,0,0,1,1,0,500,1,1.1,0.9
47320,1,8.08,1.3,0,0,1,1,0,500,1,1.1,0.9
47321,1,11.21,1.52,0,0,1,1,0,69,1,1.1,0.9
47322,1,46.88,6.2,0,0,1,1,0,500,1,1.1,0.9
47323,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47324,1,19.4,2.2,0,0,1,1,0,500,1,1.1,0.9
47325,1,6.91,0.99,0,0,1,1,0,230,1,1.1,0.9
47326,1,5.07,0.76,0,0,1,1,0,69,1,1.1,0.9
47327,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47328,1,22.12,2.43,0,0,1,1,0,69,1,1.1,0.9
47329,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47330,1,9.52,1.37,0,0,1,1,0,138,1,1.1,0.9
47331,1,10.6,1.82,0,0,1,1,0,69,1,1.1,0.9
47332,1,7.06,0.91,0,0,1,1,0,69,1,1.1,0.9
47333,1,9.98,1.29,0,0.000209588530246,1,1,0,69,1,1.1,0.9
47334,1,2.76,0.3,0,1.27596893606,1,1,0,69,1,1.1,0.9
47335,1,2.61,0.46,0,0,1,1,0,69,1,1.1,0.9
47336,1,3.53,0.46,0,0,1,1,0,69,1,1.1,0.9
47337,1,10.14,1.52,0,0,1,1,0,69,1,1.1,0.9
47338,1,8.29,1.3,0,0,1,1,0,500,1,1.1,0.9
47339,1,2.3,0.3,0,0,1,1,0,69,1,1.1,0.9
47340,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47341,1,2.61,0.46,0,0,1,1,0,69,1,1.1,0.9
47342,1,4.45,0.68,0,0,1,1,0,69,1,1.1,0.9
47343,1,5.84,0.76,0,0,1,1,0,69,1,1.1,0.9
47344,1,5.07,0.68,0,0,1,1,0,69,1,1.1,0.9
47345,1,8.91,1.22,0,0,1,1,0,69,1,1.1,0.9
47346,1,22.73,3.04,0,19.999980462,1,1,0,69,1,1.1,0.9
47347,1,9.06,1.44,0,0,1,1,0,69,1,1.1,0.9
47348,1,27.95,4.1,0,14.8901576844,1,1,0,69,1,1.1,0.9
47349,1,3.69,0.61,0,0,1,1,0,69,1,1.1,0.9
47350,1,13.36,1.98,0,0,1,1,0,69,1,1.1,0.9
47351,1,8.91,1.22,0,0,1,1,0,69,1,1.1,0.9
47352,1,8.45,1.22,0,0,1,1,0,69,1,1.1,0.9
47353,1,10.14,1.44,0,0,1,1,0,69,1,1.1,0.9
47354,1,14.59,1.9,0,0,1,1,0,69,1,1.1,0.9
47355,1,3.53,0.46,0,0,1,1,0,69,1,1.1,0.9
47356,1,8.14,1.29,0,0,1,1,0,69,1,1.1,0.9
47357,1,6.76,0.91,0,0,1,1,0,69,1,1.1,0.9
47358,1,6.14,1.06,0,0,1,1,0,69,1,1.1,0.9
47359,1,8.75,1.22,0,0,1,1,0,69,1,1.1,0.9
47360,1,6.26,1,0,0,1,1,0,500,1,1.1,0.9
47361,1,7.37,0.99,0,0,1,1,0,69,1,1.1,0.9
47362,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47363,1,5.38,0.91,0,0,1,1,0,69,1,1.1,0.9
47364,1,5.07,0.68,0,0,1,1,0,69,1,1.1,0.9
47365,1,21.19,2.66,0,0,1,1,0,69,1,1.1,0.9
47366,1,7.68,1.29,0,0,1,1,0,69,1,1.1,0.9
47367,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47368,1,12.44,1.67,0,0,1,1,0,69,1,1.1,0.9
47369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47370,1,9.06,1.29,0,0,1,1,0,69,1,1.1,0.9
47371,1,2.15,0.46,0,0,1,1,0,69,1,1.1,0.9
47372,1,5.38,0.84,0,0,1,1,0,138,1,1.1,0.9
47373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47374,1,8.29,1.29,0,0,1,1,0,230,1,1.1,0.9
47375,1,9.06,1.22,0,0,1,1,0,69,1,1.1,0.9
47376,1,7.06,1.22,0,0,1,1,0,230,1,1.1,0.9
47377,1,4.76,0.76,0,0,1,1,0,69,1,1.1,0.9
47378,1,13.82,5.09,0,0,1,1,0,345,1,1.1,0.9
47379,1,5.68,0.84,0,0,1,1,0,69,1,1.1,0.9
47380,1,3.65,-0.91,0,0,1,1,0,69,1,1.1,0.9
47381,1,1.82,-0.53,0,0,1,1,0,69,1,1.1,0.9
47382,1,2.58,-1.37,0,0,1,1,0,69,1,1.1,0.9
47383,1,5.09,-3.27,0,0,1,1,0,69,1,1.1,0.9
47384,1,3.12,-2.28,0,0,1,1,0,69,1,1.1,0.9
47385,1,5.84,0.68,0,0,1,1,0,69,1,1.1,0.9
47386,1,6.54,-4.1,0,0,1,1,0,69,1,1.1,0.9
47387,1,11.98,1.6,0,0,1,1,0,69,1,1.1,0.9
47388,1,7.83,0,0,0,1,1,0,69,1,1.1,0.9
47389,1,18.58,2.43,0,0,1,1,0,69,1,1.1,0.9
47390,1,10.44,1.52,0,0,1,1,0,69,1,1.1,0.9
47391,1,4.48,0,0,0,1,1,0,69,1,1.1,0.9
47392,1,5.38,0.68,0,0,1,1,0,69,1,1.1,0.9
47393,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47394,1,6.76,1.06,0,0,1,1,0,69,1,1.1,0.9
47395,1,8.91,1.29,0,0,1,1,0,69,1,1.1,0.9
47396,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47398,1,5.68,0.76,0,0,1,1,0,69,1,1.1,0.9
47399,1,33.55,4.4,0,0,1,1,0,500,1,1.1,0.9
47400,1,27.95,3.04,0,0,1,1,0,69,1,1.1,0.9
47401,1,17.66,2.05,0,0,1,1,0,345,1,1.1,0.9
47402,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47403,1,6.3,0.91,0,0,1,1,0,69,1,1.1,0.9
47404,1,10.9,1.52,0,0,1,1,0,69,1,1.1,0.9
47405,1,4.91,0.61,0,0,1,1,0,69,1,1.1,0.9
47406,1,3.84,0.68,0,0,1,1,0,69,1,1.1,0.9
47407,1,5.84,0.76,0,0,1,1,0,69,1,1.1,0.9
47408,1,2.92,0.46,0,1.37240451797,1,1,0,69,1,1.1,0.9
47409,1,6.91,1.14,0,0,1,1,0,69,1,1.1,0.9
47410,1,3.69,0.46,0,0,1,1,0,69,1,1.1,0.9
47411,1,15.97,2.36,0,0,1,1,0,69,1,1.1,0.9
47412,1,4.45,0.76,0,0,1,1,0,69,1,1.1,0.9
47413,1,7.88,2.8,0,0,1,1,0,500,1,1.1,0.9
47414,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47415,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47416,1,3.53,0.61,0,0,1,1,0,69,1,1.1,0.9
47417,1,16.59,1.9,0,0,1,1,0,69,1,1.1,0.9
47418,1,5.68,0.84,0,0,1,1,0,69,1,1.1,0.9
47419,1,8.45,0.91,0,0,1,1,0,69,1,1.1,0.9
47420,1,9.83,1.37,0,0,1,1,0,69,1,1.1,0.9
47421,1,6.45,0.91,0,0,1,1,0,69,1,1.1,0.9
47422,1,8.14,1.29,0,0,1,1,0,230,1,1.1,0.9
47423,1,3.84,0.6,0,0,1,1,0,500,1,1.1,0.9
47424,1,6.47,1.4,0,0,1,1,0,500,1,1.1,0.9
47425,1,9.37,1.52,0,0,1,1,0,69,1,1.1,0.9
47426,1,32.94,8.6,0,0,1,1,0,500,1,1.1,0.9
47427,1,18.89,2.96,0,0,1,1,0,138,1,1.1,0.9
47428,1,48.3,10.2,0,0,1,1,0,500,1,1.1,0.9
47429,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47430,1,10.14,1.52,0,0,1,1,0,69,1,1.1,0.9
47431,1,4.15,0.68,0,0,1,1,0,69,1,1.1,0.9
47432,1,9.98,1.67,0,0,1,1,0,69,1,1.1,0.9
47433,1,5.99,1.06,0,0,1,1,0,69,1,1.1,0.9
47434,1,2.76,0.3,0,0,1,1,0,69,1,1.1,0.9
47435,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47436,1,9.52,1.44,0,0,1,1,0,138,1,1.1,0.9
47437,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47438,1,5.07,0.61,0,0,1,1,0,69,1,1.1,0.9
47439,1,7.83,0.84,0,0,1,1,0,69,1,1.1,0.9
47440,1,13.82,2.13,0,0,1,1,0,69,1,1.1,0.9
47441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47442,1,6.91,1.06,0,0,1,1,0,69,1,1.1,0.9
47443,1,7.68,0.99,0,0,1,1,0,69,1,1.1,0.9
47444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47445,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47446,1,4.45,0.76,0,0,1,1,0,69,1,1.1,0.9
47447,1,9.06,1.22,0,0,1,1,0,69,1,1.1,0.9
47448,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47449,1,15.96,84.8,0,0,1,1,0,500,1,1.1,0.9
47450,1,6.3,0.84,0,0,1,1,0,69,1,1.1,0.9
47451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47452,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47453,1,7.99,1.22,0,0,1,1,0,69,1,1.1,0.9
47454,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47455,1,8.29,1.44,0,0,1,1,0,69,1,1.1,0.9
47456,1,41.47,5.32,0,0,1,1,0,345,1,1.1,0.9
47457,1,6.6,0.91,0,0,1,1,0,69,1,1.1,0.9
47458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47459,1,3.07,0.53,0,0,1,1,0,69,1,1.1,0.9
47460,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47461,1,3.99,0.53,0,0,1,1,0,69,1,1.1,0.9
47462,1,3.23,0.53,0,0,1,1,0,69,1,1.1,0.9
47463,1,5.22,0.76,0,0,1,1,0,69,1,1.1,0.9
47464,1,3.99,0.61,0,0,1,1,0,69,1,1.1,0.9
47465,1,3.84,0.53,0,0,1,1,0,69,1,1.1,0.9
47466,1,8.6,1.06,0,0,1,1,0,138,1,1.1,0.9
47467,1,5.68,0.99,0,0,1,1,0,69,1,1.1,0.9
47468,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47469,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47470,1,11.21,1.67,0,0,1,1,0,69,1,1.1,0.9
47471,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47472,1,8.6,1.37,0,0,1,1,0,69,1,1.1,0.9
47473,1,7.53,0.99,0,0,1,1,0,69,1,1.1,0.9
47474,1,5.99,0.91,0,0,1,1,0,69,1,1.1,0.9
47475,1,6.76,0.91,0,0,1,1,0,69,1,1.1,0.9
47476,1,9.06,1.29,0,0,1,1,0,69,1,1.1,0.9
47477,1,4.45,0.68,0,0,1,1,0,69,1,1.1,0.9
47478,1,4.45,0.68,0,0,1,1,0,69,1,1.1,0.9
47479,1,7.06,0.99,0,0,1,1,0,69,1,1.1,0.9
47480,1,4.91,0.68,0,0,1,1,0,69,1,1.1,0.9
47481,1,8.29,0.99,0,0,1,1,0,69,1,1.1,0.9
47482,1,9.52,1.22,0,0,1,1,0,69,1,1.1,0.9
47483,1,3.69,0.46,0,0,1,1,0,69,1,1.1,0.9
47484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47485,1,9.98,1.22,0,0,1,1,0,69,1,1.1,0.9
47486,1,16.59,2.51,0,0,1,1,0,69,1,1.1,0.9
47487,1,36.4,5.02,0,0,1,1,0,69,1,1.1,0.9
47488,1,19.66,2.74,0,0,1,1,0,69,1,1.1,0.9
47489,1,2.46,0.38,0,0,1,1,0,69,1,1.1,0.9
47490,1,6.45,1.06,0,0,1,1,0,69,1,1.1,0.9
47491,1,3.84,0.53,0,0,1,1,0,69,1,1.1,0.9
47492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47493,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47494,1,0.77,0.15,0,0,1,1,0,69,1,1.1,0.9
47495,1,2.46,0.38,0,0,1,1,0,69,1,1.1,0.9
47496,1,7.83,1.22,0,0,1,1,0,345,1,1.1,0.9
47497,1,4.91,0.76,0,0,1,1,0,69,1,1.1,0.9
47498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47499,1,5.68,0.84,0,0,1,1,0,69,1,1.1,0.9
47500,1,3.69,0.68,0,0,1,1,0,69,1,1.1,0.9
47501,1,8.75,1.29,0,0,1,1,0,69,1,1.1,0.9
47502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47503,1,7.83,0.99,0,0,1,1,0,69,1,1.1,0.9
47504,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47505,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47506,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47507,1,3.23,0.53,0,0,1,1,0,69,1,1.1,0.9
47508,1,5.99,0.91,0,0,1,1,0,69,1,1.1,0.9
47509,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47510,1,6.67,1,0,0,1,1,0,500,1,1.1,0.9
47511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47512,1,5.07,0.68,0,0,1,1,0,69,1,1.1,0.9
47513,1,1.38,0.3,0,0,1,1,0,69,1,1.1,0.9
47514,1,4.91,0.84,0,0,1,1,0,138,1,1.1,0.9
47515,1,4.45,0.76,0,0,1,1,0,69,1,1.1,0.9
47516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47517,1,4.45,0.68,0,0,1,1,0,138,1,1.1,0.9
47518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47519,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47521,1,33.79,4.56,0,0,1,1,0,69,1,1.1,0.9
47522,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47523,1,4.91,0.84,0,0,1,1,0,69,1,1.1,0.9
47524,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47525,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47526,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47527,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47528,1,8.75,1.44,0,0,1,1,0,69,1,1.1,0.9
47529,1,6.91,1.06,0,0,1,1,0,69,1,1.1,0.9
47530,1,14.13,1.82,0,0,1,1,0,69,1,1.1,0.9
47531,1,7.53,1.22,0,0,1,1,0,69,1,1.1,0.9
47532,1,3.23,0.53,0,0,1,1,0,69,1,1.1,0.9
47533,1,7.06,1.22,0,0,1,1,0,69,1,1.1,0.9
47534,1,4.3,0.76,0,0,1,1,0,69,1,1.1,0.9
47535,1,12.29,2.05,0,0,1,1,0,69,1,1.1,0.9
47536,1,7.06,1.14,0,0,1,1,0,69,1,1.1,0.9
47537,1,4.76,0.84,0,0,1,1,0,69,1,1.1,0.9
47538,1,3.53,0.53,0,0,1,1,0,69,1,1.1,0.9
47539,1,6.91,0.91,0,0,1,1,0,69,1,1.1,0.9
47540,1,7.99,1.14,0,0,1,1,0,69,1,1.1,0.9
47541,1,6.76,0.91,0,0,1,1,0,69,1,1.1,0.9
47542,1,5.84,0.91,0,0,1,1,0,69,1,1.1,0.9
47543,1,11.52,1.9,0,0,1,1,0,69,1,1.1,0.9
47544,1,4.76,0.76,0,0,1,1,0,69,1,1.1,0.9
47545,1,16.13,2.36,0,0,1,1,0,69,1,1.1,0.9
47546,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47547,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47548,1,7.53,1.22,0,0,1,1,0,69,1,1.1,0.9
47549,1,5.84,0.91,0,0,1,1,0,69,1,1.1,0.9
47550,1,11.83,1.67,0,0,1,1,0,69,1,1.1,0.9
47551,1,7.53,1.22,0,0,1,1,0,69,1,1.1,0.9
47552,1,4.3,0.68,0,0,1,1,0,69,1,1.1,0.9
47553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47555,1,24.86,52.3,0,0,1,1,0,500,1,1.1,0.9
47556,1,7.53,1.22,0,5.53787897788e-06,1,1,0,69,1,1.1,0.9
47557,1,8.29,0.99,0,0,1,1,0,69,1,1.1,0.9
47558,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47559,1,8.08,1,0,0,1,1,0,500,1,1.1,0.9
47560,1,11.21,1.52,0,0,1,1,0,69,1,1.1,0.9
47561,1,5.53,0.91,0,0,1,1,0,69,1,1.1,0.9
47562,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47563,1,5.99,0.76,0,0,1,1,0,69,1,1.1,0.9
47564,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47565,1,8.14,1.14,0,0,1,1,0,69,1,1.1,0.9
47566,1,13.52,2.13,0,0,1,1,0,69,1,1.1,0.9
47567,1,20.43,2.36,0,0,1,1,0,69,1,1.1,0.9
47568,1,3.53,0.61,0,0,1,1,0,69,1,1.1,0.9
47569,1,5.53,0.99,0,0,1,1,0,69,1,1.1,0.9
47570,1,3.84,0.53,0,0,1,1,0,69,1,1.1,0.9
47571,1,10.44,1.67,0,0,1,1,0,69,1,1.1,0.9
47572,1,7.07,1.1,0,0,1,1,0,500,1,1.1,0.9
47573,1,5.99,0.99,0,0,1,1,0,69,1,1.1,0.9
47574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47575,1,6.45,0.91,0,0,1,1,0,69,1,1.1,0.9
47576,1,3.07,0.53,0,0,1,1,0,69,1,1.1,0.9
47577,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47578,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47579,1,4.3,0.76,0,0,1,1,0,69,1,1.1,0.9
47580,1,5.53,0.84,0,0,1,1,0,69,1,1.1,0.9
47581,1,4.3,0.76,0,0,1,1,0,69,1,1.1,0.9
47582,1,15.05,2.36,0,0,1,1,0,69,1,1.1,0.9
47583,1,19.66,2.51,0,0,1,1,0,69,1,1.1,0.9
47584,1,2.92,0.53,0,0,1,1,0,69,1,1.1,0.9
47585,1,19.5,2.66,0,0,1,1,0,69,1,1.1,0.9
47586,1,8.45,1.14,0,0,1,1,0,69,1,1.1,0.9
47587,1,15.36,1.6,0,0,1,1,0,69,1,1.1,0.9
47588,1,2.15,0.38,0,0,1,1,0,69,1,1.1,0.9
47589,1,6.6,0.76,0,0,1,1,0,69,1,1.1,0.9
47590,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47591,1,3.38,0.46,0,0,1,1,0,69,1,1.1,0.9
47592,1,0,0,0,32.5858717042,1,1,0,138,1,1.1,0.9
47593,1,46.38,4.86,0,0,1,1,0,69,1,1.1,0.9
47594,1,43.31,5.02,0,0,1,1,0,69,1,1.1,0.9
47595,1,5.22,0.84,0,0,1,1,0,69,1,1.1,0.9
47596,1,5.99,0.84,0,0,1,1,0,69,1,1.1,0.9
47597,1,0,0,0,0.00363652470433,1,1,0,138,1,1.1,0.9
47598,1,8.29,1.37,0,0,1,1,0,69,1,1.1,0.9
47599,1,7.53,1.06,0,0,1,1,0,69,1,1.1,0.9
47600,1,7.68,1.29,0,0,1,1,0,69,1,1.1,0.9
47601,1,6.3,0.76,0,0,1,1,0,69,1,1.1,0.9
47602,1,7.06,0.91,0,0,1,1,0,69,1,1.1,0.9
47603,1,5.68,0.53,0,0,1,1,0,69,1,1.1,0.9
47604,1,27.18,3.72,0,0,1,1,0,69,1,1.1,0.9
47605,1,10.44,1.6,0,0,1,1,0,69,1,1.1,0.9
47606,1,28.57,0.61,0,0,1,1,0,69,1,1.1,0.9
47607,1,5.84,0.76,0,0,1,1,0,69,1,1.1,0.9
47608,1,0,0,0,102.215569619,1,1,0,138,1,1.1,0.9
47609,1,45,5.93,0,11.9999310705,1,1,0,69,1,1.1,0.9
47610,1,8.6,1.14,0,0,1,1,0,69,1,1.1,0.9
47611,1,5.53,0.76,0,0,1,1,0,69,1,1.1,0.9
47612,1,8.14,1.29,0,0,1,1,0,69,1,1.1,0.9
47613,1,8.45,0.61,0,4.30769281564,1,1,0,69,1,1.1,0.9
47614,1,10.44,1.44,0,0,1,1,0,69,1,1.1,0.9
47615,1,8.29,1.06,0,0,1,1,0,69,1,1.1,0.9
47616,1,13.36,1.44,0,0,1,1,0,69,1,1.1,0.9
47617,1,9.37,1.22,0,0,1,1,0,69,1,1.1,0.9
47618,1,0,0,0,38.3971271975,1,1,0,230,1,1.1,0.9
47619,1,11.98,1.37,0,0,1,1,0,138,1,1.1,0.9
47620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47621,1,3.23,0.61,0,0,1,1,0,69,1,1.1,0.9
47622,1,6.76,1.06,0,4.81070157369e-05,1,1,0,69,1,1.1,0.9
47623,1,7.53,1.06,0,0,1,1,0,69,1,1.1,0.9
47624,1,5.22,0.68,0,0,1,1,0,69,1,1.1,0.9
47625,1,7.06,1.06,0,5.20717532424e-05,1,1,0,69,1,1.1,0.9
47626,1,6.91,0.76,0,0,1,1,0,69,1,1.1,0.9
47627,1,3.44,0.9,0,0,1,1,0,500,1,1.1,0.9
47628,1,14.74,2.13,0,0,1,1,0,69,1,1.1,0.9
47629,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47630,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47631,1,23.5,2.66,0,0,1,1,0,69,1,1.1,0.9
47632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47633,1,0,0,0,19.9999047551,1,1,0,138,1,1.1,0.9
47634,1,9.52,1.44,0,0,1,1,0,69,1,1.1,0.9
47635,1,8.75,1.29,0,0,1,1,0,69,1,1.1,0.9
47636,1,6.91,1.22,0,0,1,1,0,69,1,1.1,0.9
47637,1,30.72,3.72,0,0,1,1,0,69,1,1.1,0.9
47638,1,49.61,6.92,0,0,1,1,0,69,1,1.1,0.9
47639,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47640,1,20.41,9.1,0,0,1,1,0,500,1,1.1,0.9
47641,1,5.05,1.6,0,0,1,1,0,500,1,1.1,0.9
47642,1,11.92,4.4,0,0,1,1,0,500,1,1.1,0.9
47643,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47644,1,11.67,1.37,0,0,1,1,0,69,1,1.1,0.9
47645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47646,1,5.68,0.91,0,0,1,1,0,138,1,1.1,0.9
47647,1,9.83,1.52,0,0,1,1,0,138,1,1.1,0.9
47648,1,7.99,1.37,0,0,1,1,0,230,1,1.1,0.9
47649,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47651,1,36.25,4.79,0,0,1,1,0,69,1,1.1,0.9
47652,1,33.63,4.18,0,0,1,1,0,69,1,1.1,0.9
47653,1,9.52,1.6,0,0,1,1,0,69,1,1.1,0.9
47654,1,6.76,1.06,0,0,1,1,0,69,1,1.1,0.9
47655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47656,1,18.43,2.58,0,0,1,1,0,230,1,1.1,0.9
47657,1,21.19,2.96,0,0,1,1,0,69,1,1.1,0.9
47658,1,11.52,1.6,0,0,1,1,0,69,1,1.1,0.9
47659,1,20.43,2.89,0,0,1,1,0,230,1,1.1,0.9
47660,1,9.21,1.29,0,0,1,1,0,69,1,1.1,0.9
47661,1,7.22,1.06,0,0,1,1,0,138,1,1.1,0.9
47662,1,8.45,1.29,0,0,1,1,0,69,1,1.1,0.9
47663,1,6.76,1.06,0,0,1,1,0,69,1,1.1,0.9
47664,1,11.06,1.6,0,0,1,1,0,69,1,1.1,0.9
47665,1,10.29,1.75,0,0,1,1,0,69,1,1.1,0.9
47666,1,7.99,1.14,0,0,1,1,0,69,1,1.1,0.9
47667,1,21.35,2.96,0,0,1,1,0,230,1,1.1,0.9
47668,1,6.76,0.84,0,0,1,1,0,69,1,1.1,0.9
47669,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47670,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47672,1,42.54,4.94,0,0,1,1,0,138,1,1.1,0.9
47673,1,4.76,0.68,0,0,1,1,0,69,1,1.1,0.9
47674,1,4.45,0.61,0,0,1,1,0,69,1,1.1,0.9
47675,1,15.2,2.13,0,0,1,1,0,69,1,1.1,0.9
47676,1,6.45,0.91,0,0,1,1,0,69,1,1.1,0.9
47677,1,11.21,1.9,0,0,1,1,0,69,1,1.1,0.9
47678,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47679,1,8.45,1.22,0,0,1,1,0,69,1,1.1,0.9
47680,1,6.14,0.99,0,0,1,1,0,69,1,1.1,0.9
47681,1,15.05,2.2,0,0,1,1,0,69,1,1.1,0.9
47682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47683,1,7.53,1.29,0,0,1,1,0,69,1,1.1,0.9
47684,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47685,1,27.69,4.2,0,0,1,1,0,500,1,1.1,0.9
47686,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47688,1,12.29,2.13,0,0,1,1,0,69,1,1.1,0.9
47689,1,12.75,1.82,0,0,1,1,0,69,1,1.1,0.9
47690,1,5.68,0.76,0,0,1,1,0,69,1,1.1,0.9
47691,1,10.75,1.52,0,0,1,1,0,230,1,1.1,0.9
47692,1,3.07,0.53,0,0,1,1,0,69,1,1.1,0.9
47693,1,4.91,0.68,0,4.1839790463,1,1,0,69,1,1.1,0.9
47694,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47695,1,10.9,1.6,0,0.00313952040865,1,1,0,69,1,1.1,0.9
47696,1,3.84,0.61,0,2.35957119396,1,1,0,69,1,1.1,0.9
47697,1,30.41,4.26,0,0,1,1,0,69,1,1.1,0.9
47698,1,28.11,4.79,0,0,1,1,0,69,1,1.1,0.9
47699,1,43.92,7.3,0,6.99076126793,1,1,0,69,1,1.1,0.9
47700,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47702,1,30.72,4.64,0,0,1,1,0,69,1,1.1,0.9
47703,1,36.71,4.64,0,0,1,1,0,69,1,1.1,0.9
47704,1,25.49,4.18,0,0,1,1,0,69,1,1.1,0.9
47705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47707,1,13.98,2.2,0,0,1,1,0,69,1,1.1,0.9
47708,1,10.44,1.52,0,0,1,1,0,69,1,1.1,0.9
47709,1,6.92,-1.29,0,5.99165997893,1,1,0,69,1,1.1,0.9
47710,1,0,0,0,28.0171513284,1,1,0,138,1,1.1,0.9
47711,1,15.97,2.28,0,0,1,1,0,69,1,1.1,0.9
47712,1,27.95,3.19,0,0,1,1,0,69,1,1.1,0.9
47713,1,48.07,7.3,0,19.9997654083,1,1,0,69,1,1.1,0.9
47714,1,19.5,2.96,0,0,1,1,0,138,1,1.1,0.9
47715,1,15.67,2.74,0,0,1,1,0,138,1,1.1,0.9
47716,1,16.59,2.36,0,0,1,1,0,138,1,1.1,0.9
47717,1,69.11,10.11,0,0,1,1,0,230,1,1.1,0.9
47718,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47719,1,41.77,6.46,0,0,1,1,0,69,1,1.1,0.9
47720,1,27.03,4.18,0,0,1,1,0,69,1,1.1,0.9
47721,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47722,1,22.58,2.96,0,0,1,1,0,69,1,1.1,0.9
47723,1,26.72,4.03,0,0,1,1,0,69,1,1.1,0.9
47724,1,52.52,6.69,0,0,1,1,0,138,1,1.1,0.9
47725,1,35.32,4.56,0,0,1,1,0,69,1,1.1,0.9
47726,1,26.57,3.88,0,0,1,1,0,69,1,1.1,0.9
47727,1,138.22,15.88,0,0,1,1,0,138,1,1.1,0.9
47728,1,44.85,5.24,0,0,1,1,0,69,1,1.1,0.9
47729,1,14.44,2.36,0,0,1,1,0,69,1,1.1,0.9
47730,1,6.91,1.14,0,0,1,1,0,69,1,1.1,0.9
47731,1,15.82,2.51,0,0,1,1,0,138,1,1.1,0.9
47732,1,19.04,2.43,0,0,1,1,0,69,1,1.1,0.9
47733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47734,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47736,1,20.27,3.04,0,0,1,1,0,69,1,1.1,0.9
47737,1,7.53,1.22,0,0,1,1,0,69,1,1.1,0.9
47738,1,10.6,1.6,0,0,1,1,0,69,1,1.1,0.9
47739,1,21.04,3.19,0,4.552844814,1,1,0,69,1,1.1,0.9
47740,1,0,0,0,0.000790579481877,1,1,0,230,1,1.1,0.9
47741,1,43.31,6.46,0,19.997863248,1,1,0,230,1,1.1,0.9
47742,1,0,0,0,13.6654448116,1,1,0,230,1,1.1,0.9
47743,1,17.35,3.04,0,0,1,1,0,69,1,1.1,0.9
47744,1,12.9,2.13,0,0,1,1,0,69,1,1.1,0.9
47745,1,49.45,6.61,0,0,1,1,0,345,1,1.1,0.9
47746,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47747,1,21.66,2.89,0,0,1,1,0,69,1,1.1,0.9
47748,1,29.64,4.26,0,0,1,1,0,69,1,1.1,0.9
47749,1,20.27,3.04,0,0,1,1,0,69,1,1.1,0.9
47750,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47751,1,47.92,6.69,0,0,1,1,0,69,1,1.1,0.9
47752,1,19.04,2.58,0,0,1,1,0,69,1,1.1,0.9
47753,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47754,1,15.67,2.43,0,0,1,1,0,69,1,1.1,0.9
47755,1,13.52,2.36,0,0,1,1,0,69,1,1.1,0.9
47756,1,11.67,1.75,0,0,1,1,0,69,1,1.1,0.9
47757,1,12.44,1.75,0,0,1,1,0,69,1,1.1,0.9
47758,1,18.43,2.66,0,0,1,1,0,69,1,1.1,0.9
47759,1,14.28,2.43,0,0,1,1,0,69,1,1.1,0.9
47760,1,9.37,1.29,0,0,1,1,0,69,1,1.1,0.9
47761,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47762,1,46.07,6.76,0,0,1,1,0,69,1,1.1,0.9
47763,1,20.12,3.04,0,0,1,1,0,69,1,1.1,0.9
47764,1,17.51,2.66,0,19.99993475,1,1,0,69,1,1.1,0.9
47765,1,23.04,3.42,0,0,1,1,0,69,1,1.1,0.9
47766,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47767,1,19.2,2.51,0,3.65218102167,1,1,0,69,1,1.1,0.9
47768,1,31.95,5.02,0,4.15832558035,1,1,0,69,1,1.1,0.9
47769,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47770,1,26.72,3.65,0,0,1,1,0,69,1,1.1,0.9
47771,1,9.42,-1.22,0,14.5780445974,1,1,0,69,1,1.1,0.9
47772,1,24.88,3.27,0,0,1,1,0,69,1,1.1,0.9
47773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47774,1,2.61,0.38,0,0,1,1,0,69,1,1.1,0.9
47775,1,2.92,0.46,0,0,1,1,0,69,1,1.1,0.9
47776,1,11.98,2.05,0,0,1,1,0,69,1,1.1,0.9
47777,1,8.29,1.44,0,0,1,1,0,69,1,1.1,0.9
47778,1,11.83,1.98,0,0,1,1,0,69,1,1.1,0.9
47779,1,11.37,1.44,0,0,1,1,0,69,1,1.1,0.9
47780,1,5.99,0.99,0,0,1,1,0,69,1,1.1,0.9
47781,1,9.06,1.52,0,0,1,1,0,69,1,1.1,0.9
47782,1,14.74,2.28,0,0,1,1,0,69,1,1.1,0.9
47783,1,29.18,4.41,0,0,1,1,0,69,1,1.1,0.9
47784,1,19.81,2.51,0,0,1,1,0,69,1,1.1,0.9
47785,1,5.22,0.84,0,0,1,1,0,69,1,1.1,0.9
47786,1,4.76,0.76,0,0,1,1,0,69,1,1.1,0.9
47787,1,16.74,2.81,0,0,1,1,0,69,1,1.1,0.9
47788,1,30.26,4.41,0,0,1,1,0,69,1,1.1,0.9
47789,1,11.06,1.75,0,0,1,1,0,69,1,1.1,0.9
47790,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47791,1,16.89,2.89,0,0,1,1,0,69,1,1.1,0.9
47792,1,8.75,1.44,0,0,1,1,0,69,1,1.1,0.9
47793,1,6.3,1.06,0,0,1,1,0,69,1,1.1,0.9
47794,1,12.75,1.82,0,0,1,1,0,69,1,1.1,0.9
47795,1,17.51,2.36,0,0,1,1,0,69,1,1.1,0.9
47796,1,14.74,2.58,0,0,1,1,0,69,1,1.1,0.9
47797,1,4.61,0.84,0,0,1,1,0,69,1,1.1,0.9
47798,1,5.07,0.68,0,0,1,1,0,69,1,1.1,0.9
47799,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47800,1,19.97,2.96,0,0,1,1,0,69,1,1.1,0.9
47801,1,26.11,2.74,0,0,1,1,0,69,1,1.1,0.9
47802,1,23.19,2.36,0,0,1,1,0,69,1,1.1,0.9
47803,1,49.76,6.54,0,0,1,1,0,230,1,1.1,0.9
47804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47806,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47807,1,16.74,2.2,0,0,1,1,0,69,1,1.1,0.9
47808,1,13.52,2.28,0,0,1,1,0,138,1,1.1,0.9
47809,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47810,1,15.05,2.58,0,0,1,1,0,69,1,1.1,0.9
47811,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47812,1,24.42,4.03,0,0,1,1,0,69,1,1.1,0.9
47813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47814,1,24.57,3.8,0,0,1,1,0,69,1,1.1,0.9
47815,1,10.6,1.52,0,0,1,1,0,69,1,1.1,0.9
47816,1,17.51,2.28,0,0,1,1,0,69,1,1.1,0.9
47817,1,28.72,4.33,0,0,1,1,0,69,1,1.1,0.9
47818,1,18.12,2.2,0,0.000221300454687,1,1,0,69,1,1.1,0.9
47819,1,26.11,4.33,0,0,1,1,0,69,1,1.1,0.9
47820,1,0,0,0,0.000149249638135,1,1,0,138,1,1.1,0.9
47821,1,51.14,2.43,0,4.94918181931e-05,1,1,0,69,1,1.1,0.9
47822,1,14.44,2.43,0,0,1,1,0,69,1,1.1,0.9
47823,1,15.36,2.74,0,0,1,1,0,69,1,1.1,0.9
47824,1,58.51,7.3,0,0,1,1,0,69,1,1.1,0.9
47825,1,13.98,2.43,0,0,1,1,0,69,1,1.1,0.9
47826,1,23.81,4.03,0,0,1,1,0,69,1,1.1,0.9
47827,1,5.68,0.91,0,0,1,1,0,69,1,1.1,0.9
47828,1,13.67,1.52,0,0.000348152311555,1,1,0,69,1,1.1,0.9
47829,1,10.94,-0.68,0,19.9998547589,1,1,0,69,1,1.1,0.9
47830,1,9.73,-1.22,0,12.0660189709,1,1,0,69,1,1.1,0.9
47831,1,6.14,0.61,0,0,1,1,0,69,1,1.1,0.9
47832,1,5.99,0.84,0,0,1,1,0,69,1,1.1,0.9
47833,1,17.2,2.05,0,0,1,1,0,69,1,1.1,0.9
47834,1,27.64,3.65,0,0,1,1,0,69,1,1.1,0.9
47835,1,13.98,2.05,0,0,1,1,0,69,1,1.1,0.9
47836,1,7.06,0.99,0,0,1,1,0,69,1,1.1,0.9
47837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47838,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47839,1,8.91,1.14,0,0,1,1,0,69,1,1.1,0.9
47840,1,5.38,0.76,0,0,1,1,0,138,1,1.1,0.9
47841,1,15.36,2.51,0,0,1,1,0,69,1,1.1,0.9
47842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47843,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47844,1,19.97,3.27,0,0,1,1,0,69,1,1.1,0.9
47845,1,22.27,3.19,0,0,1,1,0,69,1,1.1,0.9
47846,1,13.82,1.98,0,0,1,1,0,69,1,1.1,0.9
47847,1,16.13,2.43,0,0,1,1,0,69,1,1.1,0.9
47848,1,14.9,2.66,0,0,1,1,0,69,1,1.1,0.9
47849,1,11.06,1.6,0,0,1,1,0,69,1,1.1,0.9
47850,1,19.81,3.04,0,0,1,1,0,69,1,1.1,0.9
47851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47852,1,13.52,2.28,0,0,1,1,0,69,1,1.1,0.9
47853,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47854,1,38.7,6.31,0,0,1,1,0,69,1,1.1,0.9
47855,1,131.77,14.52,0,0,1,1,0,138,1,1.1,0.9
47856,1,12.9,2.05,0,0,1,1,0,69,1,1.1,0.9
47857,1,25.03,4.03,0,0,1,1,0,69,1,1.1,0.9
47858,1,22.88,3.65,0,0,1,1,0,69,1,1.1,0.9
47859,1,50.84,7.45,0,0,1,1,0,345,1,1.1,0.9
47860,1,14.95,2.2,0,0,1,1,0,500,1,1.1,0.9
47861,1,27.03,3.88,0,0,1,1,0,69,1,1.1,0.9
47862,1,20.73,3.19,0,0,1,1,0,69,1,1.1,0.9
47863,1,24.57,3.5,0,0,1,1,0,69,1,1.1,0.9
47864,1,27.03,3.8,0,0,1,1,0,345,1,1.1,0.9
47865,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47866,1,9.83,1.6,0,0,1,1,0,69,1,1.1,0.9
47867,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47868,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47869,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47870,1,8.14,1.22,0,0,1,1,0,69,1,1.1,0.9
47871,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47872,1,38.55,5.7,0,0,1,1,0,230,1,1.1,0.9
47873,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47874,1,391.63,77.52,0,0,1,1,0,230,1,1.1,0.9
47875,1,209.02,24.62,0,0,1,1,0,138,1,1.1,0.9
47876,1,8.74,-2.66,0,0,1,1,0,69,1,1.1,0.9
47877,1,6.31,-2.13,0,0,1,1,0,69,1,1.1,0.9
47878,1,29.64,4.64,0,0,1,1,0,69,1,1.1,0.9
47879,1,3.07,0.38,0,0,1,1,0,69,1,1.1,0.9
47880,1,2,0.38,0,0,1,1,0,69,1,1.1,0.9
47881,1,18.43,3.12,0,0,1,1,0,345,1,1.1,0.9
47882,1,10.75,1.9,0,0,1,1,0,69,1,1.1,0.9
47883,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47884,1,60.05,10.11,0,0,1,1,0,69,1,1.1,0.9
47885,1,161.57,6.84,0,23.2822051196,1,1,0,138,1,1.1,0.9
47886,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47887,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47888,1,11.37,1.98,0,0,1,1,0,230,1,1.1,0.9
47889,1,30.56,4.64,0,15.5886115982,1,1,0,69,1,1.1,0.9
47890,1,18.28,2.96,0,0,1,1,0,69,1,1.1,0.9
47891,1,17.2,2.58,0,0,1,1,0,69,1,1.1,0.9
47892,1,18.74,2.36,0,0,1,1,0,69,1,1.1,0.9
47893,1,7.99,1.37,0,0,1,1,0,69,1,1.1,0.9
47894,1,7.37,0.99,0,0,1,1,0,69,1,1.1,0.9
47895,1,14.74,2.05,0,14.5705425805,1,1,0,69,1,1.1,0.9
47896,1,15.05,1.37,0,0,1,1,0,69,1,1.1,0.9
47897,1,26.72,3.72,0,5.44838091022,1,1,0,69,1,1.1,0.9
47898,1,11.37,1.9,0,0,1,1,0,230,1,1.1,0.9
47899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47900,1,46.38,6.16,0,16.085252824,1,1,0,69,1,1.1,0.9
47901,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47902,1,13.98,1.75,0,0,1,1,0,69,1,1.1,0.9
47903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47904,1,8.6,1.29,0,0,1,1,0,69,1,1.1,0.9
47905,1,7.68,1.22,0,0,1,1,0,69,1,1.1,0.9
47906,1,4.76,0.76,0,0,1,1,0,69,1,1.1,0.9
47907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47908,1,11.21,1.67,0,0,1,1,0,69,1,1.1,0.9
47909,1,10.14,1.37,0,0,1,1,0,69,1,1.1,0.9
47910,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47911,1,14.13,2.28,0,0,1,1,0,69,1,1.1,0.9
47912,1,20.12,2.96,0,0,1,1,0,69,1,1.1,0.9
47913,1,18.89,2.58,0,0,1,1,0,69,1,1.1,0.9
47914,1,22.42,3.57,0,0,1,1,0,69,1,1.1,0.9
47915,1,14.9,2.36,0,0,1,1,0,69,1,1.1,0.9
47916,1,12.59,2.2,0,0,1,1,0,69,1,1.1,0.9
47917,1,42.23,6.23,0,0,1,1,0,69,1,1.1,0.9
47918,1,16.28,2.36,0,0,1,1,0,69,1,1.1,0.9
47919,1,18.43,2.51,0,0,1,1,0,69,1,1.1,0.9
47920,1,15.67,2.58,0,0,1,1,0,69,1,1.1,0.9
47921,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47922,1,14.44,2.13,0,0,1,1,0,69,1,1.1,0.9
47923,1,8.91,1.37,0,0,1,1,0,69,1,1.1,0.9
47924,1,28.41,3.72,0,0,1,1,0,69,1,1.1,0.9
47925,1,3.99,0.53,0,0,1,1,0,230,1,1.1,0.9
47926,1,8.91,1.29,0,0,1,1,0,69,1,1.1,0.9
47927,1,22.27,3.72,0,0,1,1,0,69,1,1.1,0.9
47928,1,12.75,1.82,0,0,1,1,0,230,1,1.1,0.9
47929,1,17.05,2.81,0,0,1,1,0,69,1,1.1,0.9
47930,1,16.74,2.81,0,0,1,1,0,69,1,1.1,0.9
47931,1,4.76,0.76,0,0,1,1,0,69,1,1.1,0.9
47932,1,11.67,1.98,0,0,1,1,0,69,1,1.1,0.9
47933,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47934,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47935,1,13.21,2.13,0,0,1,1,0,69,1,1.1,0.9
47936,1,42.23,6.23,0,0,1,1,0,69,1,1.1,0.9
47937,1,21.5,2.81,0,0,1,1,0,69,1,1.1,0.9
47938,1,10.14,1.67,0,0,1,1,0,69,1,1.1,0.9
47939,1,34.1,5.32,0,0,1,1,0,69,1,1.1,0.9
47940,1,18.28,3.12,0,0,1,1,0,69,1,1.1,0.9
47941,1,9.83,1.29,0,0,1,1,0,69,1,1.1,0.9
47942,1,15.82,2.2,0,0,1,1,0,69,1,1.1,0.9
47943,1,23.34,3.34,0,0,1,1,0,69,1,1.1,0.9
47944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47945,1,17.35,2.36,0,0,1,1,0,69,1,1.1,0.9
47946,1,40.39,4.79,0,0,1,1,0,69,1,1.1,0.9
47947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47948,1,30.41,4.64,0,0,1,1,0,69,1,1.1,0.9
47949,1,23.04,3.42,0,0,1,1,0,69,1,1.1,0.9
47950,1,10.75,1.9,0,0,1,1,0,69,1,1.1,0.9
47951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47952,1,40.24,5.93,0,0,1,1,0,69,1,1.1,0.9
47953,1,32.41,4.18,0,0,1,1,0,69,1,1.1,0.9
47954,1,19.66,3.27,0,0,1,1,0,69,1,1.1,0.9
47955,1,28.72,4.48,0,0,1,1,0,69,1,1.1,0.9
47956,1,23.34,3.65,0,0,1,1,0,69,1,1.1,0.9
47957,1,34.4,4.71,0,0,1,1,0,69,1,1.1,0.9
47958,1,21.81,3.42,0,0,1,1,0,69,1,1.1,0.9
47959,1,13.05,1.67,0,0,1,1,0,69,1,1.1,0.9
47960,1,16.13,2.2,0,0,1,1,0,69,1,1.1,0.9
47961,1,35.48,5.47,0,0,1,1,0,69,1,1.1,0.9
47962,1,23.34,4.03,0,0,1,1,0,69,1,1.1,0.9
47963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47964,1,121.79,17.63,0,0,1,1,0,230,1,1.1,0.9
47965,1,12.29,1.82,0,0,1,1,0,69,1,1.1,0.9
47966,1,24.27,2.89,0,0,1,1,0,69,1,1.1,0.9
47967,1,8.45,1.44,0,0,1,1,0,69,1,1.1,0.9
47968,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47969,1,26.11,4.33,0,0,1,1,0,69,1,1.1,0.9
47970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47972,1,150.36,16.34,0,0,1,1,0,138,1,1.1,0.9
47973,1,21.5,3.65,0,0,1,1,0,69,1,1.1,0.9
47974,1,19.2,3.19,0,0,1,1,0,69,1,1.1,0.9
47975,1,23.5,4.03,0,0,1,1,0,69,1,1.1,0.9
47976,1,22.88,3.12,0,0,1,1,0,69,1,1.1,0.9
47977,1,36.71,5.7,0,0,1,1,0,69,1,1.1,0.9
47978,1,20.73,3.19,0,0,1,1,0,69,1,1.1,0.9
47979,1,15.97,2.28,0,0,1,1,0,69,1,1.1,0.9
47980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47981,1,24.11,3.5,0,0,1,1,0,69,1,1.1,0.9
47982,1,30.26,4.56,0,0,1,1,0,69,1,1.1,0.9
47983,1,18.43,2.74,0,0,1,1,0,69,1,1.1,0.9
47984,1,18.12,3.19,0,0,1,1,0,69,1,1.1,0.9
47985,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47986,1,19.04,2.81,0,0,1,1,0,69,1,1.1,0.9
47987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47988,1,281.36,29.79,0,0,1,1,0,230,1,1.1,0.9
47989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47991,1,10.29,1.67,0,0,1,1,0,69,1,1.1,0.9
47992,1,12.44,2.13,0,0,1,1,0,69,1,1.1,0.9
47993,1,8.14,1.29,0,0,1,1,0,69,1,1.1,0.9
47994,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47995,1,10.29,1.29,0,0,1,1,0,69,1,1.1,0.9
47996,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47997,1,4.61,0.53,0,0,1,1,0,69,1,1.1,0.9
47998,1,0,0,0,19.999982093,1,1,0,138,1,1.1,0.9
47999,1,35.78,4.86,0,5.9450308054,1,1,0,69,1,1.1,0.9
48000,1,7.22,1.06,0,9.74887273521,1,1,0,69,1,1.1,0.9
48001,1,13.05,2.2,0,0,1,1,0,69,1,1.1,0.9
48002,1,20.89,3.34,0,0,1,1,0,69,1,1.1,0.9
48003,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48004,1,24.57,3.8,0,0,1,1,0,69,1,1.1,0.9
48005,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48006,1,17.2,2.81,0,0,1,1,0,69,1,1.1,0.9
48007,1,17.05,2.43,0,0,1,1,0,69,1,1.1,0.9
48008,1,16.13,2.74,0,0,1,1,0,69,1,1.1,0.9
48009,1,21.66,2.74,0,0,1,1,0,69,1,1.1,0.9
48010,1,13.98,2.28,0,0,1,1,0,69,1,1.1,0.9
48011,1,19.66,2.51,0,0,1,1,0,69,1,1.1,0.9
48012,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48013,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48014,1,17.82,2.96,0,0,1,1,0,69,1,1.1,0.9
48015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48016,1,24.57,4.03,0,0,1,1,0,69,1,1.1,0.9
48017,1,8.6,1.29,0,0,1,1,0,69,1,1.1,0.9
48018,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48019,1,10.44,1.29,0,0,1,1,0,69,1,1.1,0.9
48020,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48021,1,27.69,3.9,0,0,1,1,0,500,1,1.1,0.9
48022,1,9.68,1.67,0,0,1,1,0,345,1,1.1,0.9
48023,1,22.27,3.72,0,0,1,1,0,230,1,1.1,0.9
48024,1,23.65,3.88,0,0,1,1,0,230,1,1.1,0.9
48025,1,53.75,7.07,0,0,1,1,0,69,1,1.1,0.9
48026,1,42.54,5.62,0,0,1,1,0,69,1,1.1,0.9
48027,1,62.35,9.12,0,0,1,1,0,69,1,1.1,0.9
48028,1,59.44,8.74,0,0,1,1,0,69,1,1.1,0.9
48029,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48030,1,28.11,3.04,0,0,1,1,0,69,1,1.1,0.9
48031,1,17.51,3.04,0,0,1,1,0,69,1,1.1,0.9
48032,1,11.21,1.6,0,0,1,1,0,69,1,1.1,0.9
48033,1,8.75,1.14,0,0,1,1,0,69,1,1.1,0.9
48034,1,10.9,1.67,0,0,1,1,0,69,1,1.1,0.9
48035,1,13.21,1.67,0,0,1,1,0,69,1,1.1,0.9
48036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48037,1,20.89,3.19,0,0,1,1,0,69,1,1.1,0.9
48038,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48039,1,55.6,6.38,0,0,1,1,0,138,1,1.1,0.9
