bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
48040,1,8.91,1.29,0,2.69248041748,1,1,0,69,1,1.1,0.9
48041,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48042,1,20.27,3.34,0,0,1,1,0,69,1,1.1,0.9
48043,1,20.12,3.12,0,0,1,1,0,69,1,1.1,0.9
48044,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48045,1,837.63,103.4,0,0,1,1,0,500,1,1.1,0.9
48046,1,8.91,1.37,0,0,1,1,0,69,1,1.1,0.9
48047,1,60.66,6.84,0,0,1,1,0,69,1,1.1,0.9
48048,1,14.28,2.05,0,0,1,1,0,69,1,1.1,0.9
48049,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48050,1,8.6,1.22,0,0,1,1,0,69,1,1.1,0.9
48051,1,8.6,1.44,0,0,1,1,0,69,1,1.1,0.9
48052,1,9.98,1.52,0,0,1,1,0,69,1,1.1,0.9
48053,1,22.27,3.34,0,0,1,1,0,69,1,1.1,0.9
48054,1,11.06,1.9,0,0,1,1,0,69,1,1.1,0.9
48055,1,20.58,3.27,0,0,1,1,0,69,1,1.1,0.9
48056,1,8.6,1.29,0,0,1,1,0,69,1,1.1,0.9
48057,1,15.2,2.58,0,0,1,1,0,69,1,1.1,0.9
48058,1,11.52,1.75,0,0,1,1,0,69,1,1.1,0.9
48059,1,9.06,1.37,0,0,1,1,0,69,1,1.1,0.9
48060,1,21.35,2.96,0,0,1,1,0,69,1,1.1,0.9
48061,1,6.76,1.06,0,0,1,1,0,69,1,1.1,0.9
48062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48063,1,11.52,1.6,0,0,1,1,0,69,1,1.1,0.9
48064,1,19.5,2.81,0,0,1,1,0,69,1,1.1,0.9
48065,1,10.75,1.75,0,0,1,1,0,69,1,1.1,0.9
48066,1,12.59,1.6,0,0,1,1,0,69,1,1.1,0.9
48067,1,17.66,2.66,0,0,1,1,0,69,1,1.1,0.9
48068,1,9.21,1.44,0,0,1,1,0,69,1,1.1,0.9
48069,1,7.53,0.99,0,0,1,1,0,69,1,1.1,0.9
48070,1,10.9,1.67,0,0,1,1,0,69,1,1.1,0.9
48071,1,11.83,1.75,0,0,1,1,0,69,1,1.1,0.9
48072,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48073,1,33.33,5.17,0,0,1,1,0,69,1,1.1,0.9
48074,1,8.91,1.22,0,0,1,1,0,69,1,1.1,0.9
48075,1,10.29,1.37,0,0,1,1,0,69,1,1.1,0.9
48076,1,17.82,2.74,0,0,1,1,0,69,1,1.1,0.9
48077,1,11.67,1.75,0,0,1,1,0,69,1,1.1,0.9
48078,1,5.38,0.84,0,0,1,1,0,69,1,1.1,0.9
48079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48080,1,20.58,3.42,0,0,1,1,0,69,1,1.1,0.9
48081,1,22.73,3.42,0,0,1,1,0,69,1,1.1,0.9
48082,1,24.27,3.5,0,0,1,1,0,69,1,1.1,0.9
48083,1,16.28,2.58,0,0,1,1,0,69,1,1.1,0.9
48084,1,17.35,2.36,0,0,1,1,0,69,1,1.1,0.9
48085,1,5.99,0.91,0,0,1,1,0,69,1,1.1,0.9
48086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48087,1,7.53,1.06,0,0,1,1,0,69,1,1.1,0.9
48088,1,4.45,0.76,0,0,1,1,0,69,1,1.1,0.9
48089,1,7.22,1.22,0,0,1,1,0,69,1,1.1,0.9
48090,1,11.83,1.9,0,0,1,1,0,69,1,1.1,0.9
48091,1,10.6,1.6,0,0,1,1,0,69,1,1.1,0.9
48092,1,7.06,1.14,0,0,1,1,0,69,1,1.1,0.9
48093,1,7.53,1.29,0,0,1,1,0,69,1,1.1,0.9
48094,1,10.75,1.67,0,0,1,1,0,69,1,1.1,0.9
48095,1,8.14,1.37,0,0,1,1,0,69,1,1.1,0.9
48096,1,10.75,1.75,0,0,1,1,0,69,1,1.1,0.9
48097,1,7.83,1.29,0,0,1,1,0,69,1,1.1,0.9
48098,1,9.83,1.44,0,0,1,1,0,69,1,1.1,0.9
48099,1,7.83,1.29,0,0,1,1,0,69,1,1.1,0.9
48100,1,4.3,0.68,0,0,1,1,0,69,1,1.1,0.9
48101,1,13.36,2.28,0,0,1,1,0,69,1,1.1,0.9
48102,1,8.14,1.37,0,0,1,1,0,69,1,1.1,0.9
48103,1,6.45,0.91,0,0,1,1,0,69,1,1.1,0.9
48104,1,13.67,1.9,0,0,1,1,0,69,1,1.1,0.9
48105,1,4.15,0.68,0,0,1,1,0,69,1,1.1,0.9
48106,1,7.53,1.29,0,0,1,1,0,69,1,1.1,0.9
48107,1,11.98,1.75,0,0,1,1,0,69,1,1.1,0.9
48108,1,14.44,2.36,0,0,1,1,0,69,1,1.1,0.9
48109,1,14.13,2.2,0,0,1,1,0,69,1,1.1,0.9
48110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48111,1,5.99,0.91,0,0,1,1,0,69,1,1.1,0.9
48112,1,6.6,1.14,0,0,1,1,0,69,1,1.1,0.9
48113,1,5.84,1.06,0,0,1,1,0,69,1,1.1,0.9
48114,1,10.14,1.6,0,0,1,1,0,230,1,1.1,0.9
48115,1,6.91,1.06,0,0,1,1,0,69,1,1.1,0.9
48116,1,12.29,2.05,0,0,1,1,0,69,1,1.1,0.9
48117,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48119,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48120,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48121,1,11.37,1.67,0,0,1,1,0,69,1,1.1,0.9
48122,1,9.21,1.6,0,0,1,1,0,230,1,1.1,0.9
48123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48124,1,6.3,0.99,0,0,1,1,0,345,1,1.1,0.9
48125,1,39.01,2.89,0,0,1,1,0,69,1,1.1,0.9
48126,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48127,1,9.68,1.29,0,0,1,1,0,69,1,1.1,0.9
48128,1,13.98,1.82,0,0,1,1,0,69,1,1.1,0.9
48129,1,20.27,2.96,0,0,1,1,0,69,1,1.1,0.9
48130,1,7.53,1.14,0,0,1,1,0,69,1,1.1,0.9
48131,1,15.51,2.43,0,0,1,1,0,69,1,1.1,0.9
48132,1,7.06,0.99,0,0,1,1,0,69,1,1.1,0.9
48133,1,8.75,1.44,0,0,1,1,0,69,1,1.1,0.9
48134,1,11.83,1.98,0,0,1,1,0,69,1,1.1,0.9
48135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48136,1,27.49,4.56,0,0,1,1,0,69,1,1.1,0.9
48137,1,84.62,11.93,0,0,1,1,0,69,1,1.1,0.9
48138,1,26.72,4.26,0,0,1,1,0,69,1,1.1,0.9
48139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48140,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48141,1,5.22,0.76,0,0,1,1,0,69,1,1.1,0.9
48142,1,11.98,2.05,0,0,1,1,0,69,1,1.1,0.9
48143,1,14.44,1.6,0,0,1,1,0,69,1,1.1,0.9
48144,1,9.98,1.67,0,0,1,1,0,69,1,1.1,0.9
48145,1,7.83,1.14,0,0,1,1,0,69,1,1.1,0.9
48146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48147,1,15.67,2.66,0,0,1,1,0,69,1,1.1,0.9
48148,1,19.66,2.05,0,0,1,1,0,69,1,1.1,0.9
48149,1,19.5,2.58,0,0,1,1,0,69,1,1.1,0.9
48150,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48151,1,50.22,7.07,0,0,1,1,0,69,1,1.1,0.9
48152,1,22.58,3.42,0,0,1,1,0,69,1,1.1,0.9
48153,1,10.75,1.52,0,0,1,1,0,69,1,1.1,0.9
48154,1,18.74,3.34,0,0,1,1,0,69,1,1.1,0.9
48155,1,22.58,3.34,0,0,1,1,0,69,1,1.1,0.9
48156,1,60.05,8.44,0,0,1,1,0,69,1,1.1,0.9
48157,1,32.71,4.41,0,0,1,1,0,69,1,1.1,0.9
48158,1,24.73,3.34,0,0,1,1,0,69,1,1.1,0.9
48159,1,15.05,2.2,0,11.9999476406,1,1,0,69,1,1.1,0.9
48160,1,28.11,3.57,0,0,1,1,0,69,1,1.1,0.9
48161,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48162,1,16.59,1.9,0,0,1,1,0,69,1,1.1,0.9
48163,1,15.2,2.51,0,2.6597967563,1,1,0,69,1,1.1,0.9
48164,1,45.87,6,0,0,1,1,0,500,1,1.1,0.9
48165,1,30.87,5.02,0,0,1,1,0,345,1,1.1,0.9
48166,1,50.07,7.45,0,0,1,1,0,69,1,1.1,0.9
48167,1,27.49,3.95,0,0.000164595349033,1,1,0,69,1,1.1,0.9
48168,1,11.21,1.52,0,0.000115240929163,1,1,0,69,1,1.1,0.9
48169,1,25.19,3.95,0,18.0681908571,1,1,0,69,1,1.1,0.9
48170,1,19.04,3.12,0,0,1,1,0,69,1,1.1,0.9
48171,1,8.6,1.44,0,0,1,1,0,69,1,1.1,0.9
48172,1,15.36,2.05,0,0,1,1,0,69,1,1.1,0.9
48173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48174,1,17.66,2.58,0,0,1,1,0,69,1,1.1,0.9
48175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48177,1,21.19,2.36,0,0,1,1,0,69,1,1.1,0.9
48178,1,5.07,0.84,0,0,1,1,0,69,1,1.1,0.9
48179,1,0,0,0,23.9998868756,1,1,0,230,1,1.1,0.9
48180,1,16.89,2.81,0,0,1,1,0,69,1,1.1,0.9
48181,1,13.36,2.05,0,0,1,1,0,69,1,1.1,0.9
48182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48183,1,27.18,4.48,0,0,1,1,0,138,1,1.1,0.9
48184,1,10.26,-1.52,0,23.9998939323,1,1,0,230,1,1.1,0.9
48185,1,36.86,5.17,0,0,1,1,0,69,1,1.1,0.9
48186,1,17.51,2.51,0,0,1,1,0,69,1,1.1,0.9
48187,1,15.67,2.28,0,0,1,1,0,69,1,1.1,0.9
48188,1,23.96,4.1,0,0,1,1,0,69,1,1.1,0.9
48189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48191,1,20.89,1.37,0,0,1,1,0,138,1,1.1,0.9
48192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48193,1,48.07,7.37,0,1.7128920029,1,1,0,69,1,1.1,0.9
48194,1,113.04,14.82,0,0,1,1,0,69,1,1.1,0.9
48195,1,27.03,4.48,0,0,1,1,0,69,1,1.1,0.9
48196,1,7.83,0.68,0,0,1,1,0,138,1,1.1,0.9
48197,1,21.19,3.57,0,0,1,1,0,69,1,1.1,0.9
48198,1,16.13,2.51,0,0,1,1,0,69,1,1.1,0.9
48199,1,13.36,1.14,0,0,1,1,0,138,1,1.1,0.9
48200,1,15.67,2.58,0,0,1,1,0,69,1,1.1,0.9
48201,1,33.17,4.86,0,0,1,1,0,69,1,1.1,0.9
48202,1,20.43,3.19,0,0,1,1,0,69,1,1.1,0.9
48203,1,14.9,2.05,0,0,1,1,0,69,1,1.1,0.9
48204,1,27.18,3.88,0,0,1,1,0,69,1,1.1,0.9
48205,1,21.5,2.96,0,0,1,1,0,69,1,1.1,0.9
48206,1,30.56,3.95,0,0,1,1,0,69,1,1.1,0.9
48207,1,20.12,2.81,0,0,1,1,0,69,1,1.1,0.9
48208,1,20.12,3.27,0,0,1,1,0,69,1,1.1,0.9
48209,1,17.97,3.04,0,0,1,1,0,69,1,1.1,0.9
48210,1,41.31,5.93,0,0,1,1,0,69,1,1.1,0.9
48211,1,28.41,4.71,0,0,1,1,0,69,1,1.1,0.9
48212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48213,1,0,0,0,147.857848401,1,1,0,230,1,1.1,0.9
48214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48216,1,31.48,1.14,0,0,1,1,0,69,1,1.1,0.9
48217,1,24.57,3.19,0,0,1,1,0,69,1,1.1,0.9
48218,1,39.16,5.47,0,0,1,1,0,230,1,1.1,0.9
48219,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48220,1,27.49,3.95,0,0,1,1,0,230,1,1.1,0.9
48221,1,13.36,1.9,0,0,1,1,0,69,1,1.1,0.9
48222,1,58.51,6.31,0,0,1,1,0,345,1,1.1,0.9
48223,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48224,1,23.34,4.03,0,0,1,1,0,230,1,1.1,0.9
48225,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48226,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48227,1,19.97,2.28,0,0,1,1,0,69,1,1.1,0.9
48228,1,15.97,2.36,0,0,1,1,0,69,1,1.1,0.9
48229,1,10.75,1.44,0,0,1,1,0,69,1,1.1,0.9
48230,1,19.5,2.74,0,0,1,1,0,69,1,1.1,0.9
48231,1,63.43,8.82,0,0,1,1,0,230,1,1.1,0.9
48232,1,20.73,3.19,0,0,1,1,0,69,1,1.1,0.9
48233,1,37.17,5.24,0,0,1,1,0,230,1,1.1,0.9
48234,1,26.88,4.18,0,0,1,1,0,69,1,1.1,0.9
48235,1,29.64,4.71,0,0,1,1,0,69,1,1.1,0.9
48236,1,13.98,2.05,0,0,1,1,0,69,1,1.1,0.9
48237,1,25.34,4.26,0,0,1,1,0,69,1,1.1,0.9
48238,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48239,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48240,1,41.62,6,0,0,1,1,0,138,1,1.1,0.9
48241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48242,1,20.12,3.19,0,0,1,1,0,230,1,1.1,0.9
48243,1,39.47,5.55,0,0,1,1,0,69,1,1.1,0.9
48244,1,17.2,2.51,0,0,1,1,0,69,1,1.1,0.9
48245,1,21.19,3.34,0,0,1,1,0,69,1,1.1,0.9
48246,1,20.89,3.34,0,0,1,1,0,138,1,1.1,0.9
48247,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48248,1,14.06,-3.5,0,0,1,1,0,69,1,1.1,0.9
48249,1,19.35,3.19,0,2.50672919546,1,1,0,69,1,1.1,0.9
48250,1,3.8,-0.61,0,0,1,1,0,69,1,1.1,0.9
48251,1,2.66,-0.68,0,0,1,1,0,69,1,1.1,0.9
48252,1,3.12,-0.61,0,0,1,1,0,69,1,1.1,0.9
48253,1,5.99,0.91,0,0,1,1,0,69,1,1.1,0.9
48254,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48255,1,8.29,1.22,0,0,1,1,0,69,1,1.1,0.9
48256,1,28.87,3.27,0,0,1,1,0,69,1,1.1,0.9
48257,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48258,1,14.13,2.36,0,0,1,1,0,69,1,1.1,0.9
48259,1,11.21,1.6,0,11.9998181841,1,1,0,69,1,1.1,0.9
48260,1,19.04,2.51,0,0,1,1,0,69,1,1.1,0.9
48261,1,13.36,2.2,0,0,1,1,0,69,1,1.1,0.9
48262,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48263,1,16.28,2.2,0,0,1,1,0,69,1,1.1,0.9
48264,1,52.95,6.7,0,0,1,1,0,500,1,1.1,0.9
48265,1,24.45,3.8,0,0,1,1,0,500,1,1.1,0.9
48266,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48267,1,13.67,1.9,0,0,1,1,0,138,1,1.1,0.9
48268,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48269,1,26.88,3.95,0,0,1,1,0,230,1,1.1,0.9
48270,1,15.97,2.05,0,0,1,1,0,69,1,1.1,0.9
48271,1,7.37,0.99,0,0,1,1,0,69,1,1.1,0.9
48272,1,4.15,0.61,0,0,1,1,0,69,1,1.1,0.9
48273,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48274,1,1.84,0.3,0,0,1,1,0,69,1,1.1,0.9
48275,1,7.83,1.37,0,0,1,1,0,69,1,1.1,0.9
48276,1,5.38,0.76,0,0,1,1,0,69,1,1.1,0.9
48277,1,11.98,1.75,0,0,1,1,0,69,1,1.1,0.9
48278,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48279,1,13.98,2.13,0,0,1,1,0,69,1,1.1,0.9
48280,1,12.9,2.13,0,0,1,1,0,69,1,1.1,0.9
48281,1,3.38,0.53,0,0,1,1,0,69,1,1.1,0.9
48282,1,5.38,0.68,0,0,1,1,0,69,1,1.1,0.9
48283,1,3.99,0.68,0,0,1,1,0,69,1,1.1,0.9
48284,1,2,0.38,0,0,1,1,0,69,1,1.1,0.9
48285,1,0.77,0.15,0,0,1,1,0,69,1,1.1,0.9
48286,1,1.38,0.3,0,0,1,1,0,69,1,1.1,0.9
48287,1,2.92,0.46,0,0,1,1,0,69,1,1.1,0.9
48288,1,10.44,1.22,0,0,1,1,0,69,1,1.1,0.9
48289,1,6.14,0.91,0,0,1,1,0,69,1,1.1,0.9
48290,1,5.38,0.91,0,0,1,1,0,69,1,1.1,0.9
48291,1,2.92,0.46,0,0,1,1,0,69,1,1.1,0.9
48292,1,2.92,0.53,0,0,1,1,0,69,1,1.1,0.9
48293,1,4.91,0.68,0,0,1,1,0,69,1,1.1,0.9
48294,1,8.29,1.06,0,0,1,1,0,69,1,1.1,0.9
48295,1,0,0,0,0,1,1,0,69,1,1.1,0.9
48296,1,13.36,1.75,0,0,1,1,0,69,1,1.1,0.9
48297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48298,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48299,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48300,1,9.52,1.37,0,0,1,1,0,69,1,1.1,0.9
48301,1,14.44,2.51,0,0,1,1,0,69,1,1.1,0.9
48302,1,16.89,2.58,0,0,1,1,0,69,1,1.1,0.9
48303,1,3.69,0.53,0,0,1,1,0,69,1,1.1,0.9
48304,1,11.7,-1.29,0,0,1,1,0,69,1,1.1,0.9
48305,1,6.3,0.91,0,0,1,1,0,69,1,1.1,0.9
48306,1,12.13,1.9,0,0,1,1,0,69,1,1.1,0.9
48307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48308,1,5.22,0.84,0,0,1,1,0,69,1,1.1,0.9
48309,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48310,1,4.3,0.61,0,0,1,1,0,69,1,1.1,0.9
48311,1,5.07,0.76,0,0,1,1,0,69,1,1.1,0.9
48312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48313,1,9.52,1.52,0,0,1,1,0,69,1,1.1,0.9
48314,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48315,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48317,1,8.29,1.37,0,0,1,1,0,69,1,1.1,0.9
48318,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48319,1,5.38,0.76,0,0,1,1,0,69,1,1.1,0.9
48320,1,4.76,0.68,0,0,1,1,0,69,1,1.1,0.9
48321,1,4.91,0.76,0,0,1,1,0,69,1,1.1,0.9
48322,1,2.3,0.38,0,0,1,1,0,69,1,1.1,0.9
48323,1,3.23,0.53,0,0,1,1,0,69,1,1.1,0.9
48324,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48325,1,4.45,0.68,0,0,1,1,0,230,1,1.1,0.9
48326,1,8.91,1.44,0,0,1,1,0,230,1,1.1,0.9
48327,1,5.68,0.84,0,0,1,1,0,69,1,1.1,0.9
48328,1,4.3,0.68,0,0,1,1,0,69,1,1.1,0.9
48329,1,5.68,0.91,0,0,1,1,0,69,1,1.1,0.9
48330,1,6.14,0.84,0,0,1,1,0,69,1,1.1,0.9
48331,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48332,1,3.84,0.61,0,0,1,1,0,69,1,1.1,0.9
48333,1,4.3,0.61,0,0,1,1,0,69,1,1.1,0.9
48334,1,3.38,0.46,0,0,1,1,0,69,1,1.1,0.9
48335,1,2.61,0.38,0,0,1,1,0,69,1,1.1,0.9
48336,1,3.07,0.53,0,0,1,1,0,69,1,1.1,0.9
48337,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48338,1,7.06,1.14,0,0,1,1,0,69,1,1.1,0.9
48339,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48340,1,6.14,0.91,0,0,1,1,0,69,1,1.1,0.9
48341,1,2.76,0.46,0,0,1,1,0,69,1,1.1,0.9
48342,1,11.83,2.05,0,0,1,1,0,69,1,1.1,0.9
48343,1,4.15,0.68,0,0,1,1,0,69,1,1.1,0.9
48344,1,2.92,0.46,0,0,1,1,0,69,1,1.1,0.9
48345,1,3.38,0.53,0,0,1,1,0,69,1,1.1,0.9
48346,1,10.14,1.75,0,0,1,1,0,69,1,1.1,0.9
48347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48349,1,3.38,0.53,0,0,1,1,0,69,1,1.1,0.9
48350,1,5.38,0.84,0,0,1,1,0,69,1,1.1,0.9
48351,1,3.99,0.61,0,0,1,1,0,69,1,1.1,0.9
48352,1,3.23,0.46,0,0,1,1,0,69,1,1.1,0.9
48353,1,0.31,0.08,0,0,1,1,0,69,1,1.1,0.9
48354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48355,1,7.53,1.14,0,0,1,1,0,69,1,1.1,0.9
48356,1,3.07,0.46,0,0,1,1,0,69,1,1.1,0.9
48357,1,14.9,2.51,0,0,1,1,0,69,1,1.1,0.9
48358,1,9.21,1.52,0,0,1,1,0,230,1,1.1,0.9
48359,1,8.75,1.44,0,0,1,1,0,69,1,1.1,0.9
48360,1,8.6,1.44,0,0,1,1,0,69,1,1.1,0.9
48361,1,5.07,0.84,0,0,1,1,0,69,1,1.1,0.9
48362,1,6.6,1.06,0,0,1,1,0,69,1,1.1,0.9
48363,1,2.76,0.53,0,0,1,1,0,69,1,1.1,0.9
48364,1,5.38,0.76,0,0,1,1,0,69,1,1.1,0.9
48365,1,13.52,1.6,0,0,1,1,0,69,1,1.1,0.9
48366,1,5.84,0.91,0,0,1,1,0,230,1,1.1,0.9
48367,1,8.29,1.37,0,0,1,1,0,69,1,1.1,0.9
48368,1,8.29,1.29,0,0,1,1,0,69,1,1.1,0.9
48369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48370,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48371,1,12.59,1.75,0,0,1,1,0,69,1,1.1,0.9
48372,1,21.66,3.04,0,0,1,1,0,230,1,1.1,0.9
48373,1,5.38,0.84,0,0,1,1,0,69,1,1.1,0.9
48374,1,5.68,0.84,0,0,1,1,0,69,1,1.1,0.9
48375,1,5.53,0.84,0,0,1,1,0,69,1,1.1,0.9
48376,1,6.14,0.84,0,0,1,1,0,69,1,1.1,0.9
48377,1,13.05,2.2,0,0,1,1,0,69,1,1.1,0.9
48378,1,19.8,3.1,0,0,1,1,0,500,1,1.1,0.9
48379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48380,1,4.91,0.84,0,0,1,1,0,69,1,1.1,0.9
48381,1,3.23,0.46,0,0,1,1,0,69,1,1.1,0.9
48382,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48383,1,3.07,0.46,0,0,1,1,0,69,1,1.1,0.9
48384,1,3.07,0.38,0,0,1,1,0,69,1,1.1,0.9
48385,1,4.61,0.68,0,0,1,1,0,69,1,1.1,0.9
48386,1,5.84,0.99,0,0,1,1,0,69,1,1.1,0.9
48387,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48388,1,2.46,0.38,0,0,1,1,0,69,1,1.1,0.9
48389,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48390,1,6.6,0.99,0,0,1,1,0,69,1,1.1,0.9
48391,1,3.07,0.46,0,0,1,1,0,69,1,1.1,0.9
48392,1,16.59,2.36,0,0,1,1,0,69,1,1.1,0.9
48393,1,4.91,0.84,0,0,1,1,0,69,1,1.1,0.9
48394,1,4.91,0.68,0,0,1,1,0,69,1,1.1,0.9
48395,1,8.69,1.2,0,0,1,1,0,500,1,1.1,0.9
48396,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48397,1,3.99,0.61,0,0,1,1,0,69,1,1.1,0.9
48398,1,5.99,0.99,0,0,1,1,0,69,1,1.1,0.9
48399,1,3.99,0.53,0,0,1,1,0,69,1,1.1,0.9
48400,1,8.6,1.52,0,0,1,1,0,69,1,1.1,0.9
48401,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48402,1,3.38,0.53,0,0,1,1,0,69,1,1.1,0.9
48403,1,7.53,1.06,0,0,1,1,0,69,1,1.1,0.9
48404,1,4.3,0.61,0,0,1,1,0,69,1,1.1,0.9
48405,1,3.69,0.53,0,0,1,1,0,69,1,1.1,0.9
48406,1,8.14,1.22,0,0,1,1,0,69,1,1.1,0.9
48407,1,3.84,0.61,0,0,1,1,0,69,1,1.1,0.9
48408,1,8.45,1.14,0,0,1,1,0,69,1,1.1,0.9
48409,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48410,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48412,1,5.07,0.84,0,0,1,1,0,69,1,1.1,0.9
48413,1,5.07,0.84,0,0,1,1,0,69,1,1.1,0.9
48414,1,5.68,0.91,0,0,1,1,0,69,1,1.1,0.9
48415,1,5.99,0.99,0,0,1,1,0,69,1,1.1,0.9
48416,1,5.53,0.76,0,0,1,1,0,69,1,1.1,0.9
48417,1,5.84,0.91,0,0,1,1,0,69,1,1.1,0.9
48418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48419,1,4.76,0.68,0,0,1,1,0,69,1,1.1,0.9
48420,1,19.35,0.61,0,0,1,1,0,69,1,1.1,0.9
48421,1,7.22,0.99,0,0,1,1,0,69,1,1.1,0.9
48422,1,8.91,1.52,0,0,1,1,0,69,1,1.1,0.9
48423,1,19.81,2.66,0,0,1,1,0,69,1,1.1,0.9
48424,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48425,1,17.35,2.96,0,0,1,1,0,138,1,1.1,0.9
48426,1,2.61,0.46,0,0,1,1,0,69,1,1.1,0.9
48427,1,22.73,2.74,0,0,1,1,0,69,1,1.1,0.9
48428,1,3.07,0.46,0,0,1,1,0,69,1,1.1,0.9
48429,1,12.29,1.52,0,0,1,1,0,69,1,1.1,0.9
48430,1,5.99,0.99,0,0,1,1,0,69,1,1.1,0.9
48431,1,11.67,1.82,0,0,1,1,0,69,1,1.1,0.9
48432,1,9.37,1.29,0,0,1,1,0,69,1,1.1,0.9
48433,1,2.61,0.38,0,0,1,1,0,69,1,1.1,0.9
48434,1,19.66,2.89,0,0,1,1,0,69,1,1.1,0.9
48435,1,8.14,1.22,0,0,1,1,0,230,1,1.1,0.9
48436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48437,1,8.91,1.44,0,0,1,1,0,69,1,1.1,0.9
48438,1,14.44,2.51,0,0,1,1,0,69,1,1.1,0.9
48439,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48440,1,27.34,2.81,0,0,1,1,0,69,1,1.1,0.9
48441,1,7.99,1.37,0,0,1,1,0,69,1,1.1,0.9
48442,1,11.52,1.75,0,0,1,1,0,69,1,1.1,0.9
48443,1,32.25,4.48,0,0,1,1,0,69,1,1.1,0.9
48444,1,15.05,1.9,0,0,1,1,0,69,1,1.1,0.9
48445,1,3.38,0.46,0,0,1,1,0,69,1,1.1,0.9
48446,1,8.91,1.22,0,0,1,1,0,69,1,1.1,0.9
48447,1,16.43,2.13,0,0,1,1,0,69,1,1.1,0.9
48448,1,6.3,0.84,0,0,1,1,0,69,1,1.1,0.9
48449,1,21.5,3.5,0,0,1,1,0,69,1,1.1,0.9
48450,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48451,1,8.6,1.22,0,0,1,1,0,69,1,1.1,0.9
48452,1,9.52,1.6,0,0,1,1,0,69,1,1.1,0.9
48453,1,40.7,6.16,0,0,1,1,0,69,1,1.1,0.9
48454,1,18.43,3.27,0,0,1,1,0,69,1,1.1,0.9
48455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48456,1,6.76,0.99,0,0,1,1,0,69,1,1.1,0.9
48457,1,17.97,2.43,0,0,1,1,0,69,1,1.1,0.9
48458,1,31.64,3.42,0,0,1,1,0,69,1,1.1,0.9
48459,1,9.21,1.6,0,0,1,1,0,69,1,1.1,0.9
48460,1,13.98,2.36,0,0,1,1,0,69,1,1.1,0.9
48461,1,58.82,9.12,0,19.9999885097,1,1,0,69,1,1.1,0.9
48462,1,17.2,2.58,0,0,1,1,0,69,1,1.1,0.9
48463,1,37.78,4.94,0,0,1,1,0,69,1,1.1,0.9
48464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48465,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48466,1,38.55,5.85,0,16.3175963286,1,1,0,69,1,1.1,0.9
48467,1,20.12,2.96,0,0,1,1,0,69,1,1.1,0.9
48468,1,4.76,0.84,0,5.81252129633,1,1,0,69,1,1.1,0.9
48469,1,26.11,3.57,0,2.18364506546,1,1,0,69,1,1.1,0.9
48470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48471,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48472,1,9.52,1.44,0,0,1,1,0,69,1,1.1,0.9
48473,1,33.17,4.56,0,0,1,1,0,69,1,1.1,0.9
48474,1,15.82,2.05,0,0,1,1,0,69,1,1.1,0.9
48475,1,15.2,2.51,0,0,1,1,0,69,1,1.1,0.9
48476,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48477,1,3.53,0.53,0,0,1,1,0,69,1,1.1,0.9
48478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48479,1,29.18,-5.55,0,0.144764817821,1,1,0,69,1,1.1,0.9
48480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48481,1,14.9,1.9,0,4.36555579888,1,1,0,69,1,1.1,0.9
48482,1,30.41,3.27,0,6.29900921139,1,1,0,69,1,1.1,0.9
48483,1,8.29,1.14,0,0,1,1,0,69,1,1.1,0.9
48484,1,19.66,2.96,0,0,1,1,0,138,1,1.1,0.9
48485,1,34.71,4.79,0,8.674074385,1,1,0,69,1,1.1,0.9
48486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48487,1,15.2,2.66,0,0,1,1,0,69,1,1.1,0.9
48488,1,12.59,1.75,0,0,1,1,0,69,1,1.1,0.9
48489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48490,1,26.88,4.18,0,0,1,1,0,69,1,1.1,0.9
48491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48492,1,9.37,1.6,0,0,1,1,0,69,1,1.1,0.9
48493,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48494,1,28.87,3.72,0,0,1,1,0,69,1,1.1,0.9
48495,1,11.37,1.98,0,0,1,1,0,69,1,1.1,0.9
48496,1,24.88,3.57,0,0,1,1,0,69,1,1.1,0.9
48497,1,20.89,2.2,0,0,1,1,0,69,1,1.1,0.9
48498,1,9.21,1.44,0,0,1,1,0,69,1,1.1,0.9
48499,1,17.82,2.51,0,0,1,1,0,69,1,1.1,0.9
48500,1,18.43,3.12,0,0,1,1,0,69,1,1.1,0.9
48501,1,18.43,2.89,0,0,1,1,0,69,1,1.1,0.9
48502,1,21.04,3.57,0,0,1,1,0,69,1,1.1,0.9
48503,1,36.09,5.62,0,0,1,1,0,69,1,1.1,0.9
48504,1,25.19,3.19,0,0,1,1,0,69,1,1.1,0.9
48505,1,36.09,3.95,0,0,1,1,0,69,1,1.1,0.9
48506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48507,1,8.14,1.29,0,0,1,1,0,69,1,1.1,0.9
48508,1,10.75,1.52,0,0,1,1,0,69,1,1.1,0.9
48509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48511,1,45.46,6.92,0,0,1,1,0,69,1,1.1,0.9
48512,1,13.05,2.05,0,0,1,1,0,69,1,1.1,0.9
48513,1,0,0,0,11.9997666515,1,1,0,138,1,1.1,0.9
48514,1,12.59,1.6,0,0,1,1,0,69,1,1.1,0.9
48515,1,25.03,3.72,0,0,1,1,0,345,1,1.1,0.9
48516,1,21.04,3.42,0,0,1,1,0,69,1,1.1,0.9
48517,1,30.72,4.71,0,0,1,1,0,69,1,1.1,0.9
48518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48519,1,35.17,4.71,0,0,1,1,0,69,1,1.1,0.9
48520,1,33.17,4.56,0,0,1,1,0,69,1,1.1,0.9
48521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48522,1,41.62,4.79,0,0,1,1,0,69,1,1.1,0.9
48523,1,7.83,1.14,0,0,1,1,0,69,1,1.1,0.9
48524,1,10.44,1.82,0,0,1,1,0,69,1,1.1,0.9
48525,1,19.81,3.19,0,0,1,1,0,69,1,1.1,0.9
48526,1,12.59,1.82,0,0,1,1,0,69,1,1.1,0.9
48527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48528,1,11.37,1.6,0,0,1,1,0,69,1,1.1,0.9
48529,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48533,1,8.29,1.14,0,0,1,1,0,69,1,1.1,0.9
48534,1,18.74,2.89,0,0,1,1,0,69,1,1.1,0.9
48535,1,2.15,0.3,0,0,1,1,0,69,1,1.1,0.9
48536,1,12.75,1.98,0,0,1,1,0,69,1,1.1,0.9
48537,1,28.57,4.26,0,0,1,1,0,69,1,1.1,0.9
48538,1,5.07,0.84,0,0,1,1,0,69,1,1.1,0.9
48539,1,6.6,1.14,0,0,1,1,0,69,1,1.1,0.9
48540,1,8.14,1.06,0,0,1,1,0,69,1,1.1,0.9
48541,1,160.34,20.22,0,0,1,1,0,138,1,1.1,0.9
48542,1,10.75,1.6,0,0,1,1,0,69,1,1.1,0.9
48543,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48544,1,3.99,0.53,0,0,1,1,0,69,1,1.1,0.9
48545,1,2.92,0.46,0,0,1,1,0,69,1,1.1,0.9
48546,1,15.67,1.9,0,0,1,1,0,69,1,1.1,0.9
48547,1,4.76,0.76,0,0,1,1,0,69,1,1.1,0.9
48548,1,6.76,0.99,0,0,1,1,0,69,1,1.1,0.9
48549,1,13.67,2.2,0,0,1,1,0,69,1,1.1,0.9
48550,1,5.07,0.76,0,0,1,1,0,69,1,1.1,0.9
48551,1,54.68,8.97,0,0,1,1,0,69,1,1.1,0.9
48552,1,383.15,43.4,0,0,1,1,0,500,1,1.1,0.9
48553,1,4.61,0.61,0,0,1,1,0,69,1,1.1,0.9
48554,1,22.42,3.42,0,0,1,1,0,69,1,1.1,0.9
48555,1,16.59,2.36,0,0,1,1,0,138,1,1.1,0.9
48556,1,41.62,5.47,0,0,1,1,0,138,1,1.1,0.9
48557,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48558,1,107.2,13.45,0,0,1,1,0,138,1,1.1,0.9
48559,1,14.75,2.1,0,0,1,1,0,500,1,1.1,0.9
48560,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48561,1,12.29,1.6,0,4.03283766535,1,1,0,69,1,1.1,0.9
48562,1,31.79,4.33,0,0.000622887828612,1,1,0,69,1,1.1,0.9
48563,1,10.44,1.37,0,3.28376789388,1,1,0,69,1,1.1,0.9
48564,1,43,5.32,0,11.9301364483,1,1,0,69,1,1.1,0.9
48565,1,41.16,5.55,0,0,1,1,0,69,1,1.1,0.9
48566,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48567,1,21.81,2.74,0,0,1,1,0,69,1,1.1,0.9
48568,1,24.73,3.27,0,0,1,1,0,69,1,1.1,0.9
48569,1,16.28,2.36,0,0,1,1,0,69,1,1.1,0.9
48570,1,11.06,1.67,0,0,1,1,0,69,1,1.1,0.9
48571,1,10.14,1.52,0,0,1,1,0,69,1,1.1,0.9
48572,1,20.27,3.19,0,0,1,1,0,69,1,1.1,0.9
48573,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48574,1,25.96,3.95,0,0,1,1,0,69,1,1.1,0.9
48575,1,14.9,2.28,0,0,1,1,0,69,1,1.1,0.9
48576,1,17.66,2.05,0,0,1,1,0,69,1,1.1,0.9
48577,1,23.96,3.72,0,0,1,1,0,69,1,1.1,0.9
48578,1,24.88,3.5,0,0,1,1,0,69,1,1.1,0.9
48579,1,11.21,1.82,0,0,1,1,0,69,1,1.1,0.9
48580,1,12.75,2.2,0,0,1,1,0,138,1,1.1,0.9
48581,1,19.81,3.04,0,0,1,1,0,69,1,1.1,0.9
48582,1,27.49,3.72,0,0,1,1,0,69,1,1.1,0.9
48583,1,0,0,0,0.00078203349827,1,1,0,230,1,1.1,0.9
48584,1,0,0,0,0.000203835718316,1,1,0,230,1,1.1,0.9
48585,1,0,0,0,95.999789348,1,1,0,230,1,1.1,0.9
48586,1,11.98,1.9,0,0,1,1,0,69,1,1.1,0.9
48587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48588,1,10.75,1.75,0,0,1,1,0,69,1,1.1,0.9
48589,1,4.45,0.68,0,0,1,1,0,69,1,1.1,0.9
48590,1,9.21,0.68,0,0,1,1,0,69,1,1.1,0.9
48591,1,52.83,7.14,0,0,1,1,0,69,1,1.1,0.9
48592,1,41.93,5.17,0,0,1,1,0,69,1,1.1,0.9
48593,1,12.59,2.05,0,0,1,1,0,69,1,1.1,0.9
48594,1,0,0,0,39.9997787859,1,1,0,138,1,1.1,0.9
48595,1,45.61,6,0,0,1,1,0,69,1,1.1,0.9
48596,1,25.96,3.42,0,0,1,1,0,69,1,1.1,0.9
48597,1,17.05,1.98,0,0,1,1,0,138,1,1.1,0.9
48598,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48599,1,6.6,0.99,0,0,1,1,0,69,1,1.1,0.9
48600,1,18.43,3.04,0,0,1,1,0,69,1,1.1,0.9
48601,1,6.14,0.91,0,0,1,1,0,69,1,1.1,0.9
48602,1,5.38,0.91,0,0,1,1,0,69,1,1.1,0.9
48603,1,24.73,3.95,0,0,1,1,0,69,1,1.1,0.9
48604,1,17.82,2.81,0,0,1,1,0,69,1,1.1,0.9
48605,1,24.42,3.72,0,0,1,1,0,138,1,1.1,0.9
48606,1,28.57,3.57,0,0,1,1,0,69,1,1.1,0.9
48607,1,0,0,0,23.9999659673,1,1,0,138,1,1.1,0.9
48608,1,34.1,5.78,0,0,1,1,0,69,1,1.1,0.9
48609,1,25.49,4.18,0,0,1,1,0,69,1,1.1,0.9
48610,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48611,1,27.64,4.1,0,0,1,1,0,230,1,1.1,0.9
48612,1,20.89,3.5,0,0,1,1,0,138,1,1.1,0.9
48613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48614,1,26.11,2.81,0,0,1,1,0,69,1,1.1,0.9
48615,1,10.14,1.75,0,0,1,1,0,138,1,1.1,0.9
48616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48618,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48620,1,17.66,2.66,0,0,1,1,0,69,1,1.1,0.9
48621,1,20.58,2.81,0,0,1,1,0,69,1,1.1,0.9
48622,1,15.97,2.43,0,0,1,1,0,69,1,1.1,0.9
48623,1,21.81,3.42,0,0,1,1,0,69,1,1.1,0.9
48624,1,27.34,4.18,0,0,1,1,0,69,1,1.1,0.9
48625,1,18.89,2.74,0,0,1,1,0,69,1,1.1,0.9
48626,1,18.43,2.51,0,0,1,1,0,69,1,1.1,0.9
48627,1,27.34,4.64,0,0,1,1,0,69,1,1.1,0.9
48628,1,22.88,3.04,0,0,1,1,0,69,1,1.1,0.9
48629,1,15.82,2.28,0,0,1,1,0,69,1,1.1,0.9
48630,1,20.12,2.89,0,0,1,1,0,69,1,1.1,0.9
48631,1,14.9,2.05,0,0,1,1,0,69,1,1.1,0.9
48632,1,10.44,1.82,0,0,1,1,0,69,1,1.1,0.9
48633,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48635,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48636,1,11.06,1.75,0,0,1,1,0,69,1,1.1,0.9
48637,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48638,1,14.9,2.36,0,0,1,1,0,69,1,1.1,0.9
48639,1,13.52,2.05,0,0,1,1,0,69,1,1.1,0.9
48640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48641,1,8.45,1.14,0,0,1,1,0,69,1,1.1,0.9
48642,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48643,1,11.98,2.13,0,0,1,1,0,230,1,1.1,0.9
48644,1,27.03,4.1,0,0,1,1,0,69,1,1.1,0.9
48645,1,0.31,0.08,0,0,1,1,0,345,1,1.1,0.9
48646,1,7.22,1.14,0,0,1,1,0,138,1,1.1,0.9
48647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48648,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48649,1,18.12,2.43,0,0,1,1,0,138,1,1.1,0.9
48650,1,46.54,6.61,0,0,1,1,0,230,1,1.1,0.9
48651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48652,1,50.37,5.09,0,0,1,1,0,230,1,1.1,0.9
48653,1,33.02,5.32,0,0,1,1,0,69,1,1.1,0.9
48654,1,16.28,2.13,0,0,1,1,0,69,1,1.1,0.9
48655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48656,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48658,1,14.44,2.28,0,0,1,1,0,69,1,1.1,0.9
48659,1,18.58,2.51,0,0,1,1,0,69,1,1.1,0.9
48660,1,15.97,2.36,0,0,1,1,0,69,1,1.1,0.9
48661,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48662,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48663,1,33.48,5.47,0,0,1,1,0,69,1,1.1,0.9
48664,1,12.9,2.05,0,0,1,1,0,69,1,1.1,0.9
48665,1,27.48,4.5,0,0,1,1,0,500,1,1.1,0.9
48666,1,5.22,0.53,0,0.973487619025,1,1,0,69,1,1.1,0.9
48667,1,3.69,0.46,0,0,1,1,0,69,1,1.1,0.9
48668,1,5.07,0.61,0,0,1,1,0,69,1,1.1,0.9
48669,1,44.23,2.89,0,0,1,1,0,69,1,1.1,0.9
48670,1,20.6,-3.57,0,0,1,1,0,69,1,1.1,0.9
48671,1,29.03,2.28,0,0,1,1,0,69,1,1.1,0.9
48672,1,24.11,2.96,0,0,1,1,0,69,1,1.1,0.9
48673,1,217.93,8.44,0,15.9772841022,1,1,0,138,1,1.1,0.9
48674,1,7.3,-3.42,0,0,1,1,0,69,1,1.1,0.9
48675,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48676,1,20.58,2.36,0,0,1,1,0,69,1,1.1,0.9
48677,1,6.91,1.14,0,0,1,1,0,69,1,1.1,0.9
48678,1,13.36,1.75,0,0,1,1,0,69,1,1.1,0.9
48679,1,17.51,2.66,0,0,1,1,0,69,1,1.1,0.9
48680,1,7.68,1.37,0,0,1,1,0,69,1,1.1,0.9
48681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48682,1,20.58,2.58,0,12.8640189933,1,1,0,69,1,1.1,0.9
48683,1,0,0,0,19.9997946687,1,1,0,138,1,1.1,0.9
48684,1,0,0,0,24.4520464986,1,1,0,138,1,1.1,0.9
48685,1,28.57,3.04,0,0,1,1,0,69,1,1.1,0.9
48686,1,25.96,1.37,0,19.9997117297,1,1,0,69,1,1.1,0.9
48687,1,15.51,1.29,0,0.000987585048657,1,1,0,69,1,1.1,0.9
48688,1,0,0,0,0.000134799844016,1,1,0,138,1,1.1,0.9
48689,1,39.93,1.98,0,0,1,1,0,69,1,1.1,0.9
48690,1,11.37,1.9,0,0,1,1,0,69,1,1.1,0.9
48691,1,0,0,0,9.75851587415e-05,1,1,0,138,1,1.1,0.9
48692,1,37.32,1.82,0,8.06403116706,1,1,0,69,1,1.1,0.9
48693,1,16.59,2.58,0,0,1,1,0,69,1,1.1,0.9
48694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48695,1,12.59,1.9,0,0,1,1,0,69,1,1.1,0.9
48696,1,18.12,2.89,0,19.999940191,1,1,0,138,1,1.1,0.9
48697,1,0,0,0,19.999907532,1,1,0,138,1,1.1,0.9
48698,1,16.13,2.2,0,0,1,1,0,69,1,1.1,0.9
48699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48700,1,9.21,1.29,0,0.000823576922627,1,1,0,138,1,1.1,0.9
48701,1,6.76,0.99,0,0,1,1,0,69,1,1.1,0.9
48702,1,0,0,0,14.6420721371,1,1,0,138,1,1.1,0.9
48703,1,22.27,2.89,0,0,1,1,0,69,1,1.1,0.9
48704,1,21.81,3.42,0,0.000294666656,1,1,0,138,1,1.1,0.9
48705,1,32.87,3.42,0,0,1,1,0,69,1,1.1,0.9
48706,1,0,0,0,-95.999957014,1,1,0,500,1,1.1,0.9
48707,1,33.34,13.6,0,0,1,1,0,500,1,1.1,0.9
48708,1,11.52,1.9,0,0,1,1,0,69,1,1.1,0.9
48709,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48711,1,15.36,1.9,0,0,1,1,0,69,1,1.1,0.9
48712,1,16.74,2.66,0,0,1,1,0,69,1,1.1,0.9
48713,1,11.21,1.6,0,0,1,1,0,69,1,1.1,0.9
48714,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48715,1,16.13,2.28,0,0,1,1,0,69,1,1.1,0.9
48716,1,4.91,0.76,0,0,1,1,0,69,1,1.1,0.9
48717,1,22.65,-2.28,0,0,1,1,0,69,1,1.1,0.9
48718,1,13.82,0.61,0,0,1,1,0,69,1,1.1,0.9
48719,1,42.54,2.2,0,0,1,1,0,69,1,1.1,0.9
48720,1,50.07,7.45,0,0,1,1,0,345,1,1.1,0.9
48721,1,9.37,1.14,0,0,1,1,0,69,1,1.1,0.9
48722,1,44.23,5.7,0,0,1,1,0,345,1,1.1,0.9
48723,1,6.45,1.06,0,0,1,1,0,69,1,1.1,0.9
48724,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48725,1,14.44,2.05,0,0,1,1,0,345,1,1.1,0.9
48726,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48727,1,29.49,4.56,0,0,1,1,0,69,1,1.1,0.9
48728,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48729,1,29.18,4.41,0,8.62615811802,1,1,0,69,1,1.1,0.9
48730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48731,1,109.35,14.06,0,0,1,1,0,138,1,1.1,0.9
48732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48733,1,11.67,1.67,0,0,1,1,0,69,1,1.1,0.9
48734,1,11.52,1.9,0,0,1,1,0,69,1,1.1,0.9
48735,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48736,1,9.06,1.37,0,0,1,1,0,69,1,1.1,0.9
48737,1,47.92,6.69,0,0,1,1,0,345,1,1.1,0.9
48738,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48740,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48741,1,11.98,1.9,0,0,1,1,0,138,1,1.1,0.9
48742,1,6.76,1.14,0,0,1,1,0,69,1,1.1,0.9
48743,1,7.99,1.14,0,0,1,1,0,69,1,1.1,0.9
48744,1,0,0,0,0.000631042751868,1,1,0,138,1,1.1,0.9
48745,1,7.83,1.37,0,0,1,1,0,69,1,1.1,0.9
48746,1,24.57,3.88,0,0,1,1,0,69,1,1.1,0.9
48747,1,16.28,2.81,0,0,1,1,0,69,1,1.1,0.9
48748,1,15.82,2.74,0,0,1,1,0,69,1,1.1,0.9
48749,1,11.52,2.05,0,0,1,1,0,138,1,1.1,0.9
48750,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48751,1,3.84,0.53,0,0,1,1,0,69,1,1.1,0.9
48752,1,9.37,1.44,0,0,1,1,0,69,1,1.1,0.9
48753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48754,1,11.06,1.82,0,0,1,1,0,69,1,1.1,0.9
48755,1,27.49,3.95,0,0,1,1,0,138,1,1.1,0.9
48756,1,28.72,3.88,0,0,1,1,0,138,1,1.1,0.9
48757,1,11.98,1.6,0,9.55519675203,1,1,0,69,1,1.1,0.9
48758,1,0,0,0,19.999755776,1,1,0,138,1,1.1,0.9
48759,1,13.82,2.13,0,0,1,1,0,69,1,1.1,0.9
48760,1,11.83,1.67,0,13.060339331,1,1,0,69,1,1.1,0.9
48761,1,17.51,2.43,0,0,1,1,0,69,1,1.1,0.9
48762,1,12.44,1.98,0,0,1,1,0,69,1,1.1,0.9
48763,1,16.28,2.28,0,0,1,1,0,138,1,1.1,0.9
48764,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48765,1,7.99,1.37,0,0,1,1,0,69,1,1.1,0.9
48766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48767,1,16.74,2.36,0,0,1,1,0,69,1,1.1,0.9
48768,1,6.45,0.99,0,0,1,1,0,69,1,1.1,0.9
48769,1,8.6,1.14,0,0,1,1,0,69,1,1.1,0.9
48770,1,25.34,4.41,0,0,1,1,0,230,1,1.1,0.9
48771,1,27.95,4.18,0,0,1,1,0,69,1,1.1,0.9
48772,1,16.59,2.89,0,0,1,1,0,138,1,1.1,0.9
48773,1,7.99,1.37,0,0,1,1,0,69,1,1.1,0.9
48774,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48775,1,7.37,1.14,0,0,1,1,0,138,1,1.1,0.9
48776,1,12.29,1.67,0,0,1,1,0,69,1,1.1,0.9
48777,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48778,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48779,1,4.76,0.76,0,0,1,1,0,69,1,1.1,0.9
48780,1,8.29,1.29,0,0,1,1,0,138,1,1.1,0.9
48781,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48782,1,11.83,1.9,0,0,1,1,0,138,1,1.1,0.9
48783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48784,1,6.3,1.06,0,0,1,1,0,69,1,1.1,0.9
48785,1,4.45,0.61,0,0,1,1,0,69,1,1.1,0.9
48786,1,11.67,1.9,0,0,1,1,0,69,1,1.1,0.9
48787,1,15.67,1.98,0,0,1,1,0,69,1,1.1,0.9
48788,1,12.9,1.75,0,0,1,1,0,69,1,1.1,0.9
48789,1,8.91,1.29,0,0,1,1,0,69,1,1.1,0.9
48790,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48791,1,13.05,2.05,0,0,1,1,0,69,1,1.1,0.9
48792,1,22.58,3.27,0,0,1,1,0,69,1,1.1,0.9
48793,1,19.5,3.42,0,0,1,1,0,69,1,1.1,0.9
48794,1,18.28,3.19,0,0,1,1,0,69,1,1.1,0.9
48795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48796,1,15.97,2.74,0,0,1,1,0,69,1,1.1,0.9
48797,1,14.44,1.98,0,0,1,1,0,69,1,1.1,0.9
48798,1,12.13,2.05,0,0,1,1,0,69,1,1.1,0.9
48799,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48800,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48801,1,24.88,3.27,0,0,1,1,0,69,1,1.1,0.9
48802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48803,1,23.04,3.95,0,0,1,1,0,138,1,1.1,0.9
48804,1,13.36,2.13,0,0,1,1,0,69,1,1.1,0.9
48805,1,16.89,2.89,0,0,1,1,0,69,1,1.1,0.9
48806,1,11.06,1.6,0,0,1,1,0,69,1,1.1,0.9
48807,1,8.91,1.14,0,0,1,1,0,69,1,1.1,0.9
48808,1,18.43,3.19,0,0,1,1,0,69,1,1.1,0.9
48809,1,8.29,1.22,0,0,1,1,0,69,1,1.1,0.9
48810,1,33.79,4.48,0,0,1,1,0,69,1,1.1,0.9
48811,1,31.33,4.33,0,0,1,1,0,69,1,1.1,0.9
48812,1,14.44,2.43,0,0,1,1,0,69,1,1.1,0.9
48813,1,20.89,3.04,0,0,1,1,0,69,1,1.1,0.9
48814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48815,1,9.06,1.29,0,0,1,1,0,69,1,1.1,0.9
48816,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48817,1,3.53,0.61,0,0,1,1,0,69,1,1.1,0.9
48818,1,6.3,0.84,0,0,1,1,0,69,1,1.1,0.9
48819,1,27.49,3.42,0,0,1,1,0,69,1,1.1,0.9
48820,1,32.56,4.33,0,0,1,1,0,69,1,1.1,0.9
48821,1,27.64,4.71,0,0,1,1,0,69,1,1.1,0.9
48822,1,15.36,2.2,0,0,1,1,0,69,1,1.1,0.9
48823,1,13.36,2.13,0,0,1,1,0,69,1,1.1,0.9
48824,1,6.6,0.99,0,0,1,1,0,69,1,1.1,0.9
48825,1,24.42,3.95,0,0,1,1,0,69,1,1.1,0.9
48826,1,11.52,1.82,0,0,1,1,0,69,1,1.1,0.9
48827,1,10.6,1.52,0,0,1,1,0,69,1,1.1,0.9
48828,1,25.19,3.19,0,0,1,1,0,69,1,1.1,0.9
48829,1,10.29,1.6,0,0,1,1,0,69,1,1.1,0.9
48830,1,8.29,1.14,0,0,1,1,0,69,1,1.1,0.9
48831,1,13.52,1.75,0,0,1,1,0,69,1,1.1,0.9
48832,1,6.76,0.99,0,0,1,1,0,69,1,1.1,0.9
48833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48835,1,15.51,2.2,0,6.59163753693,1,1,0,69,1,1.1,0.9
48836,1,28.87,4.03,0,0,1,1,0,69,1,1.1,0.9
48837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48838,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48839,1,21.5,2.81,0,0,1,1,0,69,1,1.1,0.9
48840,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48841,1,10.44,1.6,0,0,1,1,0,69,1,1.1,0.9
48842,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48843,1,7.99,1.14,0,0,1,1,0,69,1,1.1,0.9
48844,1,16.89,2.43,0,0,1,1,0,69,1,1.1,0.9
48845,1,10.9,1.6,0,0,1,1,0,69,1,1.1,0.9
48846,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48847,1,19.97,2.66,0,0,1,1,0,69,1,1.1,0.9
48848,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48849,1,10.14,0.61,0,0.00222281246352,1,1,0,69,1,1.1,0.9
48850,1,21.66,1.29,0,4.66087819657,1,1,0,69,1,1.1,0.9
48851,1,20.73,3.19,0,0,1,1,0,69,1,1.1,0.9
48852,1,8.75,1.52,0,0,1,1,0,69,1,1.1,0.9
48853,1,42.85,6.23,0,0,1,1,0,230,1,1.1,0.9
48854,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48855,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48856,1,14.59,2.2,0,0,1,1,0,69,1,1.1,0.9
48857,1,14.74,1.9,0,0,1,1,0,69,1,1.1,0.9
48858,1,17.82,2.28,0,0,1,1,0,69,1,1.1,0.9
48859,1,13.98,1.9,0,0,1,1,0,230,1,1.1,0.9
48860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48861,1,8.45,1.29,0,0,1,1,0,230,1,1.1,0.9
48862,1,10.6,1.29,0,0,1,1,0,230,1,1.1,0.9
48863,1,13.21,2.05,0,0,1,1,0,138,1,1.1,0.9
48864,1,10.6,1.6,0,0,1,1,0,69,1,1.1,0.9
48865,1,8.45,1.52,0,0,1,1,0,138,1,1.1,0.9
48866,1,21.35,2.89,0,0,1,1,0,345,1,1.1,0.9
48867,1,9.83,1.6,0,0,1,1,0,69,1,1.1,0.9
48868,1,5.84,0.84,0,0,1,1,0,230,1,1.1,0.9
48869,1,8.91,1.52,0,0,1,1,0,138,1,1.1,0.9
48870,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48871,1,7.83,1.37,0,0,1,1,0,69,1,1.1,0.9
48872,1,8.45,1.22,0,0,1,1,0,69,1,1.1,0.9
48873,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48874,1,33.33,5.55,0,0,1,1,0,345,1,1.1,0.9
48875,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48876,1,7.37,1.29,0,0,1,1,0,69,1,1.1,0.9
48877,1,21.66,3.04,0,0,1,1,0,69,1,1.1,0.9
48878,1,6.45,1.06,0,0,1,1,0,69,1,1.1,0.9
48879,1,8.29,1.14,0,0,1,1,0,69,1,1.1,0.9
48880,1,22.73,3.34,0,0,1,1,0,69,1,1.1,0.9
48881,1,14.28,1.98,0,0,1,1,0,69,1,1.1,0.9
48882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48883,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48884,1,29.03,3.65,0,0,1,1,0,69,1,1.1,0.9
48885,1,9.98,1.6,0,0,1,1,0,69,1,1.1,0.9
48886,1,13.05,1.75,0,0,1,1,0,230,1,1.1,0.9
48887,1,33.94,4.18,0,2.51311392624,1,1,0,69,1,1.1,0.9
48888,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48889,1,9.52,1.52,0,2.51910961138e-05,1,1,0,69,1,1.1,0.9
48890,1,8.6,1.37,0,2.61361169628,1,1,0,69,1,1.1,0.9
48891,1,12.29,1.6,0,0,1,1,0,69,1,1.1,0.9
48892,1,6.76,0.91,0,0,1,1,0,69,1,1.1,0.9
48893,1,19.81,2.81,0,0,1,1,0,69,1,1.1,0.9
48894,1,4.61,0.61,0,0,1,1,0,69,1,1.1,0.9
48895,1,9.21,1.44,0,0,1,1,0,69,1,1.1,0.9
48896,1,18.74,2.96,0,0,1,1,0,69,1,1.1,0.9
48897,1,17.51,2.74,0,0,1,1,0,69,1,1.1,0.9
48898,1,8.75,1.37,0,0,1,1,0,69,1,1.1,0.9
48899,1,9.83,1.6,0,0,1,1,0,69,1,1.1,0.9
48900,1,6.91,1.29,0,0,1,1,0,69,1,1.1,0.9
48901,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48902,1,7.53,1.29,0,0,1,1,0,69,1,1.1,0.9
48903,1,23.65,3.8,0,0,1,1,0,69,1,1.1,0.9
48904,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48905,1,10.75,1.82,0,0,1,1,0,69,1,1.1,0.9
48906,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48907,1,20.73,3.42,0,0,1,1,0,69,1,1.1,0.9
48908,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48909,1,17.2,2.58,0,0,1,1,0,69,1,1.1,0.9
48910,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48911,1,13.82,1.98,0,0,1,1,0,230,1,1.1,0.9
48912,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48913,1,13.05,2.05,0,0,1,1,0,230,1,1.1,0.9
48914,1,8.45,1.22,0,0,1,1,0,69,1,1.1,0.9
48915,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48916,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48917,1,10.44,1.6,0,0,1,1,0,69,1,1.1,0.9
48918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48919,1,8.91,1.37,0,0,1,1,0,69,1,1.1,0.9
48920,1,17.82,2.2,0,0,1,1,0,69,1,1.1,0.9
48921,1,12.75,2.28,0,0,1,1,0,69,1,1.1,0.9
48922,1,8.45,1.44,0,0,1,1,0,69,1,1.1,0.9
48923,1,12.75,2.13,0,0,1,1,0,69,1,1.1,0.9
48924,1,11.83,1.9,0,0,1,1,0,69,1,1.1,0.9
48925,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48926,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48927,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48928,1,19.66,2.96,0,0,1,1,0,69,1,1.1,0.9
48929,1,15.97,2.74,0,0,1,1,0,69,1,1.1,0.9
48930,1,17.78,2.7,0,0,1,1,0,500,1,1.1,0.9
48931,1,10.29,0.68,0,6.88750680821,1,1,0,69,1,1.1,0.9
48932,1,13.52,0.61,0,0,1,1,0,69,1,1.1,0.9
48933,1,0,0,0,2.34055601484,1,1,0,138,1,1.1,0.9
48934,1,17.35,2.05,0,0,1,1,0,69,1,1.1,0.9
48935,1,10.9,1.9,0,0,1,1,0,69,1,1.1,0.9
48936,1,18.28,2.66,0,0,1,1,0,69,1,1.1,0.9
48937,1,7.68,1.14,0,0,1,1,0,69,1,1.1,0.9
48938,1,18.12,3.04,0,0,1,1,0,69,1,1.1,0.9
48939,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48940,1,8.91,1.44,0,0,1,1,0,69,1,1.1,0.9
48941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48942,1,26.26,3.8,0,0,1,1,0,69,1,1.1,0.9
48943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48944,1,4.91,0.84,0,0,1,1,0,69,1,1.1,0.9
48945,1,11.37,1.82,0,0,1,1,0,69,1,1.1,0.9
48946,1,10.44,1.75,0,0,1,1,0,69,1,1.1,0.9
48947,1,23.96,3.57,0,0,1,1,0,69,1,1.1,0.9
48948,1,18.89,2.81,0,0.00010679478846,1,1,0,69,1,1.1,0.9
48949,1,14.74,2.28,0,0,1,1,0,69,1,1.1,0.9
48950,1,7.83,1.06,0,4.9866826673e-05,1,1,0,69,1,1.1,0.9
48951,1,11.83,1.98,0,3.77608190948e-05,1,1,0,69,1,1.1,0.9
48952,1,15.05,2.43,0,9.1316785307,1,1,0,69,1,1.1,0.9
48953,1,17.66,2.51,0,0,1,1,0,69,1,1.1,0.9
48954,1,10.9,1.44,0,4.19577854838,1,1,0,69,1,1.1,0.9
48955,1,16.43,2.51,0,0.000336214073193,1,1,0,69,1,1.1,0.9
48956,1,5.68,0.99,0,3.6510939535,1,1,0,69,1,1.1,0.9
48957,1,13.67,1.9,0,6.1831826706,1,1,0,69,1,1.1,0.9
48958,1,11.98,1.98,0,5.06003785053,1,1,0,69,1,1.1,0.9
48959,1,12.9,1.98,0,0,1,1,0,69,1,1.1,0.9
48960,1,8.91,1.37,0,0,1,1,0,69,1,1.1,0.9
48961,1,13.21,2.28,0,0,1,1,0,69,1,1.1,0.9
48962,1,28.57,3.72,0,0,1,1,0,69,1,1.1,0.9
48963,1,20.43,3.34,0,0,1,1,0,69,1,1.1,0.9
48964,1,9.83,1.52,0,0,1,1,0,69,1,1.1,0.9
48965,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48966,1,19.81,2.58,0,1.80349775933,1,1,0,69,1,1.1,0.9
48967,1,20.89,3.04,0,12.2183497836,1,1,0,69,1,1.1,0.9
48968,1,13.52,2.43,0,0,1,1,0,69,1,1.1,0.9
48969,1,16.74,2.74,0,5.61435833125,1,1,0,69,1,1.1,0.9
48970,1,18.89,2.58,0,0,1,1,0,69,1,1.1,0.9
48971,1,9.98,1.6,0,3.6516375478,1,1,0,69,1,1.1,0.9
48972,1,10.9,1.52,0,2.97824384636,1,1,0,69,1,1.1,0.9
48973,1,19.04,2.58,0,2.81477550695,1,1,0,69,1,1.1,0.9
48974,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48975,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48976,1,5.53,0.84,0,0,1,1,0,69,1,1.1,0.9
48977,1,27.49,3.27,0,0,1,1,0,69,1,1.1,0.9
48978,1,39.78,2.13,0,2.83594685225,1,1,0,69,1,1.1,0.9
48979,1,15.82,0.68,0,3.43412822038,1,1,0,69,1,1.1,0.9
48980,1,23.04,1.29,0,5.76892616983,1,1,0,69,1,1.1,0.9
48981,1,9.98,0.68,0,2.26420587641,1,1,0,69,1,1.1,0.9
48982,1,18.28,2.81,0,0,1,1,0,69,1,1.1,0.9
48983,1,13.98,2.36,0,0,1,1,0,69,1,1.1,0.9
48984,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48985,1,21.66,3.19,0,0,1,1,0,69,1,1.1,0.9
48986,1,29.79,4.71,0,0,1,1,0,69,1,1.1,0.9
48987,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48988,1,33.33,5.02,0,0,1,1,0,69,1,1.1,0.9
48989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48990,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48991,1,9.83,1.52,0,0,1,1,0,69,1,1.1,0.9
48992,1,7.68,1.14,0,0,1,1,0,69,1,1.1,0.9
48993,1,12.44,2.13,0,0,1,1,0,138,1,1.1,0.9
48994,1,8.45,1.29,0,0,1,1,0,230,1,1.1,0.9
48995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48996,1,25.96,4.03,0,0,1,1,0,69,1,1.1,0.9
48997,1,11.37,1.82,0,0,1,1,0,69,1,1.1,0.9
48998,1,12.59,1.98,0,0,1,1,0,69,1,1.1,0.9
48999,1,43.16,6.61,0,0,1,1,0,69,1,1.1,0.9
49000,1,10.44,1.82,0,0,1,1,0,69,1,1.1,0.9
49001,1,20.73,2.58,0,0,1,1,0,69,1,1.1,0.9
49002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49003,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49004,1,7.83,1.37,0,6.65282413299,1,1,0,69,1,1.1,0.9
49005,1,6.47,1.2,0,0,1,1,0,500,1,1.1,0.9
49006,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49007,1,16.74,2.43,0,5.64445422937,1,1,0,69,1,1.1,0.9
49008,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49009,1,10.75,1.82,0,0,1,1,0,230,1,1.1,0.9
49010,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49011,1,15.2,1.98,0,0,1,1,0,138,1,1.1,0.9
49012,1,13.36,2.2,0,0,1,1,0,138,1,1.1,0.9
49013,1,19.97,2.51,0,0,1,1,0,69,1,1.1,0.9
49014,1,18.58,1.37,0,9.97224190809,1,1,0,69,1,1.1,0.9
49015,1,32.56,5.17,0,0,1,1,0,69,1,1.1,0.9
49016,1,22.12,3.19,0,0,1,1,0,69,1,1.1,0.9
49017,1,9.83,1.44,0,1.67964745093,1,1,0,69,1,1.1,0.9
49018,1,15.97,2.13,0,0,1,1,0,69,1,1.1,0.9
49019,1,15.97,2.2,0,0,1,1,0,69,1,1.1,0.9
49020,1,11.21,1.75,0,18.293679437,1,1,0,69,1,1.1,0.9
49021,1,7.83,1.22,0,11.9985014384,1,1,0,69,1,1.1,0.9
49022,1,9.68,1.67,0,0,1,1,0,69,1,1.1,0.9
49023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49024,1,9.52,1.6,0,0,1,1,0,69,1,1.1,0.9
49025,1,10.14,1.37,0,0,1,1,0,69,1,1.1,0.9
49026,1,13.05,2.05,0,0,1,1,0,69,1,1.1,0.9
49027,1,11.67,1.98,0,0,1,1,0,69,1,1.1,0.9
49028,1,6.14,1.06,0,0,1,1,0,69,1,1.1,0.9
49029,1,29.33,4.18,0,0,1,1,0,69,1,1.1,0.9
49030,1,18.58,2.74,0,0,1,1,0,69,1,1.1,0.9
49031,1,4.15,0.61,0,0,1,1,0,69,1,1.1,0.9
49032,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49033,1,4.61,0.76,0,0,1,1,0,69,1,1.1,0.9
49034,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49035,1,33.02,4.79,0,0,1,1,0,345,1,1.1,0.9
49036,1,25.34,3.42,0,0,1,1,0,345,1,1.1,0.9
49037,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49038,1,39.32,5.02,0,0,1,1,0,69,1,1.1,0.9
49039,1,22.88,2.66,0,0,1,1,0,69,1,1.1,0.9
49040,1,21.66,2.74,0,0,1,1,0,69,1,1.1,0.9
49041,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49042,1,25.03,3.27,0,0,1,1,0,138,1,1.1,0.9
49043,1,65.73,7.83,0,0,1,1,0,345,1,1.1,0.9
49044,1,5.84,0.99,0,0,1,1,0,69,1,1.1,0.9
49045,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49046,1,11.21,1.9,0,0,1,1,0,345,1,1.1,0.9
49047,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49048,1,9.52,1.52,0,0,1,1,0,345,1,1.1,0.9
49049,1,23.19,2.81,0,0,1,1,0,69,1,1.1,0.9
49050,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49051,1,15.67,1.9,0,0,1,1,0,69,1,1.1,0.9
49052,1,7.22,0.91,0,0,1,1,0,69,1,1.1,0.9
49053,1,9.06,1.29,0,0,1,1,0,69,1,1.1,0.9
49054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49056,1,16.13,2.28,0,0,1,1,0,69,1,1.1,0.9
49057,1,12.59,1.52,0,0,1,1,0,69,1,1.1,0.9
49058,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49059,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49060,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49061,1,13.67,2.36,0,0,1,1,0,69,1,1.1,0.9
49062,1,4.91,0.68,0,0,1,1,0,69,1,1.1,0.9
49063,1,10.75,1.44,0,0,1,1,0,69,1,1.1,0.9
49064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49065,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49066,1,24.27,3.42,0,0,1,1,0,69,1,1.1,0.9
49067,1,13.36,1.82,0,0,1,1,0,69,1,1.1,0.9
49068,1,16.89,2.13,0,0,1,1,0,69,1,1.1,0.9
49069,1,13.05,2.13,0,0,1,1,0,69,1,1.1,0.9
49070,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49071,1,7.68,1.2,0,0,1,1,0,500,1,1.1,0.9
49072,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49073,1,14.9,2.43,0,0,1,1,0,69,1,1.1,0.9
49074,1,11.52,1.75,0,0,1,1,0,69,1,1.1,0.9
49075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49076,1,19.04,2.51,0,0,1,1,0,69,1,1.1,0.9
49077,1,8.91,1.37,0,0,1,1,0,69,1,1.1,0.9
49078,1,75.56,9.5,0,0,1,1,0,69,1,1.1,0.9
49079,1,33.48,5.24,0,0,1,1,0,69,1,1.1,0.9
49080,1,16.59,2.51,0,0,1,1,0,230,1,1.1,0.9
49081,1,11.67,1.75,0,0,1,1,0,138,1,1.1,0.9
49082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49084,1,6.14,0.91,0,0,1,1,0,69,1,1.1,0.9
49085,1,16.43,2.36,0,0,1,1,0,69,1,1.1,0.9
49086,1,43.92,7.3,0,0,1,1,0,69,1,1.1,0.9
49087,1,5.84,0.99,0,0,1,1,0,69,1,1.1,0.9
49088,1,25.96,3.12,0,0,1,1,0,138,1,1.1,0.9
49089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49090,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49091,1,56.52,8.74,0,0,1,1,0,230,1,1.1,0.9
49092,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49093,1,8.45,1.14,0,0,1,1,0,69,1,1.1,0.9
49094,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49095,1,7.37,1.06,0,0,1,1,0,69,1,1.1,0.9
49096,1,9.21,1.52,0,0,1,1,0,69,1,1.1,0.9
49097,1,14.74,2.13,0,0,1,1,0,69,1,1.1,0.9
49098,1,12.29,1.9,0,0,1,1,0,69,1,1.1,0.9
49099,1,12.13,1.67,0,0,1,1,0,69,1,1.1,0.9
49100,1,8.91,1.6,0,0,1,1,0,69,1,1.1,0.9
49101,1,10.29,1.75,0,0,1,1,0,69,1,1.1,0.9
49102,1,13.98,1.98,0,0,1,1,0,69,1,1.1,0.9
49103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49104,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49105,1,7.83,1.22,0,0,1,1,0,69,1,1.1,0.9
49106,1,16.74,2.28,0,0,1,1,0,138,1,1.1,0.9
49107,1,9.21,1.52,0,0,1,1,0,69,1,1.1,0.9
49108,1,26.26,3.57,0,0,1,1,0,69,1,1.1,0.9
49109,1,14.28,2.2,0,0,1,1,0,138,1,1.1,0.9
49110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49111,1,13.05,2.13,0,0,1,1,0,69,1,1.1,0.9
49112,1,13.36,2.28,0,0,1,1,0,138,1,1.1,0.9
49113,1,13.21,2.05,0,0,1,1,0,230,1,1.1,0.9
49114,1,16.13,1.98,0,0,1,1,0,230,1,1.1,0.9
49115,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49116,1,17.58,2.8,0,0,1,1,0,500,1,1.1,0.9
49117,1,17.97,3.12,0,0,1,1,0,69,1,1.1,0.9
49118,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49119,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49120,1,10.9,1.6,0,0,1,1,0,69,1,1.1,0.9
49121,1,3.99,0.68,0,0,1,1,0,69,1,1.1,0.9
49122,1,10.14,1.22,0,0,1,1,0,69,1,1.1,0.9
49123,1,0,0,0,29.9268317039,1,1,0,138,1,1.1,0.9
49124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49125,1,6.3,1.06,0,0,1,1,0,69,1,1.1,0.9
49126,1,9.06,1.14,0,0,1,1,0,69,1,1.1,0.9
49127,1,13.21,1.67,0,0,1,1,0,138,1,1.1,0.9
49128,1,7.68,1.06,0,0,1,1,0,69,1,1.1,0.9
49129,1,10.6,1.67,0,0,1,1,0,69,1,1.1,0.9
49130,1,6.6,0.99,0,0,1,1,0,69,1,1.1,0.9
49131,1,19.81,2.89,0,0,1,1,0,69,1,1.1,0.9
49132,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49133,1,6.3,0.99,0,0,1,1,0,345,1,1.1,0.9
49134,1,5.84,0.99,0,0,1,1,0,345,1,1.1,0.9
49135,1,11.32,4.1,0,0,1,1,0,500,1,1.1,0.9
49136,1,10.6,1.29,0,9.40640399039,1,1,0,69,1,1.1,0.9
49137,1,9.21,1.29,0,0,1,1,0,69,1,1.1,0.9
49138,1,11.98,1.22,0,0,1,1,0,69,1,1.1,0.9
49139,1,27.18,4.18,0,19.999940793,1,1,0,69,1,1.1,0.9
49140,1,13.98,2.2,0,0,1,1,0,69,1,1.1,0.9
49141,1,14.74,2.51,0,0.258997279593,1,1,0,69,1,1.1,0.9
49142,1,212.19,84,0,0,1,1,0,500,1,1.1,0.9
49143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49144,1,12.59,2.05,0,0,1,1,0,69,1,1.1,0.9
49145,1,8.29,1.44,0,0,1,1,0,69,1,1.1,0.9
49146,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49147,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49148,1,25.96,3.57,0,0,1,1,0,69,1,1.1,0.9
49149,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49150,1,15.36,1.75,0,0,1,1,0,69,1,1.1,0.9
49151,1,6.91,0.99,0,0,1,1,0,69,1,1.1,0.9
49152,1,8.14,1.22,0,0,1,1,0,69,1,1.1,0.9
49153,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49154,1,8.75,1.22,0,0,1,1,0,69,1,1.1,0.9
49155,1,9.52,1.29,0,0,1,1,0,69,1,1.1,0.9
49156,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49157,1,9.68,1.67,0,0,1,1,0,230,1,1.1,0.9
49158,1,6.14,0.84,0,0,1,1,0,69,1,1.1,0.9
49159,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49160,1,3.23,0.53,0,0,1,1,0,69,1,1.1,0.9
49161,1,7.83,1.14,0,0,1,1,0,69,1,1.1,0.9
49162,1,15.05,1.75,0,0,1,1,0,69,1,1.1,0.9
49163,1,13.05,1.98,0,0,1,1,0,69,1,1.1,0.9
49164,1,28.57,3.04,0,0,1,1,0,69,1,1.1,0.9
49165,1,9.68,1.29,0,0,1,1,0,69,1,1.1,0.9
49166,1,11.67,1.98,0,0,1,1,0,69,1,1.1,0.9
49167,1,9.21,1.14,0,0,1,1,0,69,1,1.1,0.9
49168,1,2.46,0.38,0,0,1,1,0,69,1,1.1,0.9
49169,1,3.84,0.61,0,0,1,1,0,69,1,1.1,0.9
49170,1,18.74,2.51,0,0,1,1,0,69,1,1.1,0.9
49171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49172,1,17.82,2.28,0,0,1,1,0,69,1,1.1,0.9
49173,1,9.68,1.6,0,0,1,1,0,69,1,1.1,0.9
49174,1,3.53,0.53,0,0,1,1,0,69,1,1.1,0.9
49175,1,3.38,0.46,0,0,1,1,0,69,1,1.1,0.9
49176,1,2.46,0.3,0,0,1,1,0,69,1,1.1,0.9
49177,1,1.84,0.38,0,0,1,1,0,69,1,1.1,0.9
49178,1,3.84,0.61,0,0,1,1,0,69,1,1.1,0.9
49179,1,5.84,0.99,0,0,1,1,0,69,1,1.1,0.9
49180,1,8.6,1.22,0,0,1,1,0,69,1,1.1,0.9
49181,1,14.13,2.36,0,0,1,1,0,69,1,1.1,0.9
49182,1,3.38,0.61,0,0,1,1,0,69,1,1.1,0.9
49183,1,4.91,0.91,0,0,1,1,0,69,1,1.1,0.9
49184,1,6.3,0.84,0,0,1,1,0,69,1,1.1,0.9
49185,1,8.75,1.44,0,0,1,1,0,69,1,1.1,0.9
49186,1,11.67,1.82,0,0,1,1,0,69,1,1.1,0.9
49187,1,9.68,1.52,0,0,1,1,0,69,1,1.1,0.9
49188,1,9.37,1.37,0,0,1,1,0,69,1,1.1,0.9
49189,1,10.9,1.44,0,0,1,1,0,69,1,1.1,0.9
49190,1,7.37,1.29,0,0,1,1,0,69,1,1.1,0.9
49191,1,10.9,1.75,0,0,1,1,0,69,1,1.1,0.9
49192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49193,1,5.53,0.84,0,0,1,1,0,69,1,1.1,0.9
49194,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49195,1,4.15,0.53,0,0,1,1,0,69,1,1.1,0.9
49196,1,12.44,1.82,0,0,1,1,0,69,1,1.1,0.9
49197,1,11.52,1.75,0,0,1,1,0,69,1,1.1,0.9
49198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49199,1,5.68,0.84,0,0,1,1,0,69,1,1.1,0.9
49200,1,7.37,1.22,0,0,1,1,0,69,1,1.1,0.9
49201,1,7.83,1.22,0,0,1,1,0,69,1,1.1,0.9
49202,1,5.84,0.99,0,0,1,1,0,69,1,1.1,0.9
49203,1,7.22,1.06,0,0,1,1,0,69,1,1.1,0.9
