bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
49204,1,20.89,3.04,0,0,1,1,0,69,1,1.1,0.9
49205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49206,1,6.76,1.14,0,0,1,1,0,69,1,1.1,0.9
49207,1,3.69,0.53,0,0,1,1,0,69,1,1.1,0.9
49208,1,12.75,1.75,0,0,1,1,0,138,1,1.1,0.9
49209,1,16.74,2.2,0,0,1,1,0,69,1,1.1,0.9
49210,1,13.36,1.98,0,0,1,1,0,69,1,1.1,0.9
49211,1,14.59,2.36,0,0,1,1,0,69,1,1.1,0.9
49212,1,18.89,2.51,0,0,1,1,0,69,1,1.1,0.9
49213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49215,1,8.29,1.22,0,0,1,1,0,69,1,1.1,0.9
49216,1,10.75,1.6,0,0,1,1,0,69,1,1.1,0.9
49217,1,7.06,0.99,0,0,1,1,0,69,1,1.1,0.9
49218,1,14.44,1.9,0,0,1,1,0,69,1,1.1,0.9
49219,1,15.82,2.05,0,0,1,1,0,69,1,1.1,0.9
49220,1,5.07,0.68,0,0,1,1,0,69,1,1.1,0.9
49221,1,14.9,2.36,0,0,1,1,0,69,1,1.1,0.9
49222,1,2.92,0.53,0,0,1,1,0,69,1,1.1,0.9
49223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49224,1,14.9,2.28,0,0,1,1,0,138,1,1.1,0.9
49225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49226,1,7.37,0.99,0,0,1,1,0,69,1,1.1,0.9
49227,1,11.21,1.9,0,0,1,1,0,69,1,1.1,0.9
49228,1,16.13,1.98,0,0,1,1,0,69,1,1.1,0.9
49229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49231,1,12.9,2.05,0,0,1,1,0,69,1,1.1,0.9
49232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49235,1,16.28,2.58,0,0,1,1,0,69,1,1.1,0.9
49236,1,15.2,2.51,0,0,1,1,0,69,1,1.1,0.9
49237,1,22.73,3.34,0,0,1,1,0,69,1,1.1,0.9
49238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49240,1,5.84,0.99,0,0,1,1,0,69,1,1.1,0.9
49241,1,15.51,2.05,0,0,1,1,0,69,1,1.1,0.9
49242,1,28.72,4.03,0,0,1,1,0,69,1,1.1,0.9
49243,1,6.45,1.06,0,0,1,1,0,69,1,1.1,0.9
49244,1,10.14,1.67,0,0,1,1,0,69,1,1.1,0.9
49245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49246,1,6.91,1.22,0,0,1,1,0,138,1,1.1,0.9
49247,1,16.89,2.28,0,0,1,1,0,69,1,1.1,0.9
49248,1,24.57,4.1,0,0,1,1,0,69,1,1.1,0.9
49249,1,11.67,1.82,0,0,1,1,0,69,1,1.1,0.9
49250,1,4.3,0.68,0,0,1,1,0,69,1,1.1,0.9
49251,1,12.59,1.82,0,0,1,1,0,69,1,1.1,0.9
49252,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49253,1,4.61,0.84,0,0,1,1,0,69,1,1.1,0.9
49254,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49255,1,25.19,3.88,0,0,1,1,0,69,1,1.1,0.9
49256,1,21.5,3.34,0,0,1,1,0,69,1,1.1,0.9
49257,1,16.13,2.58,0,0,1,1,0,69,1,1.1,0.9
49258,1,6.3,0.99,0,0,1,1,0,69,1,1.1,0.9
49259,1,5.07,0.76,0,0,1,1,0,69,1,1.1,0.9
49260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49261,1,5.22,0.76,0,0,1,1,0,69,1,1.1,0.9
49262,1,15.51,2.51,0,0,1,1,0,69,1,1.1,0.9
49263,1,10.44,1.52,0,0,1,1,0,69,1,1.1,0.9
49264,1,24.11,3.5,0,0,1,1,0,69,1,1.1,0.9
49265,1,27.34,3.72,0,0,1,1,0,69,1,1.1,0.9
49266,1,11.83,1.82,0,0,1,1,0,69,1,1.1,0.9
49267,1,12.44,2.2,0,0,1,1,0,69,1,1.1,0.9
49268,1,6.76,0.91,0,0,1,1,0,69,1,1.1,0.9
49269,1,3.99,0.68,0,0,1,1,0,69,1,1.1,0.9
49270,1,13.05,1.9,0,0,1,1,0,69,1,1.1,0.9
49271,1,7.06,0.99,0,0,1,1,0,69,1,1.1,0.9
49272,1,6.6,0.76,0,0,1,1,0,230,1,1.1,0.9
49273,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49274,1,13.98,1.9,0,0,1,1,0,69,1,1.1,0.9
49275,1,19.5,2.96,0,0,1,1,0,69,1,1.1,0.9
49276,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49277,1,19.2,2.51,0,0,1,1,0,69,1,1.1,0.9
49278,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49279,1,23.34,4.03,0,0,1,1,0,230,1,1.1,0.9
49280,1,3.07,0.53,0,0,1,1,0,230,1,1.1,0.9
49281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49282,1,11.21,1.6,0,0,1,1,0,69,1,1.1,0.9
49283,1,4.61,0.76,0,0,1,1,0,69,1,1.1,0.9
49284,1,7.37,1.14,0,0,1,1,0,69,1,1.1,0.9
49285,1,11.83,1.82,0,0,1,1,0,69,1,1.1,0.9
49286,1,12.29,1.82,0,0,1,1,0,69,1,1.1,0.9
49287,1,15.67,2.28,0,0,1,1,0,69,1,1.1,0.9
49288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49289,1,17.2,2.74,0,0,1,1,0,69,1,1.1,0.9
49290,1,14.74,2.43,0,0,1,1,0,69,1,1.1,0.9
49291,1,6.45,1.06,0,0,1,1,0,69,1,1.1,0.9
49292,1,1.54,0.38,0,0,1,1,0,69,1,1.1,0.9
49293,1,16.13,2.51,0,0,1,1,0,69,1,1.1,0.9
49294,1,5.07,0.68,0,0,1,1,0,69,1,1.1,0.9
49295,1,7.99,1.37,0,0,1,1,0,69,1,1.1,0.9
49296,1,19.66,2.81,0,0,1,1,0,69,1,1.1,0.9
49297,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49298,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49299,1,7.83,1.22,0,0,1,1,0,69,1,1.1,0.9
49300,1,16.59,2.28,0,0,1,1,0,69,1,1.1,0.9
49301,1,17.35,2.28,0,0,1,1,0,69,1,1.1,0.9
49302,1,7.68,0.99,0,0,1,1,0,69,1,1.1,0.9
49303,1,13.52,1.98,0,0,1,1,0,69,1,1.1,0.9
49304,1,11.06,1.52,0,0,1,1,0,69,1,1.1,0.9
49305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49307,1,7.83,1.29,0,0,1,1,0,69,1,1.1,0.9
49308,1,4.76,0.76,0,0,1,1,0,69,1,1.1,0.9
49309,1,14.59,2.05,0,0,1,1,0,69,1,1.1,0.9
49310,1,13.21,1.75,0,0,1,1,0,69,1,1.1,0.9
49311,1,8.29,1.37,0,0,1,1,0,69,1,1.1,0.9
49312,1,19.81,2.58,0,0,1,1,0,138,1,1.1,0.9
49313,1,43.62,6,0,0,1,1,0,230,1,1.1,0.9
49314,1,63.12,7.45,0,0,1,1,0,69,1,1.1,0.9
49315,1,22.27,2.81,0,0,1,1,0,69,1,1.1,0.9
49316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49317,1,207.8,26.98,0,0,1,1,0,230,1,1.1,0.9
49318,1,7.99,1.06,0,0,1,1,0,69,1,1.1,0.9
49319,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49321,1,11.67,1.75,0,0,1,1,0,138,1,1.1,0.9
49322,1,9.98,1.44,0,0,1,1,0,69,1,1.1,0.9
49323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49324,1,4.91,0.61,0,0,1,1,0,69,1,1.1,0.9
49325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49326,1,10.6,1.75,0,0,1,1,0,69,1,1.1,0.9
49327,1,4.76,0.76,0,0,1,1,0,69,1,1.1,0.9
49328,1,3.69,0.61,0,0,1,1,0,69,1,1.1,0.9
49329,1,12.29,1.82,0,0,1,1,0,69,1,1.1,0.9
49330,1,19.97,2.89,0,0,1,1,0,69,1,1.1,0.9
49331,1,5.68,0.84,0,0,1,1,0,69,1,1.1,0.9
49332,1,8.45,1.29,0,0,1,1,0,69,1,1.1,0.9
49333,1,20.58,2.89,0,0,1,1,0,69,1,1.1,0.9
49334,1,21.19,3.19,0,0,1,1,0,230,1,1.1,0.9
49335,1,11.37,1.75,0,0,1,1,0,69,1,1.1,0.9
49336,1,19.5,3.04,0,0,1,1,0,69,1,1.1,0.9
49337,1,10.6,1.6,0,0,1,1,0,69,1,1.1,0.9
49338,1,13.82,1.82,0,0,1,1,0,345,1,1.1,0.9
49339,1,29.95,3.27,0,0,1,1,0,69,1,1.1,0.9
49340,1,17.51,2.66,0,0,1,1,0,69,1,1.1,0.9
49341,1,21.04,3.19,0,0,1,1,0,69,1,1.1,0.9
49342,1,11.52,1.75,0,0,1,1,0,69,1,1.1,0.9
49343,1,10.75,1.9,0,0,1,1,0,69,1,1.1,0.9
49344,1,6.45,0.99,0,0,1,1,0,69,1,1.1,0.9
49345,1,5.99,0.91,0,0,1,1,0,69,1,1.1,0.9
49346,1,6.14,0.91,0,0,1,1,0,69,1,1.1,0.9
49347,1,12.59,1.82,0,0,1,1,0,69,1,1.1,0.9
49348,1,5.53,0.68,0,0,1,1,0,69,1,1.1,0.9
49349,1,0.46,0.15,0,0,1,1,0,69,1,1.1,0.9
49350,1,0.08,0,0,0,1,1,0,69,1,1.1,0.9
49351,1,0.61,0.08,0,0,1,1,0,69,1,1.1,0.9
49352,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49353,1,15.36,2.28,0,0,1,1,0,69,1,1.1,0.9
49354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49355,1,38.86,5.78,0,0,1,1,0,69,1,1.1,0.9
49356,1,12.75,2.2,0,0,1,1,0,69,1,1.1,0.9
49357,1,19.81,3.27,0,0,1,1,0,69,1,1.1,0.9
49358,1,21.5,3.34,0,0,1,1,0,69,1,1.1,0.9
49359,1,15.97,2.36,0,0,1,1,0,69,1,1.1,0.9
49360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49361,1,27.34,3.04,0,0,1,1,0,69,1,1.1,0.9
49362,1,4.61,0.68,0,0,1,1,0,69,1,1.1,0.9
49363,1,25.8,3.27,0,0,1,1,0,138,1,1.1,0.9
49364,1,17.97,2.96,0,0,1,1,0,138,1,1.1,0.9
49365,1,14.9,2.2,0,0,1,1,0,69,1,1.1,0.9
49366,1,38.7,4.48,0,0,1,1,0,230,1,1.1,0.9
49367,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49368,1,17.97,3.12,0,0,1,1,0,345,1,1.1,0.9
49369,1,17.05,2.28,0,0,1,1,0,69,1,1.1,0.9
49370,1,54.98,7.45,0,0,1,1,0,69,1,1.1,0.9
49371,1,12.13,1.6,0,0,1,1,0,138,1,1.1,0.9
49372,1,7.99,1.29,0,0,1,1,0,69,1,1.1,0.9
49373,1,40.39,4.79,0,0,1,1,0,138,1,1.1,0.9
49374,1,7.53,0.84,0,0,1,1,0,69,1,1.1,0.9
49375,1,29.33,4.56,0,0,1,1,0,69,1,1.1,0.9
49376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49377,1,18.89,2.81,0,0,1,1,0,69,1,1.1,0.9
49378,1,6.6,1.14,0,0,1,1,0,69,1,1.1,0.9
49379,1,18.28,2.96,0,0,1,1,0,69,1,1.1,0.9
49380,1,11.21,1.75,0,0,1,1,0,69,1,1.1,0.9
49381,1,7.22,1.06,0,0,1,1,0,69,1,1.1,0.9
49382,1,24.88,3.19,0,0,1,1,0,69,1,1.1,0.9
49383,1,19.66,3.34,0,0,1,1,0,69,1,1.1,0.9
49384,1,5.07,0.84,0,0,1,1,0,69,1,1.1,0.9
49385,1,11.52,1.82,0,0,1,1,0,69,1,1.1,0.9
49386,1,11.98,1.98,0,0,1,1,0,69,1,1.1,0.9
49387,1,10.6,1.82,0,0,1,1,0,69,1,1.1,0.9
49388,1,10.9,1.75,0,0,1,1,0,69,1,1.1,0.9
49389,1,10.75,1.82,0,0,1,1,0,69,1,1.1,0.9
49390,1,21.35,2.81,0,0,1,1,0,69,1,1.1,0.9
49391,1,15.82,2.36,0,0,1,1,0,69,1,1.1,0.9
49392,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49393,1,29.64,3.72,0,0,1,1,0,69,1,1.1,0.9
49394,1,32.13,4.9,0,0,1,1,0,500,1,1.1,0.9
49395,1,10.6,1.67,0,0,1,1,0,69,1,1.1,0.9
49396,1,10.6,1.67,0,0,1,1,0,69,1,1.1,0.9
49397,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49398,1,7.37,1.06,0,0,1,1,0,69,1,1.1,0.9
49399,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49400,1,43,6.31,0,0,1,1,0,345,1,1.1,0.9
49401,1,14.74,2.2,0,0,1,1,0,69,1,1.1,0.9
49402,1,11.83,2.05,0,0,1,1,0,69,1,1.1,0.9
49403,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49404,1,25.03,3.65,0,0,1,1,0,69,1,1.1,0.9
49405,1,21.5,3.34,0,0,1,1,0,69,1,1.1,0.9
49406,1,19.2,2.58,0,0,1,1,0,69,1,1.1,0.9
49407,1,15.82,2.2,0,0,1,1,0,69,1,1.1,0.9
49408,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49409,1,8.91,1.44,0,0,1,1,0,69,1,1.1,0.9
49410,1,13.36,1.9,0,0,1,1,0,69,1,1.1,0.9
49411,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49412,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49413,1,8.14,1.37,0,0,1,1,0,69,1,1.1,0.9
49414,1,7.83,1.37,0,0,1,1,0,69,1,1.1,0.9
49415,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49416,1,27.64,4.26,0,0,1,1,0,230,1,1.1,0.9
49417,1,34.86,4.48,0,0,1,1,0,138,1,1.1,0.9
49418,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49419,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49420,1,28.87,3.57,0,0,1,1,0,69,1,1.1,0.9
49421,1,13.21,1.82,0,0,1,1,0,69,1,1.1,0.9
49422,1,23.65,3.8,0,0,1,1,0,69,1,1.1,0.9
49423,1,430.43,184.4,0,0,1,1,0,500,1,1.1,0.9
49424,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49425,1,5.53,0.91,0,0,1,1,0,69,1,1.1,0.9
49426,1,8.75,1.37,0,0,1,1,0,69,1,1.1,0.9
49427,1,17.05,3.04,0,0,1,1,0,69,1,1.1,0.9
49428,1,13.21,2.2,0,0,1,1,0,345,1,1.1,0.9
49429,1,28.11,4.41,0,0,1,1,0,345,1,1.1,0.9
49430,1,11.98,1.9,0,0,1,1,0,69,1,1.1,0.9
49431,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49432,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49433,1,18.43,2.36,0,0,1,1,0,69,1,1.1,0.9
49434,1,25.34,4.18,0,0,1,1,0,69,1,1.1,0.9
49435,1,21.81,2.74,0,0,1,1,0,69,1,1.1,0.9
49436,1,45.61,5.93,0,0,1,1,0,69,1,1.1,0.9
49437,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49438,1,24.57,4.03,0,0,1,1,0,69,1,1.1,0.9
49439,1,8.29,1.44,0,0,1,1,0,69,1,1.1,0.9
49440,1,37.17,5.02,0,0,1,1,0,69,1,1.1,0.9
49441,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49443,1,17.2,2.89,0,0,1,1,0,69,1,1.1,0.9
49444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49445,1,28.41,3.72,0,0,1,1,0,69,1,1.1,0.9
49446,1,11.67,1.75,0,0,1,1,0,69,1,1.1,0.9
49447,1,16.89,0.68,0,0,1,1,0,69,1,1.1,0.9
49448,1,9.21,0.53,0,9.8199171284,1,1,0,69,1,1.1,0.9
49449,1,7.06,0.61,0,0.000218434152123,1,1,0,69,1,1.1,0.9
49450,1,11.21,0.68,0,0.000333143833472,1,1,0,69,1,1.1,0.9
49451,1,10.72,-1.29,0,0.000231343424693,1,1,0,69,1,1.1,0.9
49452,1,10.79,-1.29,0,0,1,1,0,69,1,1.1,0.9
49453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49454,1,37.17,4.41,0,0,1,1,0,69,1,1.1,0.9
49455,1,15.97,2.74,0,0,1,1,0,69,1,1.1,0.9
49456,1,20.43,3.5,0,11.9999824372,1,1,0,69,1,1.1,0.9
49457,1,24.57,3.65,0,11.5220835529,1,1,0,69,1,1.1,0.9
49458,1,3.84,0.68,0,0,1,1,0,69,1,1.1,0.9
49459,1,15.05,2.28,0,0,1,1,0,69,1,1.1,0.9
49460,1,5.55,-1.14,0,0,1,1,0,69,1,1.1,0.9
49461,1,29.79,2.05,0,0,1,1,0,69,1,1.1,0.9
49462,1,20.58,3.19,0,0,1,1,0,69,1,1.1,0.9
49463,1,21.96,2.74,0,0,1,1,0,69,1,1.1,0.9
49464,1,9.06,1.22,0,0.000133247096749,1,1,0,69,1,1.1,0.9
49465,1,11.21,1.67,0,0,1,1,0,69,1,1.1,0.9
49466,1,23.5,3.42,0,0,1,1,0,69,1,1.1,0.9
49467,1,33.02,1.98,0,0,1,1,0,69,1,1.1,0.9
49468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49469,1,8.91,1.22,0,0,1,1,0,138,1,1.1,0.9
49470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49472,1,8.91,1.52,0,0,1,1,0,69,1,1.1,0.9
49473,1,6.91,1.22,0,1.08205009326,1,1,0,69,1,1.1,0.9
49474,1,21.5,3.27,0,5.11454851499,1,1,0,69,1,1.1,0.9
49475,1,21.04,3.19,0,0,1,1,0,69,1,1.1,0.9
49476,1,21.04,3.12,0,10.346916634,1,1,0,69,1,1.1,0.9
49477,1,12.9,2.2,0,0,1,1,0,138,1,1.1,0.9
49478,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49479,1,9.06,1.44,0,0,1,1,0,69,1,1.1,0.9
49480,1,14.59,1.98,0,11.9999584911,1,1,0,69,1,1.1,0.9
49481,1,7.53,0.91,0,0,1,1,0,69,1,1.1,0.9
49482,1,7.83,1.29,0,0,1,1,0,69,1,1.1,0.9
49483,1,56.67,2.13,0,10.9154110689,1,1,0,69,1,1.1,0.9
49484,1,8.29,0.61,0,0,1,1,0,69,1,1.1,0.9
49485,1,18.89,0.68,0,7.94838044293,1,1,0,69,1,1.1,0.9
49486,1,12.29,0.61,0,0.0117287426992,1,1,0,69,1,1.1,0.9
49487,1,8.91,0.68,0,1.68579766663,1,1,0,69,1,1.1,0.9
49488,1,4.33,-1.52,0,0.00147349237987,1,1,0,69,1,1.1,0.9
49489,1,27.8,1.22,0,2.58722158951,1,1,0,69,1,1.1,0.9
49490,1,9.73,-2.96,0,3.84051159934,1,1,0,69,1,1.1,0.9
49491,1,2.2,-0.46,0,0,1,1,0,69,1,1.1,0.9
49492,1,2.66,-0.76,0,0,1,1,0,69,1,1.1,0.9
49493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49494,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49495,1,7.53,1.14,0,0,1,1,0,69,1,1.1,0.9
49496,1,27.95,4.26,0,0,1,1,0,69,1,1.1,0.9
49497,1,27.18,3.19,0,0,1,1,0,230,1,1.1,0.9
49498,1,15.51,0.76,0,0,1,1,0,69,1,1.1,0.9
49499,1,17.82,1.29,0,0,1,1,0,69,1,1.1,0.9
49500,1,10.75,1.44,0,0,1,1,0,69,1,1.1,0.9
49501,1,11.83,1.6,0,0,1,1,0,69,1,1.1,0.9
49502,1,13.21,1.82,0,0,1,1,0,69,1,1.1,0.9
49503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49504,1,7.83,1.14,0,0,1,1,0,138,1,1.1,0.9
49505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49506,1,18.28,2.74,0,0,1,1,0,69,1,1.1,0.9
49507,1,15.36,2.05,0,0,1,1,0,69,1,1.1,0.9
49508,1,4.91,0.91,0,0,1,1,0,69,1,1.1,0.9
49509,1,11.98,1.37,0,0,1,1,0,69,1,1.1,0.9
49510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49511,1,14.28,2.36,0,19.9999884036,1,1,0,69,1,1.1,0.9
49512,1,17.35,2.74,0,23.9999950755,1,1,0,69,1,1.1,0.9
49513,1,13.05,1.98,0,0,1,1,0,138,1,1.1,0.9
49514,1,8.45,1.37,0,0,1,1,0,69,1,1.1,0.9
49515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49516,1,7.68,1.06,0,0,1,1,0,69,1,1.1,0.9
49517,1,16.89,2.43,0,0,1,1,0,138,1,1.1,0.9
49518,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49519,1,11.83,1.67,0,0,1,1,0,69,1,1.1,0.9
49520,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49521,1,22.03,3.3,0,0,1,1,0,500,1,1.1,0.9
49522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49523,1,16.97,1.8,0,0,1,1,0,500,1,1.1,0.9
49524,1,20.12,3.19,0,0,1,1,0,69,1,1.1,0.9
49525,1,9.37,1.52,0,0,1,1,0,69,1,1.1,0.9
49526,1,9.06,1.37,0,0,1,1,0,69,1,1.1,0.9
49527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49528,1,25.19,3.65,0,0,1,1,0,69,1,1.1,0.9
49529,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49530,1,11.21,1.75,0,0,1,1,0,69,1,1.1,0.9
49531,1,12.75,2.13,0,0,1,1,0,69,1,1.1,0.9
49532,1,13.52,1.75,0,0,1,1,0,138,1,1.1,0.9
49533,1,47,4.94,0,0,1,1,0,69,1,1.1,0.9
49534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49535,1,7.68,1.29,0,0,1,1,0,138,1,1.1,0.9
49536,1,10.6,1.37,0,0,1,1,0,69,1,1.1,0.9
49537,1,14.9,2.51,0,0,1,1,0,69,1,1.1,0.9
49538,1,29.95,4.56,0,0,1,1,0,69,1,1.1,0.9
49539,1,39.16,5.09,0,0,1,1,0,69,1,1.1,0.9
49540,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49541,1,8.45,1.14,0,0,1,1,0,69,1,1.1,0.9
49542,1,13.98,1.9,0,0,1,1,0,69,1,1.1,0.9
49543,1,5.07,0.84,0,1.53330816181,1,1,0,69,1,1.1,0.9
49544,1,11.21,1.75,0,0,1,1,0,69,1,1.1,0.9
49545,1,12.9,2.05,0,5.74485753096,1,1,0,69,1,1.1,0.9
49546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49547,1,7.99,1.14,0,0,1,1,0,69,1,1.1,0.9
49548,1,11.21,1.37,0,0,1,1,0,69,1,1.1,0.9
49549,1,11.06,1.6,0,0,1,1,0,69,1,1.1,0.9
49550,1,9.7,1.5,0,0,1,1,0,500,1,1.1,0.9
49551,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49552,1,9.52,1.52,0,0,1,1,0,69,1,1.1,0.9
49553,1,11.67,1.98,0,0,1,1,0,69,1,1.1,0.9
49554,1,35.97,4.8,0,0,1,1,0,500,1,1.1,0.9
49555,1,8.89,1.5,0,0,1,1,0,500,1,1.1,0.9
49556,1,12.44,1.75,0,0,1,1,0,69,1,1.1,0.9
49557,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49558,1,23.96,3.5,0,0,1,1,0,69,1,1.1,0.9
49559,1,10.14,1.37,0,0,1,1,0,69,1,1.1,0.9
49560,1,11.52,1.82,0,0,1,1,0,69,1,1.1,0.9
49561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49562,1,36.86,5.32,0,0,1,1,0,138,1,1.1,0.9
49563,1,9.21,1.44,0,0,1,1,0,230,1,1.1,0.9
49564,1,9.68,1.37,0,0,1,1,0,69,1,1.1,0.9
49565,1,17.97,2.28,0,0,1,1,0,69,1,1.1,0.9
49566,1,10.29,1.37,0,0,1,1,0,69,1,1.1,0.9
49567,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49568,1,18.43,2.43,0,0,1,1,0,69,1,1.1,0.9
49569,1,8.91,1.37,0,0,1,1,0,69,1,1.1,0.9
49570,1,20.12,2.74,0,0,1,1,0,69,1,1.1,0.9
49571,1,12.29,2.05,0,0,1,1,0,345,1,1.1,0.9
49572,1,26.07,3.6,0,0,1,1,0,500,1,1.1,0.9
49573,1,27.28,3.8,0,0,1,1,0,500,1,1.1,0.9
49574,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49576,1,6.6,1.14,0,0,1,1,0,69,1,1.1,0.9
49577,1,8.08,2.7,0,0,1,1,0,500,1,1.1,0.9
49578,1,217.64,87.5,0,0,1,1,0,500,1,1.1,0.9
49579,1,38.6,43.7,0,0,1,1,0,500,1,1.1,0.9
49580,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49581,1,10.44,1.67,0,0,1,1,0,69,1,1.1,0.9
49582,1,20.43,3.12,0,0,1,1,0,69,1,1.1,0.9
49583,1,27.49,2.96,0,0,1,1,0,69,1,1.1,0.9
49584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49585,1,17.2,2.43,0,0,1,1,0,69,1,1.1,0.9
49586,1,42.85,4.94,0,3.47219144119,1,1,0,69,1,1.1,0.9
49587,1,18.28,2.43,0,0,1,1,0,69,1,1.1,0.9
49588,1,18.89,2.74,0,0,1,1,0,69,1,1.1,0.9
49589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49590,1,10.44,1.75,0,0,1,1,0,69,1,1.1,0.9
49591,1,21.19,2.81,0,6.41250419648e-05,1,1,0,69,1,1.1,0.9
49592,1,17.82,2.74,0,1.37698856138,1,1,0,69,1,1.1,0.9
49593,1,12.44,1.67,0,2.44806127691,1,1,0,69,1,1.1,0.9
49594,1,9.68,1.67,0,0.999281343755,1,1,0,69,1,1.1,0.9
49595,1,4.76,0.76,0,0.00022360610163,1,1,0,69,1,1.1,0.9
49596,1,16.59,2.58,0,0.000119963193434,1,1,0,69,1,1.1,0.9
49597,1,3.84,0.53,0,0.00108190706136,1,1,0,69,1,1.1,0.9
49598,1,23.5,3.12,0,0.000712907286985,1,1,0,69,1,1.1,0.9
49599,1,23.5,3.42,0,0.000214326845855,1,1,0,69,1,1.1,0.9
49600,1,6.76,1.22,0,0.000399805074442,1,1,0,69,1,1.1,0.9
49601,1,22.88,2.74,0,4.78742483041,1,1,0,69,1,1.1,0.9
49602,1,19.81,3.04,0,0.000605402316687,1,1,0,69,1,1.1,0.9
49603,1,12.44,1.67,0,4.35103559628,1,1,0,69,1,1.1,0.9
49604,1,16.28,2.2,0,0.0017260110598,1,1,0,69,1,1.1,0.9
49605,1,19.66,3.12,0,0.00175141125269,1,1,0,69,1,1.1,0.9
49606,1,12.13,1.98,0,0,1,1,0,69,1,1.1,0.9
49607,1,17.2,2.13,0,0,1,1,0,230,1,1.1,0.9
49608,1,25.46,7.1,0,0,1,1,0,500,1,1.1,0.9
49609,1,23.04,2.96,0,0.633846458301,1,1,0,69,1,1.1,0.9
49610,1,26.26,3.8,0,8.61313784325,1,1,0,69,1,1.1,0.9
49611,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49612,1,9.68,1.6,0,0,1,1,0,69,1,1.1,0.9
49613,1,8.6,1.37,0,0,1,1,0,138,1,1.1,0.9
49614,1,25.03,3.5,0,0,1,1,0,230,1,1.1,0.9
49615,1,13.82,2.43,0,0,1,1,0,69,1,1.1,0.9
49616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49618,1,13.36,2.2,0,0,1,1,0,69,1,1.1,0.9
49619,1,13.82,2.28,0,0,1,1,0,69,1,1.1,0.9
49620,1,5.4,-1.37,0,0,1,1,0,69,1,1.1,0.9
49621,1,5.85,-1.44,0,0,1,1,0,69,1,1.1,0.9
49622,1,33.02,3.65,0,8.02887247671,1,1,0,69,1,1.1,0.9
49623,1,34.71,3.88,0,0,1,1,0,69,1,1.1,0.9
49624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49625,1,14.28,1.82,0,0,1,1,0,69,1,1.1,0.9
49626,1,9.98,1.6,0,0,1,1,0,69,1,1.1,0.9
49627,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49628,1,6.76,1.06,0,0,1,1,0,69,1,1.1,0.9
49629,1,27.03,3.95,0,0,1,1,0,69,1,1.1,0.9
49630,1,11.83,1.75,0,0,1,1,0,69,1,1.1,0.9
49631,1,17.05,2.74,0,0.749906532932,1,1,0,69,1,1.1,0.9
49632,1,30.1,3.57,0,6.30238377581,1,1,0,69,1,1.1,0.9
49633,1,23.96,3.12,0,2.58613755541,1,1,0,69,1,1.1,0.9
49634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49635,1,12.29,1.75,0,0,1,1,0,69,1,1.1,0.9
49636,1,9.37,1.44,0,0,1,1,0,69,1,1.1,0.9
49637,1,15.16,54.2,0,0,1,1,0,500,1,1.1,0.9
49638,1,6.3,0.84,0,0,1,1,0,69,1,1.1,0.9
49639,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49640,1,5.07,0.84,0,0,1,1,0,69,1,1.1,0.9
49641,1,21.96,2.74,0,0,1,1,0,69,1,1.1,0.9
49642,1,7.06,0.91,0,0,1,1,0,69,1,1.1,0.9
49643,1,10.75,1.75,0,0,1,1,0,69,1,1.1,0.9
49644,1,7.99,1.37,0,0,1,1,0,69,1,1.1,0.9
49645,1,13.52,1.9,0,0,1,1,0,69,1,1.1,0.9
49646,1,14.9,1.98,0,0,1,1,0,69,1,1.1,0.9
49647,1,27.18,4.56,0,0,1,1,0,69,1,1.1,0.9
49648,1,19.97,3.12,0,0,1,1,0,69,1,1.1,0.9
49649,1,7.83,1.14,0,0,1,1,0,69,1,1.1,0.9
49650,1,13.36,2.05,0,0,1,1,0,69,1,1.1,0.9
49651,1,30.56,5.09,0,0,1,1,0,69,1,1.1,0.9
49652,1,15.51,2.05,0,0,1,1,0,69,1,1.1,0.9
49653,1,20.58,2.51,0,0,1,1,0,69,1,1.1,0.9
49654,1,11.67,1.9,0,0,1,1,0,69,1,1.1,0.9
49655,1,19.04,2.51,0,0,1,1,0,69,1,1.1,0.9
49656,1,9.21,1.44,0,0,1,1,0,69,1,1.1,0.9
49657,1,33.33,3.8,0,0,1,1,0,69,1,1.1,0.9
49658,1,7.68,1.06,0,0,1,1,0,69,1,1.1,0.9
49659,1,12.59,1.75,0,0,1,1,0,69,1,1.1,0.9
49660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49661,1,12.59,1.6,0,0,1,1,0,138,1,1.1,0.9
49662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49664,1,7.06,1.06,0,0,1,1,0,69,1,1.1,0.9
49665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49666,1,10.44,1.75,0,0,1,1,0,69,1,1.1,0.9
49667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49669,1,10.9,1.6,0,0,1,1,0,69,1,1.1,0.9
49670,1,8.45,1.37,0,0,1,1,0,69,1,1.1,0.9
49671,1,13.82,1.98,0,0,1,1,0,69,1,1.1,0.9
49672,1,9.98,1.67,0,0,1,1,0,69,1,1.1,0.9
49673,1,14.44,2.51,0,0,1,1,0,69,1,1.1,0.9
49674,1,10.44,1.44,0,0,1,1,0,69,1,1.1,0.9
49675,1,13.98,1.9,0,0,1,1,0,69,1,1.1,0.9
49676,1,11.37,1.9,0,0,1,1,0,69,1,1.1,0.9
49677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49679,1,11.52,1.82,0,0,1,1,0,69,1,1.1,0.9
49680,1,10.6,1.6,0,0,1,1,0,69,1,1.1,0.9
49681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49682,1,16.13,2.51,0,0,1,1,0,69,1,1.1,0.9
49683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49684,1,9.83,1.44,0,0.00143775796823,1,1,0,230,1,1.1,0.9
49685,1,11.06,1.82,0,0,1,1,0,230,1,1.1,0.9
49686,1,11.21,1.9,0,0,1,1,0,69,1,1.1,0.9
49687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49688,1,11.37,1.82,0,0,1,1,0,69,1,1.1,0.9
49689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49691,1,9.98,1.52,0,0,1,1,0,69,1,1.1,0.9
49692,1,18.12,2.51,0,23.9998821987,1,1,0,230,1,1.1,0.9
49693,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49694,1,8.29,1.37,0,0,1,1,0,69,1,1.1,0.9
49695,1,8.29,1.37,0,0,1,1,0,69,1,1.1,0.9
49696,1,10.44,1.44,0,0,1,1,0,69,1,1.1,0.9
49697,1,13.21,2.36,0,0,1,1,0,69,1,1.1,0.9
49698,1,9.68,1.52,0,0,1,1,0,69,1,1.1,0.9
49699,1,0,0,0,23.9998961459,1,1,0,230,1,1.1,0.9
49700,1,25.49,3.5,0,0,1,1,0,69,1,1.1,0.9
49701,1,13.82,2.36,0,0,1,1,0,69,1,1.1,0.9
49702,1,11.21,1.82,0,0,1,1,0,69,1,1.1,0.9
49703,1,5.68,0.76,0,0,1,1,0,69,1,1.1,0.9
49704,1,11.21,1.52,0,0,1,1,0,69,1,1.1,0.9
49705,1,4.91,0.76,0,0,1,1,0,69,1,1.1,0.9
49706,1,8.75,1.44,0,0,1,1,0,69,1,1.1,0.9
49707,1,34.1,5.02,0,0,1,1,0,69,1,1.1,0.9
49708,1,12.13,2.13,0,0,1,1,0,69,1,1.1,0.9
49709,1,16.89,2.13,0,0,1,1,0,69,1,1.1,0.9
49710,1,11.06,1.44,0,0,1,1,0,69,1,1.1,0.9
49711,1,10.6,1.75,0,0,1,1,0,69,1,1.1,0.9
49712,1,9.83,1.44,0,0,1,1,0,69,1,1.1,0.9
49713,1,13.52,1.82,0,0,1,1,0,69,1,1.1,0.9
49714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49715,1,12.59,2.05,0,0,1,1,0,69,1,1.1,0.9
49716,1,12.44,1.75,0,0,1,1,0,69,1,1.1,0.9
49717,1,4.91,0.84,0,0,1,1,0,69,1,1.1,0.9
49718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49719,1,15.51,2.51,0,0,1,1,0,69,1,1.1,0.9
49720,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49721,1,6.3,0.99,0,0,1,1,0,69,1,1.1,0.9
49722,1,5.53,0.76,0,0,1,1,0,138,1,1.1,0.9
49723,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49724,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49725,1,20.58,3.27,0,0,1,1,0,69,1,1.1,0.9
49726,1,9.21,1.52,0,0,1,1,0,69,1,1.1,0.9
49727,1,10.9,1.75,0,0,1,1,0,69,1,1.1,0.9
49728,1,13.52,1.75,0,0,1,1,0,69,1,1.1,0.9
49729,1,23.65,3.42,0,0,1,1,0,69,1,1.1,0.9
49730,1,24.42,3.04,0,0,1,1,0,69,1,1.1,0.9
49731,1,8.6,1.52,0,0,1,1,0,69,1,1.1,0.9
49732,1,15.2,2.58,0,0,1,1,0,345,1,1.1,0.9
49733,1,19.5,3.19,0,0,1,1,0,69,1,1.1,0.9
49734,1,17.99,2.6,0,0,1,1,0,500,1,1.1,0.9
49735,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49736,1,15.51,1.98,0,0,1,1,0,69,1,1.1,0.9
49737,1,28.57,4.48,0,0,1,1,0,69,1,1.1,0.9
49738,1,17.97,2.96,0,0,1,1,0,69,1,1.1,0.9
49739,1,18.12,3.12,0,0,1,1,0,69,1,1.1,0.9
49740,1,8.45,1.22,0,0,1,1,0,69,1,1.1,0.9
49741,1,9.98,1.52,0,0,1,1,0,69,1,1.1,0.9
49742,1,8.6,1.37,0,0,1,1,0,69,1,1.1,0.9
49743,1,8.75,1.29,0,0,1,1,0,69,1,1.1,0.9
49744,1,20.73,3.19,0,0,1,1,0,69,1,1.1,0.9
49745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49746,1,10.75,1.52,0,0,1,1,0,69,1,1.1,0.9
49747,1,12.44,1.98,0,0,1,1,0,69,1,1.1,0.9
49748,1,11.06,1.82,0,0,1,1,0,69,1,1.1,0.9
49749,1,20.58,2.74,0,0,1,1,0,69,1,1.1,0.9
49750,1,19.2,3.34,0,0,1,1,0,69,1,1.1,0.9
49751,1,13.98,2.43,0,0,1,1,0,69,1,1.1,0.9
49752,1,21.19,2.81,0,0,1,1,0,69,1,1.1,0.9
49753,1,7.68,1.14,0,0,1,1,0,69,1,1.1,0.9
49754,1,10.44,1.52,0,0,1,1,0,69,1,1.1,0.9
49755,1,11.37,1.82,0,0,1,1,0,69,1,1.1,0.9
49756,1,15.05,2.51,0,0,1,1,0,69,1,1.1,0.9
49757,1,4.45,0.76,0,0,1,1,0,69,1,1.1,0.9
49758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49759,1,15.97,2.66,0,0,1,1,0,69,1,1.1,0.9
49760,1,19.97,2.66,0,0,1,1,0,69,1,1.1,0.9
49761,1,14.9,2.58,0,0,1,1,0,69,1,1.1,0.9
49762,1,25.34,3.57,0,0,1,1,0,69,1,1.1,0.9
49763,1,20.58,2.81,0,0,1,1,0,69,1,1.1,0.9
49764,1,15.2,2.2,0,0,1,1,0,69,1,1.1,0.9
49765,1,25.34,3.42,0,0,1,1,0,69,1,1.1,0.9
49766,1,13.67,2.36,0,0,1,1,0,69,1,1.1,0.9
49767,1,18.43,2.43,0,0,1,1,0,69,1,1.1,0.9
49768,1,9.83,1.52,0,0,1,1,0,69,1,1.1,0.9
49769,1,7.68,1.22,0,0,1,1,0,69,1,1.1,0.9
49770,1,19.04,2.43,0,0,1,1,0,69,1,1.1,0.9
49771,1,37.01,5.02,0,0,1,1,0,69,1,1.1,0.9
49772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49774,1,9.83,1.75,0,0,1,1,0,69,1,1.1,0.9
49775,1,9.68,1.29,0,0,1,1,0,69,1,1.1,0.9
49776,1,21.96,3.12,0,0,1,1,0,69,1,1.1,0.9
49777,1,16.74,2.51,0,0,1,1,0,69,1,1.1,0.9
49778,1,28.72,3.8,0,0,1,1,0,69,1,1.1,0.9
49779,1,11.98,1.44,0,0,1,1,0,69,1,1.1,0.9
49780,1,17.97,2.36,0,0,1,1,0,69,1,1.1,0.9
49781,1,7.06,1.14,0,0,1,1,0,69,1,1.1,0.9
49782,1,26.57,4.26,0,0,1,1,0,69,1,1.1,0.9
49783,1,14.59,2.58,0,0,1,1,0,69,1,1.1,0.9
49784,1,8.91,1.37,0,0,1,1,0,69,1,1.1,0.9
49785,1,24.57,3.65,0,0,1,1,0,69,1,1.1,0.9
49786,1,17.82,2.96,0,0,1,1,0,69,1,1.1,0.9
49787,1,24.57,3.5,0,0,1,1,0,69,1,1.1,0.9
49788,1,34.25,5.24,0,0,1,1,0,69,1,1.1,0.9
49789,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49790,1,40.08,5.7,0,0,1,1,0,69,1,1.1,0.9
49791,1,11.98,1.98,0,0,1,1,0,69,1,1.1,0.9
49792,1,8.91,1.29,0,0,1,1,0,69,1,1.1,0.9
49793,1,28.41,4.41,0,0,1,1,0,69,1,1.1,0.9
49794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49795,1,12.9,2.05,0,23.9974248305,1,1,0,230,1,1.1,0.9
49796,1,16.43,2.36,0,0,1,1,0,69,1,1.1,0.9
49797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49798,1,18.58,2.36,0,0,1,1,0,69,1,1.1,0.9
49799,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49800,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49801,1,19.35,2.81,0,0,1,1,0,345,1,1.1,0.9
49802,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49803,1,30.26,4.64,0,0,1,1,0,230,1,1.1,0.9
49804,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49805,1,10.9,1.98,0,0,1,1,0,69,1,1.1,0.9
49806,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49807,1,16.89,2.51,0,0,1,1,0,69,1,1.1,0.9
49808,1,27.18,4.18,0,0,1,1,0,69,1,1.1,0.9
49809,1,20.12,3.12,0,0,1,1,0,69,1,1.1,0.9
49810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49811,1,26.26,3.42,0,0,1,1,0,69,1,1.1,0.9
49812,1,14.28,1.67,0,0,1,1,0,69,1,1.1,0.9
49813,1,12.44,1.75,0,0,1,1,0,69,1,1.1,0.9
49814,1,13.05,1.82,0,0,1,1,0,69,1,1.1,0.9
49815,1,13.82,2.28,0,0,1,1,0,69,1,1.1,0.9
49816,1,5.99,0.84,0,0,1,1,0,69,1,1.1,0.9
49817,1,7.68,1.22,0,0,1,1,0,69,1,1.1,0.9
49818,1,24.42,3.19,0,0,1,1,0,69,1,1.1,0.9
49819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49820,1,15.97,2.28,0,0,1,1,0,69,1,1.1,0.9
49821,1,32.71,4.86,0,0,1,1,0,69,1,1.1,0.9
49822,1,39.32,6.46,0,0,1,1,0,69,1,1.1,0.9
49823,1,21.04,3.34,0,0,1,1,0,69,1,1.1,0.9
49824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49825,1,32.1,5.24,0,0,1,1,0,69,1,1.1,0.9
49826,1,10.9,1.82,0,0,1,1,0,69,1,1.1,0.9
49827,1,26.88,3.57,0,0,1,1,0,69,1,1.1,0.9
49828,1,26.57,4.18,0,0,1,1,0,69,1,1.1,0.9
49829,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49830,1,24.73,3.65,0,0,1,1,0,69,1,1.1,0.9
49831,1,29.18,4.33,0,0,1,1,0,69,1,1.1,0.9
49832,1,19.97,3.12,0,0,1,1,0,69,1,1.1,0.9
49833,1,6.14,0.91,0,0,1,1,0,69,1,1.1,0.9
49834,1,16.13,2.05,0,0,1,1,0,69,1,1.1,0.9
49835,1,30.87,4.26,0,0,1,1,0,69,1,1.1,0.9
49836,1,20.58,3.19,0,0,1,1,0,69,1,1.1,0.9
49837,1,18.89,2.74,0,0,1,1,0,345,1,1.1,0.9
49838,1,0,0,0,55.9997962687,1,1,0,345,1,1.1,0.9
49839,1,6.14,1.06,0,0,1,1,0,69,1,1.1,0.9
49840,1,13.21,2.13,0,0,1,1,0,69,1,1.1,0.9
49841,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49842,1,8.29,1.22,0,0,1,1,0,69,1,1.1,0.9
49843,1,33.63,5.47,0,0,1,1,0,69,1,1.1,0.9
49844,1,9.37,1.37,0,0,1,1,0,69,1,1.1,0.9
49845,1,41.47,6.31,0,0,1,1,0,69,1,1.1,0.9
49846,1,12.75,1.82,0,0,1,1,0,69,1,1.1,0.9
49847,1,27.8,4.03,0,0,1,1,0,69,1,1.1,0.9
49848,1,27.18,4.33,0,0,1,1,0,69,1,1.1,0.9
49849,1,28.11,3.95,0,0,1,1,0,69,1,1.1,0.9
49850,1,33.02,5.09,0,0,1,1,0,69,1,1.1,0.9
49851,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49852,1,0,0,0,95.9995311949,1,1,0,230,1,1.1,0.9
49853,1,13.52,2.05,0,0,1,1,0,69,1,1.1,0.9
49854,1,9.68,1.67,0,0,1,1,0,69,1,1.1,0.9
49855,1,17.05,2.51,0,0,1,1,0,138,1,1.1,0.9
49856,1,9.83,1.67,0,0,1,1,0,69,1,1.1,0.9
49857,1,20.58,2.66,0,0,1,1,0,69,1,1.1,0.9
49858,1,16.13,2.51,0,0,1,1,0,69,1,1.1,0.9
49859,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49860,1,21.5,3.57,0,0,1,1,0,69,1,1.1,0.9
49861,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49862,1,20.58,2.89,0,0,1,1,0,69,1,1.1,0.9
49863,1,9.98,1.6,0,0,1,1,0,69,1,1.1,0.9
49864,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49865,1,10.9,1.9,0,0,1,1,0,230,1,1.1,0.9
49866,1,18.43,2.36,0,0,1,1,0,69,1,1.1,0.9
49867,1,23.81,3.5,0,0,1,1,0,69,1,1.1,0.9
49868,1,13.05,1.9,0,0,1,1,0,69,1,1.1,0.9
49869,1,6.14,0.91,0,0,1,1,0,69,1,1.1,0.9
49870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49871,1,12.13,2.05,0,0,1,1,0,69,1,1.1,0.9
49872,1,11.67,1.67,0,0,1,1,0,69,1,1.1,0.9
49873,1,16.13,2.43,0,0,1,1,0,69,1,1.1,0.9
49874,1,23.96,3.5,0,0,1,1,0,69,1,1.1,0.9
49875,1,18.28,2.58,0,0,1,1,0,69,1,1.1,0.9
49876,1,25.19,3.88,0,0,1,1,0,69,1,1.1,0.9
49877,1,15.05,2.36,0,0,1,1,0,69,1,1.1,0.9
49878,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49879,1,16.28,2.43,0,0,1,1,0,69,1,1.1,0.9
49880,1,11.98,1.9,0,0,1,1,0,69,1,1.1,0.9
49881,1,9.52,1.22,0,0,1,1,0,69,1,1.1,0.9
49882,1,13.67,2.05,0,0,1,1,0,69,1,1.1,0.9
49883,1,15.51,2.66,0,0,1,1,0,69,1,1.1,0.9
49884,1,20.27,2.96,0,0,1,1,0,69,1,1.1,0.9
49885,1,28.41,4.48,0,0,1,1,0,69,1,1.1,0.9
49886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49887,1,21.81,3.19,0,0,1,1,0,69,1,1.1,0.9
49888,1,10.6,1.67,0,0,1,1,0,69,1,1.1,0.9
49889,1,6.45,0.91,0,0,1,1,0,69,1,1.1,0.9
49890,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49891,1,23.19,2.89,0,0,1,1,0,69,1,1.1,0.9
49892,1,17.66,2.74,0,0,1,1,0,345,1,1.1,0.9
49893,1,26.88,3.5,0,0,1,1,0,69,1,1.1,0.9
49894,1,16.89,2.96,0,0,1,1,0,69,1,1.1,0.9
49895,1,15.67,2.13,0,0,1,1,0,69,1,1.1,0.9
49896,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49897,1,8.75,1.37,0,0,1,1,0,69,1,1.1,0.9
49898,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49899,1,10.9,1.82,0,0,1,1,0,69,1,1.1,0.9
49900,1,10.29,1.52,0,0,1,1,0,69,1,1.1,0.9
49901,1,11.83,1.67,0,0,1,1,0,345,1,1.1,0.9
49902,1,18.58,2.43,0,0,1,1,0,69,1,1.1,0.9
49903,1,32.41,5.02,0,0,1,1,0,69,1,1.1,0.9
49904,1,28.41,4.18,0,0,1,1,0,69,1,1.1,0.9
49905,1,8.6,1.37,0,0,1,1,0,69,1,1.1,0.9
49906,1,18.12,2.74,0,0,1,1,0,69,1,1.1,0.9
49907,1,15.2,2.66,0,0,1,1,0,69,1,1.1,0.9
49908,1,24.73,4.18,0,0,1,1,0,69,1,1.1,0.9
49909,1,15.51,1.9,0,0,1,1,0,69,1,1.1,0.9
49910,1,16.13,2.28,0,0,1,1,0,69,1,1.1,0.9
49911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49912,1,4.61,0.84,0,0,1,1,0,69,1,1.1,0.9
49913,1,18.58,3.19,0,0,1,1,0,69,1,1.1,0.9
49914,1,45.92,6.08,0,0,1,1,0,69,1,1.1,0.9
49915,1,24.27,3.65,0,0,1,1,0,69,1,1.1,0.9
49916,1,18.58,2.89,0,0,1,1,0,69,1,1.1,0.9
49917,1,12.75,2.2,0,0,1,1,0,69,1,1.1,0.9
49918,1,12.44,1.9,0,0,1,1,0,69,1,1.1,0.9
49919,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49920,1,31.48,5.4,0,0,1,1,0,69,1,1.1,0.9
49921,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49922,1,17.51,2.66,0,0,1,1,0,69,1,1.1,0.9
49923,1,27.18,3.57,0,0,1,1,0,69,1,1.1,0.9
49924,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49925,1,12.29,2.13,0,0,1,1,0,69,1,1.1,0.9
49926,1,7.99,1.06,0,0,1,1,0,69,1,1.1,0.9
49927,1,9.83,1.44,0,0,1,1,0,69,1,1.1,0.9
49928,1,15.97,2.28,0,0,1,1,0,69,1,1.1,0.9
49929,1,11.37,1.6,0,0,1,1,0,69,1,1.1,0.9
49930,1,12.59,1.82,0,0,1,1,0,69,1,1.1,0.9
49931,1,22.27,3.57,0,0,1,1,0,69,1,1.1,0.9
49932,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49933,1,60.2,8.28,0,0,1,1,0,138,1,1.1,0.9
49934,1,21.81,2.51,0,0,1,1,0,69,1,1.1,0.9
49935,1,8.6,1.22,0,0,1,1,0,69,1,1.1,0.9
49936,1,9.83,1.52,0,0,1,1,0,69,1,1.1,0.9
49937,1,15.05,2.2,0,0,1,1,0,69,1,1.1,0.9
49938,1,18.43,1.75,0,0,1,1,0,69,1,1.1,0.9
49939,1,0,0,0,21.842016213,1,1,0,138,1,1.1,0.9
49940,1,13.36,2.28,0,0,1,1,0,69,1,1.1,0.9
49941,1,10.9,1.37,0,0,1,1,0,69,1,1.1,0.9
49942,1,9.83,1.52,0,0,1,1,0,69,1,1.1,0.9
49943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49944,1,5.84,0.76,0,0,1,1,0,69,1,1.1,0.9
49945,1,4.94,-2.05,0,0,1,1,0,69,1,1.1,0.9
49946,1,3.04,0,0,0,1,1,0,69,1,1.1,0.9
49947,1,8.14,0.68,0,0,1,1,0,69,1,1.1,0.9
49948,1,15.2,1.22,0,0,1,1,0,69,1,1.1,0.9
49949,1,32.87,4.64,0,0,1,1,0,69,1,1.1,0.9
49950,1,18.58,2.2,0,0,1,1,0,69,1,1.1,0.9
49951,1,16.74,2.36,0,0,1,1,0,69,1,1.1,0.9
49952,1,16.28,2.58,0,0,1,1,0,69,1,1.1,0.9
49953,1,17.2,2.36,0,0,1,1,0,69,1,1.1,0.9
49954,1,10.71,1.5,0,0,1,1,0,500,1,1.1,0.9
49955,1,13.67,2.28,0,0,1,1,0,69,1,1.1,0.9
49956,1,6.45,0.84,0,0,1,1,0,69,1,1.1,0.9
49957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49958,1,13.36,1.75,0,0,1,1,0,69,1,1.1,0.9
49959,1,7.53,1.22,0,0,1,1,0,69,1,1.1,0.9
49960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49961,1,4.61,0.68,0,0,1,1,0,69,1,1.1,0.9
49962,1,18.58,2.2,0,0,1,1,0,69,1,1.1,0.9
49963,1,9.37,1.22,0,6.06059109539,1,1,0,69,1,1.1,0.9
49964,1,27.49,4.1,0,0,1,1,0,69,1,1.1,0.9
49965,1,17.51,2.05,0,0,1,1,0,138,1,1.1,0.9
49966,1,8.45,1.37,0,0,1,1,0,69,1,1.1,0.9
49967,1,26.11,3.8,0,0,1,1,0,69,1,1.1,0.9
49968,1,13.05,1.98,0,0,1,1,0,69,1,1.1,0.9
49969,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49970,1,11.21,1.52,0,0,1,1,0,345,1,1.1,0.9
49971,1,5.68,0.99,0,0,1,1,0,69,1,1.1,0.9
49972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49973,1,9.52,1.52,0,0,1,1,0,69,1,1.1,0.9
49974,1,9.21,1.29,0,0,1,1,0,69,1,1.1,0.9
49975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49976,1,7.83,1.14,0,0,1,1,0,69,1,1.1,0.9
49977,1,12.29,1.9,0,0,1,1,0,138,1,1.1,0.9
49978,1,4.76,0.84,0,0,1,1,0,69,1,1.1,0.9
49979,1,7.37,0.99,0,0,1,1,0,69,1,1.1,0.9
49980,1,27.64,1.29,0,0,1,1,0,69,1,1.1,0.9
49981,1,12.29,1.9,0,0,1,1,0,69,1,1.1,0.9
49982,1,4.61,0.76,0,0,1,1,0,69,1,1.1,0.9
49983,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49984,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49985,1,10.75,1.67,0,0,1,1,0,69,1,1.1,0.9
49986,1,8.45,1.29,0,0,1,1,0,69,1,1.1,0.9
49987,1,14.74,2.51,0,0,1,1,0,69,1,1.1,0.9
49988,1,4.61,0.68,0,0,1,1,0,69,1,1.1,0.9
49989,1,9.98,1.67,0,0,1,1,0,69,1,1.1,0.9
49990,1,44.85,6.76,0,0,1,1,0,69,1,1.1,0.9
49991,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49992,1,12.9,1.75,0,0,1,1,0,69,1,1.1,0.9
49993,1,23.64,9.4,0,0,1,1,0,500,1,1.1,0.9
49994,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49995,1,18.12,2.81,0,0,1,1,0,69,1,1.1,0.9
49996,1,10.6,1.6,0,0,1,1,0,138,1,1.1,0.9
49997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49998,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49999,1,19.66,2.89,0,0,1,1,0,230,1,1.1,0.9
50000,1,10.9,1.9,0,0,1,1,0,230,1,1.1,0.9
50001,1,20.89,3.5,0,0,1,1,0,69,1,1.1,0.9
50002,1,37.78,6,0,0,1,1,0,69,1,1.1,0.9
50003,1,21.5,1.14,0,0,1,1,0,69,1,1.1,0.9
50004,1,5.84,0.61,0,0,1,1,0,69,1,1.1,0.9
50005,1,24.88,4.03,0,0,1,1,0,69,1,1.1,0.9
50006,1,0,0,0,0,1,1,0,500,1,1.1,0.9
50007,1,8.75,1.22,0,0,1,1,0,69,1,1.1,0.9
50008,1,17.66,2.51,0,0.000133601992264,1,1,0,69,1,1.1,0.9
50009,1,13.67,2.13,0,8.37293499835,1,1,0,69,1,1.1,0.9
50010,1,8.6,1.29,0,0,1,1,0,69,1,1.1,0.9
50011,1,7.83,1.22,0,0,1,1,0,138,1,1.1,0.9
50012,1,10.6,1.67,0,0,1,1,0,69,1,1.1,0.9
50013,1,0,0,0,0,1,1,0,500,1,1.1,0.9
50014,1,5.53,0.99,0,0,1,1,0,69,1,1.1,0.9
50015,1,9.83,1.37,0,0,1,1,0,345,1,1.1,0.9
50016,1,13.82,2.05,0,0,1,1,0,69,1,1.1,0.9
50017,1,20.58,3.34,0,0,1,1,0,345,1,1.1,0.9
50018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50019,1,12.13,1.67,0,0,1,1,0,138,1,1.1,0.9
50020,1,9.98,1.6,0,0,1,1,0,138,1,1.1,0.9
50021,1,11.21,1.82,0,0,1,1,0,138,1,1.1,0.9
50022,1,6.6,0.99,0,0,1,1,0,138,1,1.1,0.9
50023,1,14.13,1.82,0,0,1,1,0,69,1,1.1,0.9
50024,1,8.45,1.52,0,0,1,1,0,138,1,1.1,0.9
50025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50026,1,17.97,2.74,0,4.41257118296,1,1,0,69,1,1.1,0.9
50027,1,21.19,3.12,0,7.23929798467,1,1,0,69,1,1.1,0.9
50028,1,5.99,0.76,0,0,1,1,0,69,1,1.1,0.9
50029,1,5.53,0.84,0,0,1,1,0,69,1,1.1,0.9
50030,1,16.43,2.58,0,0,1,1,0,69,1,1.1,0.9
50031,1,22.88,1.06,0,0,1,1,0,69,1,1.1,0.9
50032,1,26.57,3.12,0,0,1,1,0,69,1,1.1,0.9
50033,1,0,0,0,0,1,1,0,500,1,1.1,0.9
50034,1,5.84,0.99,0,0,1,1,0,69,1,1.1,0.9
50035,1,16.74,2.36,0,0,1,1,0,69,1,1.1,0.9
50036,1,3.69,0.68,0,0,1,1,0,69,1,1.1,0.9
50037,1,4.91,0.84,0,0,1,1,0,69,1,1.1,0.9
50038,1,7.06,0.91,0,0,1,1,0,69,1,1.1,0.9
50039,1,7.68,1.14,0,0,1,1,0,69,1,1.1,0.9
50040,1,5.68,0.68,0,0,1,1,0,138,1,1.1,0.9
50041,1,32.1,4.48,0,0,1,1,0,69,1,1.1,0.9
50042,1,9.06,1.22,0,0,1,1,0,138,1,1.1,0.9
50043,1,7.99,1.14,0,0,1,1,0,69,1,1.1,0.9
50044,1,7.53,1.06,0,0,1,1,0,69,1,1.1,0.9
50045,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50046,1,24.88,3.88,0,0,1,1,0,69,1,1.1,0.9
50047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50048,1,5.99,0.99,0,0,1,1,0,138,1,1.1,0.9
50049,1,5.22,0.84,0,0,1,1,0,345,1,1.1,0.9
50050,1,9.06,1.44,0,0,1,1,0,69,1,1.1,0.9
50051,1,10.75,1.82,0,0,1,1,0,69,1,1.1,0.9
50052,1,6.6,0.91,0,0,1,1,0,69,1,1.1,0.9
50053,1,7.53,1.06,0,0,1,1,0,69,1,1.1,0.9
50054,1,6.76,0.99,0,0,1,1,0,69,1,1.1,0.9
50055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50056,1,9.06,1.29,0,0,1,1,0,138,1,1.1,0.9
50057,1,7.53,1.14,0,0,1,1,0,69,1,1.1,0.9
50058,1,3.84,0.61,0,0,1,1,0,69,1,1.1,0.9
50059,1,15.67,2.2,0,0,1,1,0,69,1,1.1,0.9
50060,1,6.14,0.84,0,0,1,1,0,69,1,1.1,0.9
50061,1,6.6,0.99,0,0,1,1,0,69,1,1.1,0.9
50062,1,11.21,1.67,0,0,1,1,0,69,1,1.1,0.9
50063,1,11.67,1.9,0,0,1,1,0,69,1,1.1,0.9
50064,1,5.53,0.84,0,0,1,1,0,69,1,1.1,0.9
50065,1,5.68,0.84,0,0,1,1,0,69,1,1.1,0.9
50066,1,19.04,2.81,0,0,1,1,0,69,1,1.1,0.9
50067,1,0,0,0,47.9994983417,1,1,0,230,1,1.1,0.9
50068,1,11.37,1.67,0,0,1,1,0,69,1,1.1,0.9
50069,1,6.91,1.14,0,0,1,1,0,69,1,1.1,0.9
50070,1,7.53,1.14,0,0,1,1,0,69,1,1.1,0.9
50071,1,7.37,1.06,0,0,1,1,0,69,1,1.1,0.9
50072,1,7.53,1.14,0,0,1,1,0,69,1,1.1,0.9
50073,1,5.68,0.68,0,0,1,1,0,69,1,1.1,0.9
50074,1,7.06,1.14,0,0,1,1,0,69,1,1.1,0.9
50075,1,6.76,0.99,0,0,1,1,0,69,1,1.1,0.9
50076,1,10.44,1.29,0,0,1,1,0,69,1,1.1,0.9
50077,1,3.69,0.61,0,0,1,1,0,69,1,1.1,0.9
50078,1,24.57,3.27,0,0,1,1,0,230,1,1.1,0.9
50079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50080,1,6.3,0.99,0,0,1,1,0,69,1,1.1,0.9
50081,1,18.28,2.51,0,0,1,1,0,69,1,1.1,0.9
50082,1,35.63,4.94,0,0,1,1,0,69,1,1.1,0.9
50083,1,12.29,1.75,0,0,1,1,0,69,1,1.1,0.9
50084,1,28.11,4.41,0,0,1,1,0,69,1,1.1,0.9
50085,1,12.59,2.05,0,0,1,1,0,69,1,1.1,0.9
50086,1,16.28,2.74,0,0,1,1,0,69,1,1.1,0.9
50087,1,23.96,3.04,0,0,1,1,0,69,1,1.1,0.9
50088,1,25.96,2.81,0,0,1,1,0,69,1,1.1,0.9
50089,1,23.96,3.57,0,0,1,1,0,69,1,1.1,0.9
50090,1,7.53,1.29,0,0,1,1,0,69,1,1.1,0.9
50091,1,14.59,2.2,0,0,1,1,0,69,1,1.1,0.9
50092,1,17.51,2.96,0,0,1,1,0,69,1,1.1,0.9
50093,1,20.58,2.66,0,0,1,1,0,69,1,1.1,0.9
50094,1,13.36,1.98,0,0,1,1,0,69,1,1.1,0.9
50095,1,13.67,2.13,0,0,1,1,0,69,1,1.1,0.9
50096,1,9.83,1.44,0,0,1,1,0,69,1,1.1,0.9
50097,1,9.68,1.29,0,0,1,1,0,69,1,1.1,0.9
50098,1,16.43,2.28,0,0,1,1,0,69,1,1.1,0.9
50099,1,13.05,1.9,0,0,1,1,0,69,1,1.1,0.9
50100,1,11.83,1.82,0,0,1,1,0,69,1,1.1,0.9
50101,1,15.05,2.36,0,0,1,1,0,69,1,1.1,0.9
50102,1,20.43,2.66,0,0,1,1,0,69,1,1.1,0.9
50103,1,47.61,5.02,0,0,1,1,0,69,1,1.1,0.9
50104,1,28.26,3.42,0,0,1,1,0,69,1,1.1,0.9
50105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50106,1,9.06,1.44,0,0,1,1,0,69,1,1.1,0.9
50107,1,6.45,0.84,0,0,1,1,0,69,1,1.1,0.9
50108,1,4.3,0.68,0,0,1,1,0,69,1,1.1,0.9
50109,1,25.65,3.5,0,0,1,1,0,69,1,1.1,0.9
50110,1,5.84,0.68,0,0,1,1,0,69,1,1.1,0.9
50111,1,25.49,3.88,0,0,1,1,0,69,1,1.1,0.9
50112,1,8.14,1.14,0,0,1,1,0,69,1,1.1,0.9
50113,1,20.73,3.12,0,0,1,1,0,69,1,1.1,0.9
50114,1,6.91,1.06,0,0,1,1,0,69,1,1.1,0.9
50115,1,14.74,2.05,0,0,1,1,0,69,1,1.1,0.9
50116,1,27.49,4.26,0,0,1,1,0,69,1,1.1,0.9
50117,1,11.06,1.52,0,0,1,1,0,69,1,1.1,0.9
50118,1,12.59,1.75,0,0,1,1,0,69,1,1.1,0.9
50119,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50122,1,10.75,1.52,0,0,1,1,0,69,1,1.1,0.9
50123,1,46.23,6.08,0,0,1,1,0,69,1,1.1,0.9
50124,1,50.22,6.31,0,0,1,1,0,69,1,1.1,0.9
50125,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50127,1,0,0,0,20.077640863,1,1,0,230,1,1.1,0.9
50128,1,19.04,2.2,0,0,1,1,0,69,1,1.1,0.9
50129,1,0,0,0,0,1,1,0,500,1,1.1,0.9
50130,1,34.86,5.32,0,0,1,1,0,69,1,1.1,0.9
50131,1,0,0,0,19.9997269041,1,1,0,345,1,1.1,0.9
50132,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50133,1,52.52,5.85,0,0,1,1,0,69,1,1.1,0.9
50134,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75433,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75435,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75436,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75437,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75438,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75439,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75440,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75441,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75442,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75444,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75445,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75446,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75447,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75449,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75450,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75451,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75452,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75454,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75455,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75456,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75457,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75458,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75460,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75461,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75462,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75463,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75465,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75466,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75467,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75468,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75469,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75470,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75472,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75473,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75474,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75475,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75476,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75477,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75478,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75479,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75480,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75481,1,0,-3.57,0,0,1,1,0,69,1,1.1,0.9
75482,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75483,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75484,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75485,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75486,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75487,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75488,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75489,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75490,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75491,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75492,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75493,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75495,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75496,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75497,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75498,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75499,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75500,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75502,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75504,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75505,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75507,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75508,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75509,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75510,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75511,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75512,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75513,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75515,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75516,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75517,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75518,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75520,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75524,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75525,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75526,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75528,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75529,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75530,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75532,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75534,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75535,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75536,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75537,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75538,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75539,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75540,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75541,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75542,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75543,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75544,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75545,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75546,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75548,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75549,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75550,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75551,1,0,-2.89,0,0,1,1,0,69,1,1.1,0.9
75552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75553,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75554,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75555,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75556,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75557,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75558,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75559,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75560,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75561,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75562,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75563,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75565,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75566,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75567,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75568,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75569,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75570,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75571,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75572,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75574,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75575,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75576,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75577,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75578,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75580,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75581,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75582,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75583,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75584,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75585,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75586,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75587,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75588,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75589,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75590,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75591,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75592,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75593,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75594,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75595,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75596,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75597,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75598,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75599,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75600,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75601,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75603,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75604,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75605,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75606,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75607,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75608,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75609,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75611,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75612,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75613,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75614,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75615,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75616,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75617,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75618,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75619,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75620,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75621,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75622,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75623,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75624,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75625,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75626,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75627,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75628,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75629,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75630,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75631,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75632,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75633,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75634,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75635,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75637,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75638,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75639,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75640,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75641,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75642,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75644,1,2.92,0.53,0,0,1,1,0,69,1,1.1,0.9
75645,1,10.29,1.37,0,0,1,1,0,69,1,1.1,0.9
75646,1,7.37,0.99,0,0,1,1,0,69,1,1.1,0.9
75647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75648,1,8.6,1.22,0,0,1,1,0,69,1,1.1,0.9
75649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75650,1,71.26,7.98,0,0,1,1,0,69,1,1.1,0.9
75651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75652,1,37.63,3.8,0,0,1,1,0,69,1,1.1,0.9
75653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75654,1,33.02,4.03,0,0,1,1,0,69,1,1.1,0.9
75655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75656,1,15.05,2.05,0,0,1,1,0,69,1,1.1,0.9
75657,1,9.83,1.6,0,0,1,1,0,69,1,1.1,0.9
75658,1,4.61,0.76,0,0,1,1,0,69,1,1.1,0.9
75659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75660,1,18.74,2.43,0,0,1,1,0,69,1,1.1,0.9
75661,1,26.11,3.42,0,0,1,1,0,69,1,1.1,0.9
75662,1,9.21,1.6,0,0,1,1,0,69,1,1.1,0.9
75663,1,10.14,1.44,0,0,1,1,0,69,1,1.1,0.9
75664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75665,1,6.14,0.84,0,0,1,1,0,69,1,1.1,0.9
75666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75667,1,23.04,3.72,0,0,1,1,0,69,1,1.1,0.9
75668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75669,1,5.38,0.76,0,0,1,1,0,69,1,1.1,0.9
75670,1,9.52,1.37,0,0,1,1,0,69,1,1.1,0.9
75671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75672,1,7.53,1.29,0,0,1,1,0,69,1,1.1,0.9
75673,1,35.94,3.72,0,0,1,1,0,69,1,1.1,0.9
75674,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75675,1,45.92,4.56,0,0,1,1,0,69,1,1.1,0.9
75676,1,5.84,0.91,0,0,1,1,0,69,1,1.1,0.9
75677,1,19.2,2.96,0,0,1,1,0,69,1,1.1,0.9
75678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75679,1,12.13,1.67,0,0,1,1,0,69,1,1.1,0.9
75680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75681,1,56.52,6.92,0,0,1,1,0,69,1,1.1,0.9
75682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75683,1,8.45,1.14,0,0,1,1,0,69,1,1.1,0.9
75684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75685,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75686,1,13.36,1.75,0,0,1,1,0,69,1,1.1,0.9
75687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75688,1,1.84,0.3,0,0,1,1,0,69,1,1.1,0.9
75689,1,29.18,3.8,0,0,1,1,0,69,1,1.1,0.9
75690,1,8.6,0.91,0,0,1,1,0,69,1,1.1,0.9
75691,1,18.74,2.2,0,0,1,1,0,69,1,1.1,0.9
75692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75693,1,18.89,2.81,0,0,1,1,0,69,1,1.1,0.9
