bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
75694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75695,1,19.97,2.28,0,0,1,1,0,69,1,1.1,0.9
75696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75697,1,12.29,1.37,0,0,1,1,0,69,1,1.1,0.9
75698,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75699,1,12.75,1.67,0,0,1,1,0,69,1,1.1,0.9
75700,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75702,1,17.97,2.43,0,0,1,1,0,69,1,1.1,0.9
75703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75704,1,72.03,8.82,0,0,1,1,0,69,1,1.1,0.9
75705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75706,1,12.59,1.75,0,0,1,1,0,69,1,1.1,0.9
75707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75708,1,10.75,1.67,0,0,1,1,0,69,1,1.1,0.9
75709,1,4.91,0.84,0,0,1,1,0,69,1,1.1,0.9
75710,1,14.28,2.05,0,0,1,1,0,69,1,1.1,0.9
75711,1,24.73,3.04,0,0,1,1,0,69,1,1.1,0.9
75712,1,9.21,1.52,0,0,1,1,0,69,1,1.1,0.9
75713,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75715,1,7.53,0.99,0,0,1,1,0,69,1,1.1,0.9
75716,1,6.6,0.84,0,0,1,1,0,69,1,1.1,0.9
75717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75718,1,22.88,3.42,0,0,1,1,0,69,1,1.1,0.9
75719,1,7.06,0.76,0,0,1,1,0,69,1,1.1,0.9
75720,1,17.51,2.43,0,0,1,1,0,69,1,1.1,0.9
75721,1,24.88,3.27,0,0,1,1,0,69,1,1.1,0.9
75722,1,6.76,0.84,0,0,1,1,0,69,1,1.1,0.9
75723,1,13.52,1.9,0,0,1,1,0,69,1,1.1,0.9
75724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75725,1,4.91,0.68,0,0,1,1,0,69,1,1.1,0.9
75726,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75728,1,16.43,1.67,0,0,1,1,0,69,1,1.1,0.9
75729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75730,1,30.1,3.88,0,0,1,1,0,69,1,1.1,0.9
75731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75732,1,20.43,2.74,0,0,1,1,0,69,1,1.1,0.9
75733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75734,1,9.37,1.37,0,0,1,1,0,69,1,1.1,0.9
75735,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75736,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75737,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75738,1,20.12,2.74,0,0,1,1,0,69,1,1.1,0.9
75739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75740,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75741,1,3.99,0.53,0,0,1,1,0,69,1,1.1,0.9
75742,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75743,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75744,1,12.44,1.6,0,0,1,1,0,69,1,1.1,0.9
75745,1,23.34,2.36,0,0,1,1,0,69,1,1.1,0.9
75746,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75747,1,16.59,2.43,0,0,1,1,0,69,1,1.1,0.9
75748,1,6.3,0.76,0,0,1,1,0,69,1,1.1,0.9
75749,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75750,1,32.25,3.42,0,0,1,1,0,69,1,1.1,0.9
75751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75754,1,56.06,6.08,0,0,1,1,0,69,1,1.1,0.9
75755,1,17.82,2.28,0,0,1,1,0,69,1,1.1,0.9
75756,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75757,1,19.66,2.28,0,0,1,1,0,69,1,1.1,0.9
75758,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75759,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75760,1,11.98,1.67,0,0,1,1,0,69,1,1.1,0.9
75761,1,9.52,1.37,0,0,1,1,0,69,1,1.1,0.9
75762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75763,1,20.12,3.04,0,0,1,1,0,69,1,1.1,0.9
75764,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75765,1,21.81,2.74,0,0,1,1,0,69,1,1.1,0.9
75766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75767,1,17.51,1.98,0,0,1,1,0,69,1,1.1,0.9
75768,1,11.67,1.37,0,0,1,1,0,69,1,1.1,0.9
75769,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75770,1,30.87,4.03,0,0,1,1,0,69,1,1.1,0.9
75771,1,12.59,1.52,0,0,1,1,0,69,1,1.1,0.9
75772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75774,1,11.21,1.6,0,0,1,1,0,69,1,1.1,0.9
75775,1,25.03,2.74,0,0,1,1,0,69,1,1.1,0.9
75776,1,5.07,0.61,0,0,1,1,0,69,1,1.1,0.9
75777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75778,1,18.12,1.75,0,0,1,1,0,69,1,1.1,0.9
75779,1,7.99,1.37,0,0,1,1,0,69,1,1.1,0.9
75780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75781,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75782,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75783,1,43.92,4.86,0,0,1,1,0,69,1,1.1,0.9
75784,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75785,1,24.73,3.34,0,0,1,1,0,69,1,1.1,0.9
75786,1,15.2,2.13,0,0,1,1,0,69,1,1.1,0.9
75787,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75788,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75789,1,8.6,1.29,0,0,1,1,0,69,1,1.1,0.9
75790,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75791,1,16.74,2.05,0,0,1,1,0,69,1,1.1,0.9
75792,1,8.91,1.44,0,0,1,1,0,69,1,1.1,0.9
75793,1,2.92,0.46,0,0,1,1,0,69,1,1.1,0.9
75794,1,15.82,2.13,0,0,1,1,0,69,1,1.1,0.9
75795,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75796,1,13.82,1.98,0,0,1,1,0,69,1,1.1,0.9
75797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75798,1,76.33,9.88,0,0,1,1,0,69,1,1.1,0.9
75799,1,10.44,1.67,0,0,1,1,0,69,1,1.1,0.9
75800,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75801,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75802,1,5.22,0.68,0,0,1,1,0,69,1,1.1,0.9
75803,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75804,1,6.91,0.99,0,0,1,1,0,69,1,1.1,0.9
75805,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75807,1,18.43,2.51,0,0,1,1,0,69,1,1.1,0.9
75808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75809,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75811,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75813,1,17.35,2.51,0,0,1,1,0,69,1,1.1,0.9
75814,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75816,1,23.19,2.96,0,0,1,1,0,69,1,1.1,0.9
75817,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75818,1,16.43,2.43,0,0,1,1,0,69,1,1.1,0.9
75819,1,21.96,2.43,0,0,1,1,0,69,1,1.1,0.9
75820,1,7.06,1.14,0,0,1,1,0,69,1,1.1,0.9
75821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75822,1,6.3,0.68,0,0,1,1,0,69,1,1.1,0.9
75823,1,12.29,1.98,0,0,1,1,0,69,1,1.1,0.9
75824,1,25.03,3.72,0,0,1,1,0,69,1,1.1,0.9
75825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75826,1,32.87,3.5,0,0,1,1,0,69,1,1.1,0.9
75827,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75828,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75829,1,17.82,1.9,0,0,1,1,0,69,1,1.1,0.9
75830,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75832,1,13.52,1.9,0,0,1,1,0,69,1,1.1,0.9
75833,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75834,1,52.99,6.76,0,0,1,1,0,69,1,1.1,0.9
75835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75836,1,6.45,0.99,0,0,1,1,0,69,1,1.1,0.9
75837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75838,1,11.98,1.75,0,0,1,1,0,69,1,1.1,0.9
75839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75840,1,69.11,7.98,0,0,1,1,0,69,1,1.1,0.9
75841,1,10.44,1.75,0,0,1,1,0,69,1,1.1,0.9
75842,1,3.69,0.53,0,0,1,1,0,69,1,1.1,0.9
75843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75844,1,9.21,1.44,0,0,1,1,0,69,1,1.1,0.9
75845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75846,1,8.75,1.29,0,0,1,1,0,69,1,1.1,0.9
75847,1,3.53,0.61,0,0,1,1,0,69,1,1.1,0.9
75848,1,25.96,3.65,0,0,1,1,0,69,1,1.1,0.9
75849,1,34.86,4.64,0,0,1,1,0,69,1,1.1,0.9
75850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75851,1,29.49,4.71,0,0,1,1,0,69,1,1.1,0.9
75852,1,8.14,1.22,0,0,1,1,0,69,1,1.1,0.9
75853,1,6.76,1.14,0,0,1,1,0,69,1,1.1,0.9
75854,1,4.76,0.76,0,0,1,1,0,69,1,1.1,0.9
75855,1,5.07,0.68,0,0,1,1,0,69,1,1.1,0.9
75856,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75857,1,52.83,7.9,0,0,1,1,0,69,1,1.1,0.9
75858,1,70.03,9.96,0,0,1,1,0,69,1,1.1,0.9
75859,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75860,1,7.83,1.29,0,0,1,1,0,69,1,1.1,0.9
75861,1,30.87,4.79,0,0,1,1,0,69,1,1.1,0.9
75862,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75863,1,49.76,6.23,0,0,1,1,0,69,1,1.1,0.9
75864,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75865,1,21.81,2.66,0,0,1,1,0,69,1,1.1,0.9
75866,1,14.59,1.75,0,0,1,1,0,69,1,1.1,0.9
75867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75868,1,32.25,3.57,0,0,1,1,0,69,1,1.1,0.9
75869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75870,1,7.68,1.37,0,0,1,1,0,69,1,1.1,0.9
75871,1,14.9,2.28,0,0,1,1,0,69,1,1.1,0.9
75872,1,7.83,1.37,0,0,1,1,0,69,1,1.1,0.9
75873,1,20.43,2.13,0,0,1,1,0,69,1,1.1,0.9
75874,1,16.13,2.28,0,0,1,1,0,69,1,1.1,0.9
75875,1,18.12,2.58,0,0,1,1,0,69,1,1.1,0.9
75876,1,15.97,2.51,0,0,1,1,0,69,1,1.1,0.9
75877,1,98.45,12.62,0,0,1,1,0,69,1,1.1,0.9
75878,1,8.29,1.37,0,0,1,1,0,69,1,1.1,0.9
75879,1,7.37,0.99,0,0,1,1,0,69,1,1.1,0.9
75880,1,19.2,2.05,0,0,1,1,0,69,1,1.1,0.9
75881,1,4.76,1.44,0,0,1,1,0,69,1,1.1,0.9
75882,1,61.59,19.15,0,0,1,1,0,69,1,1.1,0.9
75883,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75884,1,5.99,0.99,0,0,1,1,0,69,1,1.1,0.9
75885,1,21.96,2.43,0,0,1,1,0,69,1,1.1,0.9
75886,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75887,1,9.98,1.06,0,0,1,1,0,69,1,1.1,0.9
75888,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75889,1,36.4,5.09,0,0,1,1,0,69,1,1.1,0.9
75890,1,78.94,9.27,0,0,1,1,0,69,1,1.1,0.9
75891,1,71.72,9.12,0,0,1,1,0,69,1,1.1,0.9
75892,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75893,1,8.14,1.22,0,0,1,1,0,69,1,1.1,0.9
75894,1,13.36,2.05,0,0,1,1,0,69,1,1.1,0.9
75895,1,9.52,1.29,0,0,1,1,0,69,1,1.1,0.9
75896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75898,1,8.14,1.44,0,0,1,1,0,69,1,1.1,0.9
75899,1,44.23,6.23,0,0,1,1,0,69,1,1.1,0.9
75900,1,17.05,2.36,0,0,1,1,0,69,1,1.1,0.9
75901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75904,1,8.45,1.29,0,0,1,1,0,69,1,1.1,0.9
75905,1,4.76,0.76,0,0,1,1,0,69,1,1.1,0.9
75906,1,46.54,5.02,0,0,1,1,0,69,1,1.1,0.9
75907,1,10.75,1.6,0,0,1,1,0,69,1,1.1,0.9
75908,1,15.97,2.58,0,0,1,1,0,69,1,1.1,0.9
75909,1,45.31,6.16,0,0,1,1,0,69,1,1.1,0.9
75910,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75911,1,17.97,2.74,0,0,1,1,0,69,1,1.1,0.9
75912,1,19.04,2.43,0,0,1,1,0,69,1,1.1,0.9
75913,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75914,1,14.28,1.6,0,0,1,1,0,69,1,1.1,0.9
75915,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75916,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75917,1,47.61,6,0,0,1,1,0,69,1,1.1,0.9
75918,1,40.85,6.46,0,0,1,1,0,69,1,1.1,0.9
75919,1,31.48,4.71,0,0,1,1,0,69,1,1.1,0.9
75920,1,32.71,4.26,0,0,1,1,0,69,1,1.1,0.9
75921,1,41.62,5.02,0,0,1,1,0,69,1,1.1,0.9
75922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75924,1,31.02,4.94,0,0,1,1,0,69,1,1.1,0.9
75925,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75926,1,1265.67,130.72,0,0,1,1,0,138,1,1.1,0.9
75927,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75928,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75929,1,34.1,5.85,0,0,1,1,0,69,1,1.1,0.9
75930,1,52.06,6.84,0,0,1,1,0,69,1,1.1,0.9
75931,1,21.96,2.96,0,0,1,1,0,69,1,1.1,0.9
75932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75933,1,74.79,9.65,0,0,1,1,0,69,1,1.1,0.9
75934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75935,1,66.65,6.76,0,0,1,1,0,69,1,1.1,0.9
75936,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75937,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75939,1,81.86,11.63,0,0,1,1,0,69,1,1.1,0.9
75940,1,46.69,7.68,0,0,1,1,0,69,1,1.1,0.9
75941,1,92.3,14.59,0,0,1,1,0,69,1,1.1,0.9
75942,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75943,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75945,1,77.71,11.55,0,0,1,1,0,69,1,1.1,0.9
75946,1,52.22,7.75,0,0,1,1,0,69,1,1.1,0.9
75947,1,62.05,7.3,0,0,1,1,0,69,1,1.1,0.9
75948,1,81.4,10.18,0,0,1,1,0,69,1,1.1,0.9
75949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75950,1,94.15,12.46,0,0,1,1,0,69,1,1.1,0.9
75951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75952,1,39.01,5.85,0,0,1,1,0,69,1,1.1,0.9
75953,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75954,1,27.8,3.5,0,0,1,1,0,69,1,1.1,0.9
75955,1,22.27,3.04,0,0,1,1,0,69,1,1.1,0.9
75956,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75958,1,49.76,5.4,0,0,1,1,0,69,1,1.1,0.9
75959,1,77.25,9.12,0,0,1,1,0,69,1,1.1,0.9
75960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75961,1,25.34,3.65,0,0,1,1,0,69,1,1.1,0.9
75962,1,18.74,2.81,0,0,1,1,0,69,1,1.1,0.9
75963,1,52.06,6.38,0,0,1,1,0,69,1,1.1,0.9
75964,1,19.2,2.36,0,0,1,1,0,69,1,1.1,0.9
75965,1,20.73,2.58,0,0,1,1,0,69,1,1.1,0.9
75966,1,24.73,3.95,0,0,1,1,0,69,1,1.1,0.9
75967,1,32.56,5.02,0,0,1,1,0,69,1,1.1,0.9
75968,1,89.38,11.25,0,0,1,1,0,69,1,1.1,0.9
75969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75970,1,89.85,11.78,0,0,1,1,0,69,1,1.1,0.9
75971,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75972,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75973,1,19.35,3.12,0,0,1,1,0,69,1,1.1,0.9
75974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75975,1,21.19,2.81,0,0,1,1,0,69,1,1.1,0.9
75976,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75977,1,363.84,40.66,0,0,1,1,0,138,1,1.1,0.9
75978,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75979,1,40.55,6,0,0,1,1,0,69,1,1.1,0.9
75980,1,27.49,4.1,0,0,1,1,0,69,1,1.1,0.9
75981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75983,1,15.05,1.9,0,0,1,1,0,69,1,1.1,0.9
75984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75985,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75986,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75989,1,15.05,2.2,0,0,1,1,0,69,1,1.1,0.9
75990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75991,1,14.28,2.51,0,0,1,1,0,69,1,1.1,0.9
75992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75993,1,22.12,2.81,0,0,1,1,0,69,1,1.1,0.9
75994,1,25.8,3.65,0,0,1,1,0,69,1,1.1,0.9
75995,1,66.96,7.52,0,0,1,1,0,69,1,1.1,0.9
75996,1,18.28,2.28,0,0,1,1,0,69,1,1.1,0.9
75997,1,39.93,5.4,0,0,1,1,0,69,1,1.1,0.9
75998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75999,1,26.72,3.5,0,0,1,1,0,69,1,1.1,0.9
76000,1,43.46,6.84,0,0,1,1,0,69,1,1.1,0.9
76001,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76002,1,20.12,2.74,0,0,1,1,0,69,1,1.1,0.9
76003,1,811.99,93.94,0,0,1,1,0,230,1,1.1,0.9
76004,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76005,1,63.58,9.73,0,0,1,1,0,69,1,1.1,0.9
76006,1,35.78,4.41,0,0,1,1,0,69,1,1.1,0.9
76007,1,18.89,3.04,0,0,1,1,0,69,1,1.1,0.9
76008,1,29.64,4.56,0,0,1,1,0,69,1,1.1,0.9
76009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76010,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76011,1,24.57,4.41,0,0,1,1,0,69,1,1.1,0.9
76012,1,26.11,4.33,0,0,1,1,0,69,1,1.1,0.9
76013,1,56.21,7.75,0,0,1,1,0,69,1,1.1,0.9
76014,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76015,1,25.8,3.8,0,0,1,1,0,69,1,1.1,0.9
76016,1,38.7,5.17,0,0,1,1,0,69,1,1.1,0.9
76017,1,33.94,5.4,0,0,1,1,0,69,1,1.1,0.9
76018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76019,1,35.32,5.4,0,0,1,1,0,69,1,1.1,0.9
76020,1,14.9,2.13,0,0,1,1,0,69,1,1.1,0.9
76021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76023,1,50.07,5.55,0,0,1,1,0,69,1,1.1,0.9
76024,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76025,1,18.74,2.51,0,0,1,1,0,69,1,1.1,0.9
76026,1,10.29,1.75,0,0,1,1,0,69,1,1.1,0.9
76027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76028,1,111.81,13.6,0,0,1,1,0,69,1,1.1,0.9
76029,1,17.2,2.89,0,0,1,1,0,69,1,1.1,0.9
76030,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76032,1,47.92,5.09,0,0,1,1,0,69,1,1.1,0.9
76033,1,24.27,3.27,0,0,1,1,0,69,1,1.1,0.9
76034,1,38.86,5.32,0,0,1,1,0,69,1,1.1,0.9
76035,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76037,1,13.36,2.05,0,0,1,1,0,69,1,1.1,0.9
76038,1,30.56,3.5,0,0,1,1,0,69,1,1.1,0.9
76039,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76041,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76043,1,102.9,12.31,0,0,1,1,0,69,1,1.1,0.9
76044,1,31.64,5.24,0,0,1,1,0,69,1,1.1,0.9
76045,1,148.82,16.19,0,0,1,1,0,138,1,1.1,0.9
76046,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76047,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76048,1,490.85,53.88,0,0,1,1,0,138,1,1.1,0.9
76049,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76050,1,248.03,30.93,0,0,1,1,0,230,1,1.1,0.9
76051,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76052,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76053,1,12.29,1.98,0,0,1,1,0,69,1,1.1,0.9
76054,1,17.51,2.43,0,0,1,1,0,69,1,1.1,0.9
76055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76056,1,78.48,12.39,0,0,1,1,0,69,1,1.1,0.9
76057,1,17.97,2.81,0,0,1,1,0,69,1,1.1,0.9
76058,1,21.96,2.89,0,0,1,1,0,69,1,1.1,0.9
76059,1,21.04,3.27,0,0,1,1,0,69,1,1.1,0.9
76060,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76062,1,15.05,2.05,0,0,1,1,0,69,1,1.1,0.9
76063,1,26.57,4.33,0,0,1,1,0,69,1,1.1,0.9
76064,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76065,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76066,1,229.3,27.28,0,0,1,1,0,138,1,1.1,0.9
76067,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76068,1,25.03,3.27,0,0,1,1,0,69,1,1.1,0.9
76069,1,21.35,2.2,0,0,1,1,0,69,1,1.1,0.9
76070,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76071,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76072,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76074,1,86.62,5.7,0,0,1,1,0,69,1,1.1,0.9
76075,1,8.75,1.29,0,0,1,1,0,69,1,1.1,0.9
76076,1,102.29,10.72,0,0,1,1,0,69,1,1.1,0.9
76077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76078,1,110.73,13.3,0,0,1,1,0,69,1,1.1,0.9
76079,1,52.06,6.61,0,0,1,1,0,69,1,1.1,0.9
76080,1,197.05,22.5,0,0,1,1,0,138,1,1.1,0.9
76081,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76082,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76083,1,151.12,21.05,0,0,1,1,0,138,1,1.1,0.9
76084,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76085,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76086,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76087,1,33.63,5.17,0,0,1,1,0,69,1,1.1,0.9
76088,1,22.12,3.04,0,0,1,1,0,69,1,1.1,0.9
76089,1,36.4,4.1,0,0,1,1,0,69,1,1.1,0.9
76090,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76091,1,62.51,7.3,0,0,1,1,0,69,1,1.1,0.9
76092,1,37.01,5.02,0,0,1,1,0,69,1,1.1,0.9
76093,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76094,1,38.09,5.62,0,0,1,1,0,69,1,1.1,0.9
76095,1,35.94,5.62,0,0,1,1,0,69,1,1.1,0.9
76096,1,93.07,13.38,0,0,1,1,0,69,1,1.1,0.9
76097,1,23.5,3.42,0,0,1,1,0,69,1,1.1,0.9
76098,1,240.82,63.92,0,0,1,1,0,138,1,1.1,0.9
76099,1,0,0,0,0.000181420475051,1,1,0,69,1,1.1,0.9
76100,1,42.39,4.26,0,0,1,1,0,69,1,1.1,0.9
76101,1,70.95,8.44,0,0,1,1,0,69,1,1.1,0.9
76102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76103,1,23.81,3.88,0,0,1,1,0,69,1,1.1,0.9
76104,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76105,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76107,1,45,5.62,0,0,1,1,0,69,1,1.1,0.9
76108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76109,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76110,1,33.02,4.71,0,0,1,1,0,69,1,1.1,0.9
76111,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76112,1,55.44,7.07,0,0,1,1,0,69,1,1.1,0.9
76113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76116,1,58.98,9.12,0,0,1,1,0,69,1,1.1,0.9
76117,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76118,1,78.33,9.58,0,0,1,1,0,69,1,1.1,0.9
76119,1,30.87,4.64,0,0,1,1,0,69,1,1.1,0.9
76120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76122,1,14.74,2.2,0,0,1,1,0,69,1,1.1,0.9
76123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76124,1,46.54,5.62,0,0,1,1,0,69,1,1.1,0.9
76125,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76126,1,54.68,5.7,0,0,1,1,0,69,1,1.1,0.9
76127,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76128,1,79.4,8.28,0,0,1,1,0,69,1,1.1,0.9
76129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76130,1,61.43,6.54,0,0,1,1,0,69,1,1.1,0.9
76131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76132,1,13.21,1.82,0,0,1,1,0,69,1,1.1,0.9
76133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76134,1,14.59,2.05,0,0,1,1,0,69,1,1.1,0.9
76135,1,18.12,2.13,0,0,1,1,0,69,1,1.1,0.9
76136,1,26.88,3.04,0,0,1,1,0,69,1,1.1,0.9
76137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76138,1,41.47,5.09,0,0,1,1,0,69,1,1.1,0.9
76139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76140,1,11.06,1.6,0,0,1,1,0,69,1,1.1,0.9
76141,1,7.37,1.06,0,0,1,1,0,69,1,1.1,0.9
76142,1,13.52,2.2,0,0,1,1,0,69,1,1.1,0.9
76143,1,9.37,1.52,0,0,1,1,0,69,1,1.1,0.9
76144,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76145,1,10.44,1.52,0,0,1,1,0,69,1,1.1,0.9
76146,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76147,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76148,1,17.35,2.96,0,0,1,1,0,69,1,1.1,0.9
76149,1,8.75,1.22,0,0,1,1,0,69,1,1.1,0.9
76150,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76151,1,238.51,26.75,0,0,1,1,0,138,1,1.1,0.9
76152,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76154,1,14.9,2.36,0,0,1,1,0,69,1,1.1,0.9
76155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76156,1,5.38,0.68,0,0,1,1,0,69,1,1.1,0.9
76157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76158,1,5.38,0.84,0,0,1,1,0,69,1,1.1,0.9
76159,1,5.99,1.06,0,0,1,1,0,69,1,1.1,0.9
76160,1,10.44,1.44,0,0,1,1,0,69,1,1.1,0.9
76161,1,4.15,0.53,0,0,1,1,0,69,1,1.1,0.9
76162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76163,1,8.14,1.06,0,0,1,1,0,69,1,1.1,0.9
76164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76166,1,8.45,1.29,0,0,1,1,0,69,1,1.1,0.9
76167,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76168,1,15.2,1.98,0,0,1,1,0,69,1,1.1,0.9
76169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76171,1,4.45,0.61,0,0,1,1,0,69,1,1.1,0.9
76172,1,4.3,0.61,0,0,1,1,0,69,1,1.1,0.9
76173,1,5.38,0.84,0,0,1,1,0,69,1,1.1,0.9
76174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76175,1,5.53,0.84,0,0,1,1,0,69,1,1.1,0.9
76176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76177,1,5.84,0.84,0,0,1,1,0,69,1,1.1,0.9
76178,1,12.9,2.05,0,0,1,1,0,69,1,1.1,0.9
76179,1,7.22,1.14,0,0,1,1,0,69,1,1.1,0.9
76180,1,17.05,2.74,0,0,1,1,0,69,1,1.1,0.9
76181,1,5.22,0.84,0,0,1,1,0,69,1,1.1,0.9
76182,1,10.29,1.29,0,0,1,1,0,69,1,1.1,0.9
76183,1,140.83,20.37,0,0,1,1,0,69,1,1.1,0.9
76184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76185,1,2.61,0.38,0,0,1,1,0,69,1,1.1,0.9
76186,1,14.13,1.9,0,0,1,1,0,69,1,1.1,0.9
76187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76188,1,6.45,0.91,0,0,1,1,0,69,1,1.1,0.9
76189,1,19.81,3.5,0,0,1,1,0,69,1,1.1,0.9
76190,1,8.6,1.37,0,0,1,1,0,69,1,1.1,0.9
76191,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76193,1,110.73,12.46,0,0,1,1,0,69,1,1.1,0.9
76194,1,59.13,6.99,0,0,1,1,0,69,1,1.1,0.9
76195,1,14.59,2.2,0,0,1,1,0,69,1,1.1,0.9
76196,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76198,1,98.91,10.87,0,0,1,1,0,69,1,1.1,0.9
76199,1,79.4,9.04,0,0,1,1,0,69,1,1.1,0.9
76200,1,16.89,2.96,0,0,1,1,0,69,1,1.1,0.9
76201,1,40.55,6.84,0,0,1,1,0,69,1,1.1,0.9
76202,1,41.77,6,0,0,1,1,0,69,1,1.1,0.9
76203,1,21.35,3.42,0,0,1,1,0,69,1,1.1,0.9
76204,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76206,1,107.05,14.06,0,0,1,1,0,69,1,1.1,0.9
76207,1,39.62,5.17,0,0,1,1,0,69,1,1.1,0.9
76208,1,50.07,6.31,0,0,1,1,0,69,1,1.1,0.9
76209,1,55.9,8.28,0,0,1,1,0,69,1,1.1,0.9
76210,1,18.74,3.19,0,0,1,1,0,69,1,1.1,0.9
76211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76212,1,27.03,3.72,0,0,1,1,0,69,1,1.1,0.9
76213,1,106.89,12.31,0,0,1,1,0,69,1,1.1,0.9
76214,1,16.59,1.98,0,0,1,1,0,69,1,1.1,0.9
76215,1,28.41,3.27,0,0,1,1,0,69,1,1.1,0.9
76216,1,19.81,3.42,0,0,1,1,0,69,1,1.1,0.9
76217,1,17.82,2.51,0,0,1,1,0,69,1,1.1,0.9
76218,1,22.58,3.12,0,0,1,1,0,69,1,1.1,0.9
76219,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76220,1,198.73,26.22,0,0,1,1,0,230,1,1.1,0.9
76221,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76222,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76223,1,330.66,28.35,0,23.9999035114,1,1,0,138,1,1.1,0.9
76224,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76225,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76226,1,9.98,1.29,0,0,1,1,0,69,1,1.1,0.9
76227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76228,1,34.86,5.78,0,0,1,1,0,69,1,1.1,0.9
76229,1,28.41,3.88,0,0,1,1,0,69,1,1.1,0.9
76230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76231,1,29.18,4.33,0,0,1,1,0,69,1,1.1,0.9
76232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76233,1,33.94,3.88,0,0,1,1,0,69,1,1.1,0.9
76234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76235,1,47.15,7.83,0,0,1,1,0,69,1,1.1,0.9
76236,1,54.21,7.52,0,0,1,1,0,69,1,1.1,0.9
76237,1,62.51,9.5,0,0,1,1,0,69,1,1.1,0.9
76238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76239,1,5.07,0.76,0,0,1,1,0,69,1,1.1,0.9
76240,1,25.49,3.95,0,0,1,1,0,69,1,1.1,0.9
76241,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76243,1,44.54,6.76,0,0,1,1,0,69,1,1.1,0.9
76244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76245,1,12.75,1.75,0,0,1,1,0,69,1,1.1,0.9
76246,1,45.46,6.69,0,0,1,1,0,69,1,1.1,0.9
76247,1,39.32,6.61,0,0,1,1,0,69,1,1.1,0.9
76248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76249,1,48.07,6.31,0,0,1,1,0,69,1,1.1,0.9
76250,1,47.61,6.76,0,0,1,1,0,69,1,1.1,0.9
76251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76252,1,25.96,4.03,0,0,1,1,0,69,1,1.1,0.9
76253,1,40.55,5.02,0,0,1,1,0,69,1,1.1,0.9
76254,1,22.27,3.04,0,0,1,1,0,69,1,1.1,0.9
76255,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76257,1,29.03,4.64,0,0,1,1,0,69,1,1.1,0.9
76258,1,19.97,2.74,0,0,1,1,0,69,1,1.1,0.9
76259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76260,1,15.51,2.28,0,0,1,1,0,69,1,1.1,0.9
76261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76262,1,21.66,2.43,0,0,1,1,0,69,1,1.1,0.9
76263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76264,1,44.54,5.93,0,0,1,1,0,69,1,1.1,0.9
76265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76266,1,45.15,7.3,0,0,1,1,0,69,1,1.1,0.9
76267,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76268,1,35.48,6,0,0,1,1,0,69,1,1.1,0.9
76269,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76270,1,69.11,8.51,0,0,1,1,0,69,1,1.1,0.9
76271,1,34.25,4.94,0,0,1,1,0,69,1,1.1,0.9
76272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76273,1,38.24,4.33,0,0,1,1,0,69,1,1.1,0.9
76274,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76276,1,31.79,4.18,0,0,1,1,0,69,1,1.1,0.9
76277,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76278,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76279,1,63.74,8.36,0,0,1,1,0,69,1,1.1,0.9
76280,1,26.26,4.26,0,0,1,1,0,69,1,1.1,0.9
76281,1,30.1,3.8,0,0,1,1,0,69,1,1.1,0.9
76282,1,40.7,5.62,0,0.000340888766193,1,1,0,69,1,1.1,0.9
76283,1,48.22,7.75,0,0.000303003338721,1,1,0,69,1,1.1,0.9
76284,1,61.59,8.66,0,7.37801773126e-05,1,1,0,69,1,1.1,0.9
76285,1,15.05,2.05,0,0,1,1,0,69,1,1.1,0.9
76286,1,27.03,10.94,0,0,1,1,0,69,1,1.1,0.9
76287,1,49.3,8.13,0,0,1,1,0,69,1,1.1,0.9
76288,1,8.6,1.44,0,0,1,1,0,69,1,1.1,0.9
76289,1,9.52,1.67,0,0,1,1,0,69,1,1.1,0.9
76290,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76291,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76293,1,9.98,1.6,0,0,1,1,0,69,1,1.1,0.9
76294,1,50.99,7.52,0,0,1,1,0,69,1,1.1,0.9
76295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76296,1,69.11,6.46,0,0,1,1,0,69,1,1.1,0.9
76297,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76298,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76299,1,11.83,1.6,0,0,1,1,0,69,1,1.1,0.9
76300,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76301,1,24.88,4.18,0,0,1,1,0,69,1,1.1,0.9
76302,1,317.3,39.6,0,0,1,1,0,230,1,1.1,0.9
76303,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76304,1,115.8,16.19,0,0,1,1,0,69,1,1.1,0.9
76305,1,14.59,2.58,0,0,1,1,0,69,1,1.1,0.9
76306,1,24.57,3.8,0,0,1,1,0,69,1,1.1,0.9
76307,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76308,1,93.22,10.41,0,0,1,1,0,69,1,1.1,0.9
76309,1,17.97,2.89,0,0,1,1,0,69,1,1.1,0.9
76310,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76311,1,25.34,2.81,0,0,1,1,0,69,1,1.1,0.9
76312,1,33.02,3.12,0,5.05371449138,1,1,0,69,1,1.1,0.9
76313,1,27.8,4.64,0,0,1,1,0,69,1,1.1,0.9
76314,1,24.11,3.95,0,0,1,1,0,69,1,1.1,0.9
76315,1,35.94,5.17,0,0,1,1,0,69,1,1.1,0.9
76316,1,65.73,8.74,0,0,1,1,0,69,1,1.1,0.9
76317,1,13.36,1.52,0,0,1,1,0,69,1,1.1,0.9
76318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76319,1,20.12,2.51,0,0,1,1,0,69,1,1.1,0.9
76320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76321,1,16.74,2.43,0,0,1,1,0,69,1,1.1,0.9
76322,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76324,1,14.44,1.9,0,0,1,1,0,69,1,1.1,0.9
76325,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76326,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76327,1,8.75,1.6,0,0,1,1,0,69,1,1.1,0.9
76328,1,14.13,2.13,0,0,1,1,0,69,1,1.1,0.9
76329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76330,1,27.8,3.72,0,0,1,1,0,69,1,1.1,0.9
76331,1,32.25,5.17,0,0,1,1,0,69,1,1.1,0.9
76332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76333,1,66.19,10.94,0,0,1,1,0,69,1,1.1,0.9
76334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76335,1,42.7,6.61,0,0,1,1,0,69,1,1.1,0.9
76336,1,28.26,4.64,0,0,1,1,0,69,1,1.1,0.9
76337,1,11.06,1.52,0,0,1,1,0,69,1,1.1,0.9
76338,1,27.34,4.71,0,0,1,1,0,69,1,1.1,0.9
76339,1,3.53,0.61,0,0,1,1,0,69,1,1.1,0.9
76340,1,4.61,0.84,0,0,1,1,0,69,1,1.1,0.9
76341,1,42.39,5.7,0,0,1,1,0,69,1,1.1,0.9
76342,1,107.51,14.82,0,0,1,1,0,69,1,1.1,0.9
76343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76344,1,17.2,2.81,0,0,1,1,0,69,1,1.1,0.9
76345,1,43.31,7.3,0,0,1,1,0,69,1,1.1,0.9
76346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76347,1,28.57,3.57,0,0,1,1,0,69,1,1.1,0.9
76348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76349,1,14.9,2.58,0,0,1,1,0,69,1,1.1,0.9
76350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76351,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76352,1,29.33,3.8,0,0,1,1,0,69,1,1.1,0.9
76353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76354,1,18.43,2.66,0,0,1,1,0,69,1,1.1,0.9
76355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76356,1,23.5,3.42,0,0,1,1,0,69,1,1.1,0.9
76357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76358,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76359,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76361,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76362,1,34.25,4.26,0,0,1,1,0,69,1,1.1,0.9
76363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76364,1,37.17,5.24,0,0,1,1,0,69,1,1.1,0.9
76365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76366,1,48.84,8.06,0,0,1,1,0,69,1,1.1,0.9
76367,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76368,1,32.71,5.32,0,0,1,1,0,69,1,1.1,0.9
76369,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76370,1,36.71,5.55,0,0,1,1,0,69,1,1.1,0.9
76371,1,68.5,10.49,0,0,1,1,0,69,1,1.1,0.9
76372,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76373,1,22.12,3.42,0,0,1,1,0,69,1,1.1,0.9
76374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76375,1,25.34,3.65,0,0,1,1,0,69,1,1.1,0.9
76376,1,25.49,4.33,0,0,1,1,0,69,1,1.1,0.9
76377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76378,1,9.06,1.52,0,0,1,1,0,69,1,1.1,0.9
76379,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76380,1,22.27,2.74,0,0,1,1,0,69,1,1.1,0.9
76381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76383,1,16.89,2.43,0,0,1,1,0,69,1,1.1,0.9
76384,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76385,1,27.95,3.65,0,0,1,1,0,69,1,1.1,0.9
76386,1,29.49,4.03,0,0,1,1,0,69,1,1.1,0.9
76387,1,11.21,1.6,0,0,1,1,0,69,1,1.1,0.9
76388,1,13.52,1.98,0,0,1,1,0,69,1,1.1,0.9
76389,1,8.29,1.37,0,0,1,1,0,69,1,1.1,0.9
76390,1,16.13,2.28,0,0,1,1,0,69,1,1.1,0.9
76391,1,15.82,0.61,0,0,1,1,0,69,1,1.1,0.9
76392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76393,1,32.1,4.94,0,0,1,1,0,69,1,1.1,0.9
76394,1,10.29,1.75,0,0,1,1,0,69,1,1.1,0.9
76395,1,23.34,3.57,0,0,1,1,0,69,1,1.1,0.9
76396,1,42.85,6.54,0,0,1,1,0,69,1,1.1,0.9
76397,1,0,0,0,21.0647659296,1,1,0,230,1,1.1,0.9
76398,1,215.32,27.51,0,0,1,1,0,138,1,1.1,0.9
76399,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76400,1,59.13,7.22,0,0,1,1,0,69,1,1.1,0.9
76401,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76402,1,39.78,6,0,0,1,1,0,69,1,1.1,0.9
76403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76404,1,28.87,3.72,0,0,1,1,0,69,1,1.1,0.9
76405,1,17.35,2.58,0,0,1,1,0,69,1,1.1,0.9
76406,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76407,1,42.23,5.93,0,0,1,1,0,69,1,1.1,0.9
76408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76409,1,9.37,1.22,0,0,1,1,0,69,1,1.1,0.9
76410,1,6.76,0.99,0,0,1,1,0,69,1,1.1,0.9
76411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76412,1,27.03,3.72,0,0,1,1,0,69,1,1.1,0.9
76413,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76414,1,29.33,4.26,0,0,1,1,0,69,1,1.1,0.9
76415,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76416,1,13.67,1.82,0,0,1,1,0,69,1,1.1,0.9
76417,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76418,1,20.27,2.81,0,0,1,1,0,69,1,1.1,0.9
76419,1,24.73,3.8,0,0,1,1,0,69,1,1.1,0.9
76420,1,5.99,0.91,0,0,1,1,0,69,1,1.1,0.9
76421,1,50.53,7.68,0,0,1,1,0,69,1,1.1,0.9
76422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76424,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76425,1,53.6,7.98,0,0,1,1,0,69,1,1.1,0.9
76426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76427,1,31.18,4.33,0,0,1,1,0,69,1,1.1,0.9
76428,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76429,1,13.21,2.13,0,0,1,1,0,69,1,1.1,0.9
76430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76432,1,49.15,6.23,0,0,1,1,0,69,1,1.1,0.9
76433,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76434,1,30.87,4.48,0,0,1,1,0,69,1,1.1,0.9
76435,1,25.96,3.19,0,0,1,1,0,69,1,1.1,0.9
76436,1,20.58,2.81,0,0,1,1,0,69,1,1.1,0.9
76437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76438,1,9.98,1.44,0,0,1,1,0,69,1,1.1,0.9
76439,1,10.44,1.6,0,0,1,1,0,69,1,1.1,0.9
76440,1,6.3,0.99,0,0,1,1,0,69,1,1.1,0.9
76441,1,33.63,4.03,0,0,1,1,0,69,1,1.1,0.9
76442,1,38.55,4.79,0,0,1,1,0,69,1,1.1,0.9
76443,1,7.83,1.29,0,0,1,1,0,69,1,1.1,0.9
76444,1,7.22,1.06,0,0,1,1,0,69,1,1.1,0.9
76445,1,8.45,1.29,0,0,1,1,0,69,1,1.1,0.9
76446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76447,1,13.82,2.13,0,0,1,1,0,69,1,1.1,0.9
76448,1,19.2,2.66,0,0,1,1,0,69,1,1.1,0.9
76449,1,24.27,2.66,0,0,1,1,0,69,1,1.1,0.9
76450,1,14.74,2.05,0,0,1,1,0,69,1,1.1,0.9
76451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76452,1,21.19,3.65,0,0,1,1,0,69,1,1.1,0.9
76453,1,17.51,2.81,0,0,1,1,0,69,1,1.1,0.9
76454,1,39.47,5.17,0,0,1,1,0,69,1,1.1,0.9
76455,1,21.5,3.12,0,0,1,1,0,69,1,1.1,0.9
76456,1,12.59,2.05,0,0,1,1,0,69,1,1.1,0.9
76457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76459,1,16.59,2.74,0,0,1,1,0,69,1,1.1,0.9
76460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76461,1,41.01,5.32,0,0,1,1,0,69,1,1.1,0.9
76462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76463,1,51.91,6.61,0,0,1,1,0,69,1,1.1,0.9
76464,1,45.92,5.32,0,0,1,1,0,69,1,1.1,0.9
76465,1,20.43,3.34,0,0,1,1,0,69,1,1.1,0.9
76466,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76467,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76468,1,21.96,3.27,0,0,1,1,0,69,1,1.1,0.9
76469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76470,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76472,1,27.34,3.5,0,0,1,1,0,69,1,1.1,0.9
76473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76474,1,13.36,1.6,0,0,1,1,0,69,1,1.1,0.9
76475,1,18.12,2.43,0,0,1,1,0,69,1,1.1,0.9
76476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76477,1,30.72,5.02,0,0,1,1,0,69,1,1.1,0.9
76478,1,9.21,1.22,0,0,1,1,0,69,1,1.1,0.9
76479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76480,1,13.36,2.05,0,0,1,1,0,69,1,1.1,0.9
76481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76482,1,14.9,2.13,0,0,1,1,0,69,1,1.1,0.9
76483,1,28.57,4.33,0,0,1,1,0,69,1,1.1,0.9
76484,1,19.5,2.51,0,0,1,1,0,69,1,1.1,0.9
76485,1,3.99,0.53,0,0,1,1,0,69,1,1.1,0.9
76486,1,7.06,1.14,0,0,1,1,0,69,1,1.1,0.9
76487,1,14.74,2.51,0,0,1,1,0,69,1,1.1,0.9
76488,1,11.52,1.37,0,0,1,1,0,69,1,1.1,0.9
76489,1,97.37,10.79,0,0,1,1,0,69,1,1.1,0.9
76490,1,10.9,1.82,0,0,1,1,0,69,1,1.1,0.9
76491,1,16.59,2.58,0,0,1,1,0,69,1,1.1,0.9
76492,1,30.26,5.09,0,0,1,1,0,69,1,1.1,0.9
76493,1,8.45,1.14,0,0,1,1,0,69,1,1.1,0.9
76494,1,68.5,9.58,0,0,1,1,0,69,1,1.1,0.9
76495,1,7.22,1.14,0,0,1,1,0,69,1,1.1,0.9
76496,1,14.59,2.2,0,0,1,1,0,69,1,1.1,0.9
76497,1,16.59,2.43,0,0,1,1,0,69,1,1.1,0.9
76498,1,13.05,2.13,0,0,1,1,0,69,1,1.1,0.9
76499,1,12.44,1.44,0,0,1,1,0,69,1,1.1,0.9
76500,1,13.67,2.13,0,0,1,1,0,69,1,1.1,0.9
76501,1,9.37,1.44,0,0,1,1,0,69,1,1.1,0.9
76502,1,25.65,3.65,0,0,1,1,0,69,1,1.1,0.9
76503,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76504,1,18.28,3.19,0,0,1,1,0,69,1,1.1,0.9
76505,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76506,1,18.74,2.43,0,0,1,1,0,69,1,1.1,0.9
76507,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76509,1,60.2,9.2,0,0,1,1,0,69,1,1.1,0.9
76510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76511,1,13.98,2.2,0,0,1,1,0,69,1,1.1,0.9
76512,1,40.39,5.55,0,0,1,1,0,69,1,1.1,0.9
76513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76514,1,27.34,4.64,0,0,1,1,0,69,1,1.1,0.9
76515,1,5.22,0.91,0,0,1,1,0,69,1,1.1,0.9
76516,1,13.67,1.9,0,0,1,1,0,69,1,1.1,0.9
76517,1,5.07,0.76,0,0,1,1,0,69,1,1.1,0.9
76518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76519,1,18.43,2.58,0,0,1,1,0,69,1,1.1,0.9
76520,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76521,1,27.18,4.18,0,0,1,1,0,69,1,1.1,0.9
76522,1,66.96,7.68,0,0,1,1,0,69,1,1.1,0.9
76523,1,13.05,1.6,0,0,1,1,0,69,1,1.1,0.9
76524,1,43.92,6.38,0,0,1,1,0,69,1,1.1,0.9
76525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76528,1,38.09,5.7,0,0,1,1,0,69,1,1.1,0.9
76529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76530,1,29.18,4.1,0,0,1,1,0,69,1,1.1,0.9
76531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76532,1,51.3,7.3,0,0,1,1,0,69,1,1.1,0.9
76533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76535,1,41.16,4.71,0,0,1,1,0,69,1,1.1,0.9
76536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76537,1,43.16,6.54,0,0,1,1,0,69,1,1.1,0.9
76538,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76539,1,16.43,2.13,0,0,1,1,0,69,1,1.1,0.9
76540,1,16.89,2.89,0,0,1,1,0,69,1,1.1,0.9
76541,1,10.29,1.6,0,0,1,1,0,69,1,1.1,0.9
76542,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76543,1,21.96,2.74,0,0,1,1,0,69,1,1.1,0.9
76544,1,21.96,3.04,0,0,1,1,0,69,1,1.1,0.9
76545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76546,1,19.35,2.66,0,0,1,1,0,69,1,1.1,0.9
76547,1,17.51,2.05,0,0,1,1,0,69,1,1.1,0.9
76548,1,36.55,5.02,0,0,1,1,0,69,1,1.1,0.9
76549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76550,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76552,1,40.7,5.02,0,0,1,1,0,69,1,1.1,0.9
76553,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76554,1,20.89,3.19,0,0,1,1,0,69,1,1.1,0.9
76555,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76557,1,43.46,6.54,0,0,1,1,0,69,1,1.1,0.9
76558,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76561,1,39.01,4.56,0,0,1,1,0,69,1,1.1,0.9
76562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76563,1,22.58,3.5,0,0,1,1,0,69,1,1.1,0.9
76564,1,18.43,2.81,0,0,1,1,0,69,1,1.1,0.9
76565,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76566,1,45.92,5.55,0,0,1,1,0,69,1,1.1,0.9
76567,1,19.04,2.51,0,0,1,1,0,69,1,1.1,0.9
76568,1,17.35,2.51,0,0,1,1,0,69,1,1.1,0.9
76569,1,20.43,3.34,0,0,1,1,0,69,1,1.1,0.9
76570,1,16.74,2.58,0,0,1,1,0,69,1,1.1,0.9
76571,1,33.33,4.56,0,0,1,1,0,69,1,1.1,0.9
76572,1,17.66,2.96,0,0,1,1,0,69,1,1.1,0.9
76573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76574,1,23.34,3.42,0,0,1,1,0,69,1,1.1,0.9
76575,1,13.36,1.9,0,0,1,1,0,69,1,1.1,0.9
76576,1,7.37,1.06,0,0,1,1,0,69,1,1.1,0.9
76577,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76578,1,23.04,3.34,0,0,1,1,0,69,1,1.1,0.9
76579,1,21.04,3.12,0,0,1,1,0,69,1,1.1,0.9
76580,1,45.46,6.16,0,0,1,1,0,69,1,1.1,0.9
76581,1,16.43,2.43,0,0,1,1,0,69,1,1.1,0.9
76582,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76583,1,24.73,3.19,0,0,1,1,0,69,1,1.1,0.9
76584,1,23.96,2.89,0,0,1,1,0,69,1,1.1,0.9
76585,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76586,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76587,1,8.29,1.37,0,0,1,1,0,69,1,1.1,0.9
76588,1,17.05,2.58,0,0,1,1,0,69,1,1.1,0.9
76589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76590,1,26.11,4.56,0,0,1,1,0,69,1,1.1,0.9
76591,1,10.14,1.44,0,0,1,1,0,69,1,1.1,0.9
76592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76593,1,36.4,5.93,0,0,1,1,0,69,1,1.1,0.9
76594,1,11.37,1.82,0,0,1,1,0,69,1,1.1,0.9
76595,1,29.03,3.57,0,0,1,1,0,69,1,1.1,0.9
76596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76597,1,29.03,4.18,0,0,1,1,0,69,1,1.1,0.9
76598,1,39.32,6.38,0,0,1,1,0,69,1,1.1,0.9
76599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76601,1,33.17,4.94,0,0,1,1,0,69,1,1.1,0.9
76602,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76603,1,26.72,3.65,0,0,1,1,0,69,1,1.1,0.9
76604,1,33.63,4.48,0,0,1,1,0,69,1,1.1,0.9
76605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76607,1,9.37,1.29,0,0,1,1,0,69,1,1.1,0.9
76608,1,24.27,3.5,0,0,1,1,0,69,1,1.1,0.9
76609,1,29.33,3.27,0,0,1,1,0,69,1,1.1,0.9
76610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76611,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76614,1,9.52,1.29,0,0,1,1,0,69,1,1.1,0.9
76615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76616,1,22.42,3.04,0,0,1,1,0,69,1,1.1,0.9
76617,1,34.86,5.78,0,0,1,1,0,69,1,1.1,0.9
76618,1,20.73,3.12,0,0,1,1,0,69,1,1.1,0.9
76619,1,47.3,7.07,0,0,1,1,0,69,1,1.1,0.9
76620,1,33.79,4.26,0,0,1,1,0,69,1,1.1,0.9
76621,1,13.82,1.98,0,0,1,1,0,69,1,1.1,0.9
76622,1,15.97,1.98,0,0,1,1,0,69,1,1.1,0.9
76623,1,23.65,3.19,0,0,1,1,0,69,1,1.1,0.9
76624,1,18.58,2.96,0,0,1,1,0,69,1,1.1,0.9
76625,1,11.06,1.67,0,0,1,1,0,69,1,1.1,0.9
76626,1,12.9,1.9,0,0,1,1,0,69,1,1.1,0.9
76627,1,9.68,1.29,0,0,1,1,0,69,1,1.1,0.9
76628,1,22.58,2.96,0,0,1,1,0,69,1,1.1,0.9
76629,1,13.67,2.13,0,0,1,1,0,69,1,1.1,0.9
76630,1,14.59,2.2,0,0,1,1,0,69,1,1.1,0.9
76631,1,23.81,3.42,0,0,1,1,0,69,1,1.1,0.9
76632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76634,1,47.3,7.07,0,0,1,1,0,69,1,1.1,0.9
76635,1,56.06,7.98,0,0,1,1,0,69,1,1.1,0.9
76636,1,13.82,2.2,0,0,1,1,0,69,1,1.1,0.9
76637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76639,1,22.42,2.96,0,0,1,1,0,69,1,1.1,0.9
76640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76641,1,56.67,8.13,0,0,1,1,0,69,1,1.1,0.9
76642,1,17.2,2.36,0,0,1,1,0,69,1,1.1,0.9
76643,1,46.23,7.45,0,0,1,1,0,69,1,1.1,0.9
76644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76645,1,12.75,1.9,0,0,1,1,0,69,1,1.1,0.9
76646,1,17.97,2.74,0,0,1,1,0,69,1,1.1,0.9
76647,1,56.06,8.66,0,0,1,1,0,69,1,1.1,0.9
76648,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76649,1,35.17,6,0,0,1,1,0,69,1,1.1,0.9
76650,1,30.1,4.26,0,0,1,1,0,69,1,1.1,0.9
76651,1,10.29,1.67,0,0,1,1,0,69,1,1.1,0.9
76652,1,83.7,10.11,0,0,1,1,0,69,1,1.1,0.9
76653,1,26.72,3.95,0,0,1,1,0,69,1,1.1,0.9
76654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76655,1,122.4,13.15,0,0,1,1,0,69,1,1.1,0.9
76656,1,22.58,3.57,0,0,1,1,0,69,1,1.1,0.9
76657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76658,1,29.33,3.95,0,0,1,1,0,69,1,1.1,0.9
76659,1,21.5,2.74,0,0,1,1,0,69,1,1.1,0.9
76660,1,0,0,0,229.566990964,1,1,0,230,1,1.1,0.9
76661,1,14.44,1.67,0,0,1,1,0,69,1,1.1,0.9
76662,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76663,1,0,0,0,32.8085246551,1,1,0,230,1,1.1,0.9
76664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76665,1,46.84,6.31,0,0,1,1,0,69,1,1.1,0.9
76666,1,33.02,4.48,0,0,1,1,0,69,1,1.1,0.9
76667,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76668,1,10.9,1.9,0,0,1,1,0,69,1,1.1,0.9
76669,1,85.7,12.39,0,0,1,1,0,69,1,1.1,0.9
76670,1,39.78,5.47,0,0,1,1,0,69,1,1.1,0.9
76671,1,22.42,3.72,0,0,1,1,0,69,1,1.1,0.9
76672,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76674,1,103.51,11.7,0,0,1,1,0,69,1,1.1,0.9
76675,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76677,1,27.49,3.88,0,0,1,1,0,69,1,1.1,0.9
76678,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76679,1,22.58,3.88,0,0,1,1,0,69,1,1.1,0.9
76680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76681,1,35.94,5.32,0,0,1,1,0,69,1,1.1,0.9
76682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76683,1,24.57,3.34,0,0,1,1,0,69,1,1.1,0.9
76684,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76685,1,26.26,4.1,0,0,1,1,0,69,1,1.1,0.9
76686,1,18.43,2.66,0,0,1,1,0,69,1,1.1,0.9
76687,1,25.34,3.95,0,0,1,1,0,69,1,1.1,0.9
76688,1,62.05,8.59,0,0,1,1,0,69,1,1.1,0.9
76689,1,75.1,12.24,0,0,1,1,0,69,1,1.1,0.9
76690,1,29.79,4.86,0,0,1,1,0,69,1,1.1,0.9
76691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76692,1,29.64,3.95,0,0,1,1,0,69,1,1.1,0.9
76693,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76694,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76695,1,37.93,4.56,0,0,1,1,0,69,1,1.1,0.9
76696,1,17.35,2.89,0,0,1,1,0,69,1,1.1,0.9
76697,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76698,1,24.11,2.96,0,0,1,1,0,69,1,1.1,0.9
76699,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76700,1,35.78,4.71,0,0,1,1,0,69,1,1.1,0.9
76701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76702,1,91.23,9.65,0,0,1,1,0,69,1,1.1,0.9
76703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76704,1,40.55,6.76,0,0,1,1,0,69,1,1.1,0.9
76705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76706,1,72.64,8.51,0,0,1,1,0,69,1,1.1,0.9
76707,1,35.63,3.27,0,0,1,1,0,69,1,1.1,0.9
76708,1,13.36,1.29,0,0,1,1,0,69,1,1.1,0.9
76709,1,27.18,4.48,0,0,1,1,0,69,1,1.1,0.9
76710,1,17.2,1.98,0,0,1,1,0,69,1,1.1,0.9
76711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76712,1,38.7,6.23,0,0,1,1,0,69,1,1.1,0.9
76713,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76714,1,15.2,2.2,0,0,1,1,0,69,1,1.1,0.9
76715,1,12.9,2.05,0,0,1,1,0,69,1,1.1,0.9
76716,1,31.33,4.86,0,0,1,1,0,69,1,1.1,0.9
76717,1,14.28,2.13,0,0,1,1,0,69,1,1.1,0.9
76718,1,19.97,2.58,0,0,1,1,0,69,1,1.1,0.9
76719,1,22.12,2.96,0,0,1,1,0,69,1,1.1,0.9
76720,1,23.19,4.1,0,0,1,1,0,69,1,1.1,0.9
76721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76722,1,26.72,4.26,0,0,1,1,0,69,1,1.1,0.9
76723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76725,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76726,1,43.31,6.84,0,0,1,1,0,69,1,1.1,0.9
76727,1,16.74,2.51,0,0,1,1,0,69,1,1.1,0.9
76728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76730,1,24.11,2.66,0,0,1,1,0,69,1,1.1,0.9
76731,1,32.25,4.71,0,0,1,1,0,69,1,1.1,0.9
76732,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76733,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76734,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76735,1,145.13,14.59,0,0,1,1,0,69,1,1.1,0.9
76736,1,38.4,4.79,0,0,1,1,0,69,1,1.1,0.9
76737,1,6.3,1.06,0,0,1,1,0,69,1,1.1,0.9
76738,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76739,1,16.89,2.66,0,0,1,1,0,69,1,1.1,0.9
76740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76741,1,77.56,8.66,0,0,1,1,0,69,1,1.1,0.9
76742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76743,1,67.76,1.82,0,0,1,1,0,69,1,1.1,0.9
76744,1,71.88,8.51,0,0,1,1,0,69,1,1.1,0.9
76745,1,96.14,11.86,0,0,1,1,0,69,1,1.1,0.9
76746,1,30.87,4.33,0,0,1,1,0,69,1,1.1,0.9
76747,1,63.12,10.49,0,0,1,1,0,69,1,1.1,0.9
76748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76749,1,21.81,3.12,0,0,1,1,0,69,1,1.1,0.9
76750,1,70.03,9.96,0,0,1,1,0,69,1,1.1,0.9
76751,1,55.29,7.9,0,0,1,1,0,69,1,1.1,0.9
76752,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76754,1,49.3,7.3,0,0,1,1,0,69,1,1.1,0.9
76755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76756,1,81.09,11.7,0,0,1,1,0,69,1,1.1,0.9
76757,1,28.26,3.57,0,0,1,1,0,69,1,1.1,0.9
946865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
976758,1,0,0,0,-511.999972084,1,1,0,500,1,1.1,0.9
976865,1,0,0,0,0,1,1,0,69,1,1.1,0.9
