bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1244,1,119.18,24.49,0,0,10,1,0,66,10,1.1,0.9
1245,1,99.24,31.98,0,5.99,10,1,0,138,10,1.1,0.9
1246,1,74.18,28.51,0,3.38,10,1,0,138,10,1.1,0.9
1247,1,246.16,50.28,0,3.1,10,1,0,138,10,1.1,0.9
1248,1,308.54,83.04,0,23.47,10,1,0,138,10,1.1,0.9
1249,1,298.5,61.33,0,1.41,10,1,0,138,10,1.1,0.9
1250,1,0,0,0,-0.5,10,1,0,138,10,1.1,0.9
1251,1,79.08,18.91,0,0,10,1,0,33,10,1.1,0.9
1252,1,61.26,14.62,0,0,10,1,0,33,10,1.1,0.9
1253,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1254,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1255,1,11.14,1.28,0,0,10,1,0,22,10,1.1,0.9
1256,1,212.76,0.02,0,0,10,1,0,66,10,1.1,0.9
1257,1,255.07,52.12,0,12.27,10,1,0,138,10,1.1,0.9
1258,1,23.5,5.57,0,0,10,1,0,11,10,1.1,0.9
1259,1,289.6,69.04,0,21.82,10,1,0,138,10,1.1,0.9
1260,1,289.6,69.05,0,21.89,10,1,0,138,10,1.1,0.9
1261,1,181.59,30.2,0,-0.62,10,1,0,138,10,1.1,0.9
1262,1,181.59,30.2,0,-0.32,10,1,0,138,10,1.1,0.9
1263,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1264,1,0,0,0,2.2,10,1,0,138,10,1.1,0.9
1265,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1266,1,0,0,0,0.99,10,1,0,138,10,1.1,0.9
1267,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1268,1,0,0,0,0.02,10,1,0,33,10,1.1,0.9
1269,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1270,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1271,1,0,0,0,1.39,10,1,0,138,10,1.1,0.9
1272,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1273,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1274,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1275,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1276,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1277,1,0,0,0,0.02,10,1,0,138,10,1.1,0.9
1278,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1279,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1280,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1281,1,0,0,0,1.2,10,1,0,138,10,1.1,0.9
1282,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1283,1,0,0,0,0.35,10,1,0,33,10,1.1,0.9
1284,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1285,1,0,0,0,0.01,10,1,0,11,10,1.1,0.9
1286,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1287,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1288,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1289,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1290,1,105.26,30.52,0,0,10,1,0,138,10,1.1,0.9
1291,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1292,1,105.26,30.52,0,0,10,1,0,138,10,1.1,0.9
1293,1,0,0,0,-0.26,10,1,0,138,10,1.1,0.9
1294,1,0,0,0,-0.21,10,1,0,138,10,1.1,0.9
1295,2,297,0,0,0,10,1,0,22,10,1.1,0.9
1296,1,0,0,0,0,10,1,0,22,10,1.1,0.9
1297,1,0,0,0,0,10,1,0,22,10,1.1,0.9
1298,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1299,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1300,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1301,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1302,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1303,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1304,2,0,0,0,0,10,1,0,500,10,1.1,0.9
1305,2,0,0,0,0,10,1,0,500,10,1.1,0.9
1306,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1307,2,0,0,0,0,10,1,0,500,10,1.1,0.9
1308,2,0,0,0,0,10,1,0,500,10,1.1,0.9
1309,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1310,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1311,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1312,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1313,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1314,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1315,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1316,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1317,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1318,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1319,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1320,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1321,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1322,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1323,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1324,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1325,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1326,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1327,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1328,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1329,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1330,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1331,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1332,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1333,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1334,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1335,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1336,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1337,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1338,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1339,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1340,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1341,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1342,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1343,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1344,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1345,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1346,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1347,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1348,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1349,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1350,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1351,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1352,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1353,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1354,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1355,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1356,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1357,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1358,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1359,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1360,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1361,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1362,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1363,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1364,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1365,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1366,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1367,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1368,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1369,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1370,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1371,2,0,0,0,-172.13,10,1,0,345,10,1.1,0.9
1372,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1373,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1374,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1375,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1376,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1377,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1378,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1379,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1380,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1381,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1382,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1383,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1384,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1385,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1386,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1387,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1388,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1389,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1390,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1391,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1392,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1393,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1394,1,365.65,150.35,0,130.72,10,1,0,345,10,1.1,0.9
1395,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1396,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1397,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1398,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1399,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1400,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1401,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1402,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1403,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1404,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1405,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1406,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1407,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1408,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1409,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1410,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1411,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1412,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1413,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1414,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1415,1,28.86,0.92,0,0,10,1,0,138,10,1.1,0.9
1416,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1417,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1418,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1419,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1420,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1421,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1422,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1423,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1424,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1425,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1426,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1427,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1428,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1429,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1430,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1431,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1432,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1433,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1434,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1435,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1436,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1437,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1438,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1439,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1440,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1441,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1442,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1443,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1444,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1445,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1446,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1447,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1448,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1449,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1450,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1451,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1452,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1453,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1454,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1455,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1456,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1457,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1458,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1459,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1460,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1461,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1462,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1463,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1464,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1465,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1466,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1467,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1468,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1469,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1470,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1471,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1472,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1473,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1474,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1475,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1476,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1477,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1478,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1479,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1480,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1481,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1482,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1483,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1484,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1485,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1486,1,41.4,9.74,0,0,10,1,0,33,10,1.1,0.9
1487,1,171.2,31.49,0,0,10,1,0,33,10,1.1,0.9
1488,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1489,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1490,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1491,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1492,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1493,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1494,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1495,1,0,0,0,2.26,10,1,0,138,10,1.1,0.9
1496,1,0,0,0,2.24,10,1,0,138,10,1.1,0.9
1497,1,0,0,0,5.12,10,1,0,138,10,1.1,0.9
1498,1,0,0,0,2.54,10,1,0,138,10,1.1,0.9
1499,1,0,0,0,2.2,10,1,0,138,10,1.1,0.9
1500,1,0,0,0,5.2,10,1,0,138,10,1.1,0.9
1501,1,0,0,0,2.74,10,1,0,138,10,1.1,0.9
1502,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1503,1,0,0,0,3.96,10,1,0,138,10,1.1,0.9
1504,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1505,1,0,0,0,3.22,10,1,0,138,10,1.1,0.9
1506,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1507,1,0,0,0,1.13,10,1,0,138,10,1.1,0.9
1508,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1509,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1510,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1511,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1512,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1513,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1514,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1515,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1516,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1517,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1518,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1519,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1520,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1521,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1522,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1523,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1524,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1525,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1526,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1527,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1528,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1529,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1530,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1531,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1532,1,0,0,0,3.12,10,1,0,138,10,1.1,0.9
1533,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1534,1,0,0,0,3.32,10,1,0,138,10,1.1,0.9
1535,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1536,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1537,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1538,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1539,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1540,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1541,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1542,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1543,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1544,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1545,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1546,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1547,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1548,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1549,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1550,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1551,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1552,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1553,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1554,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1555,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1556,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1557,1,0,0,0,4.78,10,1,0,138,10,1.1,0.9
1558,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1559,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1560,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1561,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1562,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1563,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1564,1,40.2,14.9,0,0,10,1,0,33,10,1.1,0.9
1565,1,32.93,3.77,0,0,10,1,0,33,10,1.1,0.9
1566,1,58.24,13.91,0,0,10,1,0,33,10,1.1,0.9
1567,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1568,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1569,2,55.58,12.91,0,0,10,1,0,33,10,1.1,0.9
1570,1,32.93,5.66,0,0,10,1,0,33,10,1.1,0.9
1571,1,82.94,16.69,0,0.58,10,1,0,33,10,1.1,0.9
1572,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1573,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1574,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1575,1,74.7,16.19,0,0,10,1,0,33,10,1.1,0.9
1576,1,0,0,0,-0.08,10,1,0,345,10,1.1,0.9
1577,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1578,1,55.34,1.23,0,0,10,1,0,33,10,1.1,0.9
1579,1,42.87,7.25,0,0,10,1,0,33,10,1.1,0.9
1580,1,75.8,15.3,0,0,10,1,0,33,10,1.1,0.9
1581,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1582,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1583,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1584,1,72.76,16.69,0,0,10,1,0,33,10,1.1,0.9
1585,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1586,1,73.01,14.7,0,0,10,1,0,33,10,1.1,0.9
1587,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1588,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1589,1,106.67,24.74,0,0,10,1,0,33,10,1.1,0.9
1590,1,89.84,14.8,0,0,10,1,0,33,10,1.1,0.9
1591,1,50.73,8.34,0,0,10,1,0,33,10,1.1,0.9
1592,1,122.16,25.13,0,0,10,1,0,33,10,1.1,0.9
1593,1,12.59,6.16,0,0,10,1,0,33,10,1.1,0.9
1594,1,20.46,3.38,0,0,10,1,0,11,10,1.1,0.9
1595,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1596,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1597,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1598,1,112.12,18.28,0,0,10,1,0,33,10,1.1,0.9
1599,1,78.82,15.7,0,0,10,1,0,33,10,1.1,0.9
1600,1,43.71,9.14,0,0,10,1,0,33,10,1.1,0.9
1601,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1602,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1603,1,43.71,9.44,0,0,10,1,0,33,10,1.1,0.9
1604,1,86.45,14.3,0,0,10,1,0,33,10,1.1,0.9
1605,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1606,1,41.05,9.64,0,0,10,1,0,33,10,1.1,0.9
1607,1,37.05,7.55,0,0,10,1,0,33,10,1.1,0.9
1608,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1609,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1610,1,111.75,19.37,0,0,10,1,0,33,10,1.1,0.9
1611,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1612,1,44.91,7.35,0,0,10,1,0,33,10,1.1,0.9
1613,1,115.27,33.97,0,0,10,1,0,33,10,1.1,0.9
1614,1,83.78,19.67,0,0,10,1,0,33,10,1.1,0.9
1615,1,24.22,5.56,0,0,10,1,0,33,10,1.1,0.9
1616,1,97.95,19.97,0,0,10,1,0,33,10,1.1,0.9
1617,1,110.06,22.65,0,0,10,1,0,33,10,1.1,0.9
1618,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1619,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1620,1,17.79,4.07,0,0,10,1,0,33,10,1.1,0.9
1621,1,34.51,7.05,0,0,10,1,0,33,10,1.1,0.9
1622,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1623,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1624,1,71.56,16.99,0,0,10,1,0,33,10,1.1,0.9
1625,1,128.34,16.89,0,0,10,1,0,33,10,1.1,0.9
1626,1,66.95,11.42,0,0,10,1,0,33,10,1.1,0.9
1627,1,39.34,4.57,0,0,10,1,0,33,10,1.1,0.9
1628,2,30.03,9.44,0,0,10,1,0,138,10,1.1,0.9
1629,1,78.09,13.11,0,0,10,1,0,33,10,1.1,0.9
1630,1,89.84,14.7,0,0,10,1,0,33,10,1.1,0.9
1631,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1632,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1633,1,49.16,12.62,0,0,10,1,0,33,10,1.1,0.9
1634,1,42.38,7.65,0,0,10,1,0,33,10,1.1,0.9
1635,1,35.71,5.86,0,0,10,1,0,33,10,1.1,0.9
1636,1,43.59,8.74,0,0,10,1,0,33,10,1.1,0.9
1637,1,29.18,7.25,0,0,10,1,0,33,10,1.1,0.9
1638,1,48.42,9.74,0,0,10,1,0,33,10,1.1,0.9
1639,1,56.18,13.41,0,0,10,1,0,33,10,1.1,0.9
1640,1,7.87,2.78,0,0,10,1,0,33,10,1.1,0.9
1641,1,58.24,11.82,0,0,10,1,0,33,10,1.1,0.9
1642,1,47.1,9.44,0,0,10,1,0,33,10,1.1,0.9
1643,1,55.46,9.04,0,0,10,1,0,33,10,1.1,0.9
1644,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1645,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1646,1,51.82,12.02,0,0,10,1,0,33,10,1.1,0.9
1647,1,100.25,20.66,0,0,10,1,0,33,10,1.1,0.9
1648,1,87.17,23.54,0,0,10,1,0,33,10,1.1,0.9
1649,1,78.7,16.69,0,4.8,10,1,0,33,10,1.1,0.9
1650,1,50.13,11.62,0,0,10,1,0,33,10,1.1,0.9
1651,1,58.11,11.72,0,0,10,1,0,33,10,1.1,0.9
1652,1,9.2,0.26,0,5.4,10,1,0,33,10,1.1,0.9
1653,1,6.53,1.99,0,0,10,1,0,33,10,1.1,0.9
1654,1,48.67,10.03,0,0,10,1,0,33,10,1.1,0.9
1655,1,33.54,7.15,0,0,10,1,0,33,10,1.1,0.9
1656,1,63.2,16.89,0,0,10,1,0,33,10,1.1,0.9
1657,1,65.99,13.11,0,0,10,1,0,33,10,1.1,0.9
1658,1,51.46,12.22,0,0,10,1,0,33,10,1.1,0.9
1659,1,11.67,0,0,0,10,1,0,11,10,1.1,0.9
1660,1,11.67,0,0,0,10,1,0,11,10,1.1,0.9
1661,1,51.22,10.23,0,0,10,1,0,33,10,1.1,0.9
1662,1,94.68,25.53,0,13.68,10,1,0,33,10,1.1,0.9
1663,1,97.1,15.89,0,0,10,1,0,33,10,1.1,0.9
1664,1,25.42,4.17,0,0,10,1,0,33,10,1.1,0.9
1665,1,86.33,14.11,0,1.83,10,1,0,33,10,1.1,0.9
1666,1,29.91,6.06,0,0,10,1,0,33,10,1.1,0.9
1667,1,13.44,2.78,0,0,10,1,0,11,10,1.1,0.9
1668,1,56.05,11.62,0,0,10,1,0,33,10,1.1,0.9
1669,1,7.76,0.4,0,2.36,10,1,0,33,10,1.1,0.9
1670,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1671,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1672,1,12.72,0,0,0,10,1,0,33,10,1.1,0.9
1673,1,68.29,85.13,0,63.12,10,1,0,345,10,1.1,0.9
1674,1,58.6,4.04,0,0,10,1,0,33,10,1.1,0.9
1675,1,15.5,3.28,0,0,10,1,0,11,10,1.1,0.9
1676,1,41.4,8.34,0,0,10,1,0,33,10,1.1,0.9
1677,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1678,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1679,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1680,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1681,1,40.93,9.44,0,0,10,1,0,33,10,1.1,0.9
1682,1,88.99,19.77,0,0,10,1,0,33,10,1.1,0.9
1683,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1684,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1685,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1686,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1687,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1688,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1689,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1690,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1691,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1692,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1693,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1694,2,0,0,0,-16.76,10,1,0,138,10,1.1,0.9
1695,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1696,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1697,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1698,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1699,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1700,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1701,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1702,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1703,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1704,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1705,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1706,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1707,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1708,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1709,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1710,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1711,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1712,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1713,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1714,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1715,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1716,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1717,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1718,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1719,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1720,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1721,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1722,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1723,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1724,1,80.83,13.28,0,0,10,1,0,33,10,1.1,0.9
1725,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1726,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1727,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1728,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1729,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1730,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1731,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1732,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1733,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1734,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1735,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1736,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1737,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1738,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1739,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1740,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1741,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1742,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1743,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1744,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1745,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1746,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1747,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1748,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1749,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1750,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1751,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1752,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1753,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1754,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1755,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1756,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1757,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1758,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1759,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1760,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1761,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1762,2,0,0,0,8.39,10,1,0,138,10,1.1,0.9
1763,2,0,0,0,6.11,10,1,0,345,10,1.1,0.9
1764,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1765,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1766,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1767,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1768,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1769,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1770,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1771,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1772,2,0,0,0,-19.7,10,1,0,138,10,1.1,0.9
1773,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1774,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1775,1,49,10.41,0,0,10,1,0,33,10,1.1,0.9
1776,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1777,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1778,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1779,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1780,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1781,1,39.33,7.93,0,0,10,1,0,33,10,1.1,0.9
1782,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1783,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1784,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1785,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1786,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1787,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1788,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1789,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1790,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1791,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1792,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1793,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1794,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1795,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1796,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1797,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1798,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1799,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1800,1,3.68,0.4,0,0,10,1,0,138,10,1.1,0.9
1801,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1802,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1803,2,0,0,0,0,10,1,0,33,10,1.1,0.9
1804,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1805,1,0,0,0,8.51,10,1,0,138,10,1.1,0.9
1806,1,20.49,-1.48,0,0,10,1,0,138,10,1.1,0.9
1807,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1808,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1809,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1810,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1811,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1812,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1813,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1814,1,33.54,7.34,0,0,10,1,0,33,10,1.1,0.9
1815,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1816,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1817,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1818,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1819,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1820,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1821,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1822,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1823,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1824,1,30.47,0.57,0,0,10,1,0,33,10,1.1,0.9
1825,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1826,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1827,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1828,1,52.95,10.61,0,0,10,1,0,33,10,1.1,0.9
1829,2,0,0,0,-15.97,10,1,0,138,10,1.1,0.9
1830,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1831,2,0,0,0,-10.16,10,1,0,138,10,1.1,0.9
1832,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1833,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1834,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1835,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1836,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1837,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1838,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1839,2,0,0,0,-33.28,10,1,0,138,10,1.1,0.9
1840,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1841,2,0,0,0,-7.74,10,1,0,138,10,1.1,0.9
1842,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1843,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1844,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1845,1,10.93,4.82,0,0,10,1,0,138,10,1.1,0.9
1846,1,0,0,0,3.22,10,1,0,138,10,1.1,0.9
1847,1,0.27,0.2,0,0,10,1,0,33,10,1.1,0.9
1848,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1849,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1850,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1851,1,6.62,3.07,0,0,10,1,0,138,10,1.1,0.9
1852,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1853,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1854,1,0,0,0,1.07,10,1,0,138,10,1.1,0.9
1855,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1856,1,5.24,2.8,0,0,10,1,0,138,10,1.1,0.9
1857,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1858,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1859,2,7.7,0.2,0,0,10,1,0,33,10,1.1,0.9
1860,2,3.66,0.5,0,0,10,1,0,33,10,1.1,0.9
1861,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1862,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1863,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1864,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1865,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1866,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1867,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1868,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1869,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1870,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1871,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1872,1,7.31,0.5,0,0,10,1,0,33,10,1.1,0.9
1873,2,0,0,0,-0.79,10,1,0,138,10,1.1,0.9
1874,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1875,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1876,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1877,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1878,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1879,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1880,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1881,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1882,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1883,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1884,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1885,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1886,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1887,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1888,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1889,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1890,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1891,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1892,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1893,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1894,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1895,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1896,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1897,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1898,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1899,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1900,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1901,1,23.13,2.68,0,0,10,1,0,33,10,1.1,0.9
1902,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1903,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1904,1,50.9,10.31,0,0,10,1,0,33,10,1.1,0.9
1905,1,44.63,7.34,0,0,10,1,0,33,10,1.1,0.9
1906,1,61.36,10.11,0,0,10,1,0,33,10,1.1,0.9
1907,1,37.16,6.15,0,0,10,1,0,33,10,1.1,0.9
1908,1,39.15,4.56,0,0,10,1,0,33,10,1.1,0.9
1909,1,44.26,10.61,0,0,10,1,0,33,10,1.1,0.9
1910,1,7.61,0.5,0,0,10,1,0,33,10,1.1,0.9
1911,1,0.66,0.2,0,0,10,1,0,33,10,1.1,0.9
1912,1,28.48,4.76,0,0,10,1,0,33,10,1.1,0.9
1913,1,14.47,3.77,0,0,10,1,0,33,10,1.1,0.9
1914,1,14.47,3.77,0,0,10,1,0,33,10,1.1,0.9
1915,1,42.6,8.82,0,0,10,1,0,33,10,1.1,0.9
1916,1,37.64,6.15,0,0,10,1,0,33,10,1.1,0.9
1917,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1918,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1919,1,8.52,0.99,0,0,10,1,0,11,10,1.1,0.9
1920,1,0,0,0,0,10,1,0,11,10,1.1,0.9
1921,1,0,0,0,0,10,1,0,11,10,1.1,0.9
1922,1,27.07,5.55,0,0,10,1,0,33,10,1.1,0.9
1923,1,64.68,10.71,0,0,10,1,0,33,10,1.1,0.9
1924,2,0,0,0,0,10,1,0,138,10,1.1,0.9
1925,1,49.35,11.5,0,0,10,1,0,33,10,1.1,0.9
1926,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1927,1,0,0,0,0,10,1,0,138,10,1.1,0.9
1928,1,12.29,3.07,0,0,10,1,0,33,10,1.1,0.9
1929,1,57.57,9.52,0,0,10,1,0,33,10,1.1,0.9
1930,1,54.04,11,0,0,10,1,0,33,10,1.1,0.9
1931,1,0,0,0,0,10,1,0,33,10,1.1,0.9
1932,1,0,0,0,36.81,11,1,0,345,11,1.1,0.9
1933,1,0,0,0,15.69,11,1,0,345,11,1.1,0.9
1934,1,155.27,22.09,0,0,11,1,0,345,11,1.1,0.9
1935,1,99.11,-12.01,0,0,11,1,0,345,11,1.1,0.9
1936,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1937,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1938,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1939,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1940,1,69.28,120.33,0,0,11,1,0,345,11,1.1,0.9
1941,1,37.31,50.37,0,0,11,1,0,345,11,1.1,0.9
1942,1,0,0,0,48.8,11,1,0,500,11,1.1,0.9
1943,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1944,1,279.73,62.3,0,0,11,1,0,500,11,1.1,0.9
1945,2,256.95,61.83,0,0,11,1,0,345,11,1.1,0.9
1946,1,131.07,66.18,0,0,11,1,0,345,11,1.1,0.9
1947,1,317.85,-35.97,0,0,11,1,0,345,11,1.1,0.9
1948,1,61.89,-2.4,0,0,11,1,0,345,11,1.1,0.9
1949,1,105.84,21.83,0,0,11,1,0,345,11,1.1,0.9
1950,1,214.61,27.79,0,0,11,1,0,345,11,1.1,0.9
1951,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1952,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1953,1,201.19,42.64,0,0,11,1,0,500,11,1.1,0.9
1954,2,39.2,52.07,0,0,11,1,0,345,11,1.1,0.9
1955,2,56.51,92.07,0,0,11,1,0,345,11,1.1,0.9
1956,2,73.13,120,0,0,11,1,0,500,11,1.1,0.9
1957,2,73.13,120,0,0,11,1,0,500,11,1.1,0.9
1958,1,125.31,48.45,0,0,11,1,0,500,11,1.1,0.9
1959,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1960,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1961,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1962,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1963,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1964,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1965,1,4.84,1,0,0,11,1,0,345,11,1.1,0.9
1966,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1967,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1968,2,15.84,30,0,0,11,1,0,345,11,1.1,0.9
1969,2,47.96,90.07,0,0,11,1,0,345,11,1.1,0.9
1970,2,31.69,60,0,0,11,1,0,345,11,1.1,0.9
1971,2,31.69,50,0,0,11,1,0,500,11,1.1,0.9
1972,2,31.69,50,0,0,11,1,0,500,11,1.1,0.9
1973,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1974,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1975,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1976,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1977,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1978,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1979,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1980,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1981,2,15.84,30,0,0,11,1,0,345,11,1.1,0.9
1982,2,31.69,60,0,0,11,1,0,345,11,1.1,0.9
1983,2,0,2.25,0,0,11,1,0,500,11,1.1,0.9
1984,2,31.69,60,0,0,11,1,0,500,11,1.1,0.9
1985,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1986,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1987,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1988,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1989,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1990,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1991,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1992,1,0,0,0,0,11,1,0,500,11,1.1,0.9
1993,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1994,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1995,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1996,1,0,0,0,0,11,1,0,345,11,1.1,0.9
1997,1,7.81,2.01,0,0,11,1,0,345,11,1.1,0.9
1998,1,16.93,5.02,0,0,11,1,0,345,11,1.1,0.9
1999,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2000,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2001,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2002,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2003,2,34.13,70,0,0,11,1,0,345,11,1.1,0.9
2004,2,34.13,68,0,0,11,1,0,345,11,1.1,0.9
2005,1,3.39,1.91,0,0,11,1,0,345,11,1.1,0.9
2006,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2007,2,0,0,0,0,11,1,0,500,11,1.1,0.9
2008,2,0,0,0,0,11,1,0,345,11,1.1,0.9
2009,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2010,1,38.8,-2.7,0,0,11,1,0,345,11,1.1,0.9
2011,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2012,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2013,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2014,1,0,0,0,-0.83,11,1,0,345,11,1.1,0.9
2015,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2016,1,0,0,0,0,11,1,0,500,11,1.1,0.9
2017,1,0,0,0,0,11,1,0,500,11,1.1,0.9
2018,2,46.82,12.71,0,0,11,1,0,345,11,1.1,0.9
2019,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2020,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2021,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2022,1,44.9,76.34,0,0,11,1,0,345,11,1.1,0.9
2023,1,46.71,98.75,0,0,11,1,0,345,11,1.1,0.9
2024,2,12.19,44,0,-1.5,11,1,0,345,11,1.1,0.9
2025,2,24.32,-4.67,0,0,11,1,0,345,11,1.1,0.9
2026,2,9.75,21,0,4.8,11,1,0,345,11,1.1,0.9
2027,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2028,1,72.4,11.61,0,0,11,1,0,345,11,1.1,0.9
2029,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2030,2,0,0,0,0,11,1,0,345,11,1.1,0.9
2031,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2032,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2033,1,0,0,0,0,11,1,0,500,11,1.1,0.9
2034,1,0,0,0,0,11,1,0,500,11,1.1,0.9
2035,2,0,1.78,0,0,11,1,0,345,11,1.1,0.9
2036,2,10.97,20,0,0,11,1,0,345,11,1.1,0.9
2037,2,7.31,15,0,0,11,1,0,345,11,1.1,0.9
2038,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2039,1,0,0,0,0,11,1,0,500,11,1.1,0.9
2040,1,0,0,0,0,11,1,0,500,11,1.1,0.9
2041,1,0,0,0,0,11,1,0,500,11,1.1,0.9
2042,1,0,0,0,0,11,1,0,500,11,1.1,0.9
2043,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2044,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2045,2,34.13,66,0,0,11,1,0,500,11,1.1,0.9
2046,2,0,0,0,53.7,11,1,0,500,11,1.1,0.9
2047,1,48.51,31.61,0,0,11,1,0,345,11,1.1,0.9
2048,1,47.72,14.21,0,0,11,1,0,345,11,1.1,0.9
2049,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2050,1,0,0,0,0,11,1,0,345,11,1.1,0.9
2051,2,0,-0.79,0,0,11,1,0,345,11,1.1,0.9
2052,2,0,-0.79,0,0,11,1,0,345,11,1.1,0.9
2053,1,1427.79,194.45,0,0,11,1,0,500,11,1.1,0.9
2054,1,378.52,-23.06,0,0,11,1,0,500,11,1.1,0.9
2055,1,0,0,0,0,11,1,0,500,11,1.1,0.9
2056,2,9.75,20,0,0,11,1,0,345,11,1.1,0.9
2057,2,247.07,85.13,0,0,11,1,0,24,11,1.1,0.9
2058,1,0,0,0,16.62,11,1,0,138,11,1.1,0.9
2059,1,0,0,0,54.78,11,1,0,32,11,1.1,0.9
2060,1,31.4,21.31,0,0,11,1,0,138,11,1.1,0.9
2061,1,0,0,0,40.02,11,1,0,16,11,1.1,0.9
2062,2,3.12,0.6,0,-2.03,11,1,0,138,11,1.1,0.9
2063,1,3.49,1.5,0,0,11,1,0,138,11,1.1,0.9
2064,2,7.69,1.2,0,-6.98,11,1,0,138,11,1.1,0.9
2065,1,3.85,0.3,0,0,11,1,0,138,11,1.1,0.9
2066,1,0,0,0,37.29,11,1,0,32,11,1.1,0.9
2067,1,79.8,18.81,0,0,11,1,0,138,11,1.1,0.9
2068,1,13.75,6.51,0,0,11,1,0,138,11,1.1,0.9
2069,1,1.08,0.2,0,8.92,11,1,0,138,11,1.1,0.9
2070,1,3.01,0.6,0,0,11,1,0,138,11,1.1,0.9
2071,1,1.33,0.3,0,0,11,1,0,138,11,1.1,0.9
2072,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2073,1,8.12,0.3,0,0,11,1,0,138,11,1.1,0.9
2074,1,2.66,0.4,0,0,11,1,0,138,11,1.1,0.9
2075,1,7.63,1.2,0,-1.55,11,1,0,138,11,1.1,0.9
2076,1,9.92,1.2,0,0,11,1,0,138,11,1.1,0.9
2077,1,7.51,0.8,0,0,11,1,0,138,11,1.1,0.9
2078,1,16.94,2.5,0,0,11,1,0,138,11,1.1,0.9
2079,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2080,1,5.57,1.1,0,0,11,1,0,138,11,1.1,0.9
2081,2,19.98,4.21,0,0,11,1,0,138,11,1.1,0.9
2082,1,4.07,0,0,0,11,1,0,138,11,1.1,0.9
2083,1,7.26,0.5,0,0,11,1,0,138,11,1.1,0.9
2084,1,2.61,0,0,0,11,1,0,138,11,1.1,0.9
2085,1,3.02,0.7,0,0,11,1,0,138,11,1.1,0.9
2086,1,4.12,0.4,0,0,11,1,0,138,11,1.1,0.9
2087,2,13.55,0.98,0,0,11,1,0,138,11,1.1,0.9
2088,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2089,1,13.31,0.5,0,0,11,1,0,138,11,1.1,0.9
2090,1,6.06,0.5,0,0,11,1,0,138,11,1.1,0.9
2091,1,8.9,3.6,0,0,11,1,0,138,11,1.1,0.9
2092,1,8.47,1.7,0,0,11,1,0,138,11,1.1,0.9
2093,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2094,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2095,1,11.6,1.23,0,0,11,1,0,138,11,1.1,0.9
2096,1,7.26,1,0,0,11,1,0,138,11,1.1,0.9
2097,1,0,0,0,2.32,11,1,0,138,11,1.1,0.9
2098,1,37.15,3.33,0,0,11,1,0,138,11,1.1,0.9
2099,1,7.87,0.5,0,0,11,1,0,138,11,1.1,0.9
2100,1,9.57,0.6,0,0,11,1,0,138,11,1.1,0.9
2101,1,3.63,0.5,0,0,11,1,0,138,11,1.1,0.9
2102,1,6.65,0.8,0,0,11,1,0,138,11,1.1,0.9
2103,1,3.63,0.5,0,0,11,1,0,138,11,1.1,0.9
2104,2,7.43,17,0,0,11,1,0,138,11,1.1,0.9
2105,1,6.29,1.8,0,0,11,1,0,138,11,1.1,0.9
2106,2,5.57,0.67,0,0,11,1,0,138,11,1.1,0.9
2107,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2108,1,4.24,1,0,0,11,1,0,138,11,1.1,0.9
2109,1,6.78,2.6,0,0,11,1,0,138,11,1.1,0.9
2110,1,13.31,1.6,0,0,11,1,0,138,11,1.1,0.9
2111,1,5.57,0.9,0,0,11,1,0,138,11,1.1,0.9
2112,1,11.22,0,0,0,11,1,0,138,11,1.1,0.9
2113,2,4.96,0.7,0,0,11,1,0,138,11,1.1,0.9
2114,2,11.38,0.85,0,0,11,1,0,138,11,1.1,0.9
2115,1,8.47,1,0,0,11,1,0,138,11,1.1,0.9
2116,1,31.47,9.01,0,0,11,1,0,138,11,1.1,0.9
2117,1,10.9,3,0,0,11,1,0,138,11,1.1,0.9
2118,1,15.74,6.01,0,0,11,1,0,138,11,1.1,0.9
2119,1,16.94,4,0,0,11,1,0,138,11,1.1,0.9
2120,1,9.2,1.1,0,0,11,1,0,138,11,1.1,0.9
2121,1,4.6,1.8,0,0,11,1,0,138,11,1.1,0.9
2122,1,6.06,1,0,0,11,1,0,138,11,1.1,0.9
2123,1,9.08,1,0,0,11,1,0,138,11,1.1,0.9
2124,1,10.73,0,0,0,11,1,0,138,11,1.1,0.9
2125,1,2.98,0,0,0,11,1,0,138,11,1.1,0.9
2126,1,9.08,20.02,0,0,11,1,0,138,11,1.1,0.9
2127,1,3.51,0.6,0,0,11,1,0,138,11,1.1,0.9
2128,2,7.26,1.5,0,0,11,1,0,138,11,1.1,0.9
2129,1,4.6,0.8,0,0,11,1,0,138,11,1.1,0.9
2130,1,3.79,1,0,0,11,1,0,138,11,1.1,0.9
2131,1,1.82,0.5,0,0,11,1,0,138,11,1.1,0.9
2132,1,14.16,2.4,0,0,11,1,0,138,11,1.1,0.9
2133,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2134,1,3.71,1,0,0,11,1,0,138,11,1.1,0.9
2135,1,15.71,2.74,0,0,11,1,0,138,11,1.1,0.9
2136,1,0.87,0,0,0,11,1,0,138,11,1.1,0.9
2137,1,39.34,6.01,0,0,11,1,0,138,11,1.1,0.9
2138,1,18.16,2,0,0,11,1,0,138,11,1.1,0.9
2139,1,12.71,1,0,0,11,1,0,138,11,1.1,0.9
2140,1,0.87,0,0,0,11,1,0,138,11,1.1,0.9
2141,1,0.99,0,0,0,11,1,0,138,11,1.1,0.9
2142,1,5.33,2.2,0,0,11,1,0,138,11,1.1,0.9
2143,1,7.39,0.9,0,0,11,1,0,138,11,1.1,0.9
2144,1,4.84,1,0,0,11,1,0,138,11,1.1,0.9
2145,2,86.44,39.97,0,0,11,1,0,138,11,1.1,0.9
2146,2,149.94,24.05,0,0,11,1,0,138,11,1.1,0.9
2147,1,6.06,0.5,0,0,11,1,0,138,11,1.1,0.9
2148,1,27.84,5.51,0,0,11,1,0,138,11,1.1,0.9
2149,1,7.75,1.5,0,0,11,1,0,138,11,1.1,0.9
2150,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2151,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2152,1,12.22,2.3,0,0,11,1,0,138,11,1.1,0.9
2153,2,14.22,5.15,0,0,11,1,0,138,11,1.1,0.9
2154,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2155,1,7.02,1.8,0,0,11,1,0,138,11,1.1,0.9
2156,1,6.29,1.2,0,0,11,1,0,138,11,1.1,0.9
2157,1,12.1,1.5,0,0,11,1,0,138,11,1.1,0.9
2158,1,3.63,1,0,0,11,1,0,138,11,1.1,0.9
2159,2,16.59,2.27,0,0,11,1,0,138,11,1.1,0.9
2160,1,8.47,1.5,0,0,11,1,0,138,11,1.1,0.9
2161,1,7.87,0.5,0,0,11,1,0,138,11,1.1,0.9
2162,1,21.79,2.5,0,0,11,1,0,138,11,1.1,0.9
2163,1,20.22,4.91,0,0,11,1,0,138,11,1.1,0.9
2164,1,22.63,4.83,0,3.94,11,1,0,138,11,1.1,0.9
2165,1,10.1,0.2,0,6.32,11,1,0,138,11,1.1,0.9
2166,1,17.99,1.61,0,0,11,1,0,138,11,1.1,0.9
2167,2,0.47,-0.19,0,0,11,1,0,138,11,1.1,0.9
2168,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2169,1,14.53,1.2,0,0,11,1,0,138,11,1.1,0.9
2170,1,7.26,0.6,0,0,11,1,0,138,11,1.1,0.9
2171,1,5.69,2.3,0,0,11,1,0,138,11,1.1,0.9
2172,1,12.32,2.78,0,0,11,1,0,138,11,1.1,0.9
2173,2,0,-0.12,0,0,11,1,0,138,11,1.1,0.9
2174,1,5.79,0.8,0,0,11,1,0,138,11,1.1,0.9
2175,1,12.9,1.39,0,0,11,1,0,138,11,1.1,0.9
2176,1,8.47,1.5,0,0,11,1,0,138,11,1.1,0.9
2177,1,4.47,0.9,0,0,11,1,0,138,11,1.1,0.9
2178,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2179,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2180,1,14.89,1.82,0,0,11,1,0,138,11,1.1,0.9
2181,1,16.56,1.38,0,0,11,1,0,138,11,1.1,0.9
2182,1,19.83,2.31,0,0,11,1,0,138,11,1.1,0.9
2183,1,2.63,0.12,0,0,11,1,0,138,11,1.1,0.9
2184,1,0.79,0.06,0,0,11,1,0,138,11,1.1,0.9
2185,2,12.94,0.73,0,0,11,1,0,138,11,1.1,0.9
2186,1,5.2,0.6,0,0,11,1,0,138,11,1.1,0.9
2187,1,13.41,1.63,0,0,11,1,0,138,11,1.1,0.9
2188,2,1.99,-0.29,0,0,11,1,0,138,11,1.1,0.9
2189,1,1.21,1,0,0,11,1,0,138,11,1.1,0.9
2190,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2191,1,2.38,0,0,0,11,1,0,138,11,1.1,0.9
2192,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2193,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2194,1,18.64,2.8,0,0,11,1,0,138,11,1.1,0.9
2195,1,30.26,5.01,0,0,11,1,0,138,11,1.1,0.9
2196,1,7.95,3.9,0,0,11,1,0,138,11,1.1,0.9
2197,1,7.26,1,0,0,11,1,0,138,11,1.1,0.9
2198,2,30.14,8.21,0,0,11,1,0,138,11,1.1,0.9
2199,1,7.87,1,0,0,11,1,0,138,11,1.1,0.9
2200,1,25.88,1.57,0,0,11,1,0,138,11,1.1,0.9
2201,1,4.96,0.7,0,0,11,1,0,138,11,1.1,0.9
2202,1,6.65,1.4,0,0,11,1,0,138,11,1.1,0.9
2203,2,19.25,2,0,0,11,1,0,138,11,1.1,0.9
2204,1,9.45,2.9,0,0,11,1,0,138,11,1.1,0.9
2205,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2206,1,11.54,-1.26,0,0,11,1,0,138,11,1.1,0.9
2207,1,4.84,1,0,0,11,1,0,138,11,1.1,0.9
2208,2,10.52,1.7,0,0,11,1,0,138,11,1.1,0.9
2209,1,0.1,0,0,0,11,1,0,138,11,1.1,0.9
2210,1,3.02,1,0,0,11,1,0,138,11,1.1,0.9
2211,1,6.9,0.2,0,0,11,1,0,138,11,1.1,0.9
2212,1,48.41,9.51,0,0,11,1,0,138,11,1.1,0.9
2213,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2214,1,5.12,0,0,0,11,1,0,138,11,1.1,0.9
2215,1,1.82,0.4,0,0,11,1,0,138,11,1.1,0.9
2216,1,0,0,0,-1.16,11,1,0,138,11,1.1,0.9
2217,1,84.73,30.03,0,-9.46,11,1,0,138,11,1.1,0.9
2218,1,5.12,0,0,0,11,1,0,138,11,1.1,0.9
2219,2,17.55,3.71,0,0,11,1,0,138,11,1.1,0.9
2220,1,44.06,3.5,0,0,11,1,0,138,11,1.1,0.9
2221,1,7.63,1.1,0,0,11,1,0,138,11,1.1,0.9
2222,2,8.71,0.4,0,-9.26,11,1,0,138,11,1.1,0.9
2223,1,4.84,0.5,0,0,11,1,0,138,11,1.1,0.9
2224,2,15.84,30,0,0,11,1,0,138,11,1.1,0.9
2225,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2226,2,0,-0.57,0,0,11,1,0,138,11,1.1,0.9
2227,1,5.45,0.5,0,0,11,1,0,138,11,1.1,0.9
2228,2,0.99,-0.12,0,0,11,1,0,138,11,1.1,0.9
2229,1,7.75,0.3,0,0,11,1,0,138,11,1.1,0.9
2230,1,11.51,0.2,0,0,11,1,0,138,11,1.1,0.9
2231,1,2.23,-0.83,0,0,11,1,0,138,11,1.1,0.9
2232,1,5.33,0.3,0,0,11,1,0,138,11,1.1,0.9
2233,1,2.66,0.7,0,0,11,1,0,138,11,1.1,0.9
2234,1,6.65,2,0,0,11,1,0,138,11,1.1,0.9
2235,1,21.43,4.6,0,0,11,1,0,138,11,1.1,0.9
2236,1,8.47,0.5,0,0,11,1,0,138,11,1.1,0.9
2237,1,2.43,1.1,0,0,11,1,0,138,11,1.1,0.9
2238,1,8.14,0,0,0,11,1,0,138,11,1.1,0.9
2239,1,15.61,1,0,0,11,1,0,138,11,1.1,0.9
2240,1,4.65,0,0,0,11,1,0,138,11,1.1,0.9
2241,1,6.78,0.5,0,0,11,1,0,138,11,1.1,0.9
2242,1,20.57,5.01,0,0,11,1,0,138,11,1.1,0.9
2243,1,36.31,9.01,0,0,11,1,0,138,11,1.1,0.9
2244,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2245,1,10.9,0.5,0,0,11,1,0,138,11,1.1,0.9
2246,1,1.82,0.5,0,0,11,1,0,138,11,1.1,0.9
2247,2,0,1.9,0,0,11,1,0,138,11,1.1,0.9
2248,1,15.86,4.1,0,0,11,1,0,138,11,1.1,0.9
2249,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2250,1,17.55,2.5,0,0,11,1,0,138,11,1.1,0.9
2251,1,3.39,0.6,0,0,11,1,0,138,11,1.1,0.9
2252,1,20.22,4,0,0,11,1,0,138,11,1.1,0.9
2253,2,8.47,1.83,0,0,11,1,0,138,11,1.1,0.9
2254,1,6.06,1,0,0,11,1,0,138,11,1.1,0.9
2255,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2256,1,12.1,2,0,0,11,1,0,138,11,1.1,0.9
2257,1,18.16,3,0,0,11,1,0,138,11,1.1,0.9
2258,1,14.53,2,0,0,11,1,0,138,11,1.1,0.9
2259,1,5.69,2.1,0,0,11,1,0,138,11,1.1,0.9
2260,1,13.43,2.2,0,0,11,1,0,138,11,1.1,0.9
2261,1,6.9,1.6,0,0,11,1,0,138,11,1.1,0.9
2262,1,12.59,2.6,0,0,11,1,0,138,11,1.1,0.9
2263,1,6.95,0,0,0,11,1,0,138,11,1.1,0.9
2264,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2265,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2266,1,0.99,0,0,0,11,1,0,138,11,1.1,0.9
2267,1,22.39,6.01,0,0,11,1,0,138,11,1.1,0.9
2268,2,16.34,2.3,0,0,11,1,0,138,11,1.1,0.9
2269,1,6.75,2.25,0,0,11,1,0,138,11,1.1,0.9
2270,1,5.08,1.2,0,0,11,1,0,138,11,1.1,0.9
2271,2,3.27,1.03,0,0,11,1,0,138,11,1.1,0.9
2272,1,3.63,0.5,0,0,11,1,0,138,11,1.1,0.9
2273,2,7.09,3.04,0,0,11,1,0,138,11,1.1,0.9
2274,1,7.26,1,0,0,11,1,0,138,11,1.1,0.9
2275,1,15.92,3.5,0,0,11,1,0,138,11,1.1,0.9
2276,1,7.26,1.5,0,0,11,1,0,138,11,1.1,0.9
2277,1,14.53,1,0,0,11,1,0,138,11,1.1,0.9
2278,2,5.94,1.2,0,0,11,1,0,138,11,1.1,0.9
2279,1,10.17,0.9,0,0,11,1,0,138,11,1.1,0.9
2280,1,4.96,0.8,0,0,11,1,0,138,11,1.1,0.9
2281,1,7.87,3.7,0,0,11,1,0,138,11,1.1,0.9
2282,2,11.9,-0.45,0,0,11,1,0,138,11,1.1,0.9
2283,1,3.63,0.5,0,0,11,1,0,138,11,1.1,0.9
2284,1,4.84,1,0,0,11,1,0,138,11,1.1,0.9
2285,1,4.84,0.5,0,0,11,1,0,138,11,1.1,0.9
2286,1,17.19,2.9,0,0,11,1,0,138,11,1.1,0.9
2287,1,6.06,0.3,0,0,11,1,0,138,11,1.1,0.9
2288,1,24.21,6.01,0,0,11,1,0,138,11,1.1,0.9
2289,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2290,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2291,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2292,1,8.35,1.7,0,0,11,1,0,138,11,1.1,0.9
2293,1,3.63,0.5,0,0,11,1,0,138,11,1.1,0.9
2294,1,14.53,2,0,0,11,1,0,138,11,1.1,0.9
2295,2,18.09,28.52,0,0,11,1,0,138,11,1.1,0.9
2296,2,38.45,28.52,0,0,11,1,0,138,11,1.1,0.9
2297,1,10.53,3.4,0,0,11,1,0,138,11,1.1,0.9
2298,1,0.99,0,0,0,11,1,0,138,11,1.1,0.9
2299,1,13.43,3.3,0,0,11,1,0,138,11,1.1,0.9
2300,1,7.51,2,0,0,11,1,0,138,11,1.1,0.9
2301,1,9.32,0.8,0,0,11,1,0,138,11,1.1,0.9
2302,1,7.63,1.7,0,0,11,1,0,138,11,1.1,0.9
2303,1,11.51,2.1,0,0,11,1,0,138,11,1.1,0.9
2304,1,9.32,4.15,0,0,11,1,0,138,11,1.1,0.9
2305,1,3.02,0.1,0,0,11,1,0,138,11,1.1,0.9
2306,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2307,2,4.67,-0.12,0,0,11,1,0,138,11,1.1,0.9
2308,1,35.21,-11.45,0,0,11,1,0,138,11,1.1,0.9
2309,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2310,1,9.69,1,0,0,11,1,0,138,11,1.1,0.9
2311,1,6.06,2,0,0,11,1,0,138,11,1.1,0.9
2312,1,13.31,1,0,0,11,1,0,138,11,1.1,0.9
2313,1,12.43,1.13,0,0,11,1,0,138,11,1.1,0.9
2314,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2315,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2316,1,0,0,0,0.52,11,1,0,138,11,1.1,0.9
2317,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2318,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2319,1,13.8,1.3,0,0,11,1,0,138,11,1.1,0.9
2320,1,5.52,0,0,0,11,1,0,138,11,1.1,0.9
2321,2,3.14,1.4,0,11.11,11,1,0,138,11,1.1,0.9
2322,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2323,1,4.24,1,0,0,11,1,0,138,11,1.1,0.9
2324,1,3.75,1.7,0,0,11,1,0,138,11,1.1,0.9
2325,1,7.45,0,0,0,11,1,0,138,11,1.1,0.9
2326,1,9.45,2.2,0,0,11,1,0,138,11,1.1,0.9
2327,2,3.63,0.79,0,0,11,1,0,138,11,1.1,0.9
2328,1,8.47,1.5,0,0,11,1,0,138,11,1.1,0.9
2329,1,4.02,0.15,0,0,11,1,0,138,11,1.1,0.9
2330,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2331,2,64.62,34.91,0,0,11,1,0,138,11,1.1,0.9
2332,2,0,0.57,0,0,11,1,0,138,11,1.1,0.9
2333,1,50.55,6.54,0,-0.3,11,1,0,138,11,1.1,0.9
2334,1,6.68,2.3,0,-5.73,11,1,0,138,11,1.1,0.9
2335,1,22.87,5.17,0,0,11,1,0,138,11,1.1,0.9
2336,1,21.13,4.51,0,0,11,1,0,138,11,1.1,0.9
2337,1,2.61,1.13,0,0,11,1,0,138,11,1.1,0.9
2338,1,30.14,6.14,0,0,11,1,0,138,11,1.1,0.9
2339,1,9.76,2.51,0,15.04,11,1,0,138,11,1.1,0.9
2340,1,0,0,0,-0.32,11,1,0,138,11,1.1,0.9
2341,1,2.66,1.15,0,0,11,1,0,138,11,1.1,0.9
2342,1,2.82,0.45,0,0,11,1,0,138,11,1.1,0.9
2343,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2344,2,8.87,3.16,0,0,11,1,0,138,11,1.1,0.9
2345,1,0.39,0.2,0,0,11,1,0,138,11,1.1,0.9
2346,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2347,1,20.18,7.02,0,0,11,1,0,138,11,1.1,0.9
2348,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2349,1,18.29,4.66,0,0,11,1,0,138,11,1.1,0.9
2350,1,0,0.12,0,0,11,1,0,138,11,1.1,0.9
2351,1,2.28,0.8,0,0,11,1,0,138,11,1.1,0.9
2352,1,4.07,1.42,0,0,11,1,0,138,11,1.1,0.9
2353,1,16.48,5.03,0,0,11,1,0,138,11,1.1,0.9
2354,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2355,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2356,1,6.45,3.04,0,0,11,1,0,138,11,1.1,0.9
2357,1,5.63,3.14,0,0,11,1,0,138,11,1.1,0.9
2358,1,4.83,2.39,0,0,11,1,0,138,11,1.1,0.9
2359,1,6,1.44,0,8.8,11,1,0,138,11,1.1,0.9
2360,1,7.2,0.86,0,0,11,1,0,138,11,1.1,0.9
2361,1,4.91,0.97,0,0,11,1,0,138,11,1.1,0.9
2362,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2363,1,5.23,2.79,0,0,11,1,0,138,11,1.1,0.9
2364,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2365,2,11.47,3.64,0,6.24,11,1,0,138,11,1.1,0.9
2366,1,4.99,1.69,0,0,11,1,0,138,11,1.1,0.9
2367,1,20.54,4.57,0,0,11,1,0,138,11,1.1,0.9
2368,2,16.16,4.22,0,9.14,11,1,0,138,11,1.1,0.9
2369,1,46.62,13.58,0,0,11,1,0,138,11,1.1,0.9
2370,1,47.92,20.58,0,0,11,1,0,138,11,1.1,0.9
2371,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2372,2,7.85,1.53,0,0,11,1,0,138,11,1.1,0.9
2373,2,47.56,-10.02,0,0,11,1,0,138,11,1.1,0.9
2374,1,4.83,1.41,0,0,11,1,0,138,11,1.1,0.9
2375,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2376,2,0,0,0,0,11,1,0,138,11,1.1,0.9
2377,1,4.56,1.81,0,0,11,1,0,138,11,1.1,0.9
2378,1,4.95,2.11,0,0,11,1,0,138,11,1.1,0.9
2379,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2380,2,10.43,2.69,0,1.69,11,1,0,138,11,1.1,0.9
2381,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2382,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2383,1,4.05,1.04,0,0,11,1,0,138,11,1.1,0.9
2384,1,7.17,1.75,0,0,11,1,0,138,11,1.1,0.9
2385,1,5.34,0.3,0,0,11,1,0,138,11,1.1,0.9
2386,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2387,2,8.46,4.29,0,7.17,11,1,0,138,11,1.1,0.9
2388,2,24.25,18.29,0,-0.25,11,1,0,138,11,1.1,0.9
2389,2,33.21,9.86,0,1.63,11,1,0,138,11,1.1,0.9
2390,1,10.97,5,0,0,11,1,0,138,11,1.1,0.9
2391,2,97.51,39,0,0,11,1,0,138,11,1.1,0.9
2392,2,20.24,4.31,0,0,11,1,0,138,11,1.1,0.9
2393,2,22.49,5.06,0,0,11,1,0,138,11,1.1,0.9
2394,2,28.2,15.6,0,0,11,1,0,138,11,1.1,0.9
2395,1,12.19,3.2,0,0,11,1,0,138,11,1.1,0.9
2396,1,24.38,6.3,0,0,11,1,0,138,11,1.1,0.9
2397,1,8.39,3.29,0,0,11,1,0,138,11,1.1,0.9
2398,1,10.95,4.52,0,0,11,1,0,138,11,1.1,0.9
2399,1,3,-9.4,0,0,11,1,0,138,11,1.1,0.9
2400,1,1.44,-9.4,0,0,11,1,0,138,11,1.1,0.9
2401,1,3.66,2.4,0,0,11,1,0,138,11,1.1,0.9
2402,1,53.63,16,0,0,11,1,0,138,11,1.1,0.9
2403,1,53.63,16,0,0,11,1,0,138,11,1.1,0.9
2404,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2405,1,16.22,5.11,0,0,11,1,0,138,11,1.1,0.9
2406,1,16.33,3.2,0,0,11,1,0,138,11,1.1,0.9
2407,1,16.33,3.5,0,0,11,1,0,138,11,1.1,0.9
2408,1,0.85,0.1,0,0,11,1,0,138,11,1.1,0.9
2409,1,2.69,1.1,0,0,11,1,0,138,11,1.1,0.9
2410,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2411,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2412,2,3.95,1.84,0,-21.07,11,1,0,138,11,1.1,0.9
2413,2,64.6,25.02,0,-0.23,11,1,0,138,11,1.1,0.9
2414,1,68.74,36.4,0,-0.28,11,1,0,138,11,1.1,0.9
2415,1,1.3,0.19,0,0,11,1,0,138,11,1.1,0.9
2416,2,0.26,0.28,0,-5.71,11,1,0,138,11,1.1,0.9
2417,1,3.39,1.66,0,0,11,1,0,138,11,1.1,0.9
2418,2,7.11,0.67,0,-37.24,11,1,0,138,11,1.1,0.9
2419,1,7.79,3.4,0,0,11,1,0,138,11,1.1,0.9
2420,1,4.03,2.36,0,9.1,11,1,0,138,11,1.1,0.9
2421,1,4.34,1.11,0,0,11,1,0,138,11,1.1,0.9
2422,1,9.68,2.36,0,0,11,1,0,138,11,1.1,0.9
2423,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2424,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2425,1,6.53,1.15,0,5.3,11,1,0,138,11,1.1,0.9
2426,1,7.56,1.2,0,0,11,1,0,138,11,1.1,0.9
2427,1,8.6,2.31,0,0,11,1,0,138,11,1.1,0.9
2428,1,0,0,0,-0.32,11,1,0,138,11,1.1,0.9
2429,1,0,0,0,-0.23,11,1,0,138,11,1.1,0.9
2430,1,3.74,0.6,0,0,11,1,0,138,11,1.1,0.9
2431,1,1.13,0.6,0,0,11,1,0,138,11,1.1,0.9
2432,1,5.38,1.06,0,0,11,1,0,138,11,1.1,0.9
2433,1,5.38,1.53,0,0,11,1,0,138,11,1.1,0.9
2434,1,6.51,1.5,0,0,11,1,0,138,11,1.1,0.9
2435,2,6.25,1.4,0,25.75,11,1,0,138,11,1.1,0.9
2436,1,10.9,3.72,0,0,11,1,0,138,11,1.1,0.9
2437,1,10.69,4,0,0,11,1,0,138,11,1.1,0.9
2438,1,1.95,0.4,0,0,11,1,0,138,11,1.1,0.9
2439,1,1.3,0.49,0,0,11,1,0,138,11,1.1,0.9
2440,1,11.42,2.12,0,0,11,1,0,138,11,1.1,0.9
2441,1,7.92,3.91,0,0,11,1,0,138,11,1.1,0.9
2442,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2443,1,5.59,2.29,0,0,11,1,0,138,11,1.1,0.9
2444,1,6.14,1.83,0,0,11,1,0,138,11,1.1,0.9
2445,1,6.28,1.73,0,0,11,1,0,138,11,1.1,0.9
2446,1,3.88,2.03,0,0,11,1,0,138,11,1.1,0.9
2447,1,2.27,12.74,0,0,11,1,0,138,11,1.1,0.9
2448,1,5.47,1.5,0,0,11,1,0,138,11,1.1,0.9
2449,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2450,1,4.11,1.31,0,0,11,1,0,138,11,1.1,0.9
2451,1,5.02,1.76,0,0,11,1,0,138,11,1.1,0.9
2452,1,9.8,3.49,0,0,11,1,0,138,11,1.1,0.9
