bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2453,1,16.06,5.37,0,0,11,1,0,138,11,1.1,0.9
2454,2,0,0,0,-22.74,11,1,0,138,11,1.1,0.9
2455,1,3.25,1.85,0,7.61,11,1,0,138,11,1.1,0.9
2456,2,3.78,2.09,0,8.53,11,1,0,138,11,1.1,0.9
2457,1,10.06,2.34,0,0,11,1,0,138,11,1.1,0.9
2458,1,15.27,3.47,0,0,11,1,0,138,11,1.1,0.9
2459,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2460,1,0,0,0,-0.22,11,1,0,138,11,1.1,0.9
2461,1,9.7,3.41,0,0,11,1,0,138,11,1.1,0.9
2462,1,38.26,9.86,0,0,11,1,0,138,11,1.1,0.9
2463,1,9.07,2.92,0,0,11,1,0,138,11,1.1,0.9
2464,1,18.31,5.97,0,0,11,1,0,138,11,1.1,0.9
2465,1,9.78,3.3,0,0,11,1,0,138,11,1.1,0.9
2466,1,10.53,3.63,0,-0.52,11,1,0,138,11,1.1,0.9
2467,1,3.58,1.25,0,0,11,1,0,138,11,1.1,0.9
2468,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2469,1,0.24,0.49,0,0,11,1,0,138,11,1.1,0.9
2470,2,0,0.38,0,0,11,1,0,138,11,1.1,0.9
2471,1,10.43,4.3,0,0,11,1,0,138,11,1.1,0.9
2472,1,16.45,7.19,0,0,11,1,0,138,11,1.1,0.9
2473,1,2.25,0.34,0,0,11,1,0,138,11,1.1,0.9
2474,1,3.68,1.25,0,0,11,1,0,138,11,1.1,0.9
2475,1,20.6,4.77,0,0,11,1,0,138,11,1.1,0.9
2476,1,7.82,2.86,0,0,11,1,0,138,11,1.1,0.9
2477,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2478,2,0.84,1.45,0,0,11,1,0,138,11,1.1,0.9
2479,2,3.86,4.84,0,0,11,1,0,138,11,1.1,0.9
2480,1,10.17,3.13,0,0,11,1,0,138,11,1.1,0.9
2481,1,8.73,1.53,0,0,11,1,0,138,11,1.1,0.9
2482,1,0.8,0.39,0,0,11,1,0,138,11,1.1,0.9
2483,1,0.65,0.31,0,0,11,1,0,138,11,1.1,0.9
2484,1,2.86,1.16,0,0,11,1,0,138,11,1.1,0.9
2485,1,7.7,3.51,0,0,11,1,0,138,11,1.1,0.9
2486,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2487,1,3.13,2.02,0,0,11,1,0,138,11,1.1,0.9
2488,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2489,1,7.59,2.47,0,0,11,1,0,138,11,1.1,0.9
2490,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2491,2,3.69,2.04,0,9.73,11,1,0,138,11,1.1,0.9
2492,1,0.95,0.36,0,0,11,1,0,138,11,1.1,0.9
2493,1,12.72,2.47,0,0,11,1,0,138,11,1.1,0.9
2494,1,10.47,2.67,0,0,11,1,0,138,11,1.1,0.9
2495,1,4.01,0,0,0,11,1,0,138,11,1.1,0.9
2496,2,8.76,2.4,0,21.93,11,1,0,138,11,1.1,0.9
2497,1,11.48,3.37,0,0,11,1,0,138,11,1.1,0.9
2498,1,6.75,2.47,0,0,11,1,0,138,11,1.1,0.9
2499,1,2.3,1.36,0,0,11,1,0,138,11,1.1,0.9
2500,1,6.52,0.76,0,3.93,11,1,0,138,11,1.1,0.9
2501,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2502,1,1.44,0.57,0,0,11,1,0,138,11,1.1,0.9
2503,1,2.08,0.58,0,0,11,1,0,138,11,1.1,0.9
2504,1,118.85,32.46,0,-0.29,11,1,0,138,11,1.1,0.9
2505,1,13.94,3.59,0,0,11,1,0,138,11,1.1,0.9
2506,1,14.85,3.5,0,0,11,1,0,138,11,1.1,0.9
2507,1,4.24,1.55,0,0,11,1,0,138,11,1.1,0.9
2508,1,5.24,1.56,0,0,11,1,0,138,11,1.1,0.9
2509,1,5.86,1.16,0,0,11,1,0,138,11,1.1,0.9
2510,1,1.83,0.37,0,0,11,1,0,138,11,1.1,0.9
2511,1,23.91,13.53,0,0,11,1,0,138,11,1.1,0.9
2512,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2513,1,2.35,0.48,0,0,11,1,0,138,11,1.1,0.9
2514,1,1.95,0.58,0,0,11,1,0,138,11,1.1,0.9
2515,1,13.69,4.12,0,0,11,1,0,138,11,1.1,0.9
2516,1,0.91,0.3,0,0,11,1,0,138,11,1.1,0.9
2517,1,7.37,2.45,0,0,11,1,0,138,11,1.1,0.9
2518,1,11.3,4.31,0,0,11,1,0,138,11,1.1,0.9
2519,2,2.91,0.28,0,0,11,1,0,138,11,1.1,0.9
2520,1,7.19,2.08,0,0,11,1,0,138,11,1.1,0.9
2521,1,80.39,96.87,0,-0.86,11,1,0,138,11,1.1,0.9
2522,2,0,0,0,-0.86,11,1,0,138,11,1.1,0.9
2523,1,13.65,3.95,0,0,11,1,0,138,11,1.1,0.9
2524,1,11.41,3.32,0,0,11,1,0,138,11,1.1,0.9
2525,2,5.91,4.98,0,0,11,1,0,138,11,1.1,0.9
2526,1,4.17,1.69,0,0,11,1,0,138,11,1.1,0.9
2527,1,3,1.05,0,0,11,1,0,138,11,1.1,0.9
2528,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2529,1,37.31,-7.65,0,0,11,1,0,138,11,1.1,0.9
2530,1,4.05,2.01,0,0,11,1,0,138,11,1.1,0.9
2531,1,1.44,0.59,0,0,11,1,0,138,11,1.1,0.9
2532,1,0.26,0.05,0,0,11,1,0,138,11,1.1,0.9
2533,2,24.66,22.11,0,-0.22,11,1,0,138,11,1.1,0.9
2534,1,24.8,7.6,0,0,11,1,0,138,11,1.1,0.9
2535,2,1.95,0.41,0,-0.66,11,1,0,138,11,1.1,0.9
2536,2,7.31,7,0,-0.66,11,1,0,138,11,1.1,0.9
2537,1,3.8,1.33,0,0,11,1,0,138,11,1.1,0.9
2538,1,5.72,0.82,0,0,11,1,0,138,11,1.1,0.9
2539,1,5.62,0.67,0,0,11,1,0,138,11,1.1,0.9
2540,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2541,1,9.37,2.34,0,0,11,1,0,138,11,1.1,0.9
2542,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2543,1,8.07,2.88,0,0,11,1,0,138,11,1.1,0.9
2544,2,7.4,2.27,0,-10.15,11,1,0,138,11,1.1,0.9
2545,1,3.01,1.59,0,0,11,1,0,138,11,1.1,0.9
2546,1,5.38,2.94,0,3.89,11,1,0,138,11,1.1,0.9
2547,1,9.37,1.61,0,0,11,1,0,138,11,1.1,0.9
2548,1,14.46,3.71,0,0,11,1,0,138,11,1.1,0.9
2549,1,4.16,1.59,0,0,11,1,0,138,11,1.1,0.9
2550,1,1.76,0.65,0,0,11,1,0,138,11,1.1,0.9
2551,1,39.66,5.42,0,0,11,1,0,138,11,1.1,0.9
2552,1,3.56,1.83,0,0,11,1,0,138,11,1.1,0.9
2553,1,3.3,1.92,0,0,11,1,0,138,11,1.1,0.9
2554,1,1.3,0.63,0,0,11,1,0,138,11,1.1,0.9
2555,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2556,1,5.7,0.9,0,0,11,1,0,138,11,1.1,0.9
2557,1,13.65,4.89,0,0,11,1,0,138,11,1.1,0.9
2558,1,5.74,1.53,0,0,11,1,0,138,11,1.1,0.9
2559,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2560,1,0,0,0,-1.5,11,1,0,138,11,1.1,0.9
2561,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2562,1,0,0,0,-0.99,11,1,0,138,11,1.1,0.9
2563,1,0,0,0,-0.99,11,1,0,138,11,1.1,0.9
2564,1,7.18,2.27,0,0,11,1,0,138,11,1.1,0.9
2565,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2566,1,0,0,0,-0.3,11,1,0,138,11,1.1,0.9
2567,1,0,0,0,-0.3,11,1,0,138,11,1.1,0.9
2568,1,22.36,-16,0,0,11,1,0,138,11,1.1,0.9
2569,1,0,0.03,0,0,11,1,0,138,11,1.1,0.9
2570,1,10.58,3.73,0,0,11,1,0,138,11,1.1,0.9
2571,1,7.04,3.59,0,0,11,1,0,138,11,1.1,0.9
2572,1,0,0.1,0,0,11,1,0,138,11,1.1,0.9
2573,1,46.88,17.53,0,0,11,1,0,138,11,1.1,0.9
2574,1,4.05,0,0,0,11,1,0,138,11,1.1,0.9
2575,1,5.59,2.71,0,0,11,1,0,138,11,1.1,0.9
2576,1,0.78,0.2,0,0,11,1,0,138,11,1.1,0.9
2577,1,0.39,0.1,0,0,11,1,0,138,11,1.1,0.9
2578,2,8.5,2.43,0,0,11,1,0,138,11,1.1,0.9
2579,2,6.9,1.86,0,-12.28,11,1,0,138,11,1.1,0.9
2580,1,9,2.74,0,0,11,1,0,138,11,1.1,0.9
2581,2,9.04,2.01,0,2.31,11,1,0,138,11,1.1,0.9
2582,1,14.41,4.66,0,0,11,1,0,138,11,1.1,0.9
2583,1,13.66,4.84,0,0,11,1,0,138,11,1.1,0.9
2584,1,5.03,1.7,0,0,11,1,0,138,11,1.1,0.9
2585,1,3.13,1.04,0,0,11,1,0,138,11,1.1,0.9
2586,1,2.61,1.32,0,0,11,1,0,138,11,1.1,0.9
2587,1,0,0,0,0,11,1,0,138,11,1.1,0.9
2588,1,3.39,1.4,0,0,11,1,0,138,11,1.1,0.9
2589,2,406,0,0,0,11,1,0,345,11,1.1,0.9
2590,2,77,0,0,0,11,1,0,500,11,1.1,0.9
2591,2,0,0,0,0,11,1,0,500,11,1.1,0.9
2592,2,210.19,65.03,0,34.35,11,1,0,32,11,1.1,0.9
2593,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2594,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2595,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2596,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2597,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2598,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2599,1,139.25,24.5,0,0,12,1,0,345,12,1.1,0.9
2600,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2601,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2602,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2603,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2604,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2605,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2606,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2607,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2608,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2609,1,0,0,0,110.92,12,1,0,500,12,1.1,0.9
2610,1,81.7,62.3,0,0,12,1,0,500,12,1.1,0.9
2611,2,200.79,62.49,0,0,12,1,0,345,12,1.1,0.9
2612,2,12.19,20,0,22.43,12,1,0,345,12,1.1,0.9
2613,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2614,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2615,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2616,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2617,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2618,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2619,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2620,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2621,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2622,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2623,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2624,2,39.2,52.07,0,0,12,1,0,345,12,1.1,0.9
2625,2,56.51,92.07,0,0,12,1,0,345,12,1.1,0.9
2626,3,73.13,120,0,0,12,1,0,500,12,1.1,0.9
2627,2,73.13,120,0,0,12,1,0,500,12,1.1,0.9
2628,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2629,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2630,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2631,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2632,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2633,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2634,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2635,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2636,1,4.84,1,0,0,12,1,0,345,12,1.1,0.9
2637,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2638,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2639,2,15.84,30,0,17.14,12,1,0,345,12,1.1,0.9
2640,2,106.82,108.14,0,0,12,1,0,345,12,1.1,0.9
2641,2,31.69,60,0,0,12,1,0,345,12,1.1,0.9
2642,2,31.69,50,0,0,12,1,0,500,12,1.1,0.9
2643,2,31.69,50,0,0,12,1,0,500,12,1.1,0.9
2644,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2645,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2646,1,14.46,36.86,0,0,12,1,0,500,12,1.1,0.9
2647,1,0,0,0,71.55,12,1,0,500,12,1.1,0.9
2648,1,0,0,0,42.36,12,1,0,500,12,1.1,0.9
2649,1,33.02,52.01,0,0,12,1,0,500,12,1.1,0.9
2650,2,0,2.25,0,0,12,1,0,500,12,1.1,0.9
2651,2,31.69,60,0,0,12,1,0,500,12,1.1,0.9
2652,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2653,2,0,0,0,-18.67,12,1,0,345,12,1.1,0.9
2654,2,0,0,0,-29.39,12,1,0,345,12,1.1,0.9
2655,1,87.12,16.49,0,0,12,1,0,345,12,1.1,0.9
2656,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2657,1,0,0,0,11.51,12,1,0,345,12,1.1,0.9
2658,1,0.88,35.19,0,0,12,1,0,500,12,1.1,0.9
2659,1,0,0,0,33.99,12,1,0,500,12,1.1,0.9
2660,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2661,1,0,0,0,60.86,12,1,0,345,12,1.1,0.9
2662,2,121.48,132.82,0,0,12,1,0,345,12,1.1,0.9
2663,2,222.9,230.47,0,0,12,1,0,345,12,1.1,0.9
2664,2,39,142,0,0,12,1,0,500,12,1.1,0.9
2665,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2666,1,38.8,-2.7,0,0,12,1,0,345,12,1.1,0.9
2667,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2668,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2669,1,0,0,0,56.68,12,1,0,345,12,1.1,0.9
2670,1,0,0,0,-0.83,12,1,0,345,12,1.1,0.9
2671,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2672,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2673,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2674,2,46.82,12.71,0,0,12,1,0,345,12,1.1,0.9
2675,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2676,1,0,0,0,4.18,12,1,0,345,12,1.1,0.9
2677,2,8.53,18,0,0,12,1,0,345,12,1.1,0.9
2678,2,9.75,21,0,3.61,12,1,0,345,12,1.1,0.9
2679,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2680,1,72.4,11.61,0,0,12,1,0,345,12,1.1,0.9
2681,1,0,0,0,47.01,12,1,0,345,12,1.1,0.9
2682,1,19.85,62.16,0,0,12,1,0,345,12,1.1,0.9
2683,1,0,0,0,174.41,12,1,0,500,12,1.1,0.9
2684,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2685,2,0,1.78,0,0,12,1,0,345,12,1.1,0.9
2686,2,10.97,20,0,0,12,1,0,345,12,1.1,0.9
2687,1,8.4,141.62,0,0,12,1,0,500,12,1.1,0.9
2688,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2689,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2690,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2691,1,0,0,0,56.42,12,1,0,345,12,1.1,0.9
2692,2,139.4,124.67,0,-1.6,12,1,0,345,12,1.1,0.9
2693,2,34.13,66,0,0,12,1,0,500,12,1.1,0.9
2694,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2695,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2696,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2697,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2698,2,9.39,20,0,0,12,1,0,345,12,1.1,0.9
2699,2,9.51,20,0,0,12,1,0,345,12,1.1,0.9
2700,1,81.52,41.43,0,0,12,1,0,345,12,1.1,0.9
2701,1,54.07,-5.69,0,0,12,1,0,345,12,1.1,0.9
2702,1,16.53,40.03,0,0,12,1,0,345,12,1.1,0.9
2703,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2704,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2705,1,236.89,67.21,0,0,12,1,0,500,12,1.1,0.9
2706,1,0,0,0,70.04,12,1,0,500,12,1.1,0.9
2707,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2708,2,0,-13.01,0,0,12,1,0,345,12,1.1,0.9
2709,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2710,2,341.68,118.14,0,0,12,1,0,345,12,1.1,0.9
2711,2,14.63,30,0,0,12,1,0,500,12,1.1,0.9
2712,2,14.63,30,0,0,12,1,0,500,12,1.1,0.9
2713,1,0,0,0,49.62,12,1,0,345,12,1.1,0.9
2714,1,0,0,0,21.54,12,1,0,345,12,1.1,0.9
2715,1,0,0,0,16.68,12,1,0,345,12,1.1,0.9
2716,1,220.45,-14.87,0,14.58,12,1,0,345,12,1.1,0.9
2717,2,37.17,64.2,0,0,12,1,0,345,12,1.1,0.9
2718,2,71.79,96,0,0,12,1,0,345,12,1.1,0.9
2719,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2720,2,32.3,64.2,0,0,12,1,0,500,12,1.1,0.9
2721,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2722,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2723,1,0,0,0,23.94,12,1,0,500,12,1.1,0.9
2724,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2725,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2726,2,14.63,30,0,0,12,1,0,345,12,1.1,0.9
2727,2,29.01,60,0,0,12,1,0,345,12,1.1,0.9
2728,2,46.32,64,0,0,12,1,0,500,12,1.1,0.9
2729,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2730,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2731,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2732,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2733,1,0,0,0,168.92,12,1,0,500,12,1.1,0.9
2734,1,0,0,0,4.38,12,1,0,345,12,1.1,0.9
2735,1,0,0,0,12.27,12,1,0,345,12,1.1,0.9
2736,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2737,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2738,1,0,0,0,15.41,12,1,0,345,12,1.1,0.9
2739,2,0,0,0,-55.86,12,1,0,345,12,1.1,0.9
2740,2,0,-7.17,0,0,12,1,0,345,12,1.1,0.9
2741,1,0,0,0,45.35,12,1,0,345,12,1.1,0.9
2742,1,0,0,0,44.6,12,1,0,345,12,1.1,0.9
2743,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2744,1,0,0,0,-10,12,1,0,345,12,1.1,0.9
2745,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2746,1,0,0,0,10.74,12,1,0,500,12,1.1,0.9
2747,1,0,0,0,-44.65,12,1,0,500,12,1.1,0.9
2748,1,188.43,71.72,0,0,12,1,0,500,12,1.1,0.9
2749,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2750,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2751,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2752,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2753,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2754,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2755,1,0,0,0,0,12,1,0,500,12,1.1,0.9
2756,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2757,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2758,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2759,1,0,0,0,-0.8,12,1,0,345,12,1.1,0.9
2760,1,26.98,-71.32,0,0,12,1,0,500,12,1.1,0.9
2761,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2762,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2763,1,0,0,0,-58.58,12,1,0,500,12,1.1,0.9
2764,1,0,0,0,2.23,12,1,0,345,12,1.1,0.9
2765,1,0,0,0,5.87,12,1,0,345,12,1.1,0.9
2766,1,0,0,0,2.56,12,1,0,345,12,1.1,0.9
2767,1,0,0,0,6.7,12,1,0,345,12,1.1,0.9
2768,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2769,1,0,0,0,0,12,1,0,345,12,1.1,0.9
2770,2,0,0,0,12.81,12,1,0,138,12,1.1,0.9
2771,1,4.45,0.9,0,0,12,1,0,138,12,1.1,0.9
2772,1,4.69,1,0,0,12,1,0,138,12,1.1,0.9
2773,1,3.61,0.9,0,0,12,1,0,138,12,1.1,0.9
2774,1,6.5,1.5,0,0,12,1,0,138,12,1.1,0.9
2775,2,5.29,1.8,0,0,12,1,0,138,12,1.1,0.9
2776,2,5.29,1.8,0,0,12,1,0,138,12,1.1,0.9
2777,1,7.62,2,0,0,12,1,0,138,12,1.1,0.9
2778,1,8.15,3,0,0,12,1,0,138,12,1.1,0.9
2779,1,0.6,0.2,0,0,12,1,0,138,12,1.1,0.9
2780,1,0.96,0.2,0,0,12,1,0,138,12,1.1,0.9
2781,1,1.18,-0.9,0,0,12,1,0,138,12,1.1,0.9
2782,1,2.77,1.11,0,0,12,1,0,138,12,1.1,0.9
2783,1,6.5,1.6,0,0,12,1,0,138,12,1.1,0.9
2784,1,2.52,0.1,0,0,12,1,0,138,12,1.1,0.9
2785,2,2.28,0.09,0,0,12,1,0,138,12,1.1,0.9
2786,2,2.28,0.31,0,0,12,1,0,138,12,1.1,0.9
2787,1,10.46,3,0,0,12,1,0,138,12,1.1,0.9
2788,1,1.93,0.4,0,0,12,1,0,138,12,1.1,0.9
2789,1,5.41,1.1,0,0,12,1,0,138,12,1.1,0.9
2790,1,12.14,0.12,0,0,12,1,0,138,12,1.1,0.9
2791,1,16.93,7.76,0,0,12,1,0,138,12,1.1,0.9
2792,1,23.79,11.23,0,0,12,1,0,138,12,1.1,0.9
2793,1,11.66,3.84,0,0,12,1,0,138,12,1.1,0.9
2794,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2795,1,0.37,0.1,0,0,12,1,0,138,12,1.1,0.9
2796,1,0.49,0.1,0,0,12,1,0,138,12,1.1,0.9
2797,1,12.26,7.01,0,0,12,1,0,138,12,1.1,0.9
2798,1,0.6,0.2,0,0,12,1,0,138,12,1.1,0.9
2799,1,5.78,1.74,0,0,12,1,0,138,12,1.1,0.9
2800,1,24.29,13.37,0,0,12,1,0,138,12,1.1,0.9
2801,1,2.86,-1.4,0,0,12,1,0,138,12,1.1,0.9
2802,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2803,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2804,2,24.38,40,0,0,12,1,0,24,12,1.1,0.9
2805,1,5.78,0.7,0,0,12,1,0,138,12,1.1,0.9
2806,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2807,1,22.63,4,0,0,12,1,0,138,12,1.1,0.9
2808,1,21.54,7.31,0,0,12,1,0,138,12,1.1,0.9
2809,1,4.57,0.7,0,0,12,1,0,138,12,1.1,0.9
2810,1,2.52,0.4,0,0,12,1,0,138,12,1.1,0.9
2811,1,11.79,3.56,0,0,12,1,0,138,12,1.1,0.9
2812,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2813,1,6.08,1.2,0,0,12,1,0,138,12,1.1,0.9
2814,1,8.28,2.5,0,0,12,1,0,138,12,1.1,0.9
2815,1,33.73,20.42,0,0,12,1,0,138,12,1.1,0.9
2816,1,24.9,20.62,0,0,12,1,0,138,12,1.1,0.9
2817,1,44.49,12.01,0,0,12,1,0,138,12,1.1,0.9
2818,1,33.55,7.95,0,0,12,1,0,138,12,1.1,0.9
2819,1,8.53,2,0,0,12,1,0,138,12,1.1,0.9
2820,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2821,1,18.51,7.91,0,0,12,1,0,138,12,1.1,0.9
2822,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2823,1,4.45,0.8,0,0,12,1,0,138,12,1.1,0.9
2824,1,4.45,0.8,0,0,12,1,0,138,12,1.1,0.9
2825,2,0.18,0.67,0,0,12,1,0,138,12,1.1,0.9
2826,1,22.57,12.25,0,0,12,1,0,138,12,1.1,0.9
2827,1,17.17,6.13,0,0,12,1,0,138,12,1.1,0.9
2828,1,2.4,0.4,0,0,12,1,0,138,12,1.1,0.9
2829,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2830,1,14.67,4.84,0,0,12,1,0,138,12,1.1,0.9
2831,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2832,1,6.25,2.2,0,0,12,1,0,138,12,1.1,0.9
2833,1,6.85,2.4,0,0,12,1,0,138,12,1.1,0.9
2834,1,3.49,0.2,0,0,12,1,0,138,12,1.1,0.9
2835,1,6.85,2.07,0,0,12,1,0,138,12,1.1,0.9
2836,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2837,1,13.94,0.7,0,0,12,1,0,138,12,1.1,0.9
2838,1,2.52,0.7,0,0,12,1,0,138,12,1.1,0.9
2839,1,2.52,0.7,0,0,12,1,0,138,12,1.1,0.9
2840,1,11.79,3.88,0,0,12,1,0,138,12,1.1,0.9
2841,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2842,1,11.66,3.52,0,0,12,1,0,138,12,1.1,0.9
2843,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2844,2,18.27,6.03,0,0,12,1,0,138,12,1.1,0.9
2845,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2846,1,13.35,4.03,0,0,12,1,0,138,12,1.1,0.9
2847,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2848,1,17.32,5.24,0,0,12,1,0,138,12,1.1,0.9
2849,1,21.65,6.54,0,0,12,1,0,138,12,1.1,0.9
2850,1,6.9,1.52,0,0,12,1,0,138,12,1.1,0.9
2851,2,27.67,9.13,0,0,12,1,0,138,12,1.1,0.9
2852,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2853,2,17.6,10.73,0,0,12,1,0,138,12,1.1,0.9
2854,2,17.31,0.68,0,0,12,1,0,138,12,1.1,0.9
2855,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2856,2,1.1,-4.85,0,0,12,1,0,138,12,1.1,0.9
2857,2,15.19,9.56,0,0,12,1,0,138,12,1.1,0.9
2858,1,13.82,0.7,0,0,12,1,0,138,12,1.1,0.9
2859,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2860,1,11.79,3.56,0,0,12,1,0,138,12,1.1,0.9
2861,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2862,2,20.81,6.29,0,0,12,1,0,138,12,1.1,0.9
2863,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2864,1,28.25,9.32,0,0,12,1,0,138,12,1.1,0.9
2865,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2866,1,9.08,2.74,0,0,12,1,0,138,12,1.1,0.9
2867,1,9.08,2.74,0,0,12,1,0,138,12,1.1,0.9
2868,1,9.86,2,0,0,12,1,0,138,12,1.1,0.9
2869,1,9.02,1.9,0,0,12,1,0,138,12,1.1,0.9
2870,1,12.75,3.85,0,0,12,1,0,138,12,1.1,0.9
2871,1,11.05,2.4,0,0,12,1,0,138,12,1.1,0.9
2872,1,6.61,1,0,0,12,1,0,138,12,1.1,0.9
2873,1,30.9,9.34,0,0,12,1,0,138,12,1.1,0.9
2874,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2875,1,3.61,0.7,0,0,12,1,0,138,12,1.1,0.9
2876,1,9.62,1.2,0,0,12,1,0,138,12,1.1,0.9
2877,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2878,1,15.15,4.57,0,0,12,1,0,138,12,1.1,0.9
2879,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2880,1,239.37,67.65,0,0,12,1,0,138,12,1.1,0.9
2881,1,0,0,0,35,12,1,0,16,12,1.1,0.9
2882,1,0,0,0,54.78,12,1,0,32,12,1.1,0.9
2883,1,14.55,4.4,0,0,12,1,0,138,12,1.1,0.9
2884,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2885,1,1.21,0.3,0,0,12,1,0,138,12,1.1,0.9
2886,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2887,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2888,1,0,0,0,40.02,12,1,0,16,12,1.1,0.9
2890,1,6.97,1.6,0,0,12,1,0,138,12,1.1,0.9
2891,1,4.69,1.4,0,0,12,1,0,138,12,1.1,0.9
2892,1,122.83,58.02,0,-20,12,1,0,138,12,1.1,0.9
2893,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2894,1,0,0,0,44.64,12,1,0,16,12,1.1,0.9
2895,2,54.7,17.02,0,0,12,1,0,138,12,1.1,0.9
2896,2,65.54,21.02,0,0,12,1,0,138,12,1.1,0.9
2897,2,84.28,28.02,0,0,12,1,0,138,12,1.1,0.9
2898,2,93.92,34.03,0,0,12,1,0,138,12,1.1,0.9
2899,2,4.2,1,0,-7.7,12,1,0,138,12,1.1,0.9
2900,1,7.34,1.2,0,0,12,1,0,138,12,1.1,0.9
2901,1,4.81,1.1,0,0,12,1,0,138,12,1.1,0.9
2902,1,8.68,-4.22,0,0,12,1,0,138,12,1.1,0.9
2903,2,20.56,6.06,0,0,12,1,0,138,12,1.1,0.9
2904,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2905,1,17.87,7.01,0,0,12,1,0,138,12,1.1,0.9
2906,1,15.39,5.85,0,0,12,1,0,138,12,1.1,0.9
2907,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2908,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2909,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2910,1,4.57,0.5,0,0,12,1,0,138,12,1.1,0.9
2911,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2912,1,8.06,1.3,0,0,12,1,0,138,12,1.1,0.9
2913,1,6.73,0.6,0,0,12,1,0,138,12,1.1,0.9
2914,1,5.05,0.6,0,0,12,1,0,138,12,1.1,0.9
2915,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2916,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2917,1,118.2,2.54,0,0,12,1,0,138,12,1.1,0.9
2918,1,26.81,6.01,0,0,12,1,0,138,12,1.1,0.9
2919,2,6.85,1.2,0,0,12,1,0,138,12,1.1,0.9
2920,1,6.85,1.3,0,0,12,1,0,138,12,1.1,0.9
2921,1,4.33,0.3,0,0,12,1,0,138,12,1.1,0.9
2922,1,2.89,0.6,0,0,12,1,0,138,12,1.1,0.9
2923,1,7.57,1.2,0,0,12,1,0,138,12,1.1,0.9
2924,1,10.58,1.6,0,0,12,1,0,138,12,1.1,0.9
2925,1,4.81,0.2,0,0,12,1,0,138,12,1.1,0.9
2926,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2927,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2928,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2929,1,0,0,0,37.29,12,1,0,32,12,1.1,0.9
2930,1,8.42,2.1,0,0,12,1,0,138,12,1.1,0.9
2931,1,8.06,1.1,0,0,12,1,0,138,12,1.1,0.9
2932,1,9.98,1.8,0,0,12,1,0,138,12,1.1,0.9
2933,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2934,1,10.34,1.6,0,2.14,12,1,0,138,12,1.1,0.9
2935,1,7.34,2.7,0,0,12,1,0,138,12,1.1,0.9
2936,1,10.34,4.7,0,0,12,1,0,138,12,1.1,0.9
2937,2,0,0,0,0,12,1,0,138,12,1.1,0.9
2938,2,31.46,8.74,0,0,12,1,0,138,12,1.1,0.9
2939,1,11.75,4,0,0,12,1,0,138,12,1.1,0.9
2940,2,10.95,3.4,0,0,12,1,0,138,12,1.1,0.9
2941,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2942,1,13.35,2.9,0,0,12,1,0,138,12,1.1,0.9
2943,1,9.62,0.2,0,0,12,1,0,138,12,1.1,0.9
2944,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2945,1,6.61,1.8,0,0,12,1,0,138,12,1.1,0.9
2946,1,6.37,2.1,0,0,12,1,0,138,12,1.1,0.9
2947,1,14.03,-3.5,0,0,12,1,0,138,12,1.1,0.9
2948,1,6.25,1.89,0,0,12,1,0,138,12,1.1,0.9
2949,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2950,1,3.85,0.8,0,0,12,1,0,138,12,1.1,0.9
2951,1,5.53,1.2,0,0,12,1,0,138,12,1.1,0.9
2952,1,7.81,2.57,0,0,12,1,0,138,12,1.1,0.9
2953,1,17.67,5.35,0,0,12,1,0,138,12,1.1,0.9
2954,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2955,1,1.09,-0.9,0,0,12,1,0,138,12,1.1,0.9
2956,1,1.09,-0.9,0,0,12,1,0,138,12,1.1,0.9
2957,1,11.3,1.5,0,0,12,1,0,138,12,1.1,0.9
2958,1,1.48,-1,0,0,12,1,0,138,12,1.1,0.9
2959,1,15.27,0.4,0,0,12,1,0,138,12,1.1,0.9
2960,1,10.21,0.6,0,0,12,1,0,138,12,1.1,0.9
2961,1,17.79,3.9,0,0,12,1,0,138,12,1.1,0.9
2962,1,8.9,3.3,0,0,12,1,0,138,12,1.1,0.9
2963,1,11.42,2.5,0,0,12,1,0,138,12,1.1,0.9
2964,1,10.95,2.3,0,0,12,1,0,138,12,1.1,0.9
2965,1,65.73,-1.62,0,0,12,1,0,138,12,1.1,0.9
2966,1,6.25,1.89,0,0,12,1,0,138,12,1.1,0.9
2967,1,8.78,2.65,0,0,12,1,0,138,12,1.1,0.9
2968,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2969,1,4.45,1.2,0,0,12,1,0,138,12,1.1,0.9
2970,1,2.64,0.2,0,0,12,1,0,138,12,1.1,0.9
2971,1,4.08,0.4,0,0,12,1,0,138,12,1.1,0.9
2972,1,22,6.65,0,0,12,1,0,138,12,1.1,0.9
2973,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2974,1,7.22,0.2,0,0,12,1,0,138,12,1.1,0.9
2975,1,7.22,0.2,0,0,12,1,0,138,12,1.1,0.9
2976,2,50.31,6.61,0,0,12,1,0,138,12,1.1,0.9
2977,1,4.33,0.6,0,0,12,1,0,138,12,1.1,0.9
2978,1,0,0,0,-1.5,12,1,0,138,12,1.1,0.9
2979,1,0,0,0,-1.5,12,1,0,138,12,1.1,0.9
2980,2,7.23,6,0,0,12,1,0,138,12,1.1,0.9
2981,1,4.2,1.05,0,0,12,1,0,138,12,1.1,0.9
2982,1,4.2,1.05,0,0,12,1,0,138,12,1.1,0.9
2983,1,39.58,16.71,0,0,12,1,0,138,12,1.1,0.9
2984,1,21.65,5.41,0,0,12,1,0,138,12,1.1,0.9
2985,1,22,4.02,0,0,12,1,0,138,12,1.1,0.9
2986,1,112.33,38.63,0,0,12,1,0,138,12,1.1,0.9
2987,1,4.45,1,0,0,12,1,0,138,12,1.1,0.9
2988,1,17.26,3.93,0,0,12,1,0,138,12,1.1,0.9
2989,1,22.37,7.38,0,0,12,1,0,138,12,1.1,0.9
2990,1,0,0,0,0,12,1,0,138,12,1.1,0.9
2991,1,7.81,1.69,0,0,12,1,0,138,12,1.1,0.9
2992,1,75.81,17.63,0,0,12,1,0,138,12,1.1,0.9
2993,1,22.84,6.66,0,0,12,1,0,138,12,1.1,0.9
2994,1,22.84,6.66,0,0,12,1,0,138,12,1.1,0.9
2995,1,32.23,9.06,0,0,12,1,0,138,12,1.1,0.9
2996,1,9.62,2.4,0,0,12,1,0,138,12,1.1,0.9
2997,1,37.25,-6.03,0,0,12,1,0,138,12,1.1,0.9
2998,1,10.82,2.34,0,0,12,1,0,138,12,1.1,0.9
2999,1,38.71,40.54,0,0,12,1,0,138,12,1.1,0.9
3000,1,2.52,0.4,0,0,12,1,0,138,12,1.1,0.9
3001,1,11.42,2.85,0,0,12,1,0,138,12,1.1,0.9
3002,1,25.25,6.52,0,0,12,1,0,138,12,1.1,0.9
3003,1,24.05,7.81,0,6.28,12,1,0,138,12,1.1,0.9
3004,1,5.05,0.4,0,0,12,1,0,138,12,1.1,0.9
3005,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3006,1,46.62,27.41,0,0,12,1,0,138,12,1.1,0.9
3007,1,25.25,10.72,0,0,12,1,0,138,12,1.1,0.9
3008,1,25.25,10.72,0,0,12,1,0,138,12,1.1,0.9
3009,1,15.03,3.38,0,0,12,1,0,138,12,1.1,0.9
3010,1,15.03,3.38,0,0,12,1,0,138,12,1.1,0.9
3011,1,52.7,9.97,0,0,12,1,0,138,12,1.1,0.9
3012,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3013,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3014,1,0,0,0,11.77,12,1,0,138,12,1.1,0.9
3015,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3016,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3017,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3018,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3019,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3020,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3021,1,2.52,0.6,0,0,12,1,0,138,12,1.1,0.9
3022,2,2.52,0.6,0,0,12,1,0,138,12,1.1,0.9
3023,2,9.49,1,0,0,12,1,0,138,12,1.1,0.9
3024,1,9.49,1,0,0,12,1,0,138,12,1.1,0.9
3025,1,8.9,3.37,0,0,12,1,0,138,12,1.1,0.9
3026,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3027,1,0.72,0.2,0,0,12,1,0,138,12,1.1,0.9
3028,1,3.01,0.1,0,0,12,1,0,138,12,1.1,0.9
3029,1,3.01,0.1,0,0,12,1,0,138,12,1.1,0.9
3030,1,1.44,0.3,0,0,12,1,0,138,12,1.1,0.9
3031,1,0.49,0.1,0,0,12,1,0,138,12,1.1,0.9
3032,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3033,1,36.66,7.22,0,0,12,1,0,138,12,1.1,0.9
3034,1,2.64,1,0,0,12,1,0,138,12,1.1,0.9
3035,2,2.52,1,0,-0.66,12,1,0,138,12,1.1,0.9
3036,1,5.41,1.63,0,0,12,1,0,138,12,1.1,0.9
3037,1,8.96,-6.15,0,0,12,1,0,138,12,1.1,0.9
3038,1,7.93,3.1,0,7.33,12,1,0,138,12,1.1,0.9
3039,1,30.26,9.51,0,0,12,1,0,138,12,1.1,0.9
3040,1,64.72,26.04,0,0,12,1,0,138,12,1.1,0.9
3041,2,0.99,0,0,-16.47,12,1,0,138,12,1.1,0.9
3042,1,31.46,15.49,0,0,12,1,0,138,12,1.1,0.9
3043,1,13.18,1.95,0,-0.3,12,1,0,138,12,1.1,0.9
3044,1,27.98,3.76,0,0,12,1,0,138,12,1.1,0.9
3045,1,7.87,-3.72,0,0,12,1,0,138,12,1.1,0.9
3046,1,14.07,4.85,0,0,12,1,0,138,12,1.1,0.9
3047,1,2.28,0.8,0,0,12,1,0,138,12,1.1,0.9
3048,1,4.07,1.42,0,0,12,1,0,138,12,1.1,0.9
3049,1,16.48,5.03,0,0,12,1,0,138,12,1.1,0.9
3050,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3051,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3052,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3053,1,1.07,0,0,0,12,1,0,138,12,1.1,0.9
3054,2,0,0,0,0,12,1,0,138,12,1.1,0.9
3055,1,33.21,9.86,0,0,12,1,0,138,12,1.1,0.9
3056,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3057,1,10.97,5,0,0,12,1,0,138,12,1.1,0.9
3058,2,97.51,39,0,0,12,1,0,138,12,1.1,0.9
3059,2,64.6,25.02,0,-0.23,12,1,0,138,12,1.1,0.9
3060,1,3,0.71,0,5.8,12,1,0,138,12,1.1,0.9
3061,1,3.39,1.66,0,0,12,1,0,138,12,1.1,0.9
3062,1,22.12,-1.32,0,0,12,1,0,138,12,1.1,0.9
3063,1,6.53,1.15,0,0,12,1,0,138,12,1.1,0.9
3064,1,2.17,5.6,0,0,12,1,0,138,12,1.1,0.9
3065,1,37.26,-0.93,0,0,12,1,0,138,12,1.1,0.9
3066,2,186.13,7.15,0,-0.34,12,1,0,138,12,1.1,0.9
3067,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3068,1,0,0,0,-0.22,12,1,0,138,12,1.1,0.9
3069,1,41.26,13.27,0,0,12,1,0,138,12,1.1,0.9
3070,1,3.58,1.25,0,0,12,1,0,138,12,1.1,0.9
3071,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3072,1,0.8,0.39,0,0,12,1,0,138,12,1.1,0.9
3073,1,0.65,0.31,0,0,12,1,0,138,12,1.1,0.9
3074,1,9.18,4.88,0,0,12,1,0,138,12,1.1,0.9
3075,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3076,2,19.89,1.67,0,2.81,12,1,0,138,12,1.1,0.9
3077,2,160.4,25.15,0,-0.22,12,1,0,138,12,1.1,0.9
3078,1,20.63,6.33,0,0,12,1,0,138,12,1.1,0.9
3079,1,4.17,1.26,0,0,12,1,0,138,12,1.1,0.9
3080,1,0,0,0,-0.99,12,1,0,138,12,1.1,0.9
3081,1,0,0,0,-0.99,12,1,0,138,12,1.1,0.9
3082,2,10.58,3.73,0,-33.3,12,1,0,138,12,1.1,0.9
3083,1,7.04,3.59,0,0,12,1,0,138,12,1.1,0.9
3084,1,0,0.1,0,0,12,1,0,138,12,1.1,0.9
3085,1,46.58,10.09,0,-0.38,12,1,0,138,12,1.1,0.9
3086,1,16.38,12.85,0,-0.29,12,1,0,138,12,1.1,0.9
3087,2,9.04,2.01,0,-3.08,12,1,0,138,12,1.1,0.9
3088,1,14.41,4.66,0,0,12,1,0,138,12,1.1,0.9
3089,1,13.66,4.84,0,0,12,1,0,138,12,1.1,0.9
3090,1,5.03,1.7,0,0,12,1,0,138,12,1.1,0.9
3091,1,3.13,1.04,0,0,12,1,0,138,12,1.1,0.9
3092,1,3.39,1.4,0,0,12,1,0,138,12,1.1,0.9
3093,1,8.08,1.08,0,0,12,1,0,138,12,1.1,0.9
3094,2,7.31,20,0,0,12,1,0,138,12,1.1,0.9
3095,1,2.71,0.71,0,0,12,1,0,138,12,1.1,0.9
3096,1,1.39,0.53,0,0,12,1,0,138,12,1.1,0.9
3097,1,28.19,6.91,0,0,12,1,0,138,12,1.1,0.9
3098,1,6.44,2.31,0,0,12,1,0,138,12,1.1,0.9
3099,1,3.8,1.58,0,0,12,1,0,138,12,1.1,0.9
3100,1,11.81,0.76,0,0,12,1,0,138,12,1.1,0.9
3101,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3102,1,15.34,-5.18,0,0,12,1,0,138,12,1.1,0.9
3103,2,10.76,2.53,0,0,12,1,0,138,12,1.1,0.9
3104,1,29.72,4.55,0,0,12,1,0,138,12,1.1,0.9
3105,1,13.08,2.93,0,0,12,1,0,138,12,1.1,0.9
3106,1,8.25,0.53,0,0,12,1,0,138,12,1.1,0.9
3107,1,15.22,1.06,0,0,12,1,0,138,12,1.1,0.9
3108,1,16,0.84,0,0,12,1,0,138,12,1.1,0.9
3109,1,6.58,1.58,0,0,12,1,0,138,12,1.1,0.9
3110,2,5.72,0.54,0,0,12,1,0,138,12,1.1,0.9
3111,1,13.21,2.51,0,0,12,1,0,138,12,1.1,0.9
3112,1,40.67,1.74,0,0,12,1,0,138,12,1.1,0.9
3113,1,2.81,0,0,0,12,1,0,138,12,1.1,0.9
3114,1,28.19,3.56,0,0,12,1,0,138,12,1.1,0.9
3115,1,2.79,0.33,0,0,12,1,0,138,12,1.1,0.9
3116,1,2.54,0.84,0,0,12,1,0,138,12,1.1,0.9
3117,1,81.05,12.24,0,0,12,1,0,138,12,1.1,0.9
3118,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3119,1,23.37,4.29,0,0,12,1,0,138,12,1.1,0.9
3120,1,6.73,1.36,0,0,12,1,0,138,12,1.1,0.9
3121,1,3.42,0.73,0,0,12,1,0,138,12,1.1,0.9
3122,1,21.98,3.77,0,0,12,1,0,138,12,1.1,0.9
3123,1,10.77,2.21,0,0,12,1,0,138,12,1.1,0.9
3124,1,4.42,0.53,0,-6.25,12,1,0,138,12,1.1,0.9
3125,2,9.6,0.53,0,0,12,1,0,138,12,1.1,0.9
3126,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3127,1,14.6,0.21,0,0,12,1,0,138,12,1.1,0.9
3128,2,36.81,18.18,0,0,12,1,0,138,12,1.1,0.9
3129,2,0,-1.8,0,0,12,1,0,138,12,1.1,0.9
3130,1,9.28,3.45,0,0,12,1,0,138,12,1.1,0.9
3131,1,8,2.09,0,0,12,1,0,138,12,1.1,0.9
3132,1,11.43,2.09,0,0,12,1,0,138,12,1.1,0.9
3133,1,16.5,0.01,0,0,12,1,0,138,12,1.1,0.9
3134,2,9.48,-2.42,0,0,12,1,0,138,12,1.1,0.9
3135,1,8.75,-0.5,0,0,12,1,0,138,12,1.1,0.9
3136,2,9.29,2.1,0,0,12,1,0,138,12,1.1,0.9
3137,1,9.76,4.41,0,0,12,1,0,138,12,1.1,0.9
3138,1,24.89,4.6,0,0,12,1,0,138,12,1.1,0.9
3139,2,45.99,6.71,0,0,12,1,0,138,12,1.1,0.9
3140,2,1.9,0.37,0,0,12,1,0,138,12,1.1,0.9
3141,1,1.9,0.37,0,0,12,1,0,138,12,1.1,0.9
3142,1,8.39,2.2,0,0,12,1,0,138,12,1.1,0.9
3143,2,30.42,8.44,0,0,12,1,0,138,12,1.1,0.9
3144,1,30.41,8.43,0,0,12,1,0,138,12,1.1,0.9
3145,1,23.78,7.58,0,0,12,1,0,138,12,1.1,0.9
3146,1,47.57,15.16,0,0,12,1,0,138,12,1.1,0.9
3147,1,135.16,66.23,0,0,12,1,0,138,12,1.1,0.9
3148,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3149,1,7.87,2.62,0,0,12,1,0,138,12,1.1,0.9
3150,1,15.24,2.2,0,0,12,1,0,138,12,1.1,0.9
3151,1,19.17,5.75,0,0,12,1,0,138,12,1.1,0.9
3152,1,9.64,1.37,0,0,12,1,0,138,12,1.1,0.9
3153,2,19.98,0.03,0,0,12,1,0,138,12,1.1,0.9
3154,1,10.77,2.1,0,0,12,1,0,138,12,1.1,0.9
3155,2,4.84,0.22,0,0,12,1,0,138,12,1.1,0.9
3156,1,7.98,2.52,0,0,12,1,0,138,12,1.1,0.9
3157,1,15.13,3.31,0,0,12,1,0,138,12,1.1,0.9
3158,2,24.36,8.43,0,0,12,1,0,138,12,1.1,0.9
3159,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3160,2,27.89,1.08,0,0,12,1,0,138,12,1.1,0.9
3161,1,20.66,4.84,0,0,12,1,0,138,12,1.1,0.9
3162,2,22.88,6.81,0,0,12,1,0,138,12,1.1,0.9
3163,1,8.87,2.63,0,0,12,1,0,138,12,1.1,0.9
3164,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3165,1,20.95,7.74,0,0,12,1,0,138,12,1.1,0.9
3166,1,15.09,4.36,0,0,12,1,0,138,12,1.1,0.9
3167,1,14.76,3.63,0,0,12,1,0,138,12,1.1,0.9
3168,1,14.76,3.63,0,0,12,1,0,138,12,1.1,0.9
3169,2,9.52,2.42,0,0,12,1,0,138,12,1.1,0.9
3170,1,5.75,0.34,0,0,12,1,0,138,12,1.1,0.9
3171,1,4.06,0.79,0,0,12,1,0,138,12,1.1,0.9
3172,1,3.86,1.54,0,0,12,1,0,138,12,1.1,0.9
3173,1,3.86,1.54,0,0,12,1,0,138,12,1.1,0.9
3174,1,19.96,4.42,0,0,12,1,0,138,12,1.1,0.9
3175,1,36.66,7.86,0,0,12,1,0,138,12,1.1,0.9
3176,2,8.26,12.18,0,0,12,1,0,138,12,1.1,0.9
3177,2,1.22,3,0,0,12,1,0,138,12,1.1,0.9
3178,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3179,1,6.46,2.21,0,0,12,1,0,138,12,1.1,0.9
3180,2,19.18,7.73,0,0,12,1,0,138,12,1.1,0.9
3181,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3182,1,19.17,7.72,0,0,12,1,0,138,12,1.1,0.9
3183,1,19.17,7.72,0,0,12,1,0,138,12,1.1,0.9
3184,1,4.18,1.37,0,0,12,1,0,138,12,1.1,0.9
3185,2,0,0,0,0.42,12,1,0,138,12,1.1,0.9
3186,1,4.83,2.63,0,0,12,1,0,138,12,1.1,0.9
3187,1,40.65,-18.16,0,0,12,1,0,138,12,1.1,0.9
3188,1,34.92,10.53,0,0,12,1,0,138,12,1.1,0.9
3189,1,34.92,10.53,0,0,12,1,0,138,12,1.1,0.9
3190,1,9.26,3.05,0,0,12,1,0,138,12,1.1,0.9
3191,1,6.98,1.58,0,0,12,1,0,138,12,1.1,0.9
3192,2,0,0,0,0,12,1,0,138,12,1.1,0.9
3193,1,3.81,1.32,0,0,12,1,0,138,12,1.1,0.9
3194,1,3.81,1.32,0,0,12,1,0,138,12,1.1,0.9
3195,1,17.65,7.79,0,0,12,1,0,138,12,1.1,0.9
3196,1,4.24,3.48,0,0,12,1,0,138,12,1.1,0.9
3197,2,1.9,2.11,0,0,12,1,0,138,12,1.1,0.9
3198,1,5.98,2,0,0,12,1,0,138,12,1.1,0.9
3199,1,3.17,1.05,0,0,12,1,0,138,12,1.1,0.9
3200,1,3.17,1.05,0,0,12,1,0,138,12,1.1,0.9
3201,1,4.51,3.27,0,0,12,1,0,138,12,1.1,0.9
3202,1,4.51,3.26,0,0,12,1,0,138,12,1.1,0.9
3203,1,3.5,2.58,0,0,12,1,0,138,12,1.1,0.9
3204,2,9.4,1.9,0,0,12,1,0,138,12,1.1,0.9
3205,1,36,6.62,0,0,12,1,0,138,12,1.1,0.9
3206,1,14.6,4.39,0,0,12,1,0,138,12,1.1,0.9
3207,1,10.4,2.73,0,0,12,1,0,138,12,1.1,0.9
3208,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3209,1,6.85,1.89,0,0,12,1,0,138,12,1.1,0.9
3210,1,9.31,3.05,0,0,12,1,0,138,12,1.1,0.9
3211,1,9.31,3.05,0,0,12,1,0,138,12,1.1,0.9
3212,2,14.58,4.23,0,0,12,1,0,138,12,1.1,0.9
3213,1,12.3,3.32,0,0,12,1,0,138,12,1.1,0.9
3214,1,27.94,0.21,0,-10,12,1,0,138,12,1.1,0.9
3215,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3216,1,13.97,3.24,0,0,12,1,0,138,12,1.1,0.9
3217,1,21.59,5.34,0,0,12,1,0,138,12,1.1,0.9
3218,1,149.65,8.37,0,0,12,1,0,138,12,1.1,0.9
3219,1,17.78,5.34,0,0,12,1,0,138,12,1.1,0.9
3220,1,3.68,1.89,0,0,12,1,0,138,12,1.1,0.9
3221,1,21.75,-7.25,0,0,12,1,0,138,12,1.1,0.9
3222,1,8.76,3.35,0,0,12,1,0,138,12,1.1,0.9
3223,1,5.44,0.53,0,0,12,1,0,138,12,1.1,0.9
3224,1,11.37,2.14,0,0,12,1,0,138,12,1.1,0.9
3225,1,3.25,0.89,0,0,12,1,0,138,12,1.1,0.9
3226,1,3.25,0.89,0,0,12,1,0,138,12,1.1,0.9
3227,1,8,0.84,0,0,12,1,0,138,12,1.1,0.9
3228,1,2.79,0.42,0,0,12,1,0,138,12,1.1,0.9
3229,1,13.32,4.12,0,0,12,1,0,138,12,1.1,0.9
3230,1,9.59,1.56,0,0,12,1,0,138,12,1.1,0.9
3231,1,16.76,2.09,0,0,12,1,0,138,12,1.1,0.9
3232,1,9.28,1.67,0,0,12,1,0,138,12,1.1,0.9
3233,1,6.35,1.36,0,0,12,1,0,138,12,1.1,0.9
3234,1,16.89,0.73,0,0,12,1,0,138,12,1.1,0.9
3235,1,14.48,5.44,0,0,12,1,0,138,12,1.1,0.9
3236,1,8.37,3.68,0,0,12,1,0,138,12,1.1,0.9
3237,1,8.89,0.73,0,0,12,1,0,138,12,1.1,0.9
3238,1,4.95,1.05,0,0,12,1,0,138,12,1.1,0.9
3239,1,23.37,3.14,0,0,12,1,0,138,12,1.1,0.9
3240,1,15.35,3.76,0,0,12,1,0,138,12,1.1,0.9
3241,1,14.99,3.14,0,0,12,1,0,138,12,1.1,0.9
3242,1,7.11,2.44,0,0,12,1,0,138,12,1.1,0.9
3243,2,24.51,-0.06,0,0,12,1,0,138,12,1.1,0.9
3244,1,26.64,7.81,0,0,12,1,0,138,12,1.1,0.9
3245,2,12.97,1.37,0,0,12,1,0,138,12,1.1,0.9
3246,2,54.19,22.8,0,0,12,1,0,138,12,1.1,0.9
3247,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3248,2,25.69,8.63,0,0,12,1,0,138,12,1.1,0.9
3249,1,0,0,0,-100,12,1,0,138,12,1.1,0.9
3250,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3252,1,14.32,5.05,0,0,12,1,0,138,12,1.1,0.9
3253,1,216.34,43.08,0,0,12,1,0,138,12,1.1,0.9
3254,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3255,2,4.06,0.71,0,0,12,1,0,138,12,1.1,0.9
3256,2,19.23,30.64,0,0,12,1,0,138,12,1.1,0.9
3257,1,3.92,0.74,0,0,12,1,0,138,12,1.1,0.9
3258,1,13.47,3.09,0,0,12,1,0,138,12,1.1,0.9
3259,1,11.93,2.82,0,0,12,1,0,138,12,1.1,0.9
3260,1,10.73,-0.54,0,0,12,1,0,138,12,1.1,0.9
3261,2,15.64,-0.88,0,0,12,1,0,138,12,1.1,0.9
3262,2,14.81,-0.99,0,0,12,1,0,138,12,1.1,0.9
3263,1,15.53,-1.1,0,0,12,1,0,138,12,1.1,0.9
3264,1,22.85,5.96,0,0,12,1,0,138,12,1.1,0.9
3265,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3266,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3267,1,0,0,0,-1.98,12,1,0,138,12,1.1,0.9
3268,1,0,0,0,-20,12,1,0,138,12,1.1,0.9
3269,1,4.38,0.58,0,0,12,1,0,138,12,1.1,0.9
3270,1,4.38,0.58,0,0,12,1,0,138,12,1.1,0.9
3271,1,16.5,1.26,0,0,12,1,0,138,12,1.1,0.9
3272,1,2.79,0.21,0,0,12,1,0,138,12,1.1,0.9
3273,1,17.78,7.32,0,0,12,1,0,138,12,1.1,0.9
3274,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3275,1,6.58,1.05,0,0.05,12,1,0,138,12,1.1,0.9
3276,1,6.35,0.84,0,0,12,1,0,138,12,1.1,0.9
3277,1,19.56,6.28,0,0,12,1,0,138,12,1.1,0.9
3278,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3279,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3280,1,13.21,2.41,0,0,12,1,0,138,12,1.1,0.9
3281,1,20.95,4.39,0,0,12,1,0,138,12,1.1,0.9
3282,1,5.31,-0.5,0,0,12,1,0,138,12,1.1,0.9
3283,1,6.88,-0.7,0,0,12,1,0,138,12,1.1,0.9
3284,1,27.44,1.81,0,0,12,1,0,138,12,1.1,0.9
3285,1,13.97,3.77,0,0,12,1,0,138,12,1.1,0.9
3286,1,13.97,4.08,0,0,12,1,0,138,12,1.1,0.9
3287,1,23.5,2.2,0,0,12,1,0,138,12,1.1,0.9
3288,1,16.89,3.66,0,0,12,1,0,138,12,1.1,0.9
3289,2,26.69,6.29,0,0,12,1,0,138,12,1.1,0.9
3290,1,4.95,2.94,0,0,12,1,0,138,12,1.1,0.9
3291,1,15.11,0.63,0,0,12,1,0,138,12,1.1,0.9
3292,1,16.78,-0.57,0,0,12,1,0,138,12,1.1,0.9
3293,1,9.91,4.5,0,0,12,1,0,138,12,1.1,0.9
3294,2,5.57,0.55,0,0.69,12,1,0,138,12,1.1,0.9
3295,2,4.68,2.22,0,0,12,1,0,138,12,1.1,0.9
3296,1,36.5,3.42,0,0,12,1,0,138,12,1.1,0.9
3297,1,13.71,2.93,0,0,12,1,0,138,12,1.1,0.9
3298,2,24.39,2.97,0,0,12,1,0,138,12,1.1,0.9
3299,1,15.36,5.64,0,0,12,1,0,138,12,1.1,0.9
3300,2,35.57,7.34,0,0,12,1,0,138,12,1.1,0.9
3301,1,11.93,0.54,0,0,12,1,0,138,12,1.1,0.9
3302,2,24.64,4.05,0,0,12,1,0,138,12,1.1,0.9
3303,1,1.41,0.28,0,0,12,1,0,138,12,1.1,0.9
3304,1,3.42,0.95,0,0,12,1,0,138,12,1.1,0.9
3305,1,29.22,6.28,0,0,12,1,0,138,12,1.1,0.9
3306,1,9.36,2.45,0,1.09,12,1,0,138,12,1.1,0.9
3307,1,88.3,8.26,0,0,12,1,0,138,12,1.1,0.9
3308,2,7.36,2.22,0,0,12,1,0,138,12,1.1,0.9
3309,1,10.02,3.47,0,0,12,1,0,138,12,1.1,0.9
3310,1,32.74,1.03,0,0,12,1,0,138,12,1.1,0.9
3311,1,22.72,-1.7,0,0,12,1,0,138,12,1.1,0.9
3312,1,10.22,-2.16,0,0,12,1,0,138,12,1.1,0.9
3313,1,14.91,2.99,0,0,12,1,0,138,12,1.1,0.9
3314,1,7.29,-0.75,0,0,12,1,0,138,12,1.1,0.9
3315,1,5.89,2.11,0,0,12,1,0,138,12,1.1,0.9
3316,2,74.26,52.07,0,0,12,1,0,138,12,1.1,0.9
3317,1,11.4,6.86,0,0,12,1,0,138,12,1.1,0.9
3318,1,26.64,7.81,0,0,12,1,0,138,12,1.1,0.9
3319,1,23.74,3.35,0,0,12,1,0,138,12,1.1,0.9
3320,1,12.3,5.57,0,0,12,1,0,138,12,1.1,0.9
3321,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3322,1,24.77,5.44,0,0,12,1,0,138,12,1.1,0.9
3323,1,1.65,0.95,0,0,12,1,0,138,12,1.1,0.9
3324,1,0.83,0,0,0,12,1,0,138,12,1.1,0.9
3325,1,6.34,1.47,0,0,12,1,0,138,12,1.1,0.9
3326,1,16.46,-2.5,0,0,12,1,0,138,12,1.1,0.9
3327,1,18.03,-1.3,0,0,12,1,0,138,12,1.1,0.9
3328,2,8.34,-1.23,0,0,12,1,0,138,12,1.1,0.9
3329,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3330,1,25.4,2.93,0,0,12,1,0,138,12,1.1,0.9
3331,1,7.75,0.03,0,0,12,1,0,138,12,1.1,0.9
3332,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3333,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3334,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3335,1,69.58,0.45,0,0,12,1,0,138,12,1.1,0.9
3336,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3337,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3338,2,0,0,0,-1.2,12,1,0,138,12,1.1,0.9
3339,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3340,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3341,2,0,0,0,0,12,1,0,138,12,1.1,0.9
3342,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3343,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3344,1,78.57,19.68,0,0,12,1,0,138,12,1.1,0.9
3345,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3346,1,28.4,10.87,0,0,12,1,0,138,12,1.1,0.9
3347,1,27.66,0.03,0,0,12,1,0,138,12,1.1,0.9
3348,2,14.26,3.47,0,0,12,1,0,138,12,1.1,0.9
3349,1,14.26,3.47,0,0,12,1,0,138,12,1.1,0.9
3350,1,46.99,11.82,0,0,12,1,0,138,12,1.1,0.9
3351,1,12.03,2.64,0,0,12,1,0,138,12,1.1,0.9
3352,1,4.31,0.21,0,0,12,1,0,138,12,1.1,0.9
3353,1,6.83,0.86,0,0,12,1,0,138,12,1.1,0.9
3354,1,10.02,4.1,0,0,12,1,0,138,12,1.1,0.9
3355,1,15.42,-2.2,0,0,12,1,0,138,12,1.1,0.9
3356,2,16.14,2.73,0,0,12,1,0,138,12,1.1,0.9
3357,2,3.33,-1.18,0,0,12,1,0,138,12,1.1,0.9
3358,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3359,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3360,1,20.21,5.72,0,0,12,1,0,138,12,1.1,0.9
3361,2,5.36,5.71,0,0,12,1,0,138,12,1.1,0.9
3362,2,40.99,17.66,0,0,12,1,0,138,12,1.1,0.9
3363,2,6.36,1,0,-14.3,12,1,0,138,12,1.1,0.9
3364,1,18.49,4.72,0,0,12,1,0,138,12,1.1,0.9
3365,1,6.36,2.61,0,0,12,1,0,138,12,1.1,0.9
3366,1,16.04,4.92,0,8.11,12,1,0,138,12,1.1,0.9
3367,2,25.6,7.33,0,-0.21,12,1,0,138,12,1.1,0.9
3368,1,15.92,4.72,0,0,12,1,0,138,12,1.1,0.9
3369,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3370,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3371,2,17.86,1,0,8.17,12,1,0,138,12,1.1,0.9
3372,1,11.52,4.22,0,0,12,1,0,138,12,1.1,0.9
3373,1,10.9,4.02,0,0,12,1,0,138,12,1.1,0.9
3374,1,14.08,3.82,0,-2.65,12,1,0,138,12,1.1,0.9
3375,1,11.88,5.12,0,0,12,1,0,138,12,1.1,0.9
3376,1,17.27,4.22,0,0,12,1,0,138,12,1.1,0.9
3377,1,8.32,3.11,0,0,12,1,0,138,12,1.1,0.9
3378,1,12.86,4.52,0,0,12,1,0,138,12,1.1,0.9
3379,1,0.98,0.2,0,0,12,1,0,138,12,1.1,0.9
3380,1,6.74,2.01,0,0,12,1,0,138,12,1.1,0.9
3381,1,6.36,1.91,0,0,12,1,0,138,12,1.1,0.9
3382,1,0,0,0,48.6,12,1,0,32,12,1.1,0.9
3383,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3384,2,0,0,0,-11.28,12,1,0,138,12,1.1,0.9
3385,2,6.36,2.11,0,0,12,1,0,138,12,1.1,0.9
3386,2,9.45,-3.27,0,0,12,1,0,138,12,1.1,0.9
3387,1,12.13,2.41,0,0,12,1,0,138,12,1.1,0.9
3388,1,8.32,4.12,0,0,12,1,0,138,12,1.1,0.9
3389,2,0,0,0,0,12,1,0,138,12,1.1,0.9
3390,1,1.1,0.3,0,0,12,1,0,138,12,1.1,0.9
3391,1,12.37,4.22,0,0,12,1,0,138,12,1.1,0.9
3392,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3393,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3394,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3395,1,0,0,0,60,12,1,0,16,12,1.1,0.9
3396,1,9.8,4.12,0,0,12,1,0,138,12,1.1,0.9
3397,2,8.81,2.61,0,0,12,1,0,138,12,1.1,0.9
3398,1,8.69,2.61,0,0,12,1,0,138,12,1.1,0.9
3399,1,10.9,2.71,0,0,12,1,0,138,12,1.1,0.9
3400,1,7.23,1.41,0,0,12,1,0,138,12,1.1,0.9
3401,1,0,0,0,45,12,1,0,16,12,1.1,0.9
3402,2,31.96,20.39,0,0,12,1,0,138,12,1.1,0.9
3403,1,7.47,2.51,0,0,12,1,0,138,12,1.1,0.9
3404,1,3.8,1.41,0,0,12,1,0,138,12,1.1,0.9
3405,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3406,2,0,0,0,0,12,1,0,138,12,1.1,0.9
3407,1,55.71,11.46,0,0,12,1,0,138,12,1.1,0.9
3408,1,5.14,0.5,0,0,12,1,0,138,12,1.1,0.9
3409,1,12.13,2.11,0,0,12,1,0,138,12,1.1,0.9
3410,1,10.77,2.91,0,0,12,1,0,138,12,1.1,0.9
3411,1,6.61,2.31,0,0,12,1,0,138,12,1.1,0.9
3412,1,5.75,2.11,0,0,12,1,0,138,12,1.1,0.9
3413,2,11.52,3.71,0,0,12,1,0,138,12,1.1,0.9
3414,1,15.92,4.22,0,0,12,1,0,138,12,1.1,0.9
3415,2,76.66,26.21,0,15.5,12,1,0,138,12,1.1,0.9
3416,1,75.86,6.51,0,0,12,1,0,138,12,1.1,0.9
3417,1,7.11,3.01,0,0,12,1,0,138,12,1.1,0.9
3418,2,31.41,7.03,0,0,12,1,0,138,12,1.1,0.9
3419,1,11.38,5.12,0,0,12,1,0,138,12,1.1,0.9
3420,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3421,1,11.02,5.52,0,0,12,1,0,138,12,1.1,0.9
3422,1,16.65,6.33,0,0,12,1,0,138,12,1.1,0.9
3423,2,2.57,0.5,0,22.79,12,1,0,138,12,1.1,0.9
3424,1,1.1,0.5,0,0,12,1,0,138,12,1.1,0.9
3425,2,14.7,9.44,0,0,12,1,0,138,12,1.1,0.9
3426,2,0,0,0,0,12,1,0,138,12,1.1,0.9
3427,2,12.13,1.61,0,0,12,1,0,138,12,1.1,0.9
3428,2,27.3,10.94,0,0,12,1,0,138,12,1.1,0.9
3429,2,11.52,4.22,0,-4.15,12,1,0,138,12,1.1,0.9
3430,1,4.78,1.61,0,0,12,1,0,138,12,1.1,0.9
3431,1,10.9,3.82,0,0,12,1,0,138,12,1.1,0.9
3432,1,13.47,3.72,0,0,12,1,0,138,12,1.1,0.9
3433,2,13.47,3.86,0,0,12,1,0,138,12,1.1,0.9
3434,1,3.18,1,0,0,12,1,0,138,12,1.1,0.9
3435,1,4.66,1,0,0,12,1,0,138,12,1.1,0.9
3436,2,2.57,0.4,0,0,12,1,0,138,12,1.1,0.9
3437,1,12.97,-10.92,0,0,12,1,0,138,12,1.1,0.9
3438,1,0,0,0,2.65,12,1,0,138,12,1.1,0.9
3439,2,5.14,2.41,0,0,12,1,0,138,12,1.1,0.9
3440,1,3.8,2.31,0,0,12,1,0,138,12,1.1,0.9
3441,2,21.06,5.72,0,0,12,1,0,138,12,1.1,0.9
3442,1,13.47,3.11,0,0,12,1,0,138,12,1.1,0.9
3443,1,25.9,2.32,0,0,12,1,0,138,12,1.1,0.9
3444,2,4.53,1,0,-5.18,12,1,0,138,12,1.1,0.9
3445,1,24.86,6.83,0,0,12,1,0,138,12,1.1,0.9
3446,2,14.08,4.21,0,0,12,1,0,138,12,1.1,0.9
3447,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3448,1,11.52,3.11,0,0,12,1,0,138,12,1.1,0.9
3449,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3450,2,14.08,1,0,23.3,12,1,0,138,12,1.1,0.9
3451,1,12.74,5.22,0,0,12,1,0,138,12,1.1,0.9
3452,1,4.29,1.61,0,-7.34,12,1,0,138,12,1.1,0.9
3453,1,5.75,2.11,0,0,12,1,0,138,12,1.1,0.9
3454,1,3.06,0.7,0,0,12,1,0,138,12,1.1,0.9
3455,1,0.12,0.1,0,0,12,1,0,138,12,1.1,0.9
3456,1,8.32,2.31,0,0,12,1,0,138,12,1.1,0.9
3457,1,7.59,2.81,0,-2.95,12,1,0,138,12,1.1,0.9
3458,1,15.55,4.32,0,0,12,1,0,138,12,1.1,0.9
3459,2,19.1,2.61,0,0,12,1,0,138,12,1.1,0.9
3460,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3461,1,17.88,7.23,0,0,12,1,0,138,12,1.1,0.9
3462,1,3.67,0.5,0,0,12,1,0,138,12,1.1,0.9
3463,2,20.45,6.33,0,0,12,1,0,138,12,1.1,0.9
3464,1,16.53,6.23,0,-5.7,12,1,0,138,12,1.1,0.9
3465,1,8.32,2.61,0,0,12,1,0,138,12,1.1,0.9
3466,1,19.1,4.72,0,0,12,1,0,138,12,1.1,0.9
3467,1,19.1,4.22,0,0,12,1,0,138,12,1.1,0.9
3468,1,10.17,3.01,0,0,12,1,0,138,12,1.1,0.9
3469,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3470,1,8.2,2.61,0,0,12,1,0,138,12,1.1,0.9
3471,1,100.12,3.32,0,0,12,1,0,138,12,1.1,0.9
3472,1,6.84,0.5,0,0,12,1,0,138,12,1.1,0.9
3473,2,30.62,6.33,0,0,12,1,0,138,12,1.1,0.9
3474,1,7.84,2.81,0,0,12,1,0,138,12,1.1,0.9
3475,2,102.26,27.21,0,0,12,1,0,138,12,1.1,0.9
3476,1,5.02,2.51,0,0,12,1,0,138,12,1.1,0.9
3477,1,6.24,2.11,0,0,12,1,0,138,12,1.1,0.9
3478,2,83.59,36.96,0,0,12,1,0,138,12,1.1,0.9
3479,1,12.49,3.11,0,0,12,1,0,138,12,1.1,0.9
3480,1,8.81,2.21,0,0,12,1,0,138,12,1.1,0.9
3481,1,11.52,3.71,0,0,12,1,0,138,12,1.1,0.9
3482,1,10.65,3.11,0,-0.5,12,1,0,138,12,1.1,0.9
3483,1,14.46,3.71,0,0,12,1,0,138,12,1.1,0.9
3484,1,30.62,8.34,0,0,12,1,0,138,12,1.1,0.9
3485,1,14.7,5.52,0,0,12,1,0,138,12,1.1,0.9
3486,1,21.67,4.22,0,0,12,1,0,138,12,1.1,0.9
3487,2,23.39,12.25,0,0,12,1,0,138,12,1.1,0.9
3488,1,16.04,7.63,0,0,12,1,0,138,12,1.1,0.9
3489,1,22.9,6.73,0,0,12,1,0,138,12,1.1,0.9
3490,2,20.2,5.57,0,0,12,1,0,138,12,1.1,0.9
3491,2,0.61,0.15,0,0,12,1,0,138,12,1.1,0.9
3492,1,15.19,5.42,0,0,12,1,0,138,12,1.1,0.9
3493,1,31.36,6.57,0,0,12,1,0,138,12,1.1,0.9
3494,1,0,0,0,0,12,1,0,138,12,1.1,0.9
3495,2,0,0,0,20.24,12,1,0,138,12,1.1,0.9
3496,2,0,0,0,-3.9,12,1,0,138,12,1.1,0.9
3497,1,51.07,16.77,0,0,12,1,0,138,12,1.1,0.9
3498,1,25.6,8.33,0,0,12,1,0,138,12,1.1,0.9
3499,1,2.57,0.8,0,0,12,1,0,138,12,1.1,0.9
3500,2,0.01,0.01,0,0,12,1,0,138,12,1.1,0.9
3501,1,54.13,14.96,0,0,12,1,0,138,12,1.1,0.9
3502,1,61.84,16.87,0,0,12,1,0,138,12,1.1,0.9
3503,1,17.27,5.22,0,0,12,1,0,138,12,1.1,0.9
3504,1,4.9,2.11,0,0,12,1,0,138,12,1.1,0.9
3505,2,0,0.7,0,0,12,1,0,138,12,1.1,0.9
3506,2,66.96,14.36,0,0,12,1,0,138,12,1.1,0.9
3507,1,3.33,3.01,0,0,12,1,0,138,12,1.1,0.9
3508,1,0,0,0,0,12,1,0,500,12,1.1,0.9
3509,2,40,0,0,0,12,1,0,500,12,1.1,0.9
3510,2,77,0,0,0,12,1,0,500,12,1.1,0.9
3511,2,0,0,0,0,12,1,0,500,12,1.1,0.9
3512,2,634,0,0,0,12,1,0,345,12,1.1,0.9
3513,2,0,0,0,0,12,1,0,500,12,1.1,0.9
3514,2,210.19,65.03,0,34.35,12,1,0,32,12,1.1,0.9
3515,2,0,0,0,56.17,12,1,0,500,12,1.1,0.9
3516,2,0,0,0,0,13,1,0,345,13,1.1,0.9
3517,1,0,0,0,0,13,1,0,345,13,1.1,0.9
3518,1,0,0,0,0,13,1,0,345,13,1.1,0.9
3519,1,8.39,39.36,0,0,13,1,0,345,13,1.1,0.9
3520,1,0,0,0,0,13,1,0,345,13,1.1,0.9
3521,1,0,0,0,0,13,1,0,345,13,1.1,0.9
3522,2,12.19,44,0,0,13,1,0,345,13,1.1,0.9
3523,2,8.53,18,0,0,13,1,0,345,13,1.1,0.9
3524,2,9.75,21,0,0,13,1,0,345,13,1.1,0.9
3525,1,84.55,19.59,0,0,13,1,0,345,13,1.1,0.9
3526,1,1.16,-45.89,0,0,13,1,0,345,13,1.1,0.9
3527,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3528,2,15.25,7.51,0,-2.15,13,1,0,138,13,1.1,0.9
3529,2,2.44,4,0,-0.53,13,1,0,138,13,1.1,0.9
3530,1,10.03,2.16,0,0,13,1,0,138,13,1.1,0.9
3531,1,10.69,2.66,0,0,13,1,0,138,13,1.1,0.9
3532,1,30.03,-0.82,0,0,13,1,0,138,13,1.1,0.9
3533,1,7.69,2.2,0,0,13,1,0,138,13,1.1,0.9
3534,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3535,1,5.34,0.98,0,0,13,1,0,138,13,1.1,0.9
3536,1,19.57,6.86,0,0,13,1,0,138,13,1.1,0.9
3537,2,28.78,21.1,0,0,13,1,0,138,13,1.1,0.9
3538,2,0,0,0,0,13,1,0,138,13,1.1,0.9
3539,1,6.65,2.31,0,0,13,1,0,138,13,1.1,0.9
3540,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3541,1,11.73,3.14,0,0,13,1,0,138,13,1.1,0.9
3542,2,0,0.1,0,0,13,1,0,138,13,1.1,0.9
3543,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3544,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3545,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3546,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3547,1,4.03,1.1,0,0,13,1,0,138,13,1.1,0.9
3548,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3549,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3550,1,5.47,3.11,0,0,13,1,0,138,13,1.1,0.9
3551,1,46.21,-6.55,0,0,13,1,0,138,13,1.1,0.9
3552,1,23.83,6.83,0,0,13,1,0,138,13,1.1,0.9
3553,1,6.37,1.81,0,0,13,1,0,138,13,1.1,0.9
3554,1,1.95,0.5,0,0,13,1,0,138,13,1.1,0.9
3555,1,2.34,0.6,0,0,13,1,0,138,13,1.1,0.9
3556,2,64.6,25.02,0,-0.23,13,1,0,138,13,1.1,0.9
3557,1,7.31,2.13,0,0,13,1,0,138,13,1.1,0.9
3558,1,3.39,0.9,0,0,13,1,0,138,13,1.1,0.9
3559,1,0.52,0.1,0,0,13,1,0,138,13,1.1,0.9
3560,1,0,0,0,-8.58,13,1,0,138,13,1.1,0.9
3561,1,9.9,2.76,0,1.2,13,1,0,138,13,1.1,0.9
3562,1,0,0,0,-0.29,13,1,0,138,13,1.1,0.9
3563,1,0,0,0,-0.66,13,1,0,138,13,1.1,0.9
3564,2,24.53,-5.18,0,0,13,1,0,138,13,1.1,0.9
3565,1,9.51,2.56,0,0,13,1,0,138,13,1.1,0.9
3566,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3567,1,5.86,1.51,0,0,13,1,0,138,13,1.1,0.9
3568,1,10.04,3.64,0,0,13,1,0,138,13,1.1,0.9
3569,2,65.94,11.46,0,-0.34,13,1,0,138,13,1.1,0.9
3570,2,8.53,14,0,-0.3,13,1,0,138,13,1.1,0.9
3571,1,31.4,6.99,0,0,13,1,0,138,13,1.1,0.9
3572,2,7.07,1.9,0,0,13,1,0,138,13,1.1,0.9
3573,1,11.08,3.06,0,0,13,1,0,138,13,1.1,0.9
3574,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3575,1,10.14,3.24,0,0,13,1,0,138,13,1.1,0.9
3576,1,13.52,4.43,0,-9.99,13,1,0,138,13,1.1,0.9
3577,1,7.78,2.77,0,0,13,1,0,138,13,1.1,0.9
3578,1,10.13,3.68,0,0,13,1,0,138,13,1.1,0.9
3579,1,6,1.63,0,9.4,13,1,0,138,13,1.1,0.9
3580,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3581,1,12.64,3.46,0,0,13,1,0,138,13,1.1,0.9
3582,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3583,1,12.91,3.91,0,0,13,1,0,138,13,1.1,0.9
3584,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3585,1,4.44,1.23,0,0,13,1,0,138,13,1.1,0.9
3586,1,5.2,1.55,0,0,13,1,0,138,13,1.1,0.9
3587,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3588,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3589,1,5.42,-11.12,0,0,13,1,0,138,13,1.1,0.9
3590,1,6.12,1.71,0,0,13,1,0,138,13,1.1,0.9
3591,2,6.25,1.61,0,0,13,1,0,138,13,1.1,0.9
3592,1,9.25,2.5,0,0,13,1,0,138,13,1.1,0.9
3593,2,0,0,0,0,13,1,0,138,13,1.1,0.9
3594,1,5.61,1.73,0,0,13,1,0,138,13,1.1,0.9
3595,1,7.04,2.11,0,0,13,1,0,138,13,1.1,0.9
3596,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3597,1,5.61,1.63,0,0,13,1,0,138,13,1.1,0.9
3598,1,14.86,3.96,0,0,13,1,0,138,13,1.1,0.9
3599,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3600,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3601,1,4.69,1.38,0,0,13,1,0,138,13,1.1,0.9
