bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3602,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3603,2,0.91,0.3,0,3.31,13,1,0,138,13,1.1,0.9
3604,1,0.65,0.3,0,0,13,1,0,138,13,1.1,0.9
3605,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3606,1,0,0,0,0,13,1,0,138,13,1.1,0.9
3607,2,406,0,0,0,13,1,0,345,13,1.1,0.9
3608,1,99.34,85.9,0,-10,14,1,0,345,14,1.1,0.9
3609,1,0,0,0,0,14,1,0,500,14,1.1,0.9
3610,2,0,0,0,0,14,1,0,500,14,1.1,0.9
3611,1,0,0,0,0,14,1,0,500,14,1.1,0.9
3612,1,0,0,0,0,14,1,0,500,14,1.1,0.9
3613,1,188.43,71.72,0,0,14,1,0,500,14,1.1,0.9
3614,2,0,0,0,-2.24,14,1,0,345,14,1.1,0.9
3615,2,0,0,0,-290.32,14,1,0,500,14,1.1,0.9
3616,1,0,0,0,0,14,1,0,500,14,1.1,0.9
3617,1,0,0,0,0,14,1,0,500,14,1.1,0.9
3618,2,0,0,0,-100.52,14,1,0,500,14,1.1,0.9
3619,1,105.9,60.16,0,0,14,1,0,500,14,1.1,0.9
3620,1,0,0,0,70,14,1,0,500,14,1.1,0.9
3621,1,0,0,0,0,14,1,0,500,14,1.1,0.9
3622,2,13.41,40,0,0,14,1,0,500,14,1.1,0.9
3623,2,6.09,10,0,0,14,1,0,500,14,1.1,0.9
3624,1,8.45,3.11,0,0,14,1,0,138,14,1.1,0.9
3625,2,17.86,1,0,0,14,1,0,138,14,1.1,0.9
3626,2,9.92,1.32,0,0,14,1,0,138,14,1.1,0.9
3627,1,17.27,4.22,0,0,14,1,0,138,14,1.1,0.9
3628,2,5.14,1,0,0,14,1,0,138,14,1.1,0.9
3629,1,160.78,57.06,0,0,14,1,0,138,14,1.1,0.9
3630,1,0,0,0,48.6,14,1,0,32,14,1.1,0.9
3631,1,0,0,0,0,14,1,0,138,14,1.1,0.9
3632,1,6.36,2.11,0,0,14,1,0,138,14,1.1,0.9
3633,1,3.18,1,0,0,14,1,0,138,14,1.1,0.9
3634,2,0.01,0.01,0,0,14,1,0,138,14,1.1,0.9
3635,2,0.01,0.01,0,0,14,1,0,138,14,1.1,0.9
3636,1,19.1,5.22,0,0,14,1,0,138,14,1.1,0.9
3637,1,20.45,4.72,0,0,14,1,0,138,14,1.1,0.9
3638,1,5.14,0.5,0,0,14,1,0,138,14,1.1,0.9
3639,1,13.22,1,0,0,14,1,0,138,14,1.1,0.9
3640,2,17.88,3.11,0,0,14,1,0,138,14,1.1,0.9
3641,1,9.19,1,0,0,14,1,0,138,14,1.1,0.9
3642,2,2.57,0.5,0,16.08,14,1,0,138,14,1.1,0.9
3643,1,6.98,1,0,0,14,1,0,138,14,1.1,0.9
3644,1,0,0,0,60,14,1,0,16,14,1.1,0.9
3645,2,11.52,2.61,0,0,14,1,0,138,14,1.1,0.9
3646,1,5.14,1,0,0,14,1,0,138,14,1.1,0.9
3647,1,28.17,8.34,0,0,14,1,0,138,14,1.1,0.9
3648,1,19.1,2.61,0,0,14,1,0,138,14,1.1,0.9
3649,1,24.24,6.83,0,0,14,1,0,138,14,1.1,0.9
3650,1,10.17,2.71,0,0,14,1,0,138,14,1.1,0.9
3651,2,20.45,6.33,0,0,14,1,0,138,14,1.1,0.9
3652,2,17.88,3.11,0,0,14,1,0,138,14,1.1,0.9
3653,1,5.8,-0.22,0,0,14,1,0,138,14,1.1,0.9
3654,1,8.93,2.11,0,0,14,1,0,138,14,1.1,0.9
3655,1,6.36,0.5,0,0,14,1,0,138,14,1.1,0.9
3656,1,0,0,0,-16.07,14,1,0,138,14,1.1,0.9
3657,1,0,0,0,-2.01,14,1,0,138,14,1.1,0.9
3658,2,11.52,1,0,0,14,1,0,138,14,1.1,0.9
3659,1,26.23,0.64,0,0,14,1,0,138,14,1.1,0.9
3660,1,12.74,1,0,0,14,1,0,138,14,1.1,0.9
3661,1,10.17,3.11,0,0,14,1,0,138,14,1.1,0.9
3662,1,0,0,0,0,14,1,0,138,14,1.1,0.9
3663,1,17.88,3.11,0,0,14,1,0,138,14,1.1,0.9
3664,2,37.1,4.22,0,0,14,1,0,138,14,1.1,0.9
3665,1,23.02,4.72,0,0,14,1,0,138,14,1.1,0.9
3666,2,14.08,1,0,0,14,1,0,138,14,1.1,0.9
3667,1,21.67,4.22,0,0,14,1,0,138,14,1.1,0.9
3668,1,0,0,0,0,14,1,0,138,14,1.1,0.9
3669,1,0.27,-1.51,0,0,14,1,0,138,14,1.1,0.9
3670,1,3.04,-0.86,0,0,14,1,0,138,14,1.1,0.9
3671,1,0,0,0,-15.19,14,1,0,138,14,1.1,0.9
3672,1,0,0,0,-14.11,14,1,0,138,14,1.1,0.9
3673,1,0,0,0,0,14,1,0,500,14,1.1,0.9
3674,1,1.05,-53.7,0,-0.33,15,1,0,500,15,1.1,0.9
3675,2,0,0,0,0,15,1,0,500,15,1.1,0.9
3676,2,0,0,0,0,15,1,0,500,15,1.1,0.9
3677,2,0,0,0,0,15,1,0,500,15,1.1,0.9
3678,1,0,0,0,0.02,15,1,0,500,15,1.1,0.9
3679,2,0,0,0,0,15,1,0,500,15,1.1,0.9
3680,2,0,0,0,0,15,1,0,500,15,1.1,0.9
3681,2,0,0,0,0,15,1,0,500,15,1.1,0.9
3682,1,126.33,31.97,0,0,15,1,0,345,15,1.1,0.9
3683,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3684,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3685,1,0,0,0,-0.53,15,1,0,345,15,1.1,0.9
3686,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3687,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3688,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3689,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3690,1,0,0,0,-0.8,15,1,0,345,15,1.1,0.9
3691,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3692,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3693,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3694,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3695,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3696,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3697,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3698,2,114.57,27.45,0,0,15,1,0,345,15,1.1,0.9
3699,1,1087.96,70.78,0,0,15,1,0,500,15,1.1,0.9
3700,1,0,0,0,0,15,1,0,500,15,1.1,0.9
3701,1,0,0,0,0,15,1,0,500,15,1.1,0.9
3702,1,0,0,0,0,15,1,0,500,15,1.1,0.9
3703,1,0,0,0,0,15,1,0,500,15,1.1,0.9
3704,1,0,0,0,0,15,1,0,500,15,1.1,0.9
3705,1,0,0,0,0,15,1,0,500,15,1.1,0.9
3706,1,0,0,0,51.74,15,1,0,500,15,1.1,0.9
3707,1,0,0,0,0,15,1,0,500,15,1.1,0.9
3708,1,0,0,0,0,15,1,0,500,15,1.1,0.9
3709,2,0,0,0,-48.98,15,1,0,500,15,1.1,0.9
3710,2,0,0,0,-66.86,15,1,0,500,15,1.1,0.9
3711,1,37.83,15.18,0,-0.54,15,1,0,345,15,1.1,0.9
3712,1,0,0,0,-2.04,15,1,0,345,15,1.1,0.9
3713,1,0,0,0,-2.69,15,1,0,345,15,1.1,0.9
3714,1,0,0,0,-3.72,15,1,0,345,15,1.1,0.9
3715,1,0,0,0,-1.18,15,1,0,345,15,1.1,0.9
3716,2,0,0,0,80.33,15,1,0,345,15,1.1,0.9
3717,1,0,0,0,0,15,1,0,345,15,1.1,0.9
3718,2,0,0,0,0,15,1,0,345,15,1.1,0.9
3719,1,0,0,0,-0.82,15,1,0,345,15,1.1,0.9
3720,1,0,0,0,-0.83,15,1,0,345,15,1.1,0.9
3721,1,0,0,0,0,15,1,0,345,15,1.1,0.9
3722,1,0,0,0,-0.57,15,1,0,345,15,1.1,0.9
3723,1,0,0,0,-0.32,15,1,0,345,15,1.1,0.9
3724,1,0,0,0,-0.46,15,1,0,345,15,1.1,0.9
3725,1,0,0,0,-0.36,15,1,0,345,15,1.1,0.9
3726,1,0,0,0,0,15,1,0,345,15,1.1,0.9
3727,1,0,0,0,-0.88,15,1,0,345,15,1.1,0.9
3728,1,0,0,0,-1.14,15,1,0,345,15,1.1,0.9
3729,1,35.64,21.93,0,0,15,1,0,66,15,1.1,0.9
3730,1,10.36,6.4,0,0,15,1,0,66,15,1.1,0.9
3731,1,131.43,31.42,0,0,15,1,0,66,15,1.1,0.9
3732,1,119.18,24.49,0,0,15,1,0,66,15,1.1,0.9
3733,1,298.5,61.33,0,1.41,15,1,0,138,15,1.1,0.9
3734,1,0,0,0,-0.5,15,1,0,138,15,1.1,0.9
3735,1,256.64,76.05,0,3.12,15,1,0,138,15,1.1,0.9
3736,1,315.07,75.28,0,3.73,15,1,0,138,15,1.1,0.9
3737,1,138.06,53.96,0,9.59,15,1,0,138,15,1.1,0.9
3738,1,32.65,12.22,0,-0.71,15,1,0,138,15,1.1,0.9
3739,1,79.08,18.91,0,0,15,1,0,33,15,1.1,0.9
3740,1,120.3,24.72,0,-0.24,15,1,0,138,15,1.1,0.9
3741,1,66.83,48.27,0,0,15,1,0,66,15,1.1,0.9
3742,1,289.6,69.04,0,21.82,15,1,0,138,15,1.1,0.9
3743,1,289.6,69.05,0,21.89,15,1,0,138,15,1.1,0.9
3744,1,36.66,4.32,0,0,15,1,0,66,15,1.1,0.9
3745,1,286.26,47.36,0,0,15,1,0,66,15,1.1,0.9
3746,1,181.59,30.2,0,-0.62,15,1,0,138,15,1.1,0.9
3747,1,181.59,30.2,0,-0.32,15,1,0,138,15,1.1,0.9
3748,2,12.19,20,0,3.26,16,1,0,345,16,1.1,0.9
3749,2,4.44,-1.76,0,0,16,1,0,138,16,1.1,0.9
3750,2,2.5,0,0,0,16,1,0,138,16,1.1,0.9
3751,1,15.03,2.1,0,0,16,1,0,138,16,1.1,0.9
3752,1,9.03,0.99,0,0,16,1,0,138,16,1.1,0.9
3753,2,5.41,1,0,0,16,1,0,138,16,1.1,0.9
3754,1,3.61,0.5,0,0,16,1,0,138,16,1.1,0.9
3755,1,6.61,0.6,0,0,16,1,0,138,16,1.1,0.9
3756,1,0,0,0,0,16,1,0,138,16,1.1,0.9
3757,1,13.36,2.03,0,0,16,1,0,138,16,1.1,0.9
3758,1,4.81,0.4,0,0,16,1,0,138,16,1.1,0.9
3759,1,6.61,0.6,0,0,16,1,0,138,16,1.1,0.9
3760,1,3.01,0.3,0,0,16,1,0,138,16,1.1,0.9
3761,2,0.21,0.3,0,0,16,1,0,138,16,1.1,0.9
3762,2,0.07,0.1,0,0,16,1,0,138,16,1.1,0.9
3763,1,3.75,2,0,0,16,1,0,138,16,1.1,0.9
3764,1,6.61,1,0,0,16,1,0,138,16,1.1,0.9
3765,2,7.81,1,0,0,16,1,0,138,16,1.1,0.9
3766,2,44.49,2,0,0,16,1,0,138,16,1.1,0.9
3767,1,2.4,0.4,0,0,16,1,0,138,16,1.1,0.9
3768,1,7.81,1,0,0,16,1,0,138,16,1.1,0.9
3769,1,0,0,0,0,16,1,0,138,16,1.1,0.9
3770,1,9.62,1.3,0,0,16,1,0,138,16,1.1,0.9
3771,1,2.96,0,0,0,16,1,0,138,16,1.1,0.9
3772,2,4.93,-0.66,0,0,16,1,0,138,16,1.1,0.9
3773,1,6.61,0.5,0,0,16,1,0,138,16,1.1,0.9
3774,1,6.61,1,0,0,16,1,0,138,16,1.1,0.9
3775,1,6.01,1,0,0,16,1,0,138,16,1.1,0.9
3776,1,7.22,0.7,0,0,16,1,0,138,16,1.1,0.9
3777,1,3.61,0.2,0,0,16,1,0,138,16,1.1,0.9
3778,1,10.36,4,0,0,16,1,0,138,16,1.1,0.9
3779,1,0,0,0,0,16,1,0,138,16,1.1,0.9
3780,1,11.93,5.77,0,0,16,1,0,138,16,1.1,0.9
3781,2,9.36,0.38,0,0,16,1,0,138,16,1.1,0.9
3782,1,7.22,1,0,0,16,1,0,138,16,1.1,0.9
3783,1,9.23,2.2,0,0,16,1,0,138,16,1.1,0.9
3784,2,0,0,0,0,16,1,0,138,16,1.1,0.9
3785,1,87.17,12.38,0,0,16,1,0,138,16,1.1,0.9
3786,1,26.07,-8,0,0,16,1,0,138,16,1.1,0.9
3787,1,0,0,0,0,16,1,0,138,16,1.1,0.9
3788,1,16.45,4.61,0,0,16,1,0,138,16,1.1,0.9
3789,1,13.99,3.8,0,0,16,1,0,138,16,1.1,0.9
3790,1,10.24,3,0,0,16,1,0,138,16,1.1,0.9
3791,1,13.43,4,0,0,16,1,0,138,16,1.1,0.9
3792,2,29.48,15.32,0,1.35,16,1,0,138,16,1.1,0.9
3793,2,14.55,0,0,0,16,1,0,138,16,1.1,0.9
3794,1,1.8,0.2,0,0,16,1,0,138,16,1.1,0.9
3795,1,1.8,0,0,0,16,1,0,138,16,1.1,0.9
3796,1,33.45,-6.46,0,0,16,1,0,138,16,1.1,0.9
3797,1,10.62,1,0,0,16,1,0,138,16,1.1,0.9
3798,1,6.56,1.8,0,2.31,16,1,0,138,16,1.1,0.9
3799,1,6.56,1.7,0,0,16,1,0,138,16,1.1,0.9
3800,1,11.3,2,0,0,16,1,0,138,16,1.1,0.9
3801,1,0,0,0,0,16,1,0,138,16,1.1,0.9
3802,1,5.79,1.8,0,0,16,1,0,138,16,1.1,0.9
3803,1,5.24,1.4,0,0,16,1,0,138,16,1.1,0.9
3804,1,0,0,0,0,16,1,0,138,16,1.1,0.9
3805,1,0,0,0,0,16,1,0,138,16,1.1,0.9
3806,1,7.22,0.5,0,0,16,1,0,138,16,1.1,0.9
3807,2,4.06,1.2,0,-26.01,16,1,0,138,16,1.1,0.9
3808,1,2.47,0,0,0,16,1,0,138,16,1.1,0.9
3809,2,5.63,1.5,0,0,16,1,0,138,16,1.1,0.9
3810,1,9.99,3,0,0,16,1,0,138,16,1.1,0.9
3811,1,10.21,1.6,0,0,16,1,0,138,16,1.1,0.9
3812,1,7.81,0.7,0,0,16,1,0,138,16,1.1,0.9
3813,1,5,2,0,0,16,1,0,138,16,1.1,0.9
3814,1,0,0,0,0,16,1,0,138,16,1.1,0.9
3815,1,0,0,0,0,16,1,0,138,16,1.1,0.9
3816,1,0,0,0,0,16,1,0,138,16,1.1,0.9
3817,1,38.83,-4.83,0,0,16,1,0,138,16,1.1,0.9
3818,1,4.34,0.4,0,0,16,1,0,138,16,1.1,0.9
3819,1,6.61,1,0,0,16,1,0,138,16,1.1,0.9
3820,1,7.81,1,0,0,16,1,0,138,16,1.1,0.9
3821,1,0,0,0,0,17,1,0,345,17,1.1,0.9
3822,1,0,0,0,0,17,1,0,345,17,1.1,0.9
3823,2,14.63,30,0,17.22,17,1,0,345,17,1.1,0.9
3824,2,24.27,36.57,0,0,17,1,0,345,17,1.1,0.9
3825,2,14.63,30,0,0,17,1,0,500,17,1.1,0.9
3826,1,0,0,0,0,17,1,0,345,17,1.1,0.9
3827,1,0,0,0,0,17,1,0,345,17,1.1,0.9
3828,1,0,0,0,0,17,1,0,345,17,1.1,0.9
3829,1,0,0,0,0,17,1,0,345,17,1.1,0.9
3830,1,13.96,2.64,0,0,17,1,0,138,17,1.1,0.9
3831,1,0,0,0,0,17,1,0,138,17,1.1,0.9
3832,1,3.68,1.27,0,0,17,1,0,138,17,1.1,0.9
3833,1,8.08,0.64,0,0,17,1,0,138,17,1.1,0.9
3834,1,15.22,4.85,0,0,17,1,0,138,17,1.1,0.9
3835,2,4.42,0.53,0,0,17,1,0,138,17,1.1,0.9
3836,1,4.31,1.16,0,0,17,1,0,138,17,1.1,0.9
3837,2,45.27,41.67,0,0,17,1,0,138,17,1.1,0.9
3838,1,0,0,0,0,17,1,0,138,17,1.1,0.9
3839,1,2.79,0.84,0,0,17,1,0,138,17,1.1,0.9
3840,2,0.1,-0.79,0,0,17,1,0,138,17,1.1,0.9
3841,1,0.12,0.05,0,0,17,1,0,138,17,1.1,0.9
3842,1,15.74,4.74,0,0,17,1,0,138,17,1.1,0.9
3843,1,11.42,3.79,0,0,17,1,0,138,17,1.1,0.9
3844,1,17.26,5.69,0,0,17,1,0,138,17,1.1,0.9
3845,1,0,0,0,0.42,17,1,0,138,17,1.1,0.9
3846,2,0,0,0,0,17,1,0,138,17,1.1,0.9
3847,1,6.69,0.64,0,0,17,1,0,138,17,1.1,0.9
3848,1,8.37,2,0,0,17,1,0,138,17,1.1,0.9
3849,1,6.85,2.32,0,0,17,1,0,138,17,1.1,0.9
3850,1,5.07,1.69,0,0,17,1,0,138,17,1.1,0.9
3851,1,5.2,1.9,0,0,17,1,0,138,17,1.1,0.9
3852,1,1.78,0.53,0,0,17,1,0,138,17,1.1,0.9
3853,2,2.18,0.76,0,0.42,17,1,0,138,17,1.1,0.9
3854,1,2.04,0.74,0,0,17,1,0,138,17,1.1,0.9
3855,1,10.27,3.37,0,0,17,1,0,138,17,1.1,0.9
3856,1,6.77,-1.7,0,0,17,1,0,138,17,1.1,0.9
3857,2,26.66,12.66,0,0,17,1,0,138,17,1.1,0.9
3858,1,30.45,23.19,0,0,17,1,0,138,17,1.1,0.9
3859,1,17.76,4.22,0,0,17,1,0,138,17,1.1,0.9
3860,1,19.66,4.74,0,0,17,1,0,138,17,1.1,0.9
3861,2,6.51,1.77,0,0,17,1,0,138,17,1.1,0.9
3862,2,6.91,5.84,0,0,17,1,0,138,17,1.1,0.9
3863,2,0,0,0,0,17,1,0,138,17,1.1,0.9
3864,2,46.49,6.4,0,0,17,1,0,138,17,1.1,0.9
3865,1,1.46,0.47,0,0,17,1,0,138,17,1.1,0.9
3866,1,1.46,0.47,0,0,17,1,0,138,17,1.1,0.9
3867,1,6.97,2.32,0,0,17,1,0,138,17,1.1,0.9
3868,1,7.11,2.32,0,0,17,1,0,138,17,1.1,0.9
3869,2,16,5.28,0,0,17,1,0,138,17,1.1,0.9
3870,2,11.42,3.61,0,0,17,1,0,138,17,1.1,0.9
3871,1,5.7,1.9,0,0,17,1,0,138,17,1.1,0.9
3872,1,26.52,6.1,0,0,17,1,0,138,17,1.1,0.9
3873,1,3.3,1.05,0,0,17,1,0,138,17,1.1,0.9
3874,1,12.57,2.09,0,0,17,1,0,138,17,1.1,0.9
3875,1,0,0,0,0,17,1,0,138,17,1.1,0.9
3876,1,0,0,0,0,17,1,0,138,17,1.1,0.9
3877,1,10.27,3.06,0,0,17,1,0,138,17,1.1,0.9
3878,1,4.57,0.84,0,0,17,1,0,138,17,1.1,0.9
3879,1,34.38,10.33,0,0,17,1,0,138,17,1.1,0.9
3880,1,1.9,0.63,0,0,17,1,0,138,17,1.1,0.9
3881,2,634,0,0,0,17,1,0,345,17,1.1,0.9
3882,1,0,0,0,0,18,1,0,345,18,1.1,0.9
3883,1,68.95,12.5,0,0,18,1,0,345,18,1.1,0.9
3884,1,0,0,0,0,18,1,0,345,18,1.1,0.9
3885,1,0,0,0,0,18,1,0,500,18,1.1,0.9
3886,1,0,0,0,0,18,1,0,500,18,1.1,0.9
3887,2,15.84,30,0,0,18,1,0,345,18,1.1,0.9
3888,2,91.06,58.26,0,0,18,1,0,345,18,1.1,0.9
3889,2,0,2.25,0,45.3,18,1,0,500,18,1.1,0.9
3890,2,329.8,59.1,0,0,18,1,0,500,18,1.1,0.9
3891,2,0,0,0,177.02,18,1,0,500,18,1.1,0.9
3892,1,0,0,0,0,18,1,0,500,18,1.1,0.9
3893,1,7.81,2.01,0,0,18,1,0,345,18,1.1,0.9
3894,1,16.93,5.02,0,0,18,1,0,345,18,1.1,0.9
3895,2,0,0,0,0,18,1,0,345,18,1.1,0.9
3896,2,0,0,0,-18.36,18,1,0,345,18,1.1,0.9
3897,1,0,0,0,0,18,1,0,500,18,1.1,0.9
3898,1,0,0,0,0,18,1,0,500,18,1.1,0.9
3899,2,0,0,0,-9.64,18,1,0,500,18,1.1,0.9
3900,1,9.92,1.2,0,0,18,1,0,138,18,1.1,0.9
3901,1,16.94,2.5,0,0,18,1,0,138,18,1.1,0.9
3902,1,0.77,-0.3,0,0,18,1,0,138,18,1.1,0.9
3903,1,5.57,1.1,0,0,18,1,0,138,18,1.1,0.9
3904,1,36.64,-5.48,0,0,18,1,0,138,18,1.1,0.9
3905,1,8.47,1.7,0,0,18,1,0,138,18,1.1,0.9
3906,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3907,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3908,1,6.65,0.8,0,0,18,1,0,138,18,1.1,0.9
3909,2,5.57,0.67,0,0,18,1,0,138,18,1.1,0.9
3910,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3911,1,4.24,1,0,0,18,1,0,138,18,1.1,0.9
3912,1,5.57,0.9,0,0,18,1,0,138,18,1.1,0.9
3913,1,11.22,0,0,0,18,1,0,138,18,1.1,0.9
3914,1,35.36,-2.91,0,0,18,1,0,138,18,1.1,0.9
3915,1,9.2,1.1,0,0,18,1,0,138,18,1.1,0.9
3916,1,4.6,1.8,0,0,18,1,0,138,18,1.1,0.9
3917,1,3.51,0.6,0,0,18,1,0,138,18,1.1,0.9
3918,1,14.16,2.4,0,0,18,1,0,138,18,1.1,0.9
3919,1,7.75,1.5,0,0,18,1,0,138,18,1.1,0.9
3920,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3921,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3922,1,12.22,2.3,0,0,18,1,0,138,18,1.1,0.9
3923,2,14.22,5.15,0,0,18,1,0,138,18,1.1,0.9
3924,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3925,1,7.02,1.8,0,0,18,1,0,138,18,1.1,0.9
3926,1,6.29,1.2,0,0,18,1,0,138,18,1.1,0.9
3927,1,20.22,4.91,0,0,18,1,0,138,18,1.1,0.9
3928,2,14.53,1.2,0,-6.12,18,1,0,138,18,1.1,0.9
3929,1,7.26,0.6,0,0,18,1,0,138,18,1.1,0.9
3930,1,5.69,2.3,0,0,18,1,0,138,18,1.1,0.9
3931,1,4.47,0.9,0,0,18,1,0,138,18,1.1,0.9
3932,2,1.99,-0.29,0,0,18,1,0,138,18,1.1,0.9
3933,1,1.21,1,0,0,18,1,0,138,18,1.1,0.9
3934,1,18.64,2.8,0,0,18,1,0,138,18,1.1,0.9
3935,1,7.26,1,0,0,18,1,0,138,18,1.1,0.9
3936,2,30.14,8.21,0,0,18,1,0,138,18,1.1,0.9
3937,1,6.65,1.4,0,0,18,1,0,138,18,1.1,0.9
3938,2,19.25,2,0,0,18,1,0,138,18,1.1,0.9
3939,2,0.1,0,0,5.31,18,1,0,138,18,1.1,0.9
3940,1,1.82,0.4,0,-7.61,18,1,0,138,18,1.1,0.9
3941,2,15.84,30,0,0,18,1,0,138,18,1.1,0.9
3942,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3943,1,21.43,4.6,0,1.07,18,1,0,138,18,1.1,0.9
3944,1,2.43,1.1,0,0,18,1,0,138,18,1.1,0.9
3945,2,0,1.9,0,0,18,1,0,138,18,1.1,0.9
3946,1,3.39,0.6,0,0,18,1,0,138,18,1.1,0.9
3947,1,20.22,4,0,0,18,1,0,138,18,1.1,0.9
3948,2,8.47,1.83,0,0,18,1,0,138,18,1.1,0.9
3949,1,6.9,1.6,0,0,18,1,0,138,18,1.1,0.9
3950,1,12.59,2.6,0,0,18,1,0,138,18,1.1,0.9
3951,1,6.95,0,0,0,18,1,0,138,18,1.1,0.9
3952,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3953,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3954,1,22.39,6.01,0,0,18,1,0,138,18,1.1,0.9
3955,2,16.34,2.3,0,0,18,1,0,138,18,1.1,0.9
3956,1,6.75,2.25,0,0,18,1,0,138,18,1.1,0.9
3957,1,14.53,1,0,0,18,1,0,138,18,1.1,0.9
3958,2,5.94,1.2,0,0,18,1,0,138,18,1.1,0.9
3959,1,10.17,0.9,0,0,18,1,0,138,18,1.1,0.9
3960,1,7.87,3.7,0,0,18,1,0,138,18,1.1,0.9
3961,2,29.63,3.68,0,0,18,1,0,138,18,1.1,0.9
3962,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3963,1,17.19,2.9,0,0,18,1,0,138,18,1.1,0.9
3964,1,6.06,0.3,0,0,18,1,0,138,18,1.1,0.9
3965,1,8.35,1.7,0,0,18,1,0,138,18,1.1,0.9
3966,1,3.63,0.5,0,0,18,1,0,138,18,1.1,0.9
3967,1,10.53,3.4,0,0,18,1,0,138,18,1.1,0.9
3968,1,11.51,2.1,0,0,18,1,0,138,18,1.1,0.9
3969,1,5.81,0.8,0,0,18,1,0,138,18,1.1,0.9
3970,1,3.14,1.4,0,0,18,1,0,138,18,1.1,0.9
3971,1,4.02,0.15,0,0,18,1,0,138,18,1.1,0.9
3972,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3973,2,64.62,34.91,0,0,18,1,0,138,18,1.1,0.9
3974,2,0,0.57,0,0,18,1,0,138,18,1.1,0.9
3975,1,3.58,1.14,0,0,18,1,0,138,18,1.1,0.9
3976,1,2.61,1.13,0,0,18,1,0,138,18,1.1,0.9
3977,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3978,1,12.19,2.58,0,0,18,1,0,138,18,1.1,0.9
3979,1,5.73,2.7,0,0,18,1,0,138,18,1.1,0.9
3980,1,9.09,3.04,0,0,18,1,0,138,18,1.1,0.9
3981,1,8.87,3.16,0,0,18,1,0,138,18,1.1,0.9
3982,1,11.21,2.65,0,0,18,1,0,138,18,1.1,0.9
3983,1,10.82,2.63,0,0,18,1,0,138,18,1.1,0.9
3984,1,5.23,2.79,0,0,18,1,0,138,18,1.1,0.9
3985,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3986,1,9.84,5.39,0,0,18,1,0,138,18,1.1,0.9
3987,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3988,1,4.83,1.41,0,0,18,1,0,138,18,1.1,0.9
3989,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3990,1,4.56,1.81,0,0,18,1,0,138,18,1.1,0.9
3991,1,4.95,2.11,0,0,18,1,0,138,18,1.1,0.9
3992,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3993,2,0,0,0,-4.71,18,1,0,138,18,1.1,0.9
3994,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3995,1,4.05,1.04,0,0,18,1,0,138,18,1.1,0.9
3996,1,7.17,1.75,0,0,18,1,0,138,18,1.1,0.9
3997,1,5.34,0.3,0,0,18,1,0,138,18,1.1,0.9
3998,1,0,0,0,0,18,1,0,138,18,1.1,0.9
3999,1,8.46,4.29,0,0,18,1,0,138,18,1.1,0.9
4000,1,2.61,1.41,0,0,18,1,0,138,18,1.1,0.9
4001,1,23.62,10.68,0,0,18,1,0,138,18,1.1,0.9
4002,1,7.56,1.2,0,0,18,1,0,138,18,1.1,0.9
4003,1,8.6,2.31,0,0,18,1,0,138,18,1.1,0.9
4004,1,0,0,0,-0.32,18,1,0,138,18,1.1,0.9
4005,1,0,0,0,-0.23,18,1,0,138,18,1.1,0.9
4006,1,7.92,3.91,0,0,18,1,0,138,18,1.1,0.9
4007,1,0,0,0,0,18,1,0,138,18,1.1,0.9
4008,1,5.59,2.29,0,0,18,1,0,138,18,1.1,0.9
4009,1,6.14,1.83,0,0,18,1,0,138,18,1.1,0.9
4010,1,5.47,1.5,0,0,18,1,0,138,18,1.1,0.9
4011,1,0,0,0,0,18,1,0,138,18,1.1,0.9
4012,1,9.8,3.49,0,0,18,1,0,138,18,1.1,0.9
4013,1,16.06,5.37,0,0,18,1,0,138,18,1.1,0.9
4014,1,2.25,0.34,0,0,18,1,0,138,18,1.1,0.9
4015,1,3.68,1.25,0,0,18,1,0,138,18,1.1,0.9
4016,1,9.18,2.85,0,0,18,1,0,138,18,1.1,0.9
4017,1,8.7,2.22,0,0,18,1,0,138,18,1.1,0.9
4018,1,7.82,2.86,0,0,18,1,0,138,18,1.1,0.9
4019,1,0,0,0,0,18,1,0,138,18,1.1,0.9
4020,2,3.86,4.84,0,18,18,1,0,138,18,1.1,0.9
4021,1,10.17,3.13,0,0,18,1,0,138,18,1.1,0.9
4022,1,8.73,1.53,0,0,18,1,0,138,18,1.1,0.9
4023,1,7.7,3.51,0,0,18,1,0,138,18,1.1,0.9
4024,1,0,0,0,0,18,1,0,138,18,1.1,0.9
4025,1,3.13,2.02,0,0,18,1,0,138,18,1.1,0.9
4026,1,0,0,0,0,18,1,0,138,18,1.1,0.9
4027,1,3.69,2.04,0,0,18,1,0,138,18,1.1,0.9
4028,1,0.95,0.36,0,0,18,1,0,138,18,1.1,0.9
4029,1,4.01,0,0,0,18,1,0,138,18,1.1,0.9
4030,1,1.44,0.57,0,0,18,1,0,138,18,1.1,0.9
4031,1,2.08,0.58,0,0,18,1,0,138,18,1.1,0.9
4032,1,5.86,1.16,0,0,18,1,0,138,18,1.1,0.9
4033,1,1.83,0.37,0,0,18,1,0,138,18,1.1,0.9
4034,1,2.35,0.48,0,0,18,1,0,138,18,1.1,0.9
4035,1,1.95,0.58,0,0,18,1,0,138,18,1.1,0.9
4036,1,13.69,4.12,0,0,18,1,0,138,18,1.1,0.9
4037,1,0.91,0.3,0,0,18,1,0,138,18,1.1,0.9
4038,2,5.91,4.98,0,0,18,1,0,138,18,1.1,0.9
4039,1,4.17,1.69,0,0,18,1,0,138,18,1.1,0.9
4040,1,3,1.05,0,0,18,1,0,138,18,1.1,0.9
4041,1,0,0,0,0,18,1,0,138,18,1.1,0.9
4042,1,4.05,2.01,0,0,18,1,0,138,18,1.1,0.9
4043,1,3.01,1.59,0,0,18,1,0,138,18,1.1,0.9
4044,1,5.38,2.94,0,0,18,1,0,138,18,1.1,0.9
4045,1,9.37,1.61,0,0,18,1,0,138,18,1.1,0.9
4046,1,14.46,3.71,0,0,18,1,0,138,18,1.1,0.9
4047,1,4.16,1.59,0,0,18,1,0,138,18,1.1,0.9
4048,1,1.76,0.65,0,0,18,1,0,138,18,1.1,0.9
4049,1,1.3,0.63,0,0,18,1,0,138,18,1.1,0.9
4050,1,0,0,0,0,18,1,0,138,18,1.1,0.9
4051,1,5.74,1.53,0,0,18,1,0,138,18,1.1,0.9
4052,1,0,0,0,0,18,1,0,138,18,1.1,0.9
4053,1,0,0,0,-1.5,18,1,0,138,18,1.1,0.9
4054,1,0,0,0,0,18,1,0,138,18,1.1,0.9
4055,1,7.18,2.27,0,0,18,1,0,138,18,1.1,0.9
4056,1,0,0,0,0,18,1,0,138,18,1.1,0.9
4057,1,4.05,0,0,0,18,1,0,138,18,1.1,0.9
4058,1,5.59,2.71,0,0,18,1,0,138,18,1.1,0.9
4059,2,8.35,3.64,0,11.07,18,1,0,138,18,1.1,0.9
4060,2,0,0,0,0,18,1,0,500,18,1.1,0.9
4061,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4062,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4063,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4064,2,0,0,0,0,19,1,0,138,19,1.1,0.9
4065,1,0,0,0,0,19,1,0,33,19,1.1,0.9
4066,2,0,0,0,0,19,1,0,33,19,1.1,0.9
4067,1,0,0,0,0,19,1,0,33,19,1.1,0.9
4068,2,0,0,0,0,19,1,0,33,19,1.1,0.9
4069,1,0,0,0,-9.83,19,1,0,138,19,1.1,0.9
4070,2,0,0,0,0,19,1,0,138,19,1.1,0.9
4071,2,0,0,0,0,19,1,0,138,19,1.1,0.9
4072,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4073,2,0,0,0,0,19,1,0,33,19,1.1,0.9
4074,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4075,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4076,2,0,0,0,0,19,1,0,138,19,1.1,0.9
4077,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4078,2,0,0,0,0,19,1,0,33,19,1.1,0.9
4079,2,0,0,0,0,19,1,0,138,19,1.1,0.9
4080,1,0,0,0,0,19,1,0,33,19,1.1,0.9
4081,1,0,0,0,0,19,1,0,33,19,1.1,0.9
4082,1,0,0,0,0,19,1,0,33,19,1.1,0.9
4083,2,0,0,0,-9.97,19,1,0,138,19,1.1,0.9
4084,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4085,2,0,0,0,-10.74,19,1,0,138,19,1.1,0.9
4086,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4087,2,0,0,0,13.17,19,1,0,345,19,1.1,0.9
4088,1,0,0,0,0,19,1,0,345,19,1.1,0.9
4089,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4090,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4091,2,0,0,0,6.51,19,1,0,138,19,1.1,0.9
4092,2,0,0,0,0,19,1,0,138,19,1.1,0.9
4093,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4094,1,14.19,-10.02,0,0,19,1,0,138,19,1.1,0.9
4095,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4096,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4097,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4098,2,0,0,0,-11.67,19,1,0,345,19,1.1,0.9
4099,1,125.98,-40.85,0,0,19,1,0,345,19,1.1,0.9
4100,1,37.33,1.05,0,0,19,1,0,33,19,1.1,0.9
4101,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4102,1,0,-9.84,0,0,19,1,0,138,19,1.1,0.9
4103,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4104,1,1.44,-5,0,0,19,1,0,138,19,1.1,0.9
4105,1,88.34,20.52,0,0,19,1,0,33,19,1.1,0.9
4106,1,26.21,-3.06,0,0,19,1,0,138,19,1.1,0.9
4107,1,0,0,0,0,19,1,0,138,19,1.1,0.9
4108,1,0,0,0,0,19,1,0,33,19,1.1,0.9
4109,1,27.05,4.46,0,0,19,1,0,33,19,1.1,0.9
4110,2,38.66,8.13,0,0,19,1,0,33,19,1.1,0.9
4111,1,0,0,0,0,20,1,0,345,20,1.1,0.9
4112,1,71.9,-8.9,0,0,20,1,0,345,20,1.1,0.9
4113,1,139.25,24.5,0,0,20,1,0,345,20,1.1,0.9
4114,1,0,0,0,0,20,1,0,500,20,1.1,0.9
4115,1,0,0,0,0,20,1,0,500,20,1.1,0.9
4116,1,0,0,0,0,20,1,0,500,20,1.1,0.9
4117,1,0,0,0,0,20,1,0,345,20,1.1,0.9
4118,1,12.35,82.99,0,0,20,1,0,345,20,1.1,0.9
4119,1,122.87,50.37,0,0,20,1,0,345,20,1.1,0.9
4120,1,370.59,47.64,0,0,20,1,0,500,20,1.1,0.9
4121,2,0,0,0,0,20,1,0,500,20,1.1,0.9
4122,1,279.73,62.3,0,0,20,1,0,500,20,1.1,0.9
4123,1,20.04,-14.65,0,0,20,1,0,345,20,1.1,0.9
4124,1,295.62,21.83,0,0,20,1,0,345,20,1.1,0.9
4125,2,0,0,0,0,20,1,0,500,20,1.1,0.9
4126,1,0,0,0,0,20,1,0,500,20,1.1,0.9
4127,1,0,0,0,46.59,20,1,0,500,20,1.1,0.9
4128,1,0,0,0,0,20,1,0,500,20,1.1,0.9
4129,1,0,0,0,0,20,1,0,345,20,1.1,0.9
4130,2,15.84,30,0,0,20,1,0,345,20,1.1,0.9
4131,2,47.96,90.07,0,0,20,1,0,345,20,1.1,0.9
4132,2,31.69,60,0,0,20,1,0,345,20,1.1,0.9
4133,2,31.69,50,0,0,20,1,0,500,20,1.1,0.9
4134,2,31.69,50,0,0,20,1,0,500,20,1.1,0.9
4135,1,0,0,0,0,20,1,0,500,20,1.1,0.9
4136,2,0,0,0,-37.15,20,1,0,345,20,1.1,0.9
4137,1,0,0,0,0,20,1,0,500,20,1.1,0.9
4138,1,0,0,0,0,20,1,0,500,20,1.1,0.9
4139,2,31.69,60,0,157.34,20,1,0,500,20,1.1,0.9
4140,1,0,0,0,0,20,1,0,345,20,1.1,0.9
4141,1,0,0,0,0,20,1,0,345,20,1.1,0.9
4142,2,0,0,0,-27.19,20,1,0,345,20,1.1,0.9
4143,1,0,0,0,11.5,20,1,0,345,20,1.1,0.9
4144,2,0,0,0,0,20,1,0,345,20,1.1,0.9
4145,1,0,0,0,-25.16,20,1,0,500,20,1.1,0.9
4146,1,0,0,0,0,20,1,0,500,20,1.1,0.9
4147,1,87.99,17.84,0,0,20,1,0,138,20,1.1,0.9
4148,1,0,0,0,45,20,1,0,16,20,1.1,0.9
4149,1,0,0,0,54.78,20,1,0,32,20,1.1,0.9
4150,1,31.4,21.31,0,0,20,1,0,138,20,1.1,0.9
4151,1,115.2,29.9,0,0,20,1,0,138,20,1.1,0.9
4152,1,0,0,0,40.02,20,1,0,16,20,1.1,0.9
4153,2,93.92,34.03,0,0,20,1,0,138,20,1.1,0.9
4154,1,42.35,5.28,0,0,20,1,0,138,20,1.1,0.9
4155,1,0,0,0,37.29,20,1,0,32,20,1.1,0.9
4156,1,89.12,18.81,0,0,20,1,0,138,20,1.1,0.9
4157,1,45.55,5.63,0,0,20,1,0,138,20,1.1,0.9
4158,1,1.08,0.2,0,8.9,20,1,0,138,20,1.1,0.9
4159,1,1.69,8.81,0,0,20,1,0,138,20,1.1,0.9
4160,1,8.12,0.3,0,0,20,1,0,138,20,1.1,0.9
4161,2,7.63,1.2,0,-9.6,20,1,0,138,20,1.1,0.9
4162,1,7.51,0.8,0,6.61,20,1,0,138,20,1.1,0.9
4163,2,23,5.01,0,5.16,20,1,0,138,20,1.1,0.9
4164,1,6.78,2.6,0,0,20,1,0,138,20,1.1,0.9
4165,1,0,0,0,0,20,1,0,138,20,1.1,0.9
4166,1,16.78,4.82,0,0,20,1,0,138,20,1.1,0.9
4167,2,86.44,39.97,0,0,20,1,0,138,20,1.1,0.9
4168,2,107.93,24.05,0,0,20,1,0,138,20,1.1,0.9
4169,1,22.63,4.83,0,0,20,1,0,138,20,1.1,0.9
4170,1,10.1,0.2,0,0,20,1,0,138,20,1.1,0.9
4171,1,17.99,1.61,0,0,20,1,0,138,20,1.1,0.9
4172,2,0.47,-0.19,0,0,20,1,0,138,20,1.1,0.9
4173,1,0,0,0,0,20,1,0,138,20,1.1,0.9
4174,1,12.32,2.78,0,0,20,1,0,138,20,1.1,0.9
4175,2,0,-0.12,0,0,20,1,0,138,20,1.1,0.9
4176,1,5.79,0.8,0,0,20,1,0,138,20,1.1,0.9
4177,1,12.9,1.39,0,0,20,1,0,138,20,1.1,0.9
4178,1,0,0,0,0,20,1,0,138,20,1.1,0.9
4179,1,0,0,0,0,20,1,0,138,20,1.1,0.9
4180,1,2.68,0,0,-2.07,20,1,0,138,20,1.1,0.9
4181,1,14.89,1.82,0,0,20,1,0,138,20,1.1,0.9
4182,1,16.56,1.38,0,0.3,20,1,0,138,20,1.1,0.9
4183,1,19.83,2.31,0,0,20,1,0,138,20,1.1,0.9
4184,1,2.63,0.12,0,0,20,1,0,138,20,1.1,0.9
4185,1,0.79,0.06,0,0,20,1,0,138,20,1.1,0.9
4186,1,5.2,0.6,0,0,20,1,0,138,20,1.1,0.9
4187,1,13.41,1.63,0,0,20,1,0,138,20,1.1,0.9
4188,2,6.9,0.2,0,-5.78,20,1,0,138,20,1.1,0.9
4189,1,95.65,27.04,0,0,20,1,0,138,20,1.1,0.9
4190,1,0,0,0,-1.16,20,1,0,138,20,1.1,0.9
4191,1,84.73,30.03,0,-9.46,20,1,0,138,20,1.1,0.9
4192,2,40.44,4.05,0,0,20,1,0,138,20,1.1,0.9
4193,2,44.06,3.5,0,-4.37,20,1,0,138,20,1.1,0.9
4194,1,8.71,0.4,0,0,20,1,0,138,20,1.1,0.9
4195,2,7.09,3.04,0,0,20,1,0,138,20,1.1,0.9
4196,1,15.92,3.5,0,0,20,1,0,138,20,1.1,0.9
4197,1,0,0,0,0,20,1,0,138,20,1.1,0.9
4198,1,67.96,-11.45,0,0,20,1,0,138,20,1.1,0.9
4199,1,4.79,1.8,0,0,20,1,0,138,20,1.1,0.9
4200,2,9.85,2.15,0,0,20,1,0,138,20,1.1,0.9
4201,1,12.43,1.13,0,0.12,20,1,0,138,20,1.1,0.9
4202,2,210.19,65.03,0,34.35,20,1,0,32,20,1.1,0.9
4203,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4204,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4205,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4206,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4207,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4208,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4209,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4210,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4211,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4212,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4213,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4214,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4215,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4216,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4217,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4218,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4219,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4220,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4221,2,19.48,11.47,0,-129.57,21,1,0,500,21,1.1,0.9
4222,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4223,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4224,1,0,0,0,-0.71,21,1,0,345,21,1.1,0.9
4225,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4226,1,0,0,0,-0.59,21,1,0,345,21,1.1,0.9
4227,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4228,1,0,0,0,-0.28,21,1,0,345,21,1.1,0.9
4229,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4230,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4231,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4232,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4233,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4234,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4235,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4236,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4237,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4238,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4239,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4240,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4241,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4242,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4243,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4244,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4245,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4246,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4247,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4248,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4249,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4250,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4251,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4252,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4253,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4254,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4255,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4256,1,17.68,0,0,0,21,1,0,500,21,1.1,0.9
4257,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4258,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4259,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4260,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4261,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4262,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4263,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4264,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4265,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4266,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4267,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4268,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4269,1,153.13,71,0,0,21,1,0,500,21,1.1,0.9
4270,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4271,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4272,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4273,1,446.37,14.73,0,0,21,1,0,500,21,1.1,0.9
4274,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4275,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4276,1,262.17,100.69,0,0,21,1,0,138,21,1.1,0.9
4277,2,0,0,0,0,21,1,0,138,21,1.1,0.9
4278,2,0,0,0,0,21,1,0,138,21,1.1,0.9
4279,2,0,0,0,0,21,1,0,138,21,1.1,0.9
4280,2,0,0,0,-132.79,21,1,0,500,21,1.1,0.9
4281,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4282,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4283,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4284,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4285,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4286,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4287,1,0,0,0,14.43,21,1,0,500,21,1.1,0.9
4288,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4289,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4290,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4291,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4292,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4293,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4294,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4295,1,0,0,0,14.25,21,1,0,500,21,1.1,0.9
4296,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4297,1,0,0,0,8.43,21,1,0,500,21,1.1,0.9
4298,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4299,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4300,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4301,1,0,0,0,15.9,21,1,0,500,21,1.1,0.9
4302,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4303,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4304,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4305,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4306,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4307,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4308,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4309,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4310,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4311,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4312,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4313,1,0,0,0,7.62,21,1,0,500,21,1.1,0.9
4314,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4315,1,505.95,165.32,0,0,21,1,0,500,21,1.1,0.9
4316,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4317,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4318,1,0,0,0,-0.97,21,1,0,500,21,1.1,0.9
4319,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4320,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4321,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4322,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4323,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4324,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4325,1,0,0,0,15.78,21,1,0,500,21,1.1,0.9
4326,1,17.04,0,0,-23.35,21,1,0,500,21,1.1,0.9
4327,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4328,1,383.37,-22.91,0,0,21,1,0,500,21,1.1,0.9
4329,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4330,2,0,0,0,77.68,21,1,0,500,21,1.1,0.9
4331,1,0,0,0,48,21,1,0,500,21,1.1,0.9
4332,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4333,1,0,0,0,37.92,21,1,0,500,21,1.1,0.9
4334,1,0,0,0,34.56,21,1,0,500,21,1.1,0.9
4335,2,0,0,0,65.8,21,1,0,500,21,1.1,0.9
4336,1,0,0,0,28.15,21,1,0,500,21,1.1,0.9
4337,1,0,0,0,-1.77,21,1,0,500,21,1.1,0.9
4338,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4339,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4340,1,0,0,0,-203.84,21,1,0,500,21,1.1,0.9
4341,1,0,0,0,0,21,1,0,500,21,1.1,0.9
4342,1,0,0,0,24.42,21,1,0,500,21,1.1,0.9
4343,2,0,0,0,72.16,21,1,0,500,21,1.1,0.9
4344,2,0,0,0,-47.71,21,1,0,500,21,1.1,0.9
4345,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4346,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4347,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4348,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4349,1,0,0,0,-0.46,21,1,0,345,21,1.1,0.9
4350,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4351,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4352,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4353,1,0,0,0,15.74,21,1,0,345,21,1.1,0.9
4354,1,0,0,0,40.95,21,1,0,345,21,1.1,0.9
4355,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4356,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4357,1,0.85,0,0,-0.74,21,1,0,345,21,1.1,0.9
4358,1,0,0,0,11.31,21,1,0,345,21,1.1,0.9
4359,1,0,0,0,29.9,21,1,0,345,21,1.1,0.9
4360,1,0,0,0,59.9,21,1,0,345,21,1.1,0.9
4361,1,0,0,0,14.11,21,1,0,345,21,1.1,0.9
4362,1,0,0,0,33.4,21,1,0,345,21,1.1,0.9
4363,1,0,0,0,18.1,21,1,0,345,21,1.1,0.9
4364,1,0,0,0,4.33,21,1,0,345,21,1.1,0.9
4365,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4366,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4367,1,0,0,0,-0.31,21,1,0,345,21,1.1,0.9
4368,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4369,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4370,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4371,1,0,0,0,-0.35,21,1,0,345,21,1.1,0.9
4372,1,0,0,0,25.12,21,1,0,345,21,1.1,0.9
4373,1,0,0,0,-0.49,21,1,0,345,21,1.1,0.9
4374,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4375,1,0,0,0,-0.9,21,1,0,345,21,1.1,0.9
4376,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4377,1,0,0,0,-38.18,21,1,0,345,21,1.1,0.9
4378,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4379,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4380,1,6.69,4.14,0,-0.53,21,1,0,345,21,1.1,0.9
4381,1,247.1,-20.83,0,-1.9,21,1,0,345,21,1.1,0.9
4382,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4383,1,0,0,0,-1.17,21,1,0,345,21,1.1,0.9
4384,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4385,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4386,2,536.64,65.05,0,72.73,21,1,0,345,21,1.1,0.9
4387,1,0,0,0,56.63,21,1,0,345,21,1.1,0.9
4388,2,0,0,0,-1.14,21,1,0,345,21,1.1,0.9
4389,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4390,1,0,0,0,9.24,21,1,0,345,21,1.1,0.9
4391,1,0,0,0,6.6,21,1,0,345,21,1.1,0.9
4392,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4393,1,0,0,0,4.39,21,1,0,345,21,1.1,0.9
4394,2,0,0,0,2.87,21,1,0,345,21,1.1,0.9
4395,1,0,0,0,23.4,21,1,0,345,21,1.1,0.9
4396,1,0,0,0,46.8,21,1,0,345,21,1.1,0.9
4397,2,0,0,0,3.27,21,1,0,345,21,1.1,0.9
4398,1,0,0,0,86.1,21,1,0,345,21,1.1,0.9
4399,2,0,0,0,18.53,21,1,0,345,21,1.1,0.9
4400,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4401,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4402,1,0,0,0,-0.32,21,1,0,345,21,1.1,0.9
4403,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4404,1,90.22,10.52,0,0,21,1,0,138,21,1.1,0.9
4405,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4406,1,96.24,23.03,0,0,21,1,0,66,21,1.1,0.9
4407,1,0,0,0,1.45,21,1,0,66,21,1.1,0.9
4408,1,400.63,131.21,0,109.27,21,1,0,66,21,1.1,0.9
4409,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4410,1,0,0,0,-1.34,21,1,0,138,21,1.1,0.9
4411,1,94.84,23.33,0,7.97,21,1,0,138,21,1.1,0.9
4412,1,104.22,23.08,0,7.86,21,1,0,138,21,1.1,0.9
4413,1,265.3,30.78,0,-0.75,21,1,0,138,21,1.1,0.9
4414,1,265.3,31.12,0,-0.73,21,1,0,138,21,1.1,0.9
4415,1,199.43,46.72,0,5.06,21,1,0,138,21,1.1,0.9
4416,1,199.43,46.16,0,12.38,21,1,0,138,21,1.1,0.9
4417,1,394.11,49.55,0,-1.03,21,1,0,138,21,1.1,0.9
4418,1,332.38,38.06,0,-1.31,21,1,0,138,21,1.1,0.9
4419,1,153.13,71,0,-0.13,21,1,0,138,21,1.1,0.9
4420,1,316.95,67.15,0,4.77,21,1,0,138,21,1.1,0.9
4421,1,420.1,87.42,0,-2.22,21,1,0,138,21,1.1,0.9
4422,1,199.21,55.59,0,16.55,21,1,0,138,21,1.1,0.9
4423,1,0,0,0,-0.48,21,1,0,138,21,1.1,0.9
4424,1,72.25,0.25,0,-2.87,21,1,0,138,21,1.1,0.9
4425,1,0,0,0,-0.64,21,1,0,138,21,1.1,0.9
4426,1,383.66,82.44,0,67.07,21,1,0,138,21,1.1,0.9
4427,1,381.17,109.08,0,99.38,21,1,0,138,21,1.1,0.9
4428,1,304.72,84.12,0,61.79,21,1,0,138,21,1.1,0.9
4429,1,268.51,82.56,0,41.07,21,1,0,138,21,1.1,0.9
4430,1,434.47,114.51,0,113.07,21,1,0,138,21,1.1,0.9
4431,1,423.79,102.65,0,70.77,21,1,0,138,21,1.1,0.9
4432,1,0,0,0,1.87,21,1,0,138,21,1.1,0.9
4433,1,468.78,137.83,0,78.53,21,1,0,138,21,1.1,0.9
4434,1,134.13,42.17,0,20.38,21,1,0,138,21,1.1,0.9
4435,1,325.49,94.22,0,35.07,21,1,0,138,21,1.1,0.9
4436,1,0,0,0,-1.97,21,1,0,138,21,1.1,0.9
4437,1,0,0,0,-0.34,21,1,0,138,21,1.1,0.9
4438,1,150.16,47.14,0,9.39,21,1,0,138,21,1.1,0.9
4439,1,150.16,47.14,0,7.83,21,1,0,138,21,1.1,0.9
4440,1,0,0,0,-0.71,21,1,0,138,21,1.1,0.9
4441,1,326.53,96.96,0,43,21,1,0,138,21,1.1,0.9
4442,1,218.83,44.88,0,17.94,21,1,0,138,21,1.1,0.9
4443,1,211.96,56.89,0,24.25,21,1,0,138,21,1.1,0.9
4444,1,304.76,81.97,0,44.19,21,1,0,138,21,1.1,0.9
4445,1,256.64,68.06,0,31.02,21,1,0,138,21,1.1,0.9
4446,1,261.79,57.99,0,12.07,21,1,0,138,21,1.1,0.9
4447,1,261.79,62.22,0,2.95,21,1,0,138,21,1.1,0.9
4448,1,655.38,131.74,0,83.05,21,1,0,138,21,1.1,0.9
4449,1,0,0,0,3.67,21,1,0,138,21,1.1,0.9
4450,1,799.6,197.32,0,181.94,21,1,0,138,21,1.1,0.9
4451,1,336.06,81.21,0,33.45,21,1,0,138,21,1.1,0.9
4452,1,464.02,102.97,0,76.44,21,1,0,138,21,1.1,0.9
4453,1,596.74,189.44,0,158.27,21,1,0,138,21,1.1,0.9
4454,1,213.08,81.26,0,23.76,21,1,0,138,21,1.1,0.9
4455,1,209.04,115.13,0,96.97,21,1,0,138,21,1.1,0.9
4456,1,479.34,51.06,0,192.26,21,1,0,138,21,1.1,0.9
4457,1,0,0,0,7.55,21,1,0,138,21,1.1,0.9
4458,1,253.26,46.19,0,19.46,21,1,0,138,21,1.1,0.9
4459,1,543.73,80.1,0,45.93,21,1,0,138,21,1.1,0.9
4460,1,200.62,55.79,0,31.91,21,1,0,138,21,1.1,0.9
4461,1,331.79,60.48,0,38.54,21,1,0,138,21,1.1,0.9
4462,1,139.84,33.74,0,16.36,21,1,0,138,21,1.1,0.9
4463,1,128.32,31.43,0,14.59,21,1,0,138,21,1.1,0.9
4464,1,487.29,62.57,0,44.78,21,1,0,138,21,1.1,0.9
4465,1,0,0,0,9.12,21,1,0,138,21,1.1,0.9
4466,1,185.65,21.33,0,4.84,21,1,0,138,21,1.1,0.9
4467,1,204.06,30.59,0,13.7,21,1,0,138,21,1.1,0.9
4468,1,140.07,28.14,0,6.53,21,1,0,138,21,1.1,0.9
4469,1,0,0,0,9.42,21,1,0,138,21,1.1,0.9
4470,1,115.14,13.27,0,-0.5,21,1,0,138,21,1.1,0.9
4471,1,413.7,106.76,0,75.92,21,1,0,138,21,1.1,0.9
4472,1,0,0,0,7.5,21,1,0,138,21,1.1,0.9
4473,1,253.68,59.93,0,21.54,21,1,0,138,21,1.1,0.9
4474,1,821.46,20.18,0,-2.88,21,1,0,138,21,1.1,0.9
4475,1,347.93,91.67,0,29.39,21,1,0,138,21,1.1,0.9
4476,1,371.32,97.77,0,35.34,21,1,0,138,21,1.1,0.9
4477,1,229.81,74.46,0,19.61,21,1,0,138,21,1.1,0.9
4478,1,271.84,78.3,0,9.01,21,1,0,138,21,1.1,0.9
4479,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4480,1,132.48,33.21,0,18.48,21,1,0,33,21,1.1,0.9
4481,1,99.36,26.78,0,9.55,21,1,0,33,21,1.1,0.9
4482,1,111.13,38.79,0,10.2,21,1,0,33,21,1.1,0.9
4483,1,47.94,0,0,0,21,1,0,33,21,1.1,0.9
4484,1,153.01,74.5,0,47.18,21,1,0,138,21,1.1,0.9
4485,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4486,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4487,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4488,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4489,1,110.76,29.78,0,2.47,21,1,0,138,21,1.1,0.9
4490,1,110.76,29.78,0,2.03,21,1,0,138,21,1.1,0.9
4491,1,254.36,56.99,0,18.05,21,1,0,138,21,1.1,0.9
4492,1,0,0,0,5.32,21,1,0,138,21,1.1,0.9
4493,1,0,0,0,-0.32,21,1,0,138,21,1.1,0.9
4494,1,220.73,49.18,0,17.94,21,1,0,138,21,1.1,0.9
4495,1,0,0,0,5.3,21,1,0,66,21,1.1,0.9
4496,1,40.95,4.72,0,-0.86,21,1,0,138,21,1.1,0.9
4497,1,40.95,4.72,0,-0.84,21,1,0,138,21,1.1,0.9
4498,1,274.09,32.66,0,13.36,21,1,0,138,21,1.1,0.9
4499,1,0,0,0,0,21,1,0,345,21,1.1,0.9
4500,1,0,0,0,3.96,21,1,0,138,21,1.1,0.9
4501,1,0,0,0,-0.5,21,1,0,138,21,1.1,0.9
4502,1,0,0,0,-0.71,21,1,0,138,21,1.1,0.9
4503,1,257,90.32,0,44.79,21,1,0,138,21,1.1,0.9
4504,1,179.61,58.19,0,8.96,21,1,0,138,21,1.1,0.9
4505,1,165.15,51.76,0,11.73,21,1,0,138,21,1.1,0.9
4506,1,165.15,51.87,0,17.99,21,1,0,138,21,1.1,0.9
4507,1,152.85,38.84,0,7.29,21,1,0,138,21,1.1,0.9
4508,1,89.82,23.36,0,0,21,1,0,138,21,1.1,0.9
4509,1,768.28,197.44,0,122.47,21,1,0,138,21,1.1,0.9
4510,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4511,2,0,0,0,0,21,1,0,345,21,1.1,0.9
4512,2,0,0,0,0,21,1,0,500,21,1.1,0.9
4513,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4514,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4515,1,0,0,0,4.24,21,1,0,138,21,1.1,0.9
4516,1,0,0,0,4.28,21,1,0,138,21,1.1,0.9
4517,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4518,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4519,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4520,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4521,1,0,0,0,0,21,1,0,33,21,1.1,0.9
4522,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4523,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4524,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4525,1,0,0,0,0,21,1,0,33,21,1.1,0.9
4526,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4527,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4528,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4529,1,0,0,0,0,21,1,0,33,21,1.1,0.9
4530,1,0,0,0,0,21,1,0,33,21,1.1,0.9
4531,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4532,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4533,1,0,0,0,0,21,1,0,33,21,1.1,0.9
4534,1,0,0,0,0,21,1,0,11,21,1.1,0.9
4535,1,0,0,0,0,21,1,0,33,21,1.1,0.9
4536,1,0,0,0,0,21,1,0,33,21,1.1,0.9
4537,1,0,0,0,0,21,1,0,33,21,1.1,0.9
4538,1,0,0,0,0,21,1,0,33,21,1.1,0.9
4539,1,0,0,0,0,21,1,0,33,21,1.1,0.9
4540,1,0,0,0,0,21,1,0,33,21,1.1,0.9
4541,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4542,2,0,0,0,-24.1,21,1,0,138,21,1.1,0.9
4543,2,0,0,0,0,21,1,0,138,21,1.1,0.9
4544,2,0,0,0,0,21,1,0,138,21,1.1,0.9
4545,1,0,0,0,0,21,1,0,33,21,1.1,0.9
4546,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4547,2,0,0,0,0,21,1,0,138,21,1.1,0.9
4548,2,0,0,0,0,21,1,0,138,21,1.1,0.9
4549,2,0,0,0,0,21,1,0,138,21,1.1,0.9
4550,2,0,0,0,0,21,1,0,138,21,1.1,0.9
4551,2,0,0,0,0,21,1,0,138,21,1.1,0.9
4552,1,241.54,67.4,0,7.93,21,1,0,138,21,1.1,0.9
4553,1,0,0,0,-0.32,21,1,0,138,21,1.1,0.9
4554,1,0,0,0,0,21,1,0,138,21,1.1,0.9
4555,1,159.17,83.8,0,0,22,1,0,345,22,1.1,0.9
4556,2,0,0,0,104.92,22,1,0,500,22,1.1,0.9
4557,1,7.81,2.01,0,0,22,1,0,345,22,1.1,0.9
4558,1,16.93,5.02,0,0,22,1,0,345,22,1.1,0.9
4559,1,79.64,50.56,0,0,22,1,0,345,22,1.1,0.9
4560,1,0,0,0,0,22,1,0,345,22,1.1,0.9
4561,1,0,0,0,0,22,1,0,345,22,1.1,0.9
4562,1,0,0,0,132.23,22,1,0,345,22,1.1,0.9
4563,2,34.13,70,0,0,22,1,0,345,22,1.1,0.9
4564,2,34.13,68,0,0,22,1,0,345,22,1.1,0.9
4565,2,3.39,1.91,0,-4.24,22,1,0,345,22,1.1,0.9
4566,1,0,0,0,0,22,1,0,345,22,1.1,0.9
4567,2,0,0,0,-26.56,22,1,0,345,22,1.1,0.9
4568,1,38.8,-2.7,0,0,22,1,0,345,22,1.1,0.9
4569,1,0,0,0,24.08,22,1,0,345,22,1.1,0.9
4570,2,0,0,0,41.85,22,1,0,345,22,1.1,0.9
4571,1,0,0,0,0,22,1,0,345,22,1.1,0.9
4572,1,17.37,-12.69,0,-0.83,22,1,0,345,22,1.1,0.9
4573,2,0,0,0,0,22,1,0,500,22,1.1,0.9
4574,2,46.82,12.71,0,0,22,1,0,345,22,1.1,0.9
4575,1,0,0,0,0,22,1,0,345,22,1.1,0.9
4576,2,0,0,0,0,22,1,0,345,22,1.1,0.9
4577,1,0,0,0,0,22,1,0,345,22,1.1,0.9
4578,1,0,0,0,0,22,1,0,345,22,1.1,0.9
4579,1,72.4,11.61,0,0,22,1,0,345,22,1.1,0.9
4580,1,0,0,0,0,22,1,0,345,22,1.1,0.9
4581,1,88.74,55.03,0,0,22,1,0,345,22,1.1,0.9
4582,1,0,0,0,0,22,1,0,345,22,1.1,0.9
4583,2,0,1.78,0,0,22,1,0,345,22,1.1,0.9
4584,2,10.97,20,0,0,22,1,0,345,22,1.1,0.9
4585,2,100.83,73.29,0,0,22,1,0,345,22,1.1,0.9
4586,1,0,0,0,0,22,1,0,345,22,1.1,0.9
4587,1,0,0,0,0,22,1,0,345,22,1.1,0.9
4588,1,0,0,0,0,22,1,0,345,22,1.1,0.9
4589,1,0,0,0,0,22,1,0,345,22,1.1,0.9
4590,2,0,-0.79,0,0,22,1,0,345,22,1.1,0.9
4591,2,0,-0.79,0,0,22,1,0,345,22,1.1,0.9
4592,2,7.87,0.5,0,1.01,22,1,0,138,22,1.1,0.9
4593,2,13.31,3,0,0,22,1,0,138,22,1.1,0.9
4594,1,21.56,2.25,0,0,22,1,0,138,22,1.1,0.9
4595,1,63.77,3.45,0,-0.32,22,1,0,138,22,1.1,0.9
4596,1,0,0,0,0,22,1,0,138,22,1.1,0.9
4597,1,20.18,7.02,0,0,22,1,0,138,22,1.1,0.9
4598,1,0,0,0,0,22,1,0,138,22,1.1,0.9
4599,2,4.07,1.42,0,-6.99,22,1,0,138,22,1.1,0.9
4600,1,4.83,2.39,0,0,22,1,0,138,22,1.1,0.9
4601,2,4.99,1.69,0,3.91,22,1,0,138,22,1.1,0.9
4602,2,20.24,4.31,0,0,22,1,0,138,22,1.1,0.9
4603,2,22.49,5.06,0,0,22,1,0,138,22,1.1,0.9
4604,2,28.2,15.6,0,0,22,1,0,138,22,1.1,0.9
4605,1,12.19,3.2,0,0,22,1,0,138,22,1.1,0.9
4606,1,24.38,6.3,0,0,22,1,0,138,22,1.1,0.9
4607,1,8.39,3.29,0,0,22,1,0,138,22,1.1,0.9
4608,1,10.95,4.52,0,0,22,1,0,138,22,1.1,0.9
4609,1,3,-9.4,0,0,22,1,0,138,22,1.1,0.9
4610,1,1.44,-9.4,0,0,22,1,0,138,22,1.1,0.9
4611,1,3.66,2.4,0,0,22,1,0,138,22,1.1,0.9
4612,1,53.63,16,0,0,22,1,0,138,22,1.1,0.9
4613,1,53.63,16,0,0,22,1,0,138,22,1.1,0.9
4614,1,0,0,0,0,22,1,0,138,22,1.1,0.9
4615,1,16.22,5.11,0,0,22,1,0,138,22,1.1,0.9
4616,1,16.33,3.2,0,0,22,1,0,138,22,1.1,0.9
4617,1,16.33,3.5,0,0,22,1,0,138,22,1.1,0.9
4618,1,0.85,0.1,0,0,22,1,0,138,22,1.1,0.9
4619,1,2.69,1.1,0,0,22,1,0,138,22,1.1,0.9
4620,1,0,0,0,0,22,1,0,138,22,1.1,0.9
4621,1,0,0,0,0,22,1,0,138,22,1.1,0.9
4622,2,64.6,25.02,0,-0.23,22,1,0,138,22,1.1,0.9
4623,1,68.74,36.4,0,-0.28,22,1,0,138,22,1.1,0.9
4624,2,1.3,0.19,0,0,22,1,0,138,22,1.1,0.9
4625,1,15.44,1.64,0,-0.32,22,1,0,138,22,1.1,0.9
4626,1,4.88,1.2,0,0,22,1,0,138,22,1.1,0.9
4627,1,10.9,3.72,0,0,22,1,0,138,22,1.1,0.9
4628,1,10.69,4,0,0,22,1,0,138,22,1.1,0.9
4629,1,37.26,-0.93,0,0,22,1,0,138,22,1.1,0.9
4630,1,6.28,1.73,0,0,22,1,0,138,22,1.1,0.9
4631,1,3.88,2.03,0,0,22,1,0,138,22,1.1,0.9
4632,1,26.1,13.36,0,0,22,1,0,138,22,1.1,0.9
4633,1,0,0,0,0,22,1,0,138,22,1.1,0.9
4634,1,0,0,0,-0.22,22,1,0,138,22,1.1,0.9
4635,1,7.28,1.32,0,0,22,1,0,138,22,1.1,0.9
4636,1,10.53,3.63,0,-0.52,22,1,0,138,22,1.1,0.9
4637,1,0.24,0.49,0,0,22,1,0,138,22,1.1,0.9
4638,2,0,0.38,0,0,22,1,0,138,22,1.1,0.9
4639,2,0,0,0,-9.64,22,1,0,138,22,1.1,0.9
4640,1,0.8,0.39,0,0,22,1,0,138,22,1.1,0.9
4641,1,0.65,0.31,0,0,22,1,0,138,22,1.1,0.9
4642,1,39.68,-6.48,0,0,22,1,0,138,22,1.1,0.9
4643,1,7.59,2.47,0,0,22,1,0,138,22,1.1,0.9
4644,1,0,0,0,0,22,1,0,138,22,1.1,0.9
4645,1,6.75,2.47,0,0,22,1,0,138,22,1.1,0.9
4646,1,8.08,1.36,0,0,22,1,0,138,22,1.1,0.9
4647,1,9.18,4.88,0,0,22,1,0,138,22,1.1,0.9
4648,1,0,0,0,0,22,1,0,138,22,1.1,0.9
4649,1,4.24,1.55,0,0,22,1,0,138,22,1.1,0.9
4650,1,5.24,1.56,0,0,22,1,0,138,22,1.1,0.9
4651,1,33.87,-11.08,0,0,22,1,0,138,22,1.1,0.9
4652,2,24.66,22.11,0,-0.22,22,1,0,138,22,1.1,0.9
4653,2,104.73,45.45,0,-0.66,22,1,0,138,22,1.1,0.9
4654,1,8.07,2.88,0,0,22,1,0,138,22,1.1,0.9
4655,1,7.4,2.27,0,0,22,1,0,138,22,1.1,0.9
4656,1,0,0,0,15.08,22,1,0,138,22,1.1,0.9
4657,1,0,0,0,-0.3,22,1,0,138,22,1.1,0.9
4658,1,0.39,0.1,0,0,22,1,0,138,22,1.1,0.9
4659,2,9.04,2.01,0,-13.74,22,1,0,138,22,1.1,0.9
4660,1,14.41,4.66,0,0,22,1,0,138,22,1.1,0.9
4661,2,13.66,4.84,0,6.27,22,1,0,138,22,1.1,0.9
4662,1,5.03,1.7,0,0,22,1,0,138,22,1.1,0.9
4663,1,3.13,1.04,0,0,22,1,0,138,22,1.1,0.9
4664,2,406,0,0,0,22,1,0,345,22,1.1,0.9
