bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
39876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39877,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39880,2,0,0,0,0,1,1,0,138,1,1.1,0.9
39881,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39882,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39883,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39884,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39885,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39886,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39887,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39888,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39889,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39890,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39892,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39894,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39895,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39896,2,0,0,0,0,1,1,0,69,1,1.1,0.9
39898,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39901,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39902,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39905,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39908,2,0,0,0,0,1,1,0,69,1,1.1,0.9
39909,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39912,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39914,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39915,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39917,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39922,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39926,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39927,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39928,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39929,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39931,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39935,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39939,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39940,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39943,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39945,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39946,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39952,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39953,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39954,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39955,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39956,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39957,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39958,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39961,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39962,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39963,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39964,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39965,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39966,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39967,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39969,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39971,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39972,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39973,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39974,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39975,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39976,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39979,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39980,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39982,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39983,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39984,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39985,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39986,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39989,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39990,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39991,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39992,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39993,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39995,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39996,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39997,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39998,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39999,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40000,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40001,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40003,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40005,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40006,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40008,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40009,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40011,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40012,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40013,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40014,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40015,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40017,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40018,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40019,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40021,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40022,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40023,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40024,1,-12,-8,0,0,1,1,0,69,1,1.1,0.9
40025,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40026,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40027,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40028,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40029,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40030,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40034,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40036,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40037,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40040,1,0,0,0,22.2108132297,1,1,0,69,1,1.1,0.9
40041,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40042,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40043,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40044,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40045,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40046,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40047,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40048,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40049,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40050,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40051,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40052,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40054,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40055,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40056,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40057,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40061,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40062,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40063,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40064,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40065,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40070,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40071,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40074,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40076,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40081,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40086,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40091,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40092,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40097,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40101,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40102,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40108,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40109,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40110,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40111,1,358.57,49.8,0,0,1,1,0,69,1,1.1,0.9
40112,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40113,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40114,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40115,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40116,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40118,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40119,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40120,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40121,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40122,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40123,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40125,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40126,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40127,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40128,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40129,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40130,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40131,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40132,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40133,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40135,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40137,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40138,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40141,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40144,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40145,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40147,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40150,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40162,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40172,1,61.85,9.29,0,0,1,1,0,69,1,1.1,0.9
40179,1,24.67,2.37,0,0,1,1,0,69,1,1.1,0.9
40180,1,3.28,0.32,0,0,1,1,0,69,1,1.1,0.9
40181,1,4.32,0.59,0,0,1,1,0,69,1,1.1,0.9
40183,1,14.57,2.46,0,0,1,1,0,69,1,1.1,0.9
40186,1,166.09,31.67,0,0,1,1,0,69,1,1.1,0.9
40189,1,47.76,8.18,0,0,1,1,0,69,1,1.1,0.9
40197,1,23.5,3.21,0,0,1,1,0,138,1,1.1,0.9
40198,1,32.16,6.23,0,0,1,1,0,69,1,1.1,0.9
40201,1,51.81,7.08,0,0,1,1,0,69,1,1.1,0.9
40207,1,30.53,5.15,0,0,1,1,0,69,1,1.1,0.9
40209,1,20.74,1.99,0,0,1,1,0,69,1,1.1,0.9
40210,1,18.43,2.52,0,0,1,1,0,69,1,1.1,0.9
40211,1,11.1,2.03,0,0,1,1,0,69,1,1.1,0.9
40212,1,18.48,2.52,0,0,1,1,0,69,1,1.1,0.9
40213,1,20.38,4.13,0,0,1,1,0,69,1,1.1,0.9
40214,1,10.94,1.85,0,0,1,1,0,138,1,1.1,0.9
40216,1,42.4,5.79,0,0,1,1,0,69,1,1.1,0.9
40219,1,31.46,6.87,0,0,1,1,0,138,1,1.1,0.9
40222,1,9.14,0.88,0,0,1,1,0,69,1,1.1,0.9
40224,1,10.2,-16.11,0,0,1,1,0,138,1,1.1,0.9
40226,1,120.24,20.27,0,0,1,1,0,138,1,1.1,0.9
40227,1,46.72,9.68,0,0,1,1,0,69,1,1.1,0.9
40230,1,6.78,1.43,0,0,1,1,0,69,1,1.1,0.9
40233,1,9.28,1.27,0,0,1,1,0,69,1,1.1,0.9
40234,1,4.18,0.57,0,0,1,1,0,69,1,1.1,0.9
40235,1,5.89,0.8,0,0,1,1,0,69,1,1.1,0.9
40236,1,6.84,0.66,0,0,1,1,0,69,1,1.1,0.9
40237,1,29.43,4.96,0,0,1,1,0,69,1,1.1,0.9
40238,1,206.67,40.26,0,0,1,1,0,69,1,1.1,0.9
40239,1,22.97,2.2,0,0,1,1,0,69,1,1.1,0.9
40240,1,11.03,1.06,0,0,1,1,0,69,1,1.1,0.9
40241,1,3.84,0.52,0,0,1,1,0,69,1,1.1,0.9
40243,1,4.89,0.47,0,0,1,1,0,69,1,1.1,0.9
40244,1,5.25,0.72,0,0,1,1,0,69,1,1.1,0.9
40247,1,8.03,1.35,0,0,1,1,0,69,1,1.1,0.9
40250,1,295.33,40.34,0,0,1,1,0,69,1,1.1,0.9
40258,1,13.31,1.27,0,0,1,1,0,69,1,1.1,0.9
40260,1,6.59,0.9,0,0,1,1,0,69,1,1.1,0.9
40262,1,15.94,2.18,0,0,1,1,0,69,1,1.1,0.9
40263,1,55.88,10.59,0,0,1,1,0,69,1,1.1,0.9
40264,1,28.48,3.89,0,0,1,1,0,69,1,1.1,0.9
40265,1,15.4,2.1,0,0,1,1,0,69,1,1.1,0.9
40266,1,14.43,2.84,0,0,1,1,0,69,1,1.1,0.9
40267,1,50.54,9.73,0,0,1,1,0,69,1,1.1,0.9
40269,1,29.6,4.04,0,0,1,1,0,69,1,1.1,0.9
40270,1,41.13,6.93,0,0,1,1,0,69,1,1.1,0.9
40271,1,10.44,2.27,0,0,1,1,0,69,1,1.1,0.9
40273,1,17.21,2.35,0,0,1,1,0,138,1,1.1,0.9
40274,1,17.62,2.97,0,0,1,1,0,345,1,1.1,0.9
40275,1,30.13,2.89,0,0,1,1,0,69,1,1.1,0.9
40277,1,6.69,0.64,0,0,1,1,0,69,1,1.1,0.9
40278,1,15.67,1.5,0,0,1,1,0,69,1,1.1,0.9
40279,1,28.33,2.72,0,0,1,1,0,69,1,1.1,0.9
40283,1,20.87,2,0,0,1,1,0,69,1,1.1,0.9
40284,1,18.94,1.81,0,0,1,1,0,69,1,1.1,0.9
40285,1,44.66,4.28,0,0,1,1,0,69,1,1.1,0.9
40286,1,9.47,1.29,0,0,1,1,0,69,1,1.1,0.9
40287,1,5.01,0.84,0,0,1,1,0,138,1,1.1,0.9
40288,1,17.59,2.4,0,0,1,1,0,69,1,1.1,0.9
40289,1,41.1,6.93,0,0,1,1,0,69,1,1.1,0.9
40290,1,19.06,3.21,0,0,1,1,0,69,1,1.1,0.9
40293,1,36.6,3.51,0,0,1,1,0,69,1,1.1,0.9
40294,1,11,1.85,0,0,1,1,0,69,1,1.1,0.9
40295,1,23.15,4.8,0,0,1,1,0,69,1,1.1,0.9
40296,1,35.59,4.86,0,0,1,1,0,69,1,1.1,0.9
40299,1,31.29,6.63,0,0,1,1,0,69,1,1.1,0.9
40300,1,33.54,3.21,0,0,1,1,0,69,1,1.1,0.9
40301,1,13.05,2.2,0,0,1,1,0,69,1,1.1,0.9
40302,1,33.26,5.97,0,0,1,1,0,69,1,1.1,0.9
40303,1,42.9,7.23,0,0,1,1,0,69,1,1.1,0.9
40309,1,14.75,2.01,0,0,1,1,0,69,1,1.1,0.9
40310,1,11.48,1.93,0,0,1,1,0,69,1,1.1,0.9
40353,1,11.28,1.9,0,0,1,1,0,69,1,1.1,0.9
40380,1,2.3,0.39,0,0,1,1,0,69,1,1.1,0.9
40382,1,3.79,0.64,0,0,1,1,0,69,1,1.1,0.9
40384,1,1.92,0.26,0,0,1,1,0,69,1,1.1,0.9
40385,1,3.48,0.59,0,0,1,1,0,69,1,1.1,0.9
40386,1,8.59,0.82,0,0,1,1,0,69,1,1.1,0.9
40387,1,2.74,0.46,0,0,1,1,0,69,1,1.1,0.9
40388,1,11.82,2.55,0,0,1,1,0,69,1,1.1,0.9
40391,1,2.65,0.36,0,0,1,1,0,69,1,1.1,0.9
40396,1,3.57,0.6,0,0,1,1,0,69,1,1.1,0.9
40397,1,2.27,0.31,0,0,1,1,0,69,1,1.1,0.9
40404,1,4.65,0.78,0,0,1,1,0,69,1,1.1,0.9
40407,1,5.56,0.53,0,0,1,1,0,69,1,1.1,0.9
40408,1,5.08,0.86,0,0,1,1,0,69,1,1.1,0.9
40424,1,6.62,1.11,0,0,1,1,0,69,1,1.1,0.9
40425,1,4.18,0.7,0,0,1,1,0,69,1,1.1,0.9
40426,1,16.4,2.24,0,0,1,1,0,69,1,1.1,0.9
40441,1,12.23,1.17,0,0,1,1,0,69,1,1.1,0.9
40442,1,4.18,0.7,0,0,1,1,0,69,1,1.1,0.9
40443,1,10.15,1.39,0,0,1,1,0,69,1,1.1,0.9
40445,1,13.6,2.29,0,0,1,1,0,69,1,1.1,0.9
40446,1,20.89,3.52,0,0,1,1,0,69,1,1.1,0.9
40449,1,15.8,2.16,0,0,1,1,0,69,1,1.1,0.9
40450,1,6.88,1.16,0,0,1,1,0,69,1,1.1,0.9
40451,1,4.55,0.77,0,0,1,1,0,69,1,1.1,0.9
40452,1,22.95,2.2,0,0,1,1,0,69,1,1.1,0.9
40455,1,15.53,2.62,0,0,1,1,0,69,1,1.1,0.9
40457,1,7.76,0.74,0,0,1,1,0,69,1,1.1,0.9
40458,1,12.38,2.09,0,0,1,1,0,69,1,1.1,0.9
40464,1,15.77,2.66,0,0,1,1,0,69,1,1.1,0.9
40465,1,9.78,2.04,0,0,1,1,0,69,1,1.1,0.9
40468,1,5.56,0.76,0,0,1,1,0,69,1,1.1,0.9
40471,1,8.61,1.45,0,0,1,1,0,69,1,1.1,0.9
40473,1,5.6,0.54,0,0,1,1,0,69,1,1.1,0.9
40474,1,9.43,0.9,0,0,1,1,0,138,1,1.1,0.9
40475,1,15.59,3.22,0,0,1,1,0,69,1,1.1,0.9
40476,1,7.72,1.3,0,0,1,1,0,69,1,1.1,0.9
40481,1,11.76,1.61,0,0,1,1,0,69,1,1.1,0.9
40488,1,13.01,1.25,0,0,1,1,0,69,1,1.1,0.9
40543,1,17.19,2.76,0,0,1,1,0,69,1,1.1,0.9
40545,1,19.94,3.49,0,0,1,1,0,69,1,1.1,0.9
40625,1,17.35,2.37,0,0,1,1,0,69,1,1.1,0.9
40640,1,1.46,0.14,0,0,1,1,0,69,1,1.1,0.9
40641,1,6.85,0.94,0,0,1,1,0,69,1,1.1,0.9
40646,1,2.6,0.25,0,0,1,1,0,69,1,1.1,0.9
40647,1,7.11,1.4,0,0,1,1,0,69,1,1.1,0.9
40649,1,3.26,0.45,0,0,1,1,0,69,1,1.1,0.9
40653,1,4.65,0.78,0,0,1,1,0,69,1,1.1,0.9
40660,1,11.02,1.5,0,0,1,1,0,69,1,1.1,0.9
40664,1,15.97,2.69,0,0,1,1,0,69,1,1.1,0.9
40669,1,6.65,1.12,0,0,1,1,0,69,1,1.1,0.9
40670,1,9.72,2.14,0,0,1,1,0,69,1,1.1,0.9
40671,1,2.38,0.33,0,0,1,1,0,69,1,1.1,0.9
40672,1,1.28,0.12,0,0,1,1,0,69,1,1.1,0.9
40673,1,3.15,0.53,0,0,1,1,0,69,1,1.1,0.9
40675,1,28.77,6.05,0,0,1,1,0,69,1,1.1,0.9
40677,1,3.42,0.33,0,0,1,1,0,69,1,1.1,0.9
40678,1,5.52,0.93,0,0,1,1,0,69,1,1.1,0.9
40679,1,6.3,0.6,0,0,1,1,0,69,1,1.1,0.9
40682,1,8.24,1.12,0,0,1,1,0,69,1,1.1,0.9
40684,1,4.97,0.48,0,0,1,1,0,69,1,1.1,0.9
40686,1,6.6,1.11,0,0,1,1,0,69,1,1.1,0.9
40687,1,5.6,0.95,0,0,1,1,0,69,1,1.1,0.9
40688,1,5.69,0.78,0,0,1,1,0,69,1,1.1,0.9
40690,1,6.24,1.37,0,0,1,1,0,69,1,1.1,0.9
40697,1,34.59,3.32,0,0,1,1,0,69,1,1.1,0.9
40700,1,43.81,4.2,0,0,1,1,0,69,1,1.1,0.9
40701,1,4.76,0.46,0,0,1,1,0,69,1,1.1,0.9
40716,1,2.02,0.34,0,0,1,1,0,69,1,1.1,0.9
40719,1,6.18,1.04,0,0,1,1,0,69,1,1.1,0.9
40722,1,3.72,0.36,0,0,1,1,0,69,1,1.1,0.9
40731,1,3.18,0.43,0,0,1,1,0,69,1,1.1,0.9
40733,1,4.43,0.75,0,0,1,1,0,69,1,1.1,0.9
40767,1,6.63,0.91,0,0,1,1,0,69,1,1.1,0.9
40769,1,7.24,0.69,0,0,1,1,0,69,1,1.1,0.9
40771,1,7.39,0.71,0,0,1,1,0,69,1,1.1,0.9
40775,1,3.48,0.33,0,0,1,1,0,69,1,1.1,0.9
40776,1,4.46,0.43,0,0,1,1,0,69,1,1.1,0.9
40778,1,2.69,0.37,0,0,1,1,0,69,1,1.1,0.9
40779,1,6.9,0.94,0,0,1,1,0,69,1,1.1,0.9
40780,1,4.36,0.42,0,0,1,1,0,69,1,1.1,0.9
40781,1,5.04,0.69,0,0,1,1,0,69,1,1.1,0.9
40782,1,7.95,1.34,0,0,1,1,0,69,1,1.1,0.9
40783,1,2.04,0.28,0,0,1,1,0,69,1,1.1,0.9
40784,1,3.67,0.62,0,0,1,1,0,69,1,1.1,0.9
40785,1,5.49,0.93,0,0,1,1,0,69,1,1.1,0.9
40786,1,12.92,2.18,0,0,1,1,0,69,1,1.1,0.9
40788,1,2.87,0.39,0,0,1,1,0,69,1,1.1,0.9
40789,1,1.71,0.29,0,0,1,1,0,69,1,1.1,0.9
40791,1,5.98,0.57,0,0,1,1,0,69,1,1.1,0.9
40792,1,2.17,0.21,0,0,1,1,0,69,1,1.1,0.9
40793,1,1.11,0.15,0,0,1,1,0,69,1,1.1,0.9
40797,1,8.47,1.16,0,0,1,1,0,69,1,1.1,0.9
40798,1,5.14,0.87,0,0,1,1,0,69,1,1.1,0.9
40799,1,8.37,0.8,0,0,1,1,0,69,1,1.1,0.9
40800,1,6.82,0.93,0,0,1,1,0,69,1,1.1,0.9
40801,1,5.28,0.89,0,0,1,1,0,69,1,1.1,0.9
40802,1,3.23,0.54,0,0,1,1,0,69,1,1.1,0.9
40803,1,3.7,0.35,0,0,1,1,0,69,1,1.1,0.9
40804,1,5.07,0.85,0,0,1,1,0,69,1,1.1,0.9
40805,1,16.01,2.7,0,0,1,1,0,69,1,1.1,0.9
40806,1,17.48,3.5,0,0,1,1,0,69,1,1.1,0.9
40808,1,24.01,2.3,0,0,1,1,0,69,1,1.1,0.9
40810,1,17.93,2.45,0,0,1,1,0,69,1,1.1,0.9
40812,1,8.27,1.13,0,0,1,1,0,69,1,1.1,0.9
40813,1,11.43,1.56,0,0,1,1,0,69,1,1.1,0.9
40815,1,5.66,0.77,0,0,1,1,0,69,1,1.1,0.9
40816,1,8,1.09,0,0,1,1,0,69,1,1.1,0.9
40818,1,5.95,1,0,0,1,1,0,69,1,1.1,0.9
40819,1,8.76,1.2,0,0,1,1,0,69,1,1.1,0.9
40820,1,9.14,1.54,0,0,1,1,0,69,1,1.1,0.9
40821,1,6.05,1.02,0,0,1,1,0,69,1,1.1,0.9
40822,1,6.91,0.66,0,0,1,1,0,69,1,1.1,0.9
40823,1,7.85,1.32,0,0,1,1,0,69,1,1.1,0.9
40824,1,7.77,0.74,0,0,1,1,0,69,1,1.1,0.9
40825,1,14.72,2.48,0,0,1,1,0,69,1,1.1,0.9
40826,1,33.82,4.62,0,0,1,1,0,69,1,1.1,0.9
40827,1,20.74,3.9,0,0,1,1,0,69,1,1.1,0.9
40829,1,7.57,0.72,0,0,1,1,0,69,1,1.1,0.9
40830,1,3.94,0.38,0,0,1,1,0,69,1,1.1,0.9
40833,1,4.64,0.63,0,0,1,1,0,69,1,1.1,0.9
40834,1,8.4,0.8,0,0,1,1,0,230,1,1.1,0.9
40836,1,6.73,0.65,0,0,1,1,0,69,1,1.1,0.9
40837,1,6.53,1.1,0,0,1,1,0,69,1,1.1,0.9
40838,1,15.74,2.65,0,0,1,1,0,69,1,1.1,0.9
40839,1,32.73,6.8,0,0,1,1,0,69,1,1.1,0.9
40840,1,15.15,1.45,0,0,1,1,0,69,1,1.1,0.9
40842,1,3.7,0.51,0,0,1,1,0,69,1,1.1,0.9
40843,1,10.42,1.42,0,0,1,1,0,69,1,1.1,0.9
40844,1,8.8,1.48,0,0,1,1,0,69,1,1.1,0.9
40845,1,5.77,1.2,0,0,1,1,0,69,1,1.1,0.9
40846,1,9.47,1.6,0,0,1,1,0,69,1,1.1,0.9
40852,1,4.97,0.68,0,0,1,1,0,69,1,1.1,0.9
40853,1,4.73,0.65,0,0,1,1,0,69,1,1.1,0.9
40854,1,21.6,3.79,0,0,1,1,0,69,1,1.1,0.9
40855,1,8.43,1.42,0,0,1,1,0,69,1,1.1,0.9
40856,1,8.04,0.77,0,0,1,1,0,69,1,1.1,0.9
40857,1,6.29,1.21,0,0,1,1,0,69,1,1.1,0.9
40858,1,3.94,0.38,0,0,1,1,0,69,1,1.1,0.9
40860,1,2.66,0.45,0,0,1,1,0,69,1,1.1,0.9
40864,1,3.94,0.54,0,0,1,1,0,69,1,1.1,0.9
40865,1,4.09,0.39,0,0,1,1,0,69,1,1.1,0.9
40871,1,3.42,0.58,0,0,1,1,0,69,1,1.1,0.9
40875,1,5.01,0.84,0,0,1,1,0,69,1,1.1,0.9
40876,1,8.13,0.78,0,0,1,1,0,69,1,1.1,0.9
40877,1,10.97,1.85,0,0,1,1,0,69,1,1.1,0.9
40879,1,9.05,1.84,0,0,1,1,0,69,1,1.1,0.9
40881,1,7.52,0.72,0,0,1,1,0,69,1,1.1,0.9
40882,1,8.64,1.46,0,0,1,1,0,69,1,1.1,0.9
40883,1,7.86,1.33,0,0,1,1,0,69,1,1.1,0.9
40884,1,6.33,0.86,0,0,1,1,0,69,1,1.1,0.9
40886,1,9.99,0.96,0,0,1,1,0,69,1,1.1,0.9
40888,1,4.88,0.47,0,0,1,1,0,230,1,1.1,0.9
40889,1,4.55,0.44,0,0,1,1,0,69,1,1.1,0.9
40890,1,11.54,1.58,0,0,1,1,0,69,1,1.1,0.9
40891,1,1.83,0.31,0,0,1,1,0,69,1,1.1,0.9
40892,1,5.75,0.55,0,0,1,1,0,69,1,1.1,0.9
40893,1,8.01,1.09,0,0,1,1,0,69,1,1.1,0.9
40897,1,177.68,24.27,0,0,1,1,0,69,1,1.1,0.9
40898,1,4.55,0.44,0,0,1,1,0,69,1,1.1,0.9
40900,1,6.33,0.61,0,0,1,1,0,69,1,1.1,0.9
40902,1,7.36,0.7,0,0,1,1,0,69,1,1.1,0.9
40903,1,3.14,0.53,0,0,1,1,0,69,1,1.1,0.9
40908,1,2.08,0.2,0,0,1,1,0,69,1,1.1,0.9
40909,1,1.86,0.25,0,0,1,1,0,69,1,1.1,0.9
40912,1,14.98,2.05,0,0,1,1,0,69,1,1.1,0.9
40913,1,1.75,0.24,0,0,1,1,0,69,1,1.1,0.9
40914,1,2.05,0.28,0,0,1,1,0,69,1,1.1,0.9
40915,1,1.74,0.17,0,0,1,1,0,69,1,1.1,0.9
40917,1,1.96,0.19,0,0,1,1,0,69,1,1.1,0.9
40919,1,2.85,0.48,0,0,1,1,0,69,1,1.1,0.9
40920,1,2.2,0.3,0,0,1,1,0,69,1,1.1,0.9
40921,1,3.75,0.36,0,0,1,1,0,69,1,1.1,0.9
40922,1,2.97,0.5,0,0,1,1,0,69,1,1.1,0.9
40925,1,57,9.61,0,0,1,1,0,69,1,1.1,0.9
40927,1,3.85,0.53,0,0,1,1,0,69,1,1.1,0.9
40928,1,7.94,1.34,0,0,1,1,0,69,1,1.1,0.9
40929,1,4.65,0.78,0,0,1,1,0,69,1,1.1,0.9
40930,1,7.4,1.25,0,0,1,1,0,69,1,1.1,0.9
40931,1,2.88,0.49,0,0,1,1,0,69,1,1.1,0.9
40934,1,2.32,0.32,0,0,1,1,0,69,1,1.1,0.9
40945,1,9.99,1.36,0,0,1,1,0,69,1,1.1,0.9
40947,1,8.92,1.22,0,0,1,1,0,69,1,1.1,0.9
40948,1,9.34,0.9,0,0,1,1,0,69,1,1.1,0.9
40951,1,5.41,0.91,0,0,1,1,0,69,1,1.1,0.9
40955,1,6.94,0.67,0,0,1,1,0,69,1,1.1,0.9
40956,1,7.57,0.72,0,0,1,1,0,69,1,1.1,0.9
40960,1,12.38,1.19,0,0,1,1,0,69,1,1.1,0.9
40961,1,5.87,0.56,0,0,1,1,0,69,1,1.1,0.9
40963,1,6.41,0.61,0,0,1,1,0,69,1,1.1,0.9
40964,1,5.47,0.92,0,0,1,1,0,69,1,1.1,0.9
40967,1,4.91,0.47,0,0,1,1,0,69,1,1.1,0.9
40968,1,7.94,1.34,0,0,1,1,0,69,1,1.1,0.9
40975,1,9.13,1.25,0,0,1,1,0,69,1,1.1,0.9
40976,1,61.46,12.78,0,0,1,1,0,69,1,1.1,0.9
40977,1,2.1,0.29,0,0,1,1,0,69,1,1.1,0.9
40978,1,6.38,0.87,0,0,1,1,0,69,1,1.1,0.9
40980,1,6.5,0.62,0,0,1,1,0,69,1,1.1,0.9
40981,1,3.95,0.54,0,0,1,1,0,69,1,1.1,0.9
40982,1,5.34,0.73,0,0,1,1,0,69,1,1.1,0.9
40983,1,13.35,1.82,0,0,1,1,0,69,1,1.1,0.9
40984,1,7.51,1.02,0,0,1,1,0,69,1,1.1,0.9
40985,1,6.02,0.82,0,0,1,1,0,69,1,1.1,0.9
40986,1,4.42,0.42,0,0,1,1,0,69,1,1.1,0.9
40988,1,6.9,0.94,0,0,1,1,0,69,1,1.1,0.9
40989,1,4.37,0.74,0,0,1,1,0,69,1,1.1,0.9
40991,1,4.53,0.43,0,0,1,1,0,69,1,1.1,0.9
40996,1,14.81,2.02,0,0,1,1,0,69,1,1.1,0.9
40997,1,130.76,20.05,0,0,1,1,0,138,1,1.1,0.9
40998,1,86.22,8.27,0,0,1,1,0,69,1,1.1,0.9
40999,1,63.92,22.91,0,0,1,1,0,69,1,1.1,0.9
41000,1,24.62,3.36,0,0,1,1,0,69,1,1.1,0.9
41001,1,69.96,14.02,0,0,1,1,0,69,1,1.1,0.9
41002,1,25.44,2.44,0,0,1,1,0,69,1,1.1,0.9
41021,1,37.12,7.66,0,0,1,1,0,69,1,1.1,0.9
41022,1,29.27,4.93,0,0,1,1,0,69,1,1.1,0.9
41025,1,15.83,1.52,0,0,1,1,0,69,1,1.1,0.9
41042,1,37.92,6.37,0,0,1,1,0,69,1,1.1,0.9
41043,1,92.45,15.59,0,0,1,1,0,69,1,1.1,0.9
41045,1,21.41,4.68,0,0,1,1,0,69,1,1.1,0.9
41050,1,16.59,2.27,0,0,1,1,0,69,1,1.1,0.9
41053,1,20.8,2.84,0,0,1,1,0,69,1,1.1,0.9
41055,1,20.89,4.29,0,0,1,1,0,69,1,1.1,0.9
41070,1,10.29,0.99,0,0,1,1,0,69,1,1.1,0.9
41071,1,6.14,0.59,0,0,1,1,0,69,1,1.1,0.9
41072,1,11.3,1.54,0,0,1,1,0,69,1,1.1,0.9
41073,1,14.11,2.38,0,0,1,1,0,69,1,1.1,0.9
41075,1,18.54,1.78,0,0,1,1,0,69,1,1.1,0.9
41076,1,7.66,1.29,0,0,1,1,0,69,1,1.1,0.9
41079,1,9.19,1.55,0,0,1,1,0,69,1,1.1,0.9
41080,1,13.04,2.2,0,0,1,1,0,69,1,1.1,0.9
41082,1,49.98,10.98,0,0,1,1,0,69,1,1.1,0.9
41085,1,11.71,1.98,0,0,1,1,0,69,1,1.1,0.9
41086,1,6.62,0.63,0,0,1,1,0,138,1,1.1,0.9
41088,1,16.26,1.56,0,0,1,1,0,69,1,1.1,0.9
41089,1,7.39,1.01,0,0,1,1,0,69,1,1.1,0.9
41091,1,17.02,2.87,0,0,1,1,0,69,1,1.1,0.9
41092,1,21.09,3.56,0,0,1,1,0,69,1,1.1,0.9
41102,1,22.22,3.75,0,0,1,1,0,69,1,1.1,0.9
41104,1,12.12,2.04,0,0,1,1,0,69,1,1.1,0.9
41105,1,62.94,6.03,0,0,1,1,0,69,1,1.1,0.9
41106,1,3.4,0.57,0,0,1,1,0,69,1,1.1,0.9
41107,1,11.19,1.07,0,0,1,1,0,69,1,1.1,0.9
41108,1,9.48,1.3,0,0,1,1,0,138,1,1.1,0.9
41110,1,68.64,11.57,0,0,1,1,0,69,1,1.1,0.9
41128,1,225.93,21.66,0,0,1,1,0,69,1,1.1,0.9
41129,1,9.99,1.68,0,0,1,1,0,138,1,1.1,0.9
41130,1,10.3,0.99,0,0,1,1,0,69,1,1.1,0.9
41131,1,4.77,0.65,0,0,1,1,0,138,1,1.1,0.9
41132,1,7.37,1.24,0,0,1,1,0,69,1,1.1,0.9
41134,1,5.19,0.71,0,0,1,1,0,69,1,1.1,0.9
41137,1,8.67,0.83,0,0,1,1,0,69,1,1.1,0.9
41138,1,5.77,0.55,0,0,1,1,0,69,1,1.1,0.9
41139,1,9.72,0.93,0,0,1,1,0,69,1,1.1,0.9
41146,1,471.04,64.34,0,0,1,1,0,69,1,1.1,0.9
41147,1,31.96,5.6,0,0,1,1,0,69,1,1.1,0.9
41152,1,5.02,0.48,0,0,1,1,0,69,1,1.1,0.9
41153,1,6.51,0.89,0,0,1,1,0,69,1,1.1,0.9
41154,1,5.17,0.87,0,0,1,1,0,138,1,1.1,0.9
41155,1,4.44,0.75,0,0,1,1,0,69,1,1.1,0.9
41160,1,7.11,0.68,0,0,1,1,0,69,1,1.1,0.9
41167,1,28.2,5.83,0,0,1,1,0,69,1,1.1,0.9
41170,1,9.77,1.65,0,0,1,1,0,69,1,1.1,0.9
41171,1,7.95,1.09,0,0,1,1,0,69,1,1.1,0.9
41172,1,8.55,0.82,0,0,1,1,0,69,1,1.1,0.9
41173,1,3.27,0.31,0,0,1,1,0,69,1,1.1,0.9
41175,1,19.03,1.82,0,0,1,1,0,69,1,1.1,0.9
41176,1,7.83,1.07,0,0,1,1,0,69,1,1.1,0.9
41187,1,73.13,14.89,0,0,1,1,0,69,1,1.1,0.9
41190,1,9.86,1.35,0,0,1,1,0,69,1,1.1,0.9
41191,1,6.91,0.94,0,0,1,1,0,69,1,1.1,0.9
41192,1,223.61,37.7,0,0,1,1,0,69,1,1.1,0.9
41193,1,82.42,16.23,0,0,1,1,0,69,1,1.1,0.9
41194,1,17.66,3.53,0,0,1,1,0,69,1,1.1,0.9
41195,1,53.7,10.58,0,0,1,1,0,69,1,1.1,0.9
41197,1,13.72,1.87,0,0,1,1,0,69,1,1.1,0.9
41223,1,5.65,0.54,0,0,1,1,0,69,1,1.1,0.9
41225,1,10.73,1.47,0,0,1,1,0,69,1,1.1,0.9
41227,1,11.83,1.62,0,0,1,1,0,69,1,1.1,0.9
41228,1,40.49,3.88,0,0,1,1,0,69,1,1.1,0.9
41229,1,27.65,5.22,0,0,1,1,0,69,1,1.1,0.9
41230,1,67.06,11.27,0,0,1,1,0,69,1,1.1,0.9
41233,1,53.44,10.52,0,0,1,1,0,69,1,1.1,0.9
41235,1,115.95,26.13,0,0,1,1,0,69,1,1.1,0.9
41236,1,17.36,2.93,0,0,1,1,0,69,1,1.1,0.9
41237,1,30.19,6.31,0,0,1,1,0,69,1,1.1,0.9
41247,1,7,0.96,0,0,1,1,0,69,1,1.1,0.9
41250,1,8.86,1.49,0,0,1,1,0,69,1,1.1,0.9
41251,1,6.93,1.17,0,0,1,1,0,69,1,1.1,0.9
41254,1,17.35,2.37,0,0,1,1,0,69,1,1.1,0.9
41256,1,15.1,2.55,0,0,1,1,0,69,1,1.1,0.9
41257,1,9.47,0.91,0,0,1,1,0,69,1,1.1,0.9
41258,1,13.62,1.3,0,0,1,1,0,69,1,1.1,0.9
41259,1,22,2.11,0,0,1,1,0,69,1,1.1,0.9
41263,1,8.28,0.79,0,0,1,1,0,69,1,1.1,0.9
41264,1,7.7,1.3,0,0,1,1,0,69,1,1.1,0.9
41265,1,11.61,1.11,0,0,1,1,0,69,1,1.1,0.9
41266,1,34.16,4.67,0,0,1,1,0,69,1,1.1,0.9
41267,1,9.71,0.93,0,0,1,1,0,69,1,1.1,0.9
41268,1,17.1,1.64,0,0,1,1,0,69,1,1.1,0.9
41269,1,20.8,4.27,0,0,1,1,0,69,1,1.1,0.9
41272,1,9.22,0.88,0,0,1,1,0,69,1,1.1,0.9
41273,1,7.2,0.98,0,0,1,1,0,69,1,1.1,0.9
41274,1,6.73,1.14,0,0,1,1,0,69,1,1.1,0.9
41275,1,5.02,0.69,0,0,1,1,0,69,1,1.1,0.9
41276,1,8.82,0.84,0,0,1,1,0,69,1,1.1,0.9
41278,1,12.55,1.71,0,0,1,1,0,69,1,1.1,0.9
41279,1,8.95,1.22,0,0,1,1,0,69,1,1.1,0.9
41280,1,7.63,1.29,0,0,1,1,0,69,1,1.1,0.9
41281,1,4.42,0.74,0,0,1,1,0,69,1,1.1,0.9
41282,1,15.58,2.13,0,0,1,1,0,69,1,1.1,0.9
41286,1,28.88,5.62,0,0,1,1,0,69,1,1.1,0.9
41288,1,20.13,1.93,0,0,1,1,0,69,1,1.1,0.9
41290,1,9.9,1.67,0,0,1,1,0,69,1,1.1,0.9
41291,1,48.48,10.23,0,0,1,1,0,69,1,1.1,0.9
41296,1,26.36,5.24,0,0,1,1,0,69,1,1.1,0.9
41298,1,25.11,4.7,0,0,1,1,0,69,1,1.1,0.9
41301,1,6.5,0.62,0,0,1,1,0,69,1,1.1,0.9
41302,1,7.2,0.98,0,0,1,1,0,69,1,1.1,0.9
41303,1,12.58,1.21,0,0,1,1,0,69,1,1.1,0.9
41305,1,28.28,6.19,0,0,1,1,0,69,1,1.1,0.9
41306,1,390.86,85.38,0,0,1,1,0,69,1,1.1,0.9
41309,1,33.76,4.61,0,0,1,1,0,69,1,1.1,0.9
41310,1,18.66,1.79,0,0,1,1,0,69,1,1.1,0.9
41318,1,7.09,0.68,0,0,1,1,0,69,1,1.1,0.9
41319,1,13.59,2.29,0,0,1,1,0,69,1,1.1,0.9
41320,1,15.88,2.68,0,0,1,1,0,69,1,1.1,0.9
41321,1,6.59,0.63,0,0,1,1,0,69,1,1.1,0.9
41322,1,20.23,2.76,0,0,1,1,0,69,1,1.1,0.9
41323,1,5.81,0.79,0,0,1,1,0,69,1,1.1,0.9
41325,1,26.19,4.42,0,0,1,1,0,69,1,1.1,0.9
41326,1,3.17,0.43,0,0,1,1,0,69,1,1.1,0.9
41327,1,3.61,0.61,0,0,1,1,0,69,1,1.1,0.9
41328,1,2.36,0.32,0,0,1,1,0,69,1,1.1,0.9
41329,1,22.02,3.01,0,0,1,1,0,69,1,1.1,0.9
41330,1,25.61,4.32,0,0,1,1,0,69,1,1.1,0.9
41331,1,8.64,1.18,0,0,1,1,0,69,1,1.1,0.9
41333,1,476.37,80.62,0,0,1,1,0,69,1,1.1,0.9
41334,1,10.91,2.26,0,0,1,1,0,69,1,1.1,0.9
41335,1,22.03,3.09,0,0,1,1,0,69,1,1.1,0.9
41336,1,303.27,189.3,0,0,1,1,0,69,1,1.1,0.9
41337,1,30.24,6.61,0,0,1,1,0,69,1,1.1,0.9
41338,1,5.74,0.97,0,0,1,1,0,69,1,1.1,0.9
41339,1,8.13,1.37,0,0,1,1,0,69,1,1.1,0.9
41340,1,11.6,1.58,0,0,1,1,0,69,1,1.1,0.9
41342,1,51.53,8.69,0,0,1,1,0,69,1,1.1,0.9
41343,1,38.53,6.58,0,0,1,1,0,230,1,1.1,0.9
41344,1,132.31,34,0,0,1,1,0,69,1,1.1,0.9
41345,1,27.99,3.82,0,0,1,1,0,69,1,1.1,0.9
41346,1,5.87,0.99,0,0,1,1,0,69,1,1.1,0.9
41347,1,5.95,1,0,0,1,1,0,69,1,1.1,0.9
41348,1,5.08,0.49,0,0,1,1,0,69,1,1.1,0.9
41349,1,7.57,1.03,0,0,1,1,0,69,1,1.1,0.9
41350,1,142.98,24.11,0,0,1,1,0,69,1,1.1,0.9
41352,1,5.11,0.86,0,0,1,1,0,69,1,1.1,0.9
41353,1,4.91,0.47,0,0,1,1,0,69,1,1.1,0.9
41354,1,48.51,4.65,0,0,1,1,0,69,1,1.1,0.9
41356,1,9.72,1.64,0,0,1,1,0,69,1,1.1,0.9
41357,1,104.18,14.23,0,0,1,1,0,69,1,1.1,0.9
41359,1,5.41,0.74,0,0,1,1,0,69,1,1.1,0.9
41360,1,6.17,0.59,0,0,1,1,0,69,1,1.1,0.9
41361,1,9.68,1.32,0,0,1,1,0,69,1,1.1,0.9
41362,1,4.18,0.57,0,0,1,1,0,69,1,1.1,0.9
41363,1,4.39,0.42,0,0,1,1,0,69,1,1.1,0.9
41366,1,7.15,0.98,0,0,1,1,0,69,1,1.1,0.9
41367,1,4.76,0.46,0,0,1,1,0,69,1,1.1,0.9
41368,1,12.18,1.66,0,0,1,1,0,69,1,1.1,0.9
41369,1,4.44,0.43,0,0,1,1,0,69,1,1.1,0.9
41370,1,6.17,0.59,0,0,1,1,0,69,1,1.1,0.9
41371,1,4.49,0.43,0,0,1,1,0,69,1,1.1,0.9
41372,1,3.85,0.37,0,0,1,1,0,69,1,1.1,0.9
41374,1,16.9,1.62,0,0,1,1,0,69,1,1.1,0.9
41375,1,11.05,1.06,0,0,1,1,0,69,1,1.1,0.9
41376,1,4.7,0.64,0,0,1,1,0,69,1,1.1,0.9
41377,1,7.37,1.01,0,0,1,1,0,69,1,1.1,0.9
41378,1,47.3,6.46,0,0,1,1,0,69,1,1.1,0.9
41379,1,576.03,122.88,0,0,1,1,0,69,1,1.1,0.9
41380,1,6.51,1.1,0,0,1,1,0,69,1,1.1,0.9
41381,1,12.06,2.03,0,0,1,1,0,69,1,1.1,0.9
41382,1,32.08,5.41,0,0,1,1,0,69,1,1.1,0.9
41383,1,5.69,0.55,0,0,1,1,0,69,1,1.1,0.9
41384,1,9.77,1.65,0,0,1,1,0,69,1,1.1,0.9
41385,1,10.51,1.77,0,0,1,1,0,69,1,1.1,0.9
41386,1,4.12,0.69,0,0,1,1,0,230,1,1.1,0.9
41387,1,10.76,1.47,0,0,1,1,0,69,1,1.1,0.9
41388,1,7.61,1.28,0,0,1,1,0,69,1,1.1,0.9
41389,1,38.65,7.33,0,0,1,1,0,69,1,1.1,0.9
41391,1,11.45,1.56,0,0,1,1,0,69,1,1.1,0.9
41392,1,17.45,2.94,0,0,1,1,0,138,1,1.1,0.9
41393,1,8.59,0.82,0,0,1,1,0,69,1,1.1,0.9
41394,1,3.45,0.47,0,0,1,1,0,69,1,1.1,0.9
41395,1,7.85,1.07,0,0,1,1,0,69,1,1.1,0.9
41396,1,4.99,0.48,0,0,1,1,0,69,1,1.1,0.9
41398,1,5.9,1,0,0,1,1,0,230,1,1.1,0.9
41400,1,69.81,11.77,0,0,1,1,0,69,1,1.1,0.9
41401,1,29.72,5.01,0,0,1,1,0,69,1,1.1,0.9
41403,1,8.37,0.8,0,0,1,1,0,69,1,1.1,0.9
41405,1,10.18,1.39,0,0,1,1,0,69,1,1.1,0.9
41406,1,10.14,1.39,0,0,1,1,0,69,1,1.1,0.9
41407,1,9.54,1.61,0,0,1,1,0,69,1,1.1,0.9
41408,1,14.27,2.85,0,0,1,1,0,69,1,1.1,0.9
41410,1,10.63,1.79,0,0,1,1,0,69,1,1.1,0.9
41412,1,6.27,0.6,0,0,1,1,0,69,1,1.1,0.9
41413,1,14.43,2.43,0,0,1,1,0,69,1,1.1,0.9
41414,1,4,0.55,0,0,1,1,0,69,1,1.1,0.9
41415,1,7.14,1.2,0,0,1,1,0,138,1,1.1,0.9
41416,1,9.81,1.34,0,0,1,1,0,69,1,1.1,0.9
41417,1,18.84,3.17,0,0,1,1,0,69,1,1.1,0.9
41418,1,14.3,3.05,0,0,1,1,0,69,1,1.1,0.9
41420,1,8.93,1.51,0,0,1,1,0,69,1,1.1,0.9
41421,1,15.27,2.57,0,0,1,1,0,69,1,1.1,0.9
41422,1,9.54,1.3,0,0,1,1,0,69,1,1.1,0.9
41423,1,9.04,1.52,0,0,1,1,0,138,1,1.1,0.9
41424,1,7.42,0.71,0,0,1,1,0,69,1,1.1,0.9
41425,1,9.19,2.01,0,0,1,1,0,69,1,1.1,0.9
41426,1,9.69,1.63,0,0,1,1,0,69,1,1.1,0.9
41427,1,12.37,2.08,0,0,1,1,0,69,1,1.1,0.9
41429,1,12.44,1.19,0,0,1,1,0,69,1,1.1,0.9
41430,1,7.6,1.04,0,0,1,1,0,69,1,1.1,0.9
41431,1,10.41,1.42,0,0,1,1,0,69,1,1.1,0.9
41433,1,9.14,1.25,0,0,1,1,0,69,1,1.1,0.9
41434,1,14.18,1.36,0,0,1,1,0,69,1,1.1,0.9
41435,1,6.41,0.61,0,0,1,1,0,69,1,1.1,0.9
41436,1,10.06,0.96,0,0,1,1,0,69,1,1.1,0.9
41437,1,8.03,1.35,0,0,1,1,0,69,1,1.1,0.9
41438,1,5.87,0.99,0,0,1,1,0,69,1,1.1,0.9
41439,1,20.54,1.97,0,0,1,1,0,69,1,1.1,0.9
41440,1,17.41,3.77,0,0,1,1,0,69,1,1.1,0.9
41445,1,13.9,1.9,0,0,1,1,0,69,1,1.1,0.9
41446,1,8.53,1.17,0,0,1,1,0,69,1,1.1,0.9
41448,1,6.87,0.94,0,0,1,1,0,69,1,1.1,0.9
41449,1,6.47,0.62,0,0,1,1,0,69,1,1.1,0.9
41452,1,49.82,10.33,0,0,1,1,0,69,1,1.1,0.9
41454,1,20.02,4.09,0,0,1,1,0,69,1,1.1,0.9
41455,1,7.21,1.22,0,0,1,1,0,69,1,1.1,0.9
41456,1,7.95,0.76,0,0,1,1,0,69,1,1.1,0.9
41457,1,38.49,7.67,0,0,1,1,0,69,1,1.1,0.9
41458,1,5.13,1.11,0,0,1,1,0,69,1,1.1,0.9
41460,1,5.02,0.85,0,0,1,1,0,69,1,1.1,0.9
41461,1,5.46,0.52,0,0,1,1,0,69,1,1.1,0.9
41462,1,34.21,4.55,0,0,1,1,0,69,1,1.1,0.9
41463,1,15.28,2.98,0,0,1,1,0,69,1,1.1,0.9
41464,1,11.89,2,0,0,1,1,0,69,1,1.1,0.9
41465,1,526.7,37.36,0,0,1,1,0,69,1,1.1,0.9
41466,1,13.81,1.32,0,0,1,1,0,69,1,1.1,0.9
41467,1,3.55,0.6,0,0,1,1,0,69,1,1.1,0.9
41473,1,27.77,4.84,0,0,1,1,0,69,1,1.1,0.9
41474,1,11.24,1.08,0,0,1,1,0,69,1,1.1,0.9
41476,1,11.95,2.02,0,0,1,1,0,69,1,1.1,0.9
41477,1,9.23,0.89,0,0,1,1,0,69,1,1.1,0.9
41478,1,27,4.55,0,0,1,1,0,69,1,1.1,0.9
41479,1,155.56,14.91,0,0,1,1,0,69,1,1.1,0.9
41480,1,14.12,1.35,0,0,1,1,0,69,1,1.1,0.9
41483,1,8.16,1.11,0,0,1,1,0,69,1,1.1,0.9
41484,1,10.02,0.96,0,0,1,1,0,69,1,1.1,0.9
41485,1,4.46,0.61,0,0,1,1,0,69,1,1.1,0.9
41486,1,5.78,0.55,0,0,1,1,0,69,1,1.1,0.9
41487,1,18.26,1.75,0,0,1,1,0,69,1,1.1,0.9
41488,1,43.53,7.34,0,0,1,1,0,69,1,1.1,0.9
41489,1,5.28,0.72,0,0,1,1,0,69,1,1.1,0.9
41490,1,4.16,0.57,0,0,1,1,0,69,1,1.1,0.9
41491,1,13.44,1.84,0,0,1,1,0,69,1,1.1,0.9
41492,1,31.62,6.66,0,0,1,1,0,69,1,1.1,0.9
41493,1,25.18,4.52,0,0,1,1,0,69,1,1.1,0.9
41495,1,4.22,0.58,0,0,1,1,0,69,1,1.1,0.9
41496,1,9.45,1.59,0,0,1,1,0,69,1,1.1,0.9
41497,1,1.49,0.14,0,0,1,1,0,69,1,1.1,0.9
41498,1,5.19,0.5,0,0,1,1,0,69,1,1.1,0.9
41499,1,20.46,2.79,0,0,1,1,0,69,1,1.1,0.9
41500,1,6.84,1.49,0,0,1,1,0,69,1,1.1,0.9
41501,1,41.92,9.16,0,0,1,1,0,69,1,1.1,0.9
41502,1,11.54,1.95,0,0,1,1,0,69,1,1.1,0.9
41503,1,14.75,1.41,0,0,1,1,0,69,1,1.1,0.9
41504,1,7.37,1.01,0,0,1,1,0,69,1,1.1,0.9
41506,1,9.43,1.29,0,0,1,1,0,69,1,1.1,0.9
41507,1,11.89,2,0,0,1,1,0,69,1,1.1,0.9
41508,1,10.53,1.01,0,0,1,1,0,69,1,1.1,0.9
41509,1,12.22,1.67,0,0,1,1,0,69,1,1.1,0.9
41510,1,6.53,1.1,0,0,1,1,0,69,1,1.1,0.9
41511,1,6.69,0.91,0,0,1,1,0,69,1,1.1,0.9
41513,1,8.27,0.79,0,0,1,1,0,69,1,1.1,0.9
41514,1,12.52,2.42,0,0,1,1,0,69,1,1.1,0.9
41515,1,8.62,1.18,0,0,1,1,0,69,1,1.1,0.9
41516,1,4.74,0.8,0,0,1,1,0,69,1,1.1,0.9
41517,1,250.19,42.18,0,0,1,1,0,69,1,1.1,0.9
41523,1,198.37,27.1,0,0,1,1,0,69,1,1.1,0.9
41526,1,29.39,4.95,0,0,1,1,0,69,1,1.1,0.9
41527,1,12.98,2.33,0,0,1,1,0,69,1,1.1,0.9
41528,1,16.37,2.24,0,0,1,1,0,69,1,1.1,0.9
41530,1,25.03,2.4,0,0,1,1,0,69,1,1.1,0.9
41537,1,209.43,35.31,0,0,1,1,0,69,1,1.1,0.9
41540,1,29.64,6.35,0,0,1,1,0,69,1,1.1,0.9
41541,1,16.83,1.61,0,0,1,1,0,69,1,1.1,0.9
41543,1,5.69,0.55,0,0,1,1,0,69,1,1.1,0.9
41544,1,4.33,0.73,0,0,1,1,0,69,1,1.1,0.9
41546,1,12.98,2.19,0,0,1,1,0,69,1,1.1,0.9
41549,1,5.34,0.51,0,0,1,1,0,69,1,1.1,0.9
41550,1,3.3,0.32,0,0,1,1,0,69,1,1.1,0.9
41551,1,3.02,0.41,0,0,1,1,0,69,1,1.1,0.9
41553,1,11.52,1.94,0,0,1,1,0,69,1,1.1,0.9
41554,1,8.98,1.51,0,0,1,1,0,69,1,1.1,0.9
41556,1,14.48,2.86,0,0,1,1,0,69,1,1.1,0.9
41558,1,3.12,0.66,0,0,1,1,0,69,1,1.1,0.9
41562,1,2.65,0.25,0,0,1,1,0,69,1,1.1,0.9
41578,1,24.19,4.08,0,0,1,1,0,69,1,1.1,0.9
41582,1,0,0,0,0,1,1,0,69,1,1.1,0.9
41584,1,367.13,61.89,0,0,1,1,0,69,1,1.1,0.9
41588,1,7.4,1.25,0,0,1,1,0,69,1,1.1,0.9
41590,1,29.55,5.38,0,0,1,1,0,69,1,1.1,0.9
41593,1,10.67,1.46,0,0,1,1,0,69,1,1.1,0.9
41594,1,6.93,1.5,0,0,1,1,0,69,1,1.1,0.9
41595,1,15.21,3,0,0,1,1,0,69,1,1.1,0.9
41596,1,10.44,1.76,0,0,1,1,0,69,1,1.1,0.9
41597,1,9.1,1.24,0,0,1,1,0,69,1,1.1,0.9
41599,1,10.67,1.46,0,0,1,1,0,69,1,1.1,0.9
41601,1,17.29,2.36,0,0,1,1,0,69,1,1.1,0.9
41602,1,1.89,0.26,0,0,1,1,0,69,1,1.1,0.9
41603,1,3.15,0.53,0,0,1,1,0,69,1,1.1,0.9
41605,1,8.7,1.49,0,0,1,1,0,69,1,1.1,0.9
41607,1,49.34,8.32,0,0,1,1,0,69,1,1.1,0.9
41609,1,197.57,39.6,0,0,1,1,0,69,1,1.1,0.9
41612,1,10.38,1,0,0,1,1,0,69,1,1.1,0.9
41613,1,8.44,1.42,0,0,1,1,0,69,1,1.1,0.9
41614,1,105.62,10.12,0,0,1,1,0,69,1,1.1,0.9
41615,1,268.3,42.9,0,0,1,1,0,69,1,1.1,0.9
41616,1,22.8,4.88,0,0,1,1,0,69,1,1.1,0.9
41619,1,49.67,8,0,0,1,1,0,69,1,1.1,0.9
41620,1,9.87,1.66,0,0,1,1,0,69,1,1.1,0.9
41621,1,5.28,0.72,0,0,1,1,0,69,1,1.1,0.9
41622,1,212.73,29.06,0,0,1,1,0,69,1,1.1,0.9
41624,1,29.91,4.09,0,0,1,1,0,69,1,1.1,0.9
41625,1,12.59,2.31,0,0,1,1,0,69,1,1.1,0.9
41627,1,56.16,9.47,0,0,1,1,0,69,1,1.1,0.9
41628,1,12.93,1.77,0,0,1,1,0,69,1,1.1,0.9
41630,1,16.35,2,0,0,1,1,0,69,1,1.1,0.9
41631,1,8.04,0.77,0,0,1,1,0,69,1,1.1,0.9
41632,1,17.54,2.96,0,0,1,1,0,69,1,1.1,0.9
41633,1,66.5,12.7,0,0,1,1,0,69,1,1.1,0.9
41635,1,10.63,1.45,0,0,1,1,0,69,1,1.1,0.9
41636,1,16.32,2.23,0,0,1,1,0,69,1,1.1,0.9
41638,1,23.09,2.21,0,0,1,1,0,69,1,1.1,0.9
41639,1,20.98,2.01,0,0,1,1,0,69,1,1.1,0.9
41642,1,14.35,1.96,0,0,1,1,0,138,1,1.1,0.9
41643,1,23.31,4.92,0,0,1,1,0,69,1,1.1,0.9
41644,1,15.13,2.5,0,0,1,1,0,69,1,1.1,0.9
41645,1,26.74,5.57,0,0,1,1,0,138,1,1.1,0.9
41646,1,9.17,0.88,0,0,1,1,0,138,1,1.1,0.9
41647,1,7.48,1.26,0,0,1,1,0,69,1,1.1,0.9
41648,1,8.8,0.84,0,0,1,1,0,69,1,1.1,0.9
41649,1,14.67,2.47,0,0,1,1,0,69,1,1.1,0.9
41650,1,20.8,3.51,0,0,1,1,0,69,1,1.1,0.9
41651,1,41.65,9.04,0,0,1,1,0,69,1,1.1,0.9
41652,1,17.78,3.9,0,0,1,1,0,345,1,1.1,0.9
41653,1,14.73,2.48,0,0,1,1,0,69,1,1.1,0.9
41654,1,24.42,4.12,0,0,1,1,0,69,1,1.1,0.9
41655,1,4.92,1.07,0,0,1,1,0,138,1,1.1,0.9
41656,1,16.16,1.55,0,0,1,1,0,69,1,1.1,0.9
41657,1,9.83,1.34,0,0,1,1,0,69,1,1.1,0.9
41658,1,7.8,1.32,0,0,1,1,0,69,1,1.1,0.9
41659,1,17.78,2.43,0,0,1,1,0,69,1,1.1,0.9
41660,1,32.24,4.4,0,0,1,1,0,138,1,1.1,0.9
41661,1,16.61,2.27,0,0,1,1,0,138,1,1.1,0.9
41663,1,23.1,3.16,0,0,1,1,0,69,1,1.1,0.9
41665,1,19.92,3.36,0,0,1,1,0,69,1,1.1,0.9
41668,1,379.26,69.48,0,0,1,1,0,69,1,1.1,0.9
41669,1,78,12.64,0,0,1,1,0,230,1,1.1,0.9
41670,1,72.19,6.92,0,0,1,1,0,69,1,1.1,0.9
41672,1,8.09,1.36,0,0,1,1,0,69,1,1.1,0.9
41680,1,6.57,1.11,0,0,1,1,0,69,1,1.1,0.9
41681,1,39.59,8.49,0,0,1,1,0,69,1,1.1,0.9
41685,1,43.14,8.32,0,0,1,1,0,69,1,1.1,0.9
41686,1,19.79,3.85,0,0,1,1,0,69,1,1.1,0.9
41688,1,9.26,1.26,0,0,1,1,0,69,1,1.1,0.9
41695,1,24.92,5.33,0,0,1,1,0,69,1,1.1,0.9
41697,1,19,2.6,0,0,1,1,0,69,1,1.1,0.9
41698,1,4.94,0.83,0,0,1,1,0,69,1,1.1,0.9
41702,1,3.94,0.66,0,0,1,1,0,138,1,1.1,0.9
41705,1,20.84,3.51,0,0,1,1,0,69,1,1.1,0.9
41706,1,5.08,0.69,0,0,1,1,0,69,1,1.1,0.9
41707,1,8.41,1.42,0,0,1,1,0,69,1,1.1,0.9
41709,1,49.47,8.6,0,0,1,1,0,69,1,1.1,0.9
41710,1,20.78,4.03,0,0,1,1,0,69,1,1.1,0.9
41711,1,34.06,3.26,0,0,1,1,0,69,1,1.1,0.9
41712,1,7.49,1.02,0,0,1,1,0,69,1,1.1,0.9
41713,1,13.86,1.89,0,0,1,1,0,69,1,1.1,0.9
41715,1,66,6.33,0,0,1,1,0,69,1,1.1,0.9
41723,1,4.92,0.67,0,0,1,1,0,69,1,1.1,0.9
41725,1,3.02,0.41,0,0,1,1,0,69,1,1.1,0.9
41726,1,8.86,0.85,0,0,1,1,0,69,1,1.1,0.9
41729,1,8.31,1.4,0,0,1,1,0,69,1,1.1,0.9
41730,1,8.86,0.85,0,0,1,1,0,69,1,1.1,0.9
41732,1,92.35,13.06,0,0,1,1,0,69,1,1.1,0.9
41735,1,4.82,0.66,0,0,1,1,0,69,1,1.1,0.9
41737,1,10.05,1.69,0,0,1,1,0,69,1,1.1,0.9
41738,1,2.19,0.3,0,0,1,1,0,69,1,1.1,0.9
41739,1,5.52,0.93,0,0,1,1,0,138,1,1.1,0.9
41741,1,34.94,6.41,0,0,1,1,0,69,1,1.1,0.9
41743,1,4.99,0.68,0,0,1,1,0,69,1,1.1,0.9
41745,1,5.4,0.52,0,0,1,1,0,69,1,1.1,0.9
41754,1,5.04,0.48,0,0,1,1,0,69,1,1.1,0.9
41756,1,96.96,20.34,0,0,1,1,0,69,1,1.1,0.9
41757,1,5.77,0.79,0,0,1,1,0,69,1,1.1,0.9
41758,1,5.72,0.55,0,0,1,1,0,69,1,1.1,0.9
41759,1,5.66,0.54,0,0,1,1,0,138,1,1.1,0.9
41761,1,5.72,0.55,0,0,1,1,0,138,1,1.1,0.9
41765,1,12.18,1.66,0,0,1,1,0,69,1,1.1,0.9
41766,1,3.08,0.42,0,0,1,1,0,138,1,1.1,0.9
41769,1,7.31,1.23,0,0,1,1,0,69,1,1.1,0.9
41770,1,6.35,0.61,0,0,1,1,0,69,1,1.1,0.9
41771,1,28.65,2.32,0,0,1,1,0,69,1,1.1,0.9
41775,1,12.01,2.02,0,0,1,1,0,69,1,1.1,0.9
41776,1,9.47,1.6,0,0,1,1,0,69,1,1.1,0.9
41777,1,3.58,0.34,0,0,1,1,0,69,1,1.1,0.9
41778,1,4.7,0.79,0,0,1,1,0,69,1,1.1,0.9
41779,1,4.56,0.77,0,0,1,1,0,69,1,1.1,0.9
41784,1,11.34,1.09,0,0,1,1,0,69,1,1.1,0.9
41786,1,24.13,2.31,0,0,1,1,0,69,1,1.1,0.9
41789,1,7.09,0.97,0,0,1,1,0,69,1,1.1,0.9
41790,1,9.53,1.3,0,0,1,1,0,69,1,1.1,0.9
41792,1,13.42,2.26,0,0,1,1,0,69,1,1.1,0.9
41793,1,18.23,2.49,0,0,1,1,0,138,1,1.1,0.9
41796,1,20.66,3.48,0,0,1,1,0,69,1,1.1,0.9
41798,1,19.67,2.69,0,0,1,1,0,69,1,1.1,0.9
41799,1,12.58,1.21,0,0,1,1,0,69,1,1.1,0.9
41801,1,7.51,0.72,0,0,1,1,0,69,1,1.1,0.9
41803,1,9.4,1.58,0,0,1,1,0,69,1,1.1,0.9
41804,1,6.75,0.92,0,0,1,1,0,138,1,1.1,0.9
41805,1,7.11,1.2,0,0,1,1,0,69,1,1.1,0.9
41806,1,10.94,1.5,0,0,1,1,0,69,1,1.1,0.9
41812,1,4.83,0.66,0,0,1,1,0,138,1,1.1,0.9
41813,1,7.39,1.01,0,0,1,1,0,69,1,1.1,0.9
41815,1,11.88,1.62,0,0,1,1,0,69,1,1.1,0.9
41816,1,7.37,0.71,0,0,1,1,0,69,1,1.1,0.9
41817,1,9.4,1.28,0,0,1,1,0,69,1,1.1,0.9
41818,1,6.5,1.09,0,0,1,1,0,69,1,1.1,0.9
41819,1,9.77,0.94,0,0,1,1,0,69,1,1.1,0.9
41820,1,7.25,0.69,0,0,1,1,0,69,1,1.1,0.9
41821,1,5.52,0.93,0,0,1,1,0,69,1,1.1,0.9
41822,1,6.94,0.67,0,0,1,1,0,69,1,1.1,0.9
41823,1,33.49,6.63,0,0,1,1,0,69,1,1.1,0.9
41825,1,8.15,0.78,0,0,1,1,0,69,1,1.1,0.9
41827,1,8.71,1.19,0,0,1,1,0,69,1,1.1,0.9
41830,1,4.06,0.39,0,0,1,1,0,69,1,1.1,0.9
41831,1,53.77,7.34,0,0,1,1,0,69,1,1.1,0.9
41832,1,38.12,6.48,0,0,1,1,0,69,1,1.1,0.9
41834,1,9.4,0.9,0,0,1,1,0,69,1,1.1,0.9
41835,1,12.77,1.22,0,0,1,1,0,69,1,1.1,0.9
41836,1,6.23,0.6,0,0,1,1,0,69,1,1.1,0.9
41837,1,10.09,1.7,0,0,1,1,0,69,1,1.1,0.9
41839,1,13.53,1.85,0,0,1,1,0,69,1,1.1,0.9
41841,1,9.17,1.55,0,0,1,1,0,69,1,1.1,0.9
41842,1,10.99,1.5,0,0,1,1,0,69,1,1.1,0.9
41848,1,15.98,2.69,0,0,1,1,0,69,1,1.1,0.9
41849,1,11.63,1.96,0,0,1,1,0,69,1,1.1,0.9
41850,1,8.04,1.1,0,0,1,1,0,69,1,1.1,0.9
41852,1,5.29,0.89,0,0,1,1,0,69,1,1.1,0.9
41853,1,6.65,0.64,0,0,1,1,0,69,1,1.1,0.9
41854,1,5.23,0.88,0,0,1,1,0,69,1,1.1,0.9
41855,1,5.8,0.79,0,0,1,1,0,69,1,1.1,0.9
41856,1,4.98,0.48,0,0,1,1,0,69,1,1.1,0.9
41857,1,7.09,0.97,0,0,1,1,0,69,1,1.1,0.9
41859,1,492.09,47.17,0,0,1,1,0,69,1,1.1,0.9
41860,1,7.61,1.28,0,0,1,1,0,69,1,1.1,0.9
41861,1,20.37,3.36,0,0,1,1,0,69,1,1.1,0.9
41862,1,8.62,1.45,0,0,1,1,0,69,1,1.1,0.9
41863,1,17.51,3.54,0,0,1,1,0,69,1,1.1,0.9
41864,1,13.9,1.33,0,0,1,1,0,69,1,1.1,0.9
41865,1,15.34,3,0,0,1,1,0,69,1,1.1,0.9
41866,1,19.28,1.85,0,0,1,1,0,69,1,1.1,0.9
41867,1,20.13,4.09,0,0,1,1,0,69,1,1.1,0.9
41868,1,27.9,2.67,0,0,1,1,0,69,1,1.1,0.9
41870,1,7.21,0.98,0,0,1,1,0,69,1,1.1,0.9
41871,1,4.89,0.83,0,0,1,1,0,69,1,1.1,0.9
41872,1,4.86,0.66,0,0,1,1,0,69,1,1.1,0.9
41873,1,5.75,0.79,0,0,1,1,0,69,1,1.1,0.9
41874,1,16.11,2.72,0,0,1,1,0,69,1,1.1,0.9
41876,1,20.96,2.01,0,0,1,1,0,69,1,1.1,0.9
41877,1,6.35,0.87,0,0,1,1,0,69,1,1.1,0.9
41880,1,8.71,1.19,0,0,1,1,0,69,1,1.1,0.9
41882,1,53.76,9.31,0,0,1,1,0,69,1,1.1,0.9
41884,1,193.08,30.95,0,0,1,1,0,69,1,1.1,0.9
41885,1,12.84,1.75,0,0,1,1,0,69,1,1.1,0.9
41886,1,17.85,1.71,0,13.9999656599,1,1,0,69,1,1.1,0.9
41888,1,50.35,9.07,0,0,1,1,0,69,1,1.1,0.9
41889,1,13.66,2.3,0,0,1,1,0,69,1,1.1,0.9
41891,1,28.26,2.71,0,0,1,1,0,69,1,1.1,0.9
41893,1,13.38,2.49,0,0,1,1,0,69,1,1.1,0.9
41894,1,11.91,1.14,0,0,1,1,0,69,1,1.1,0.9
41895,1,12.43,1.19,0,0,1,1,0,69,1,1.1,0.9
41896,1,10.57,1.44,0,0,1,1,0,69,1,1.1,0.9
41897,1,12.41,2.09,0,2.99749258577,1,1,0,69,1,1.1,0.9
41898,1,36.27,3.48,0,30.9995701486,1,1,0,69,1,1.1,0.9
41900,1,50.51,4.84,0,0,1,1,0,69,1,1.1,0.9
41901,1,31.49,3.02,0,0,1,1,0,69,1,1.1,0.9
41903,1,14.57,1.99,0,0,1,1,0,69,1,1.1,0.9
41904,1,26.33,3.6,0,0,1,1,0,69,1,1.1,0.9
41905,1,12.81,2.16,0,0,1,1,0,230,1,1.1,0.9
41906,1,12.52,1.2,0,0,1,1,0,230,1,1.1,0.9
41908,1,23.61,5.18,0,0,1,1,0,69,1,1.1,0.9
41909,1,31.9,6.92,0,0,1,1,0,69,1,1.1,0.9
41910,1,17.42,2.38,0,0,1,1,0,69,1,1.1,0.9
41911,1,24.16,3.3,0,0,1,1,0,69,1,1.1,0.9
41912,1,29.02,3.96,0,0,1,1,0,69,1,1.1,0.9
41914,1,8.67,1.75,0,0,1,1,0,69,1,1.1,0.9
41915,1,5.28,0.51,0,0,1,1,0,69,1,1.1,0.9
41916,1,5.65,0.95,0,0,1,1,0,69,1,1.1,0.9
41917,1,13.28,1.81,0,0,1,1,0,69,1,1.1,0.9
41918,1,196.05,26.78,0,0,1,1,0,69,1,1.1,0.9
41919,1,5.8,0.56,0,0,1,1,0,69,1,1.1,0.9
41922,1,10.09,1.7,0,0,1,1,0,69,1,1.1,0.9
41926,1,14.75,2.01,0,0,1,1,0,69,1,1.1,0.9
41927,1,8.56,1.17,0,0,1,1,0,69,1,1.1,0.9
41930,1,11.67,1.12,0,0,1,1,0,69,1,1.1,0.9
41931,1,6.69,0.64,0,0,1,1,0,69,1,1.1,0.9
41932,1,17.65,2.98,0,0,1,1,0,69,1,1.1,0.9
41934,1,14.88,2.99,0,0,1,1,0,69,1,1.1,0.9
41935,1,16.44,1.58,0,0,1,1,0,69,1,1.1,0.9
41936,1,9.86,2.14,0,0,1,1,0,69,1,1.1,0.9
41937,1,10.82,1.82,0,0,1,1,0,69,1,1.1,0.9
41938,1,17.32,1.66,0,0,1,1,0,69,1,1.1,0.9
41939,1,36.65,5.67,0,0,1,1,0,69,1,1.1,0.9
41940,1,3.46,0.47,0,0,1,1,0,69,1,1.1,0.9
41943,1,49.25,3.5,0,0,1,1,0,69,1,1.1,0.9
41945,1,62.56,12.09,0,0,1,1,0,230,1,1.1,0.9
41946,1,16.96,2.86,0,0,1,1,0,69,1,1.1,0.9
41947,1,63.06,6.04,0,0,1,1,0,230,1,1.1,0.9
41948,1,26.77,4.51,0,0,1,1,0,69,1,1.1,0.9
41949,1,21.36,2.05,0,0,1,1,0,69,1,1.1,0.9
41950,1,18.3,1.75,0,0,1,1,0,69,1,1.1,0.9
41952,1,11.36,1.92,0,0,1,1,0,69,1,1.1,0.9
41954,1,14.78,3.17,0,0,1,1,0,69,1,1.1,0.9
41955,1,5.9,1,0,0,1,1,0,69,1,1.1,0.9
41956,1,13.63,1.86,0,0,1,1,0,69,1,1.1,0.9
41964,1,9.17,1.25,0,0,1,1,0,69,1,1.1,0.9
41965,1,10.05,1.69,0,0,1,1,0,69,1,1.1,0.9
41982,1,21.2,2.03,0,0,1,1,0,69,1,1.1,0.9
41983,1,14.61,1.4,0,0,1,1,0,69,1,1.1,0.9
41984,1,28.97,2.78,0,0,1,1,0,69,1,1.1,0.9
41985,1,25.58,2.45,0,0,1,1,0,69,1,1.1,0.9
41986,1,22.48,3.07,0,13.999973748,1,1,0,69,1,1.1,0.9
41987,1,30.43,6.28,0,0,1,1,0,69,1,1.1,0.9
41988,1,19.18,3.23,0,0,1,1,0,69,1,1.1,0.9
41990,1,7.43,1,0,5.65386080533,1,1,0,69,1,1.1,0.9
41992,1,12.53,1.71,0,0,1,1,0,69,1,1.1,0.9
41993,1,13.44,2.27,0,0,1,1,0,69,1,1.1,0.9
41994,1,17.39,2.93,0,0,1,1,0,69,1,1.1,0.9
41995,1,13.53,1.85,0,0,1,1,0,69,1,1.1,0.9
41996,1,10.32,1.74,0,0,1,1,0,69,1,1.1,0.9
41997,1,18.49,3.12,0,0,1,1,0,69,1,1.1,0.9
41998,1,14.03,1.92,0,0,1,1,0,69,1,1.1,0.9
41999,1,11.65,1.12,0,0,1,1,0,69,1,1.1,0.9
42005,1,11.08,1.51,0,0,1,1,0,69,1,1.1,0.9
42006,1,25.42,5.04,0,0,1,1,0,69,1,1.1,0.9
42007,1,33.48,4.57,0,0,1,1,0,138,1,1.1,0.9
42010,1,15.4,3.34,0,0,1,1,0,69,1,1.1,0.9
42011,1,11.86,1.62,0,0,1,1,0,69,1,1.1,0.9
42012,1,21.15,3.57,0,0,1,1,0,69,1,1.1,0.9
42018,1,28.33,3.87,0,0,1,1,0,69,1,1.1,0.9
42019,1,23.21,3.17,0,0,1,1,0,69,1,1.1,0.9
42020,1,4.83,0.81,0,0,1,1,0,69,1,1.1,0.9
42022,1,66.36,7.67,0,0,1,1,0,69,1,1.1,0.9
42026,1,34.56,4.72,0,0,1,1,0,69,1,1.1,0.9
42029,1,20.59,3.47,0,0,1,1,0,69,1,1.1,0.9
42030,1,18.72,3.15,0,0,1,1,0,138,1,1.1,0.9
42032,1,16.01,2.7,0,0,1,1,0,69,1,1.1,0.9
42033,1,21.84,2.09,0,0,1,1,0,69,1,1.1,0.9
42034,1,5.69,0.96,0,0,1,1,0,69,1,1.1,0.9
42045,1,59.88,11,0,0,1,1,0,69,1,1.1,0.9
42046,1,33.85,5.71,0,0,1,1,0,138,1,1.1,0.9
42047,1,50.51,10.97,0,0,1,1,0,69,1,1.1,0.9
42048,1,2.41,0.23,0,0,1,1,0,69,1,1.1,0.9
42050,1,29.26,6.17,0,0,1,1,0,69,1,1.1,0.9
42052,1,4,0.38,0,0,1,1,0,69,1,1.1,0.9
42053,1,4.68,0.64,0,0,1,1,0,69,1,1.1,0.9
42054,1,4.95,0.47,0,0,1,1,0,69,1,1.1,0.9
42055,1,7.91,1.08,0,0,1,1,0,69,1,1.1,0.9
42057,1,11.95,2.02,0,0,1,1,0,69,1,1.1,0.9
42058,1,36.5,7.18,0,0,1,1,0,69,1,1.1,0.9
42059,1,13.5,2.28,0,0,1,1,0,138,1,1.1,0.9
42061,1,12.49,2.1,0,0,1,1,0,69,1,1.1,0.9
42062,1,26.95,4.54,0,0,1,1,0,69,1,1.1,0.9
42066,1,74.49,14.48,0,0,1,1,0,69,1,1.1,0.9
42069,1,13.53,2.28,0,0,1,1,0,69,1,1.1,0.9
42071,1,25.72,4.34,0,0,1,1,0,138,1,1.1,0.9
42075,1,20.8,2.84,0,0,1,1,0,69,1,1.1,0.9
42076,1,62.38,12.54,0,0,1,1,0,138,1,1.1,0.9
42077,1,21.87,4.18,0,0,1,1,0,69,1,1.1,0.9
42078,1,8.83,1.21,0,0,1,1,0,69,1,1.1,0.9
42079,1,16.92,2.31,0,0,1,1,0,69,1,1.1,0.9
42080,1,51.73,7.07,0,0,1,1,0,138,1,1.1,0.9
42081,1,15.07,1.45,0,0,1,1,0,69,1,1.1,0.9
42083,1,3.21,0.31,0,0,1,1,0,138,1,1.1,0.9
42084,1,11.43,1.1,0,0,1,1,0,69,1,1.1,0.9
42086,1,14.94,2.73,0,0,1,1,0,69,1,1.1,0.9
42087,1,20.81,2.84,0,0,1,1,0,69,1,1.1,0.9
42088,1,35.16,5.12,0,0,1,1,0,69,1,1.1,0.9
42089,1,9.69,1.63,0,0,1,1,0,69,1,1.1,0.9
42091,1,9.17,1.81,0,0,1,1,0,138,1,1.1,0.9
42092,1,9.44,1.29,0,0,1,1,0,69,1,1.1,0.9
42093,1,4.68,0.64,0,0,1,1,0,69,1,1.1,0.9
42094,1,12.62,1.21,0,0,1,1,0,69,1,1.1,0.9
42095,1,17.75,3.55,0,0,1,1,0,69,1,1.1,0.9
42096,1,4.13,0.56,0,0,1,1,0,69,1,1.1,0.9
42097,1,10.39,1.75,0,0,1,1,0,69,1,1.1,0.9
42098,1,12.2,1.17,0,0,1,1,0,69,1,1.1,0.9
42100,1,11.54,1.95,0,0,1,1,0,69,1,1.1,0.9
42101,1,9.71,1.64,0,0,1,1,0,69,1,1.1,0.9
42102,1,6.85,0.94,0,0,1,1,0,69,1,1.1,0.9
42103,1,16.62,2.91,0,0,1,1,0,69,1,1.1,0.9
42104,1,284.45,42.42,0,0,1,1,0,69,1,1.1,0.9
42106,1,6.47,0.62,0,0,1,1,0,69,1,1.1,0.9
42107,1,9.05,1.24,0,0,1,1,0,69,1,1.1,0.9
42109,1,25.51,2.44,0,0,1,1,0,69,1,1.1,0.9
42110,1,29.85,5.03,0,0,1,1,0,138,1,1.1,0.9
42111,1,18.97,3.2,0,0,1,1,0,69,1,1.1,0.9
42113,1,18.55,2.53,0,0,1,1,0,69,1,1.1,0.9
42114,1,26.31,3.59,0,0,1,1,0,69,1,1.1,0.9
42115,1,17.29,1.66,0,0,1,1,0,138,1,1.1,0.9
42116,1,27.46,2.63,0,0,1,1,0,69,1,1.1,0.9
42118,1,8.18,1.12,0,0,1,1,0,69,1,1.1,0.9
42119,1,31.06,5.24,0,0,1,1,0,69,1,1.1,0.9
42121,1,18.15,2.48,0,0,1,1,0,69,1,1.1,0.9
42123,1,5.75,0.97,0,0,1,1,0,69,1,1.1,0.9
42124,1,22.08,4.43,0,0,1,1,0,69,1,1.1,0.9
42126,1,50.96,10.03,0,0,1,1,0,69,1,1.1,0.9
42129,1,4.31,0.41,0,0,1,1,0,69,1,1.1,0.9
42130,1,8.28,1.13,0,0,1,1,0,69,1,1.1,0.9
42131,1,2.02,0.28,0,0,1,1,0,69,1,1.1,0.9
42132,1,2.66,0.36,0,0,1,1,0,69,1,1.1,0.9
42133,1,3.87,0.65,0,0,1,1,0,69,1,1.1,0.9
42134,1,24.53,5.01,0,0,1,1,0,69,1,1.1,0.9
42142,1,15.51,2.61,0,0,1,1,0,69,1,1.1,0.9
42143,1,5.28,0.72,0,0,1,1,0,69,1,1.1,0.9
42144,1,445.53,75.24,0,0,1,1,0,69,1,1.1,0.9
42145,1,40.41,6.81,0,0,1,1,0,69,1,1.1,0.9
42146,1,38.5,6.49,0,0,1,1,0,69,1,1.1,0.9
42147,1,21.47,2.06,0,0,1,1,0,138,1,1.1,0.9
42148,1,4.67,0.64,0,0,1,1,0,69,1,1.1,0.9
42149,1,3.08,0.29,0,0,1,1,0,69,1,1.1,0.9
42152,1,43.93,7.41,0,0,1,1,0,138,1,1.1,0.9
42153,1,37.11,8.1,0,0,1,1,0,69,1,1.1,0.9
42161,1,10.76,1.03,0,0,1,1,0,69,1,1.1,0.9
42163,1,19.55,1.87,0,0,1,1,0,69,1,1.1,0.9
42164,1,158.59,21.66,0,0,1,1,0,69,1,1.1,0.9
42168,1,13.48,2.27,0,0,1,1,0,69,1,1.1,0.9
42172,1,43.85,5.99,0,0,1,1,0,69,1,1.1,0.9
42178,1,12.06,1.16,0,0,1,1,0,138,1,1.1,0.9
42182,1,7.66,1.29,0,0,1,1,0,69,1,1.1,0.9
42183,1,5.87,0.8,0,0,1,1,0,69,1,1.1,0.9
42184,1,3.51,0.59,0,0,1,1,0,69,1,1.1,0.9
42185,1,3.23,0.54,0,0,1,1,0,69,1,1.1,0.9
42212,1,29,2.78,0,0,1,1,0,138,1,1.1,0.9
42213,1,4.04,0.55,0,0,1,1,0,69,1,1.1,0.9
42214,1,7.12,0.97,0,0,1,1,0,69,1,1.1,0.9
42215,1,51.81,7.37,0,0,1,1,0,69,1,1.1,0.9
42216,1,15.59,3.03,0,0,1,1,0,138,1,1.1,0.9
42219,1,18.88,2.58,0,0,1,1,0,69,1,1.1,0.9
42223,1,7.33,0.7,0,0,1,1,0,138,1,1.1,0.9
42224,1,3.75,0.63,0,0,1,1,0,138,1,1.1,0.9
42225,1,5.17,0.87,0,0,1,1,0,138,1,1.1,0.9
42226,1,5.52,1.16,0,0,1,1,0,138,1,1.1,0.9
42227,1,8.15,0.78,0,0,1,1,0,69,1,1.1,0.9
42231,1,6.84,1.15,0,0,1,1,0,69,1,1.1,0.9
42232,1,7.61,1.04,0,0,1,1,0,69,1,1.1,0.9
42233,1,6.27,1.06,0,0,1,1,0,69,1,1.1,0.9
42234,1,32.87,6.57,0,0,1,1,0,69,1,1.1,0.9
42235,1,12.56,2.58,0,0,1,1,0,69,1,1.1,0.9
42236,1,4.62,0.63,0,0,1,1,0,69,1,1.1,0.9
42239,1,9.93,2.04,0,0,1,1,0,230,1,1.1,0.9
42240,1,20.8,3.51,0,0,1,1,0,69,1,1.1,0.9
42243,1,5.53,0.76,0,0,1,1,0,138,1,1.1,0.9
42245,1,35.93,3.44,0,0,1,1,0,69,1,1.1,0.9
42246,1,4.79,0.46,0,0,1,1,0,138,1,1.1,0.9
42248,1,15.3,1.47,0,0,1,1,0,69,1,1.1,0.9
42250,1,37.36,7.29,0,0,1,1,0,69,1,1.1,0.9
42252,1,24.34,2.33,0,0,1,1,0,69,1,1.1,0.9
42255,1,17.45,2.38,0,0,1,1,0,69,1,1.1,0.9
42257,1,19.55,4.04,0,0,1,1,0,138,1,1.1,0.9
42259,1,19.36,1.85,0,0,1,1,0,69,1,1.1,0.9
42260,1,29.82,6.47,0,0,1,1,0,69,1,1.1,0.9
42261,1,11.68,1.6,0,0,1,1,0,69,1,1.1,0.9
42262,1,8.85,0.85,0,0,1,1,0,69,1,1.1,0.9
42263,1,9.43,1.59,0,0,1,1,0,69,1,1.1,0.9
42265,1,16.65,3.46,0,0,1,1,0,69,1,1.1,0.9
42266,1,23.89,4.22,0,0,1,1,0,69,1,1.1,0.9
42267,1,25.41,3.47,0,0,1,1,0,69,1,1.1,0.9
42268,1,7.48,1.02,0,0,1,1,0,138,1,1.1,0.9
42269,1,12.99,2.19,0,0,1,1,0,138,1,1.1,0.9
42274,1,35.26,4.82,0,0,1,1,0,69,1,1.1,0.9
42275,1,13.72,1.31,0,0,1,1,0,69,1,1.1,0.9
42284,1,52.76,7.21,0,0,1,1,0,69,1,1.1,0.9
42289,1,34.01,3.26,0,0,1,1,0,69,1,1.1,0.9
42290,1,25.91,2.48,0,0,1,1,0,69,1,1.1,0.9
42293,1,17.04,1.63,0,0,1,1,0,69,1,1.1,0.9
42301,1,26.03,3.56,0,0,1,1,0,69,1,1.1,0.9
42303,1,7.4,1.25,0,0,1,1,0,69,1,1.1,0.9
42312,1,22.98,3.88,0,0,1,1,0,69,1,1.1,0.9
42313,1,4.13,0.7,0,0,1,1,0,69,1,1.1,0.9
42321,1,17.97,3.03,0,0,1,1,0,69,1,1.1,0.9
42323,1,35.29,7.16,0,0,1,1,0,69,1,1.1,0.9
42324,1,11.58,1.11,0,0,1,1,0,69,1,1.1,0.9
42325,1,10.96,1.85,0,0,1,1,0,138,1,1.1,0.9
42326,1,32.69,4.46,0,0,1,1,0,138,1,1.1,0.9
42327,1,23.32,3.19,0,0,1,1,0,69,1,1.1,0.9
42328,1,25.52,2.45,0,0,1,1,0,69,1,1.1,0.9
42329,1,60.95,8.32,0,0,1,1,0,69,1,1.1,0.9
42330,1,69.91,15.04,0,0,1,1,0,69,1,1.1,0.9
42331,1,61.13,8.35,0,0,1,1,0,69,1,1.1,0.9
42332,1,85.18,11.63,0,0,1,1,0,69,1,1.1,0.9
42333,1,11.05,1.06,0,0,1,1,0,69,1,1.1,0.9
42334,1,13.48,1.29,0,0,1,1,0,69,1,1.1,0.9
42335,1,13.6,1.3,0,0,1,1,0,69,1,1.1,0.9
42338,1,13.29,1.81,0,0,1,1,0,69,1,1.1,0.9
42339,1,12.46,2.1,0,0,1,1,0,69,1,1.1,0.9
42340,1,44.95,6.14,0,0,1,1,0,69,1,1.1,0.9
42341,1,5.34,0.73,0,0,1,1,0,69,1,1.1,0.9
42342,1,13.68,2.31,0,0,1,1,0,230,1,1.1,0.9
42343,1,11.31,2.46,0,0,1,1,0,138,1,1.1,0.9
42344,1,38.34,5.18,0,0,1,1,0,138,1,1.1,0.9
42345,1,36.35,3.48,0,0,1,1,0,69,1,1.1,0.9
42348,1,16.5,2.78,0,0,1,1,0,230,1,1.1,0.9
42349,1,32.1,4.38,0,0,1,1,0,138,1,1.1,0.9
