bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
42353,1,13.16,1.26,0,0,1,1,0,69,1,1.1,0.9
42354,1,12.68,2.14,0,0,1,1,0,138,1,1.1,0.9
42356,1,16.14,2.72,0,0,1,1,0,69,1,1.1,0.9
42357,1,16.32,2.23,0,0,1,1,0,69,1,1.1,0.9
42358,1,22.46,3.79,0,0,1,1,0,345,1,1.1,0.9
42363,1,23.38,4.47,0,0,1,1,0,138,1,1.1,0.9
42364,1,31.58,3.03,0,0,1,1,0,69,1,1.1,0.9
42365,1,22.48,2.15,0,0,1,1,0,69,1,1.1,0.9
42366,1,12.06,1.16,0,0,1,1,0,69,1,1.1,0.9
42367,1,45.1,6.16,0,0,1,1,0,138,1,1.1,0.9
42368,1,35.13,5.92,0,0,1,1,0,138,1,1.1,0.9
42369,1,24.37,4.11,0,0,1,1,0,69,1,1.1,0.9
42370,1,35.11,6.9,0,0,1,1,0,345,1,1.1,0.9
42371,1,16.01,2.7,0,0,1,1,0,345,1,1.1,0.9
42372,1,14.05,2.37,0,0,1,1,0,345,1,1.1,0.9
42373,1,26.1,4.4,0,0,1,1,0,230,1,1.1,0.9
42374,1,28.36,4.78,0,0,1,1,0,69,1,1.1,0.9
42375,1,24.25,5.36,0,0,1,1,0,69,1,1.1,0.9
42376,1,31.58,4.31,0,0,1,1,0,69,1,1.1,0.9
42378,1,9.6,0.92,0,0,1,1,0,138,1,1.1,0.9
42379,1,26.13,2.5,0,0,1,1,0,138,1,1.1,0.9
42380,1,14.88,1.43,0,0,1,1,0,69,1,1.1,0.9
42381,1,18.03,3.04,0,0,1,1,0,69,1,1.1,0.9
42382,1,27.98,2.68,0,0,1,1,0,230,1,1.1,0.9
42383,1,20.46,3.45,0,0,1,1,0,138,1,1.1,0.9
42384,1,24.11,4.07,0,0,1,1,0,69,1,1.1,0.9
42395,1,28.77,4.67,0,0,1,1,0,69,1,1.1,0.9
42402,1,33.4,6.79,0,0,1,1,0,69,1,1.1,0.9
42403,1,19.55,2.67,0,0,1,1,0,69,1,1.1,0.9
42405,1,93.83,15.82,0,0,1,1,0,69,1,1.1,0.9
42407,1,11.19,1.89,0,0,1,1,0,69,1,1.1,0.9
42409,1,33.95,5.72,0,0,1,1,0,230,1,1.1,0.9
42412,1,16.53,1.58,0,0,1,1,0,69,1,1.1,0.9
42413,1,9.26,1.56,0,0,1,1,0,69,1,1.1,0.9
42414,1,9.74,0.93,0,0,1,1,0,69,1,1.1,0.9
42421,1,20.43,4.22,0,0,1,1,0,69,1,1.1,0.9
42423,1,5.9,0.57,0,0,1,1,0,230,1,1.1,0.9
42424,1,14.2,1.36,0,0,1,1,0,138,1,1.1,0.9
42426,1,6.08,1.02,0,0,1,1,0,69,1,1.1,0.9
42428,1,8.09,1.1,0,0,1,1,0,345,1,1.1,0.9
42429,1,8.86,0.85,0,0,1,1,0,138,1,1.1,0.9
42432,1,7.37,1.01,0,0,1,1,0,69,1,1.1,0.9
42435,1,16.01,2.7,0,0,1,1,0,69,1,1.1,0.9
42436,1,8.47,1.83,0,0,1,1,0,138,1,1.1,0.9
42437,1,11.34,1.09,0,0,1,1,0,69,1,1.1,0.9
42438,1,31.53,5.14,0,0,1,1,0,69,1,1.1,0.9
42441,1,34.98,3.35,0,0,1,1,0,69,1,1.1,0.9
42444,1,41.97,7.08,0,0,1,1,0,69,1,1.1,0.9
42445,1,17.62,2.91,0,0,1,1,0,138,1,1.1,0.9
42450,1,5.38,0.52,0,0,1,1,0,138,1,1.1,0.9
42451,1,15.15,1.45,0,0,1,1,0,138,1,1.1,0.9
42468,1,3.05,0.51,0,0,1,1,0,230,1,1.1,0.9
42471,1,10.84,1.04,0,0,1,1,0,69,1,1.1,0.9
42475,1,33.2,5.6,0,0,1,1,0,69,1,1.1,0.9
42476,1,11.43,2.51,0,0,1,1,0,138,1,1.1,0.9
42477,1,12.71,2.14,0,0,1,1,0,230,1,1.1,0.9
42478,1,32.39,3.1,0,0,1,1,0,138,1,1.1,0.9
42483,1,29.39,4.01,0,0,1,1,0,345,1,1.1,0.9
42486,1,20.84,2,0,0,1,1,0,138,1,1.1,0.9
42487,1,4.94,0.47,0,0,1,1,0,69,1,1.1,0.9
42488,1,11.73,1.12,0,0,1,1,0,69,1,1.1,0.9
42490,1,6.21,0.6,0,0,1,1,0,69,1,1.1,0.9
42491,1,11.19,2.32,0,0,1,1,0,138,1,1.1,0.9
42492,1,19.59,4.3,0,0,1,1,0,138,1,1.1,0.9
42493,1,12.34,2.64,0,0,1,1,0,69,1,1.1,0.9
42494,1,39.22,5.36,0,0,1,1,0,69,1,1.1,0.9
42495,1,9.48,0.91,0,0,1,1,0,69,1,1.1,0.9
42498,1,15.88,3.12,0,0,1,1,0,69,1,1.1,0.9
42499,1,8.32,0.8,0,0,1,1,0,138,1,1.1,0.9
42503,1,3.27,0.45,0,0,1,1,0,138,1,1.1,0.9
42505,1,83.25,25.47,0,0,1,1,0,69,1,1.1,0.9
42511,1,6.41,1.08,0,0,1,1,0,69,1,1.1,0.9
42512,1,10.53,1.77,0,0,1,1,0,69,1,1.1,0.9
42513,1,6.88,0.66,0,0,1,1,0,138,1,1.1,0.9
42514,1,34.96,3.35,0,0,1,1,0,69,1,1.1,0.9
42519,1,15.68,2.64,0,0,1,1,0,69,1,1.1,0.9
42520,1,21.84,3.68,0,0,1,1,0,69,1,1.1,0.9
42521,1,11.97,1.15,0,0,1,1,0,69,1,1.1,0.9
42522,1,12.71,1.22,0,0,1,1,0,69,1,1.1,0.9
42523,1,13.88,1.9,0,0,1,1,0,69,1,1.1,0.9
42524,1,13.05,1.78,0,0,1,1,0,69,1,1.1,0.9
42525,1,17.75,2.99,0,0,1,1,0,69,1,1.1,0.9
42527,1,28.94,3.95,0,0,1,1,0,69,1,1.1,0.9
42528,1,89.29,12.2,0,0,1,1,0,138,1,1.1,0.9
42533,1,11.27,1.9,0,0,1,1,0,69,1,1.1,0.9
42534,1,7.56,1.03,0,0,1,1,0,69,1,1.1,0.9
42535,1,10.22,1.4,0,0,1,1,0,69,1,1.1,0.9
42536,1,80.01,13.49,0,0,1,1,0,69,1,1.1,0.9
42537,1,22.6,3.81,0,0,1,1,0,69,1,1.1,0.9
42538,1,23.24,3.92,0,0,1,1,0,69,1,1.1,0.9
42539,1,3,0.29,0,0,1,1,0,69,1,1.1,0.9
42540,1,10.61,1.02,0,0,1,1,0,69,1,1.1,0.9
42541,1,47.83,6.53,0,0,1,1,0,69,1,1.1,0.9
42542,1,5.41,0.91,0,0,1,1,0,69,1,1.1,0.9
42544,1,11.54,1.11,0,0,1,1,0,69,1,1.1,0.9
42545,1,76.17,10.4,0,0,1,1,0,69,1,1.1,0.9
42546,1,32.7,3.13,0,0,1,1,0,69,1,1.1,0.9
42547,1,331.06,45.22,0,0,1,1,0,69,1,1.1,0.9
42548,1,47.63,7.27,0,0,1,1,0,69,1,1.1,0.9
42550,1,31.83,3.05,0,0,1,1,0,69,1,1.1,0.9
42552,1,9.17,1.55,0,0,1,1,0,69,1,1.1,0.9
42553,1,3.8,0.64,0,0,1,1,0,69,1,1.1,0.9
42554,1,11.26,1.54,0,0,1,1,0,69,1,1.1,0.9
42555,1,16.84,2.3,0,0,1,1,0,69,1,1.1,0.9
42556,1,65.65,13.63,0,0,1,1,0,69,1,1.1,0.9
42557,1,1.64,0.28,0,0,1,1,0,69,1,1.1,0.9
42561,1,18.84,3.18,0,0,1,1,0,69,1,1.1,0.9
42565,1,22.39,2.15,0,0,1,1,0,69,1,1.1,0.9
42574,1,35.55,5.99,0,0,1,1,0,69,1,1.1,0.9
42575,1,14.65,2,0,0,1,1,0,69,1,1.1,0.9
42577,1,10.97,1.5,0,0,1,1,0,69,1,1.1,0.9
42578,1,10.97,1.85,0,0,1,1,0,69,1,1.1,0.9
42581,1,12.52,1.71,0,0,1,1,0,69,1,1.1,0.9
42584,1,20.32,3.43,0,0,1,1,0,69,1,1.1,0.9
42586,1,32.97,4.5,0,0,1,1,0,69,1,1.1,0.9
42590,1,22.18,3.03,0,0,1,1,0,69,1,1.1,0.9
42591,1,12.46,1.19,0,0,1,1,0,69,1,1.1,0.9
42592,1,12.06,1.65,0,0,1,1,0,69,1,1.1,0.9
42593,1,79.88,15.24,0,0,1,1,0,69,1,1.1,0.9
42594,1,84.06,14.17,0,0,1,1,0,69,1,1.1,0.9
42596,1,51.54,8.69,0,0,1,1,0,69,1,1.1,0.9
42599,1,7.8,0.75,0,0,1,1,0,69,1,1.1,0.9
42600,1,50.87,9.89,0,0,1,1,0,69,1,1.1,0.9
42602,1,6.63,0.64,0,0,1,1,0,69,1,1.1,0.9
42603,1,5.41,0.52,0,0,1,1,0,69,1,1.1,0.9
42604,1,38.98,8.22,0,0,1,1,0,69,1,1.1,0.9
42609,1,11.92,1.63,0,0,1,1,0,138,1,1.1,0.9
42611,1,16.9,3.51,0,0,1,1,0,69,1,1.1,0.9
42612,1,12.28,1.18,0,0,1,1,0,69,1,1.1,0.9
42613,1,8.74,1.47,0,0,1,1,0,138,1,1.1,0.9
42614,1,32.87,4.49,0,0,1,1,0,138,1,1.1,0.9
42616,1,17.11,2.88,0,0,1,1,0,69,1,1.1,0.9
42617,1,13.05,1.78,0,0,1,1,0,69,1,1.1,0.9
42618,1,45.07,4.32,0,0,1,1,0,69,1,1.1,0.9
42622,1,27.41,4.62,0,0,1,1,0,69,1,1.1,0.9
42625,1,5.17,0.71,0,0,1,1,0,138,1,1.1,0.9
42627,1,29.55,4.98,0,0,1,1,0,230,1,1.1,0.9
42630,1,23.35,3.94,0,13.9999238791,1,1,0,69,1,1.1,0.9
42632,1,12.11,1.65,0,3.19589920426,1,1,0,69,1,1.1,0.9
42633,1,12.43,1.19,0,5.19959246754e-05,1,1,0,69,1,1.1,0.9
42634,1,19.41,2.65,0,3.43499597004e-05,1,1,0,69,1,1.1,0.9
42637,1,22.03,3.71,0,0,1,1,0,69,1,1.1,0.9
42639,1,15.53,2.62,0,0,1,1,0,69,1,1.1,0.9
42640,1,22.33,3.05,0,0,1,1,0,69,1,1.1,0.9
42642,1,14.12,1.35,0,0,1,1,0,69,1,1.1,0.9
42648,1,115.6,19.49,0,0,1,1,0,138,1,1.1,0.9
42649,1,24.31,3.75,0,0,1,1,0,69,1,1.1,0.9
42650,1,10.85,1.04,0,0,1,1,0,69,1,1.1,0.9
42655,1,11.8,1.13,0,0,1,1,0,69,1,1.1,0.9
42656,1,25.38,5.42,0,13.9997584015,1,1,0,69,1,1.1,0.9
42657,1,9.16,1.25,0,0,1,1,0,69,1,1.1,0.9
42658,1,14.78,1.42,0,0,1,1,0,69,1,1.1,0.9
42659,1,27.83,4.69,0,0,1,1,0,69,1,1.1,0.9
42660,1,49.65,8.37,0,0,1,1,0,138,1,1.1,0.9
42661,1,62.67,12.46,0,0,1,1,0,230,1,1.1,0.9
42665,1,19.41,1.86,0,0,1,1,0,69,1,1.1,0.9
42666,1,31.19,5.89,0,0,1,1,0,69,1,1.1,0.9
42667,1,16.4,2.24,0,0,1,1,0,69,1,1.1,0.9
42668,1,19.15,4.04,0,0,1,1,0,69,1,1.1,0.9
42669,1,2.14,0.36,0,0,1,1,0,138,1,1.1,0.9
42670,1,2.48,0.34,0,0,1,1,0,69,1,1.1,0.9
42671,1,45.67,8.53,0,0,1,1,0,69,1,1.1,0.9
42678,1,4.98,0.68,0,0,1,1,0,69,1,1.1,0.9
42679,1,2.6,0.25,0,0,1,1,0,69,1,1.1,0.9
42680,1,6.33,0.61,0,0,1,1,0,69,1,1.1,0.9
42681,1,10.6,1.02,0,0,1,1,0,69,1,1.1,0.9
42690,1,13.96,1.91,0,0,1,1,0,69,1,1.1,0.9
42694,1,10.33,1.74,0,0,1,1,0,138,1,1.1,0.9
42696,1,50.08,4.8,0,0,1,1,0,138,1,1.1,0.9
42697,1,26.95,4.77,0,0,1,1,0,138,1,1.1,0.9
42698,1,7.61,1.28,0,0,1,1,0,138,1,1.1,0.9
42699,1,18.4,2.51,0,0,1,1,0,69,1,1.1,0.9
42700,1,16.9,1.62,0,0,1,1,0,69,1,1.1,0.9
42701,1,32.54,7.18,0,0,1,1,0,69,1,1.1,0.9
42702,1,24.01,4.05,0,0,1,1,0,69,1,1.1,0.9
42710,1,58.87,9.93,0,0,1,1,0,69,1,1.1,0.9
42711,1,235.92,39.77,0,0,1,1,0,69,1,1.1,0.9
42712,1,5.01,0.68,0,0,1,1,0,138,1,1.1,0.9
42713,1,79.56,16.5,0,0,1,1,0,69,1,1.1,0.9
42715,1,5.13,0.7,0,0,1,1,0,69,1,1.1,0.9
42716,1,3.7,0.35,0,0,1,1,0,69,1,1.1,0.9
42717,1,26.25,3.59,0,0,1,1,0,69,1,1.1,0.9
42721,1,5.65,0.54,0,0,1,1,0,138,1,1.1,0.9
42722,1,21.23,2.9,0,0,1,1,0,69,1,1.1,0.9
42723,1,28.93,4.88,0,0,1,1,0,69,1,1.1,0.9
42725,1,24.81,4.18,0,0,1,1,0,69,1,1.1,0.9
42726,1,31.08,5.98,0,0,1,1,0,69,1,1.1,0.9
42728,1,17.63,2.41,0,0,1,1,0,69,1,1.1,0.9
42731,1,2.57,0.25,0,0,1,1,0,69,1,1.1,0.9
42736,1,54.22,9.14,0,0,1,1,0,69,1,1.1,0.9
42740,1,33.89,4.63,0,0,1,1,0,69,1,1.1,0.9
42741,1,14.59,1.4,0,0,1,1,0,69,1,1.1,0.9
42744,1,14.39,2.43,0,0,1,1,0,69,1,1.1,0.9
42745,1,14.46,2.91,0,0,1,1,0,69,1,1.1,0.9
42751,1,82.08,16.23,0,0,1,1,0,69,1,1.1,0.9
42754,1,43.11,5.89,0,0,1,1,0,69,1,1.1,0.9
42755,1,24.62,3.36,0,0,1,1,0,138,1,1.1,0.9
42756,1,2.63,0.36,0,0,1,1,0,138,1,1.1,0.9
42763,1,8.47,1.69,0,0,1,1,0,69,1,1.1,0.9
42764,1,7.08,1.19,0,0,1,1,0,138,1,1.1,0.9
42766,1,7.21,1.22,0,0,1,1,0,69,1,1.1,0.9
42771,1,6.24,0.85,0,0,1,1,0,69,1,1.1,0.9
42772,1,21.38,4.4,0,0,1,1,0,69,1,1.1,0.9
42774,1,8.38,1.41,0,0,1,1,0,69,1,1.1,0.9
42776,1,7.12,0.97,0,0,1,1,0,69,1,1.1,0.9
42784,1,17.75,1.7,0,0,1,1,0,138,1,1.1,0.9
42785,1,15.58,1.49,0,0,1,1,0,138,1,1.1,0.9
42786,1,17.85,1.71,0,0,1,1,0,230,1,1.1,0.9
42787,1,21.56,2.94,0,0,1,1,0,138,1,1.1,0.9
42788,1,50.5,9.95,0,0,1,1,0,69,1,1.1,0.9
42790,1,638.91,121.14,0,0,1,1,0,69,1,1.1,0.9
42791,1,6.26,1.14,0,0,1,1,0,69,1,1.1,0.9
42792,1,3.43,0.47,0,0,1,1,0,69,1,1.1,0.9
42793,1,13.47,2.27,0,0,1,1,0,69,1,1.1,0.9
42794,1,34.79,6.23,0,0,1,1,0,69,1,1.1,0.9
42797,1,4.12,0.4,0,0,1,1,0,69,1,1.1,0.9
42798,1,2.32,0.22,0,0,1,1,0,69,1,1.1,0.9
42799,1,3.96,0.38,0,0,1,1,0,69,1,1.1,0.9
42801,1,22.16,2.12,0,0,1,1,0,69,1,1.1,0.9
42802,1,19.52,2.67,0,0,1,1,0,69,1,1.1,0.9
42804,1,22.3,3.76,0,0,1,1,0,69,1,1.1,0.9
42805,1,24.96,2.39,0,0,1,1,0,69,1,1.1,0.9
42806,1,7.44,-12.29,0,0,1,1,0,69,1,1.1,0.9
42807,1,37.98,7.99,0,0,1,1,0,69,1,1.1,0.9
42808,1,2.96,0.5,0,0,1,1,0,69,1,1.1,0.9
42809,1,123.71,25.61,0,0,1,1,0,69,1,1.1,0.9
42811,1,5.76,1.13,0,0,1,1,0,69,1,1.1,0.9
42812,1,17.5,3.79,0,0,1,1,0,69,1,1.1,0.9
42814,1,19.77,3.33,0,0,1,1,0,69,1,1.1,0.9
42817,1,5.64,0.95,0,0,1,1,0,69,1,1.1,0.9
42818,1,43.05,5.88,0,0,1,1,0,69,1,1.1,0.9
42819,1,19.19,3.24,0,0,1,1,0,69,1,1.1,0.9
42822,1,11.83,1.13,0,0,1,1,0,69,1,1.1,0.9
42823,1,47.95,10.39,0,0,1,1,0,69,1,1.1,0.9
42825,1,11.15,1.07,0,0,1,1,0,69,1,1.1,0.9
42827,1,8.32,0.8,0,0,1,1,0,69,1,1.1,0.9
42828,1,8.38,0.8,0,0,1,1,0,69,1,1.1,0.9
42830,1,6.51,1.1,0,0,1,1,0,69,1,1.1,0.9
42834,1,9.66,0.93,0,0,1,1,0,69,1,1.1,0.9
42835,1,540.26,73.8,0,0,1,1,0,69,1,1.1,0.9
42837,1,14.02,1.34,0,0,1,1,0,69,1,1.1,0.9
42839,1,16.88,3.41,0,0,1,1,0,69,1,1.1,0.9
42840,1,10.97,1.05,0,0,1,1,0,69,1,1.1,0.9
42844,1,5.07,0.49,0,0,1,1,0,69,1,1.1,0.9
42846,1,4.4,0.74,0,0,1,1,0,69,1,1.1,0.9
42847,1,83.49,14.07,0,0,1,1,0,69,1,1.1,0.9
42848,1,5.47,0.92,0,0,1,1,0,69,1,1.1,0.9
42849,1,44.54,7.51,0,0,1,1,0,69,1,1.1,0.9
42850,1,26.03,2.5,0,0,1,1,0,69,1,1.1,0.9
42851,1,12.31,1.18,0,0,1,1,0,69,1,1.1,0.9
42852,1,5.55,0.76,0,0,1,1,0,69,1,1.1,0.9
42854,1,6.63,0.91,0,0,1,1,0,69,1,1.1,0.9
42859,1,12.2,2.06,0,0,1,1,0,69,1,1.1,0.9
42860,1,38.41,5.25,0,0,1,1,0,69,1,1.1,0.9
42863,1,19.24,1.84,0,0,1,1,0,69,1,1.1,0.9
42864,1,4.56,0.44,0,0,1,1,0,69,1,1.1,0.9
42865,1,11.15,1.88,0,0,1,1,0,69,1,1.1,0.9
42868,1,8.83,0.85,0,0,1,1,0,69,1,1.1,0.9
42871,1,15.65,1.5,0,0,1,1,0,69,1,1.1,0.9
42878,1,5.99,0.82,0,0,1,1,0,69,1,1.1,0.9
42879,1,3.4,0.57,0,0,1,1,0,69,1,1.1,0.9
42881,1,2.17,0.3,0,0,1,1,0,69,1,1.1,0.9
42882,1,10.35,0.99,0,0,1,1,0,69,1,1.1,0.9
42887,1,7.05,0.96,0,0,1,1,0,69,1,1.1,0.9
42888,1,15.58,2.63,0,0,1,1,0,69,1,1.1,0.9
42889,1,9.45,0.91,0,0,1,1,0,69,1,1.1,0.9
42890,1,3.06,0.42,0,0,1,1,0,69,1,1.1,0.9
42891,1,11.8,1.99,0,0,1,1,0,69,1,1.1,0.9
42899,1,14.12,1.93,0,0,1,1,0,69,1,1.1,0.9
42900,1,11.79,2.54,0,0,1,1,0,69,1,1.1,0.9
42901,1,19.15,2.62,0,0,1,1,0,69,1,1.1,0.9
42907,1,17.3,2.92,0,0,1,1,0,69,1,1.1,0.9
42910,1,7.76,0.74,0,0,1,1,0,69,1,1.1,0.9
42912,1,25.11,3.43,0,0,1,1,0,69,1,1.1,0.9
42915,1,5.49,0.93,0,0,1,1,0,69,1,1.1,0.9
42918,1,13.02,1.78,0,0,1,1,0,69,1,1.1,0.9
42920,1,25.64,3.5,0,0,1,1,0,69,1,1.1,0.9
42921,1,10.64,1.45,0,0,1,1,0,69,1,1.1,0.9
42922,1,18.11,1.74,0,0,1,1,0,69,1,1.1,0.9
42924,1,21.51,2.94,0,0,1,1,0,69,1,1.1,0.9
42925,1,27.95,2.68,0,0,1,1,0,69,1,1.1,0.9
42927,1,10.87,1.48,0,0,1,1,0,69,1,1.1,0.9
42928,1,12.89,1.76,0,0,1,1,0,69,1,1.1,0.9
42929,1,30.61,5.16,0,0,1,1,0,138,1,1.1,0.9
42930,1,32.2,3.09,0,0,1,1,0,230,1,1.1,0.9
42933,1,20.93,2.01,0,0,1,1,0,69,1,1.1,0.9
42935,1,5.96,1,0,0,1,1,0,138,1,1.1,0.9
42937,1,18.2,3.32,0,0,1,1,0,69,1,1.1,0.9
42939,1,42.4,5.79,0,0,1,1,0,138,1,1.1,0.9
42940,1,6.42,0.62,0,0,1,1,0,138,1,1.1,0.9
42941,1,11.94,1.63,0,0,1,1,0,138,1,1.1,0.9
42943,1,18.97,2.59,0,0,1,1,0,69,1,1.1,0.9
42945,1,14.63,2,0,0,1,1,0,69,1,1.1,0.9
42947,1,48.15,6.75,0,0,1,1,0,69,1,1.1,0.9
42948,1,9.66,1.63,0,0,1,1,0,69,1,1.1,0.9
42950,1,6.67,0.64,0,0,1,1,0,69,1,1.1,0.9
42955,1,27.35,2.62,0,0,1,1,0,230,1,1.1,0.9
42956,1,24.35,4.06,0,0,1,1,0,69,1,1.1,0.9
42958,1,9.54,0.92,0,0,1,1,0,230,1,1.1,0.9
42959,1,14.06,1.35,0,0,1,1,0,138,1,1.1,0.9
42960,1,36.08,6.08,0,0,1,1,0,69,1,1.1,0.9
42961,1,42.47,4.07,0,0,1,1,0,230,1,1.1,0.9
42962,1,12.1,1.16,0,0,1,1,0,138,1,1.1,0.9
42964,1,33.78,5.69,0,0,1,1,0,138,1,1.1,0.9
42968,1,18.91,3.19,0,0,1,1,0,138,1,1.1,0.9
42974,1,19.46,2.66,0,0,1,1,0,69,1,1.1,0.9
42975,1,17.45,2.94,0,0,1,1,0,69,1,1.1,0.9
42976,1,4.85,0.66,0,0,1,1,0,69,1,1.1,0.9
42977,1,52.34,8.88,0,0,1,1,0,69,1,1.1,0.9
42978,1,14.49,2.58,0,0,1,1,0,69,1,1.1,0.9
42983,1,6.72,0.92,0,0,1,1,0,69,1,1.1,0.9
42984,1,9.1,0.87,0,0,1,1,0,69,1,1.1,0.9
42986,1,28.22,4,0,9.08130894438,1,1,0,69,1,1.1,0.9
42987,1,33.7,5.68,0,0,1,1,0,69,1,1.1,0.9
42990,1,8.38,1.15,0,0,1,1,0,69,1,1.1,0.9
42991,1,33.52,3.21,0,0,1,1,0,69,1,1.1,0.9
42994,1,35.8,7.5,0,0,1,1,0,69,1,1.1,0.9
42995,1,19.62,3.31,0,0,1,1,0,69,1,1.1,0.9
42996,1,7.64,1.04,0,0,1,1,0,69,1,1.1,0.9
42997,1,55,10.74,0,0,1,1,0,69,1,1.1,0.9
42998,1,9.86,1.66,0,0,1,1,0,69,1,1.1,0.9
43001,1,11.24,1.08,0,0,1,1,0,69,1,1.1,0.9
43007,1,19.44,2.66,0,0,1,1,0,69,1,1.1,0.9
43009,1,15.71,2.65,0,0,1,1,0,69,1,1.1,0.9
43010,1,20.93,4.35,0,0,1,1,0,69,1,1.1,0.9
43014,1,18.61,3.74,0,13.9999964437,1,1,0,69,1,1.1,0.9
43015,1,16.47,1.58,0,0,1,1,0,69,1,1.1,0.9
43016,1,10.3,0.99,0,0,1,1,0,69,1,1.1,0.9
43017,1,7.3,0.7,0,0,1,1,0,69,1,1.1,0.9
43018,1,16.92,1.62,0,0,1,1,0,69,1,1.1,0.9
43019,1,14.15,3.09,0,0,1,1,0,69,1,1.1,0.9
43020,1,20.44,1.96,0,0,1,1,0,69,1,1.1,0.9
43021,1,23.34,2.24,0,0,1,1,0,69,1,1.1,0.9
43023,1,21.08,4.34,0,0,1,1,0,69,1,1.1,0.9
43024,1,8.09,1.36,0,0,1,1,0,138,1,1.1,0.9
43025,1,335.55,45.83,0,0,1,1,0,138,1,1.1,0.9
43026,1,34.31,5.78,0,0,1,1,0,138,1,1.1,0.9
43027,1,10.33,1.88,0,0,1,1,0,138,1,1.1,0.9
43028,1,27.58,2.64,0,0,1,1,0,69,1,1.1,0.9
43029,1,17.91,1.72,0,0,1,1,0,69,1,1.1,0.9
43030,1,21.07,2.88,0,0,1,1,0,345,1,1.1,0.9
43031,1,21.3,3.59,0,0,1,1,0,69,1,1.1,0.9
43037,1,23.87,4.19,0,0,1,1,0,69,1,1.1,0.9
43038,1,4.59,0.44,0,0,1,1,0,138,1,1.1,0.9
43042,1,8.07,0.77,0,0,1,1,0,69,1,1.1,0.9
43043,1,3.98,0.38,0,0,1,1,0,69,1,1.1,0.9
43045,1,4.99,0.84,0,0,1,1,0,69,1,1.1,0.9
43046,1,12.41,2.09,0,0,1,1,0,69,1,1.1,0.9
43048,1,3.26,0.31,0,0,1,1,0,69,1,1.1,0.9
43052,1,17.74,2.99,0,0,1,1,0,69,1,1.1,0.9
43053,1,29.61,4.04,0,0,1,1,0,69,1,1.1,0.9
43054,1,481.66,146.46,0,0,1,1,0,69,1,1.1,0.9
43055,1,6.6,1.11,0,0,1,1,0,69,1,1.1,0.9
43056,1,15.53,2.12,0,0,1,1,0,69,1,1.1,0.9
43057,1,7.76,0.74,0,0,1,1,0,69,1,1.1,0.9
43060,1,9.96,1.68,0,0,1,1,0,69,1,1.1,0.9
43061,1,6.47,1.09,0,0,1,1,0,69,1,1.1,0.9
43062,1,11.33,1.55,0,0,1,1,0,69,1,1.1,0.9
43064,1,14.54,2.45,0,0,1,1,0,69,1,1.1,0.9
43066,1,18.88,3.18,0,0,1,1,0,69,1,1.1,0.9
43067,1,20.89,2,0,0,1,1,0,138,1,1.1,0.9
43068,1,28.39,4.79,0,0,1,1,0,69,1,1.1,0.9
43070,1,9.14,1.25,0,0,1,1,0,69,1,1.1,0.9
43071,1,11.91,1.63,0,0,1,1,0,69,1,1.1,0.9
43072,1,7.06,1.19,0,0,1,1,0,69,1,1.1,0.9
43073,1,5.4,0.91,0,0,1,1,0,69,1,1.1,0.9
43074,1,10.42,1.76,0,0,1,1,0,69,1,1.1,0.9
43075,1,3.32,0.45,0,0,1,1,0,69,1,1.1,0.9
43076,1,3.61,0.35,0,0,1,1,0,69,1,1.1,0.9
43077,1,7.89,1.08,0,0,1,1,0,69,1,1.1,0.9
43078,1,12.35,1.69,0,0,1,1,0,69,1,1.1,0.9
43079,1,11.03,1.06,0,0,1,1,0,69,1,1.1,0.9
43080,1,6.7,0.92,0,0,1,1,0,138,1,1.1,0.9
43082,1,4.65,0.45,0,0,1,1,0,69,1,1.1,0.9
43083,1,8.56,1.17,0,0,1,1,0,69,1,1.1,0.9
43084,1,10,1.37,0,0,1,1,0,69,1,1.1,0.9
43085,1,9.07,1.24,0,0,1,1,0,69,1,1.1,0.9
43087,1,4.61,0.44,0,0,1,1,0,69,1,1.1,0.9
43088,1,9.05,1.99,0,0,1,1,0,69,1,1.1,0.9
43089,1,14.42,1.97,0,0,1,1,0,69,1,1.1,0.9
43090,1,3.48,0.33,0,0,1,1,0,69,1,1.1,0.9
43092,1,8.95,1.22,0,0,1,1,0,69,1,1.1,0.9
43093,1,5.56,0.94,0,0,1,1,0,69,1,1.1,0.9
43096,1,6.14,0.59,0,0,1,1,0,69,1,1.1,0.9
43099,1,3.98,0.54,0,0,1,1,0,69,1,1.1,0.9
43100,1,4.46,0.43,0,0,1,1,0,69,1,1.1,0.9
43101,1,6.54,1.1,0,0,1,1,0,69,1,1.1,0.9
43102,1,10.2,1.72,0,0,1,1,0,69,1,1.1,0.9
43103,1,11.91,1.14,0,0,1,1,0,138,1,1.1,0.9
43105,1,5.4,0.91,0,0,1,1,0,69,1,1.1,0.9
43106,1,19.3,3.25,0,0,1,1,0,69,1,1.1,0.9
43107,1,13.53,2.78,0,0,1,1,0,69,1,1.1,0.9
43108,1,6.3,0.6,0,0,1,1,0,69,1,1.1,0.9
43109,1,6.2,0.59,0,0,1,1,0,69,1,1.1,0.9
43111,1,5.41,0.74,0,0,1,1,0,69,1,1.1,0.9
43113,1,18.57,3.13,0,0,1,1,0,69,1,1.1,0.9
43114,1,6.11,0.59,0,0,1,1,0,69,1,1.1,0.9
43115,1,3.79,0.36,0,0,1,1,0,69,1,1.1,0.9
43116,1,2.22,0.3,0,0,1,1,0,69,1,1.1,0.9
43117,1,3.51,0.48,0,0,1,1,0,69,1,1.1,0.9
43118,1,3.85,0.65,0,0,1,1,0,69,1,1.1,0.9
43119,1,4.1,0.39,0,0,1,1,0,69,1,1.1,0.9
43120,1,6.1,0.58,0,0,1,1,0,69,1,1.1,0.9
43121,1,7.25,0.99,0,0,1,1,0,69,1,1.1,0.9
43123,1,3.66,0.35,0,0,1,1,0,69,1,1.1,0.9
43124,1,22.14,2.12,0,0,1,1,0,69,1,1.1,0.9
43126,1,6.02,0.82,0,0,1,1,0,69,1,1.1,0.9
43128,1,3.29,0.32,0,0,1,1,0,69,1,1.1,0.9
43129,1,9.34,1.57,0,0,1,1,0,69,1,1.1,0.9
43130,1,5.02,0.85,0,0,1,1,0,69,1,1.1,0.9
43131,1,3.89,0.66,0,0,1,1,0,69,1,1.1,0.9
43132,1,6.85,0.94,0,0,1,1,0,69,1,1.1,0.9
43133,1,21.23,2.04,0,0,1,1,0,69,1,1.1,0.9
43134,1,311.74,66.78,0,0,1,1,0,69,1,1.1,0.9
43135,1,25.27,2.42,0,0,1,1,0,69,1,1.1,0.9
43136,1,58.65,8.01,0,0,1,1,0,230,1,1.1,0.9
43139,1,6.7,0.64,0,0,1,1,0,69,1,1.1,0.9
43140,1,7.73,0.74,0,0,1,1,0,69,1,1.1,0.9
43141,1,66.96,13.72,0,0,1,1,0,69,1,1.1,0.9
43142,1,5.89,0.8,0,0,1,1,0,69,1,1.1,0.9
43143,1,9.38,1.58,0,0,1,1,0,138,1,1.1,0.9
43144,1,6.91,1.17,0,0,1,1,0,69,1,1.1,0.9
43145,1,13.5,1.84,0,0,1,1,0,69,1,1.1,0.9
43146,1,4.61,0.44,0,0,1,1,0,138,1,1.1,0.9
43147,1,7.37,1.24,0,0,1,1,0,69,1,1.1,0.9
43148,1,8.58,0.82,0,0,1,1,0,69,1,1.1,0.9
43150,1,0,0,0,0,1,1,0,69,1,1.1,0.9
43153,1,13.07,1.25,0,0,1,1,0,69,1,1.1,0.9
43154,1,33.69,3.23,0,0,1,1,0,69,1,1.1,0.9
43155,1,9.23,0.89,0,0,1,1,0,69,1,1.1,0.9
43156,1,15.09,2.54,0,0,1,1,0,138,1,1.1,0.9
43157,1,15.55,2.12,0,0,1,1,0,69,1,1.1,0.9
43158,1,11.46,1.1,0,0,1,1,0,69,1,1.1,0.9
43159,1,7.76,0.74,0,0,1,1,0,69,1,1.1,0.9
43160,1,7.4,0.71,0,0,1,1,0,69,1,1.1,0.9
43161,1,134.06,18.31,0,0,1,1,0,69,1,1.1,0.9
43163,1,12.12,1.16,0,0,1,1,0,69,1,1.1,0.9
43164,1,3.87,0.37,0,0,1,1,0,69,1,1.1,0.9
43165,1,15.64,2.64,0,0,1,1,0,69,1,1.1,0.9
43166,1,5.53,0.76,0,0,1,1,0,138,1,1.1,0.9
43167,1,7.58,1.04,0,0,1,1,0,69,1,1.1,0.9
43168,1,63.14,6.05,0,0,1,1,0,69,1,1.1,0.9
43169,1,8.76,1.2,0,0,1,1,0,69,1,1.1,0.9
43170,1,3.27,0.55,0,0,1,1,0,69,1,1.1,0.9
43171,1,13.59,2.23,0,0,1,1,0,69,1,1.1,0.9
43172,1,5.75,1.27,0,0,1,1,0,69,1,1.1,0.9
43174,1,5.05,0.85,0,0,1,1,0,69,1,1.1,0.9
43178,1,4.52,0.62,0,0,1,1,0,69,1,1.1,0.9
43179,1,5.37,0.51,0,0,1,1,0,69,1,1.1,0.9
43186,1,10.48,1.77,0,0,1,1,0,69,1,1.1,0.9
43187,1,31.68,6.29,0,0,1,1,0,69,1,1.1,0.9
43188,1,29.42,6.37,0,0,1,1,0,69,1,1.1,0.9
43189,1,10.35,1.88,0,0,1,1,0,69,1,1.1,0.9
43190,1,9.54,0.92,0,0,1,1,0,69,1,1.1,0.9
43192,1,14.69,2.48,0,0,1,1,0,69,1,1.1,0.9
43193,1,4.24,0.58,0,0,1,1,0,69,1,1.1,0.9
43198,1,16.25,2.74,0,0,1,1,0,69,1,1.1,0.9
43199,1,13.25,1.81,0,0,1,1,0,69,1,1.1,0.9
43200,1,18.03,3.04,0,0,1,1,0,69,1,1.1,0.9
43201,1,46.99,4.5,0,0,1,1,0,69,1,1.1,0.9
43204,1,10.33,2.24,0,0,1,1,0,69,1,1.1,0.9
43228,1,33.78,3.24,0,0,1,1,0,69,1,1.1,0.9
43229,1,14.39,1.38,0,0,1,1,0,69,1,1.1,0.9
43233,1,9.96,1.68,0,0,1,1,0,69,1,1.1,0.9
43234,1,6.63,1.12,0,0,1,1,0,69,1,1.1,0.9
43235,1,3.78,0.36,0,0,1,1,0,69,1,1.1,0.9
43236,1,67.22,6.44,0,0,1,1,0,69,1,1.1,0.9
43238,1,24.75,5.29,0,0,1,1,0,69,1,1.1,0.9
43239,1,50.93,10.23,0,0,1,1,0,69,1,1.1,0.9
43240,1,23.04,4.51,0,0,1,1,0,69,1,1.1,0.9
43244,1,18.02,1.73,0,0,1,1,0,69,1,1.1,0.9
43245,1,11.31,1.91,0,0,1,1,0,69,1,1.1,0.9
43248,1,14.2,1.36,0,0,1,1,0,69,1,1.1,0.9
43255,1,17.53,2.39,0,0,1,1,0,69,1,1.1,0.9
43260,1,25.78,3.52,0,0,1,1,0,69,1,1.1,0.9
43262,1,7.85,1.47,0,0,1,1,0,69,1,1.1,0.9
43263,1,22.54,3.93,0,0,1,1,0,69,1,1.1,0.9
43266,1,51.57,7.31,0,0,1,1,0,69,1,1.1,0.9
43267,1,23.89,4.71,0,0,1,1,0,69,1,1.1,0.9
43279,1,14.67,1.41,0,0,1,1,0,69,1,1.1,0.9
43280,1,53.77,7.34,0,0,1,1,0,69,1,1.1,0.9
43281,1,46.81,9.52,0,0,1,1,0,69,1,1.1,0.9
43282,1,35.9,6.95,0,0,1,1,0,69,1,1.1,0.9
43283,1,7.57,1.03,0,0,1,1,0,138,1,1.1,0.9
43285,1,21.56,4.45,0,0,1,1,0,138,1,1.1,0.9
43286,1,15.88,2.68,0,0,1,1,0,138,1,1.1,0.9
43289,1,17.48,2.39,0,0,1,1,0,69,1,1.1,0.9
43290,1,19.16,3.23,0,0,1,1,0,69,1,1.1,0.9
43291,1,16.1,2.2,0,0,1,1,0,69,1,1.1,0.9
43293,1,2.6,0.25,0,0,1,1,0,69,1,1.1,0.9
43294,1,13.16,2.22,0,0,1,1,0,69,1,1.1,0.9
43295,1,2.24,0.38,0,0,1,1,0,69,1,1.1,0.9
43296,1,22.79,3.84,0,0,1,1,0,69,1,1.1,0.9
43308,1,9.6,1.98,0,0,1,1,0,69,1,1.1,0.9
43309,1,2.19,0.37,0,0,1,1,0,69,1,1.1,0.9
43311,1,4.89,0.67,0,0,1,1,0,138,1,1.1,0.9
43315,1,7.61,0.73,0,0,1,1,0,69,1,1.1,0.9
43317,1,8.55,0.82,0,0,1,1,0,69,1,1.1,0.9
43318,1,4.55,0.77,0,0,1,1,0,69,1,1.1,0.9
43319,1,3.27,0.55,0,0,1,1,0,69,1,1.1,0.9
43320,1,178.57,38.58,0,0,1,1,0,69,1,1.1,0.9
43321,1,3.98,0.79,0,0,1,1,0,69,1,1.1,0.9
43324,1,15.58,2.13,0,0,1,1,0,69,1,1.1,0.9
43326,1,2.68,0.45,0,0,1,1,0,69,1,1.1,0.9
43327,1,3.37,0.57,0,0,1,1,0,69,1,1.1,0.9
43328,1,6.36,0.87,0,0,1,1,0,69,1,1.1,0.9
43329,1,4.07,0.56,0,0,1,1,0,69,1,1.1,0.9
43330,1,4.62,0.63,0,0,1,1,0,69,1,1.1,0.9
43331,1,8.43,0.67,0,0,1,1,0,138,1,1.1,0.9
43332,1,5.59,0.76,0,0,1,1,0,69,1,1.1,0.9
43333,1,13.05,1.78,0,0,1,1,0,138,1,1.1,0.9
43335,1,4.33,0.73,0,0,1,1,0,69,1,1.1,0.9
43336,1,32.47,5.41,0,0,1,1,0,69,1,1.1,0.9
43337,1,1.41,0.19,0,0,1,1,0,69,1,1.1,0.9
43338,1,31.43,4.48,0,0,1,1,0,69,1,1.1,0.9
43342,1,4.85,0.66,0,0,1,1,0,69,1,1.1,0.9
43344,1,5.13,0.49,0,0,1,1,0,69,1,1.1,0.9
43345,1,9.28,1.56,0,0,1,1,0,69,1,1.1,0.9
43346,1,28.28,4.77,0,0,1,1,0,69,1,1.1,0.9
43347,1,16.59,2.8,0,0,1,1,0,69,1,1.1,0.9
43349,1,19.88,4.09,0,0,1,1,0,69,1,1.1,0.9
43350,1,3.94,0.66,0,0,1,1,0,138,1,1.1,0.9
43351,1,9.17,1.55,0,0,1,1,0,69,1,1.1,0.9
43352,1,7.3,0.7,0,0,1,1,0,69,1,1.1,0.9
43353,1,13.93,1.33,0,0,1,1,0,69,1,1.1,0.9
43354,1,29.33,2.81,0,0,1,1,0,69,1,1.1,0.9
43355,1,9.01,0.86,0,0,1,1,0,69,1,1.1,0.9
43356,1,17.88,3.02,0,0,1,1,0,69,1,1.1,0.9
43357,1,14.69,2.48,0,0,1,1,0,69,1,1.1,0.9
43358,1,2.56,0.43,0,0,1,1,0,69,1,1.1,0.9
43360,1,6.27,0.6,0,0,1,1,0,69,1,1.1,0.9
43361,1,14.93,2.52,0,0,1,1,0,69,1,1.1,0.9
43371,1,20.62,3.78,0,0,1,1,0,69,1,1.1,0.9
43372,1,10.27,2.17,0,0,1,1,0,69,1,1.1,0.9
43374,1,17.2,2.87,0,0,1,1,0,69,1,1.1,0.9
43379,1,48.81,7.15,0,0,1,1,0,69,1,1.1,0.9
43380,1,5.71,0.96,0,0,1,1,0,69,1,1.1,0.9
43381,1,8.09,1.36,0,0,1,1,0,69,1,1.1,0.9
43382,1,17.57,2.4,0,0,1,1,0,138,1,1.1,0.9
43383,1,3.79,0.36,0,0,1,1,0,138,1,1.1,0.9
43384,1,11.7,1.12,0,0,1,1,0,69,1,1.1,0.9
43385,1,8.04,0.77,0,0,1,1,0,69,1,1.1,0.9
43386,1,23.15,4.65,0,0,1,1,0,138,1,1.1,0.9
43389,1,8.65,1.46,0,0,1,1,0,69,1,1.1,0.9
43390,1,10.2,0.98,0,0,1,1,0,69,1,1.1,0.9
43391,1,19.16,3.23,0,0,1,1,0,69,1,1.1,0.9
43392,1,6.48,1.2,0,0,1,1,0,138,1,1.1,0.9
43393,1,7.91,1.33,0,0,1,1,0,138,1,1.1,0.9
43394,1,18.79,3.62,0,0,1,1,0,69,1,1.1,0.9
43396,1,8.41,1.15,0,0,1,1,0,69,1,1.1,0.9
43397,1,5.34,0.9,0,0,1,1,0,138,1,1.1,0.9
43399,1,4.86,0.66,0,0,1,1,0,69,1,1.1,0.9
43400,1,6.36,0.87,0,0,1,1,0,69,1,1.1,0.9
43401,1,20.84,3.6,0,0,1,1,0,69,1,1.1,0.9
43405,1,11.39,1.55,0,0,1,1,0,69,1,1.1,0.9
43406,1,15.45,2.97,0,0,1,1,0,69,1,1.1,0.9
43407,1,9.68,1.63,0,0,1,1,0,69,1,1.1,0.9
43408,1,102.75,9.85,0,0,1,1,0,138,1,1.1,0.9
43409,1,19.33,3.26,0,0,1,1,0,69,1,1.1,0.9
43410,1,135.67,23.34,0,0,1,1,0,69,1,1.1,0.9
43411,1,4.36,0.42,0,0,1,1,0,138,1,1.1,0.9
43416,1,7.05,1.19,0,0,1,1,0,138,1,1.1,0.9
43420,1,17.07,3.1,0,0,1,1,0,69,1,1.1,0.9
43426,1,25.69,2.46,0,0,1,1,0,69,1,1.1,0.9
43428,1,4.55,0.77,0,0,1,1,0,69,1,1.1,0.9
43430,1,9.6,1.62,0,0,1,1,0,138,1,1.1,0.9
43439,1,4.52,0.43,0,0,1,1,0,138,1,1.1,0.9
43440,1,58.08,8.56,0,0,1,1,0,69,1,1.1,0.9
43441,1,5.1,0.86,0,0,1,1,0,138,1,1.1,0.9
43442,1,27.25,3.72,0,0,1,1,0,69,1,1.1,0.9
43446,1,94.32,14.07,0,0,1,1,0,230,1,1.1,0.9
43452,1,4.37,0.42,0,0,1,1,0,69,1,1.1,0.9
43456,1,7.09,0.68,0,0,1,1,0,138,1,1.1,0.9
43457,1,8.25,1.78,0,0,1,1,0,138,1,1.1,0.9
43459,1,22.94,4.41,0,0,1,1,0,69,1,1.1,0.9
43460,1,11.82,1.99,0,0,1,1,0,69,1,1.1,0.9
43461,1,8.62,1.68,0,0,1,1,0,69,1,1.1,0.9
43462,1,11.6,1.58,0,0,1,1,0,69,1,1.1,0.9
43467,1,11.37,1.09,0,0,1,1,0,69,1,1.1,0.9
43477,1,6.51,0.89,0,0,1,1,0,69,1,1.1,0.9
43478,1,33.26,6.97,0,0,1,1,0,69,1,1.1,0.9
43479,1,16.65,1.6,0,0,1,1,0,138,1,1.1,0.9
43491,1,10,1.37,0,0,1,1,0,69,1,1.1,0.9
43492,1,21.91,4.8,0,0,1,1,0,69,1,1.1,0.9
43493,1,10.54,2.22,0,0,1,1,0,69,1,1.1,0.9
43494,1,22.14,4.19,0,0,1,1,0,69,1,1.1,0.9
43495,1,5.9,0.57,0,0,1,1,0,69,1,1.1,0.9
43496,1,358.75,64.38,0,0,1,1,0,69,1,1.1,0.9
43507,1,7.42,0.71,0,0,1,1,0,69,1,1.1,0.9
43509,1,5.47,0.75,0,0,1,1,0,138,1,1.1,0.9
43510,1,16.56,2.71,0,0,1,1,0,69,1,1.1,0.9
43511,1,5.1,0.49,0,0,1,1,0,69,1,1.1,0.9
43516,1,15.68,2.64,0,0,1,1,0,138,1,1.1,0.9
43517,1,14.81,2.02,0,0,1,1,0,69,1,1.1,0.9
43519,1,7.76,1.06,0,0,1,1,0,138,1,1.1,0.9
43520,1,22.94,4.58,0,0,1,1,0,69,1,1.1,0.9
43521,1,5.63,0.77,0,0,1,1,0,69,1,1.1,0.9
43522,1,14.48,2.42,0,0,1,1,0,69,1,1.1,0.9
43524,1,14.69,2.42,0,0,1,1,0,69,1,1.1,0.9
43525,1,9.14,1.94,0,0,1,1,0,69,1,1.1,0.9
43530,1,23.46,3.2,0,0,1,1,0,69,1,1.1,0.9
43533,1,20.13,3.96,0,0,1,1,0,69,1,1.1,0.9
43534,1,6.05,0.83,0,0,1,1,0,138,1,1.1,0.9
43537,1,60.07,10.44,0,0,1,1,0,69,1,1.1,0.9
43538,1,11.02,1.5,0,0,1,1,0,138,1,1.1,0.9
43539,1,34.86,7.47,0,0,1,1,0,138,1,1.1,0.9
43540,1,8.95,0.86,0,0,1,1,0,138,1,1.1,0.9
43541,1,18.85,1.81,0,0,1,1,0,69,1,1.1,0.9
43552,1,7.08,0.97,0,0,1,1,0,69,1,1.1,0.9
43553,1,17.02,2.87,0,0,1,1,0,69,1,1.1,0.9
43554,1,16.07,2.71,0,0,1,1,0,69,1,1.1,0.9
43555,1,14.32,2.41,0,0,1,1,0,69,1,1.1,0.9
43556,1,22.12,3.73,0,0,1,1,0,69,1,1.1,0.9
43557,1,13.39,1.28,0,0,1,1,0,69,1,1.1,0.9
43559,1,4.7,0.64,0,0,1,1,0,69,1,1.1,0.9
43560,1,25.42,4.65,0,0,1,1,0,69,1,1.1,0.9
43564,1,13.96,2.52,0,0,1,1,0,69,1,1.1,0.9
43565,1,25.99,3.55,0,0,1,1,0,69,1,1.1,0.9
43566,1,17.02,2.33,0,0,1,1,0,69,1,1.1,0.9
43567,1,11.55,2.49,0,0,1,1,0,69,1,1.1,0.9
43568,1,13.83,2.94,0,0,1,1,0,138,1,1.1,0.9
43569,1,11.91,2.2,0,0,1,1,0,138,1,1.1,0.9
43570,1,4.67,0.79,0,0,1,1,0,230,1,1.1,0.9
43571,1,6.9,0.66,0,0,1,1,0,230,1,1.1,0.9
43575,1,7.94,0.76,0,0,1,1,0,69,1,1.1,0.9
43577,1,20.07,3.38,0,0,1,1,0,69,1,1.1,0.9
43578,1,19.46,3.51,0,0,1,1,0,69,1,1.1,0.9
43580,1,24.96,4.21,0,0,1,1,0,69,1,1.1,0.9
43581,1,5.14,0.87,0,0,1,1,0,69,1,1.1,0.9
43582,1,12.15,2.34,0,0,1,1,0,69,1,1.1,0.9
43587,1,29.33,4.01,0,0,1,1,0,69,1,1.1,0.9
43589,1,16.25,3.13,0,0,1,1,0,69,1,1.1,0.9
43590,1,26.02,4.39,0,0,1,1,0,69,1,1.1,0.9
43591,1,9.93,1.36,0,0,1,1,0,69,1,1.1,0.9
43592,1,7.85,1.07,0,0,1,1,0,138,1,1.1,0.9
43593,1,11.03,1.86,0,0,1,1,0,138,1,1.1,0.9
43600,1,19.28,2.63,0,0,1,1,0,69,1,1.1,0.9
43603,1,7.22,1.22,0,0,1,1,0,230,1,1.1,0.9
43606,1,9.31,0.89,0,0,1,1,0,138,1,1.1,0.9
43607,1,10.75,1.03,0,0,1,1,0,138,1,1.1,0.9
43609,1,3.98,0.54,0,0,1,1,0,69,1,1.1,0.9
43610,1,11.67,1.97,0,0,1,1,0,345,1,1.1,0.9
43611,1,27.19,4.58,0,0,1,1,0,138,1,1.1,0.9
43626,1,33.88,4.63,0,0,1,1,0,69,1,1.1,0.9
43632,1,5.43,0.74,0,0,1,1,0,69,1,1.1,0.9
43633,1,15.83,1.52,0,0,1,1,0,69,1,1.1,0.9
43635,1,19.3,1.85,0,0,1,1,0,69,1,1.1,0.9
43646,1,16.16,2.21,0,0,1,1,0,69,1,1.1,0.9
43648,1,3.63,0.49,0,0,1,1,0,69,1,1.1,0.9
43650,1,24.48,4.13,0,0,1,1,0,69,1,1.1,0.9
43651,1,10.24,1.4,0,0,1,1,0,69,1,1.1,0.9
43663,1,41.65,7.02,0,0,1,1,0,69,1,1.1,0.9
43666,1,6.23,0.6,0,0,1,1,0,69,1,1.1,0.9
43673,1,4.33,0.41,0,0,1,1,0,69,1,1.1,0.9
43674,1,10.78,1.03,0,0,1,1,0,69,1,1.1,0.9
43676,1,7.85,1.07,0,0,1,1,0,69,1,1.1,0.9
43682,1,12.87,2.03,0,0,1,1,0,69,1,1.1,0.9
43683,1,22.39,4.42,0,0,1,1,0,69,1,1.1,0.9
43684,1,14.32,1.37,0,0,1,1,0,69,1,1.1,0.9
43687,1,8.64,0.83,0,0,1,1,0,69,1,1.1,0.9
43688,1,3.98,0.38,0,0,1,1,0,69,1,1.1,0.9
43689,1,27.18,4.16,0,0,1,1,0,69,1,1.1,0.9
43692,1,7.76,0.74,0,0,1,1,0,69,1,1.1,0.9
43693,1,10.39,1.42,0,0,1,1,0,69,1,1.1,0.9
43694,1,31.93,6.24,0,0,1,1,0,69,1,1.1,0.9
43695,1,26.48,3.62,0,0,1,1,0,69,1,1.1,0.9
43697,1,36.2,6.1,0,0,1,1,0,69,1,1.1,0.9
43699,1,120.56,17.38,0,0,1,1,0,69,1,1.1,0.9
43700,1,3.64,0.35,0,0,1,1,0,138,1,1.1,0.9
43702,1,17.54,3.83,0,0,1,1,0,138,1,1.1,0.9
43705,1,7.86,1.07,0,0,1,1,0,69,1,1.1,0.9
43706,1,15.7,1.5,0,0,1,1,0,69,1,1.1,0.9
43709,1,138.51,16.73,0,0,1,1,0,69,1,1.1,0.9
43716,1,11,1.5,0,0,1,1,0,69,1,1.1,0.9
43717,1,15.1,1.45,0,0,1,1,0,69,1,1.1,0.9
43722,1,5.95,1,0,0,1,1,0,138,1,1.1,0.9
43729,1,25.69,2.46,0,0,1,1,0,138,1,1.1,0.9
43736,1,15.06,2.54,0,0,1,1,0,69,1,1.1,0.9
43737,1,4.8,0.66,0,0,1,1,0,230,1,1.1,0.9
43739,1,5.52,0.75,0,0,1,1,0,138,1,1.1,0.9
43740,1,22.8,4.3,0,0,1,1,0,138,1,1.1,0.9
43745,1,15.28,2.99,0,0,1,1,0,138,1,1.1,0.9
43752,1,21.78,4.46,0,0,1,1,0,69,1,1.1,0.9
43754,1,8.56,1.83,0,0,1,1,0,69,1,1.1,0.9
43757,1,2.66,0.36,0,0,1,1,0,138,1,1.1,0.9
43758,1,81.64,17.5,0,0,1,1,0,69,1,1.1,0.9
43765,1,24.31,3.32,0,0,1,1,0,69,1,1.1,0.9
43766,1,35.08,6.5,0,0,1,1,0,138,1,1.1,0.9
43767,1,15.53,3.31,0,0,1,1,0,69,1,1.1,0.9
43768,1,89.75,17.47,0,0,1,1,0,69,1,1.1,0.9
43769,1,4.61,0.44,0,0,1,1,0,69,1,1.1,0.9
43774,1,41.13,8.59,0,0,1,1,0,69,1,1.1,0.9
43775,1,20.17,4.41,0,0,1,1,0,138,1,1.1,0.9
43776,1,9.23,0.89,0,0,1,1,0,138,1,1.1,0.9
43777,1,21.11,4.57,0,0,1,1,0,138,1,1.1,0.9
43778,1,5.28,0.89,0,0,1,1,0,69,1,1.1,0.9
43787,1,22.51,4.44,0,0,1,1,0,138,1,1.1,0.9
43788,1,5.86,0.99,0,0,1,1,0,138,1,1.1,0.9
43789,1,16.32,2.75,0,0,1,1,0,69,1,1.1,0.9
43791,1,14.35,1.38,0,0,1,1,0,69,1,1.1,0.9
43792,1,22.72,4.87,0,0,1,1,0,345,1,1.1,0.9
43793,1,7.57,1.62,0,0,1,1,0,69,1,1.1,0.9
43794,1,6.23,1.05,0,0,1,1,0,69,1,1.1,0.9
43796,1,17.88,3.25,0,0,1,1,0,69,1,1.1,0.9
43797,1,13.77,2.65,0,0,1,1,0,138,1,1.1,0.9
43800,1,3.72,0.51,0,0,1,1,0,69,1,1.1,0.9
43802,1,2.84,0.48,0,0,1,1,0,69,1,1.1,0.9
43804,1,5.07,0.69,0,0,1,1,0,69,1,1.1,0.9
43805,1,61.68,5.91,0,0,1,1,0,69,1,1.1,0.9
43807,1,10.09,1.38,0,0,1,1,0,69,1,1.1,0.9
43808,1,4.47,0.75,0,0,1,1,0,69,1,1.1,0.9
43809,1,6.93,1.17,0,0,1,1,0,69,1,1.1,0.9
43818,1,5.47,0.75,0,0,1,1,0,69,1,1.1,0.9
43819,1,7.37,1.01,0,0,1,1,0,69,1,1.1,0.9
43820,1,4.94,0.67,0,0,1,1,0,69,1,1.1,0.9
43821,1,8.86,0.85,0,0,1,1,0,69,1,1.1,0.9
43822,1,3.23,0.44,0,0,1,1,0,69,1,1.1,0.9
43823,1,9.34,1.27,0,0,1,1,0,69,1,1.1,0.9
43825,1,13.23,2.23,0,0,1,1,0,69,1,1.1,0.9
43826,1,2.51,0.34,0,0,1,1,0,69,1,1.1,0.9
43827,1,7.33,1,0,0,1,1,0,69,1,1.1,0.9
43828,1,4.7,0.45,0,0,1,1,0,69,1,1.1,0.9
43829,1,6.47,1.09,0,0,1,1,0,69,1,1.1,0.9
43833,1,8,0.77,0,0,1,1,0,69,1,1.1,0.9
43834,1,3.66,0.5,0,0,1,1,0,69,1,1.1,0.9
43836,1,23.67,2.27,0,0,1,1,0,69,1,1.1,0.9
43838,1,9.31,1.57,0,0,1,1,0,69,1,1.1,0.9
43840,1,7.14,0.97,0,0,1,1,0,69,1,1.1,0.9
43841,1,4.85,0.66,0,0,1,1,0,69,1,1.1,0.9
43842,1,4.8,0.66,0,0,1,1,0,69,1,1.1,0.9
43844,1,11.82,1.99,0,0,1,1,0,69,1,1.1,0.9
43848,1,7.12,0.97,0,0,1,1,0,69,1,1.1,0.9
43849,1,20.93,4.54,0,0,1,1,0,69,1,1.1,0.9
43850,1,7.08,0.68,0,0,1,1,0,69,1,1.1,0.9
43851,1,61,12.99,0,0,1,1,0,69,1,1.1,0.9
43852,1,53.74,11.71,0,0,1,1,0,69,1,1.1,0.9
43853,1,56.45,12.06,0,0,1,1,0,138,1,1.1,0.9
43854,1,13.36,1.82,0,0,1,1,0,138,1,1.1,0.9
43855,1,17.24,2.91,0,0,1,1,0,69,1,1.1,0.9
43856,1,22.77,3.11,0,0,1,1,0,69,1,1.1,0.9
43857,1,28.6,3.91,0,0,1,1,0,69,1,1.1,0.9
43858,1,7.48,1.02,0,0,1,1,0,69,1,1.1,0.9
43859,1,4.16,0.7,0,0,1,1,0,69,1,1.1,0.9
43860,1,6.27,0.86,0,0,1,1,0,69,1,1.1,0.9
43861,1,15.58,3,0,0,1,1,0,69,1,1.1,0.9
43862,1,17.5,2.39,0,0,1,1,0,69,1,1.1,0.9
43865,1,28.84,2.76,0,0,1,1,0,69,1,1.1,0.9
43866,1,5.32,0.9,0,0,1,1,0,69,1,1.1,0.9
43869,1,99.6,28.03,0,0,1,1,0,69,1,1.1,0.9
43870,1,19.18,3.23,0,0,1,1,0,69,1,1.1,0.9
43872,1,14.26,2.84,0,0,1,1,0,69,1,1.1,0.9
43873,1,5.47,0.92,0,0,1,1,0,69,1,1.1,0.9
43874,1,18.81,2.57,0,0,1,1,0,69,1,1.1,0.9
43876,1,9.84,1.34,0,0,1,1,0,138,1,1.1,0.9
43877,1,22.76,3.11,0,0,1,1,0,69,1,1.1,0.9
43882,1,8.3,0.8,0,0,1,1,0,69,1,1.1,0.9
43883,1,25.67,4.34,0,0,1,1,0,69,1,1.1,0.9
43887,1,12.86,1.23,0,0,1,1,0,69,1,1.1,0.9
43890,1,13.53,1.85,0,0,1,1,0,69,1,1.1,0.9
43891,1,21.42,4.27,0,0,1,1,0,69,1,1.1,0.9
43892,1,38.49,3.69,0,0,1,1,0,138,1,1.1,0.9
43896,1,9.66,0.93,0,0,1,1,0,69,1,1.1,0.9
43897,1,14.87,3.07,0,0,1,1,0,69,1,1.1,0.9
43899,1,3.85,0.53,0,0,1,1,0,138,1,1.1,0.9
43918,1,10.03,1.62,0,0,1,1,0,69,1,1.1,0.9
43921,1,70.55,11.89,0,0,1,1,0,69,1,1.1,0.9
43927,1,22.73,2.18,0,0,1,1,0,69,1,1.1,0.9
43931,1,18.73,3.16,0,0,1,1,0,69,1,1.1,0.9
43932,1,24.19,4.39,0,0,1,1,0,69,1,1.1,0.9
43935,1,6.93,1.17,0,0,1,1,0,69,1,1.1,0.9
43936,1,9.22,1.97,0,0,1,1,0,69,1,1.1,0.9
43939,1,8.5,1.16,0,0,1,1,0,69,1,1.1,0.9
43940,1,7.25,0.69,0,0,1,1,0,69,1,1.1,0.9
43941,1,26.79,5.32,0,0,1,1,0,69,1,1.1,0.9
43942,1,23.32,4.44,0,0,1,1,0,69,1,1.1,0.9
43945,1,33.58,5.93,0,0,1,1,0,69,1,1.1,0.9
43965,1,9.84,1.83,0,0,1,1,0,69,1,1.1,0.9
43974,1,8.15,1.37,0,0,1,1,0,69,1,1.1,0.9
43977,1,2.01,0.27,0,0,1,1,0,69,1,1.1,0.9
43979,1,36.33,4.96,0,0,1,1,0,69,1,1.1,0.9
43982,1,68.34,14.66,0,0,1,1,0,69,1,1.1,0.9
43983,1,4.27,0.72,0,0,1,1,0,69,1,1.1,0.9
43984,1,5.08,0.49,0,0,1,1,0,69,1,1.1,0.9
43990,1,21.56,3.63,0,0,1,1,0,138,1,1.1,0.9
43991,1,18.82,3.28,0,0,1,1,0,138,1,1.1,0.9
43992,1,27.73,5.15,0,0,1,1,0,69,1,1.1,0.9
43993,1,11.45,1.93,0,0,1,1,0,69,1,1.1,0.9
43994,1,9.37,0.9,0,0,1,1,0,69,1,1.1,0.9
43995,1,28.02,5.19,0,0,1,1,0,69,1,1.1,0.9
43996,1,39.02,3.74,0,0,1,1,0,69,1,1.1,0.9
43997,1,64.38,6.17,0,0,1,1,0,69,1,1.1,0.9
43998,1,3.46,0.47,0,0,1,1,0,69,1,1.1,0.9
44000,1,2.41,0.41,0,0,1,1,0,69,1,1.1,0.9
44001,1,2.93,0.28,0,0,1,1,0,69,1,1.1,0.9
44004,1,17.35,2.92,0,0,1,1,0,69,1,1.1,0.9
44005,1,12.49,2.36,0,0,1,1,0,69,1,1.1,0.9
44006,1,36.53,6.86,0,0,1,1,0,69,1,1.1,0.9
44011,1,10.48,1,0,0,1,1,0,138,1,1.1,0.9
44013,1,11.95,2.02,0,0,1,1,0,69,1,1.1,0.9
44014,1,5.53,0.76,0,0,1,1,0,69,1,1.1,0.9
44015,1,2.99,0.5,0,0,1,1,0,69,1,1.1,0.9
44016,1,20.17,2.76,0,0,1,1,0,69,1,1.1,0.9
44017,1,5.78,0.79,0,0,1,1,0,138,1,1.1,0.9
44021,1,30.91,5.21,0,0,1,1,0,69,1,1.1,0.9
44026,1,4.53,0.76,0,0,1,1,0,69,1,1.1,0.9
44027,1,38.67,5.89,0,0,1,1,0,69,1,1.1,0.9
44028,1,15.36,2.59,0,0,1,1,0,69,1,1.1,0.9
44030,1,10.33,0.99,0,0,1,1,0,69,1,1.1,0.9
44036,1,18.45,1.77,0,0,1,1,0,69,1,1.1,0.9
44042,1,3.78,0.64,0,0,1,1,0,345,1,1.1,0.9
44060,1,13.72,2.85,0,0,1,1,0,138,1,1.1,0.9
44065,1,9.54,2.01,0,0,1,1,0,138,1,1.1,0.9
44066,1,2.3,0.22,0,0,1,1,0,69,1,1.1,0.9
44067,1,28.25,4.32,0,0,1,1,0,69,1,1.1,0.9
44068,1,9.43,1.59,0,0,1,1,0,69,1,1.1,0.9
44069,1,5.84,0.56,0,0,1,1,0,69,1,1.1,0.9
44070,1,13.99,2.9,0,0,1,1,0,69,1,1.1,0.9
44071,1,43.99,6.01,0,0,1,1,0,69,1,1.1,0.9
44072,1,28.54,3.99,0,0,1,1,0,69,1,1.1,0.9
44073,1,21.57,2.95,0,0,1,1,0,69,1,1.1,0.9
44074,1,4.22,0.41,0,0,1,1,0,69,1,1.1,0.9
44075,1,21.32,4.6,0,0,1,1,0,69,1,1.1,0.9
44076,1,5.43,0.52,0,0,1,1,0,69,1,1.1,0.9
44077,1,21.85,3.29,0,0,1,1,0,69,1,1.1,0.9
44083,1,51.85,10.84,0,0,1,1,0,69,1,1.1,0.9
44098,1,12.09,1.65,0,0,1,1,0,69,1,1.1,0.9
44100,1,5.34,0.73,0,0,1,1,0,69,1,1.1,0.9
44102,1,12.9,2.54,0,0,1,1,0,69,1,1.1,0.9
44103,1,8.15,1.37,0,0,1,1,0,69,1,1.1,0.9
44104,1,7.46,1.02,0,0,1,1,0,69,1,1.1,0.9
44105,1,11.73,2.51,0,0,1,1,0,69,1,1.1,0.9
44106,1,60.52,11.03,0,0,1,1,0,138,1,1.1,0.9
44107,1,74.24,12.64,0,0,1,1,0,69,1,1.1,0.9
44108,1,14.79,2.81,0,0,1,1,0,69,1,1.1,0.9
44109,1,15.55,2.6,0,0,1,1,0,69,1,1.1,0.9
44110,1,12.9,1.24,0,0,1,1,0,69,1,1.1,0.9
44114,1,2.3,0.32,0,0,1,1,0,230,1,1.1,0.9
44116,1,49.61,6.48,0,0,1,1,0,138,1,1.1,0.9
44117,1,79.27,10.47,0,0,1,1,0,138,1,1.1,0.9
44124,1,6.85,0.66,0,0,1,1,0,138,1,1.1,0.9
44126,1,4.03,0.39,0,0,1,1,0,69,1,1.1,0.9
44129,1,6.7,0.92,0,0,1,1,0,138,1,1.1,0.9
44181,1,49.74,9.33,0,0,1,1,0,69,1,1.1,0.9
44182,1,16.89,3.58,0,0,1,1,0,69,1,1.1,0.9
44184,1,4.18,0.57,0,0,1,1,0,69,1,1.1,0.9
44186,1,10.91,1.49,0,0,1,1,0,69,1,1.1,0.9
44189,1,10.03,0.96,0,0,1,1,0,69,1,1.1,0.9
44190,1,6.9,0.94,0,0,1,1,0,69,1,1.1,0.9
44191,1,56.71,10.04,0,0,1,1,0,69,1,1.1,0.9
44192,1,19.91,2.72,0,0,1,1,0,69,1,1.1,0.9
44193,1,21.2,4.37,0,0,1,1,0,69,1,1.1,0.9
44194,1,11.33,1.09,0,0,1,1,0,69,1,1.1,0.9
44195,1,9.66,1.32,0,0,1,1,0,69,1,1.1,0.9
44196,1,5.62,0.77,0,0,1,1,0,69,1,1.1,0.9
44197,1,59.6,9.25,0,0,1,1,0,69,1,1.1,0.9
44201,1,14.54,3.06,0,0,1,1,0,69,1,1.1,0.9
44204,1,7.73,1.58,0,0,1,1,0,138,1,1.1,0.9
44233,1,35.83,3.43,0,0,1,1,0,69,1,1.1,0.9
44237,1,10.73,1.81,0,0,1,1,0,69,1,1.1,0.9
44238,1,21.07,2.02,0,0,1,1,0,69,1,1.1,0.9
44239,1,43.38,8.06,0,0,1,1,0,69,1,1.1,0.9
44245,1,34.59,7.37,0,0,1,1,0,69,1,1.1,0.9
44257,1,9.44,1.59,0,0.00097308872369,1,1,0,69,1,1.1,0.9
44258,1,13.91,1.33,0,2.4086935191,1,1,0,69,1,1.1,0.9
44259,1,14.69,1.41,0,0,1,1,0,69,1,1.1,0.9
44261,1,40.84,8.24,0,0,1,1,0,69,1,1.1,0.9
44262,1,9.43,1.59,0,0,1,1,0,69,1,1.1,0.9
44264,1,22.31,2.14,0,0,1,1,0,69,1,1.1,0.9
44265,1,15.68,2.64,0,0,1,1,0,69,1,1.1,0.9
44267,1,6.48,1.09,0,0,1,1,0,69,1,1.1,0.9
44279,1,35.5,5.99,0,0,1,1,0,69,1,1.1,0.9
44282,1,42.23,9.23,0,0,1,1,0,69,1,1.1,0.9
44283,1,22.86,3.85,0,0,1,1,0,69,1,1.1,0.9
44284,1,11.39,1.55,0,0,1,1,0,69,1,1.1,0.9
44286,1,13.59,2.39,0,0,1,1,0,69,1,1.1,0.9
44300,1,19.22,4.14,0,0,1,1,0,69,1,1.1,0.9
44329,1,5.69,0.55,0,0,1,1,0,69,1,1.1,0.9
44332,1,23.49,3.77,0,0,1,1,0,69,1,1.1,0.9
44338,1,10,1.37,0,0,1,1,0,138,1,1.1,0.9
44340,1,9.74,1.64,0,0,1,1,0,69,1,1.1,0.9
44343,1,23.77,4.01,0,0,1,1,0,69,1,1.1,0.9
44350,1,3.26,0.45,0,0,1,1,0,69,1,1.1,0.9
44351,1,2.38,0.33,0,0,1,1,0,69,1,1.1,0.9
44352,1,10.09,0.97,0,0,1,1,0,69,1,1.1,0.9
44353,1,17.33,3.42,0,0,1,1,0,69,1,1.1,0.9
44356,1,25.52,3.49,0,0,1,1,0,69,1,1.1,0.9
44358,1,2.3,0.32,0,0,1,1,0,69,1,1.1,0.9
44359,1,10.53,1.44,0,0,1,1,0,69,1,1.1,0.9
44360,1,13.14,1.8,0,0,1,1,0,69,1,1.1,0.9
44361,1,6.75,0.92,0,0,1,1,0,69,1,1.1,0.9
44362,1,9.19,1.55,0,0,1,1,0,69,1,1.1,0.9
44365,1,16.92,3.48,0,0,1,1,0,69,1,1.1,0.9
44370,1,2.85,0.39,0,0,1,1,0,69,1,1.1,0.9
44373,1,13.16,1.26,0,0,1,1,0,69,1,1.1,0.9
44374,1,3.42,0.58,0,0,1,1,0,69,1,1.1,0.9
44379,1,30.39,4.15,0,0,1,1,0,69,1,1.1,0.9
44381,1,10.57,1.78,0,0,1,1,0,69,1,1.1,0.9
44382,1,8.92,0.85,0,0,1,1,0,69,1,1.1,0.9
44390,1,5.28,0.51,0,0,1,1,0,69,1,1.1,0.9
44392,1,16.03,1.54,0,0,1,1,0,138,1,1.1,0.9
44393,1,6.62,1.11,0,0,1,1,0,69,1,1.1,0.9
44394,1,3.45,0.58,0,0,1,1,0,69,1,1.1,0.9
44397,1,13.51,2.28,0,0,1,1,0,138,1,1.1,0.9
44398,1,2.9,0.49,0,0,1,1,0,69,1,1.1,0.9
44400,1,17.17,2.9,0,0,1,1,0,69,1,1.1,0.9
44405,1,10.17,0.97,0,0,1,1,0,69,1,1.1,0.9
44408,1,8.1,0.78,0,0,1,1,0,69,1,1.1,0.9
44409,1,8.38,1.15,0,0,1,1,0,69,1,1.1,0.9
44411,1,12.25,2.57,0,0,1,1,0,69,1,1.1,0.9
44414,1,16.52,3.61,0,0,1,1,0,69,1,1.1,0.9
44415,1,190.88,18.3,0,0,1,1,0,69,1,1.1,0.9
44417,1,8.52,1.16,0,0,1,1,0,69,1,1.1,0.9
44419,1,7.3,1.23,0,0,1,1,0,69,1,1.1,0.9
44420,1,7.58,1.28,0,0,1,1,0,69,1,1.1,0.9
44422,1,3.51,0.34,0,0,1,1,0,69,1,1.1,0.9
44424,1,14.91,2.04,0,0,1,1,0,69,1,1.1,0.9
44429,1,445.09,42.66,0,0,1,1,0,69,1,1.1,0.9
44432,1,6.51,1.1,0,0,1,1,0,69,1,1.1,0.9
44439,1,21.51,2.06,0,0,1,1,0,69,1,1.1,0.9
44440,1,5.37,0.51,0,0,1,1,0,69,1,1.1,0.9
44442,1,5.57,0.53,0,0,1,1,0,69,1,1.1,0.9
44443,1,10.61,-2.61,0,0,1,1,0,69,1,1.1,0.9
44450,1,23.79,8,0,0,1,1,0,138,1,1.1,0.9
44453,1,32.48,6.53,0,0,1,1,0,69,1,1.1,0.9
44454,1,15.59,7,0,0,1,1,0,138,1,1.1,0.9
44456,1,4.4,0.42,0,0,1,1,0,69,1,1.1,0.9
44458,1,4.71,0.79,0,0,1,1,0,230,1,1.1,0.9
44459,1,14.63,2.59,0,0,1,1,0,69,1,1.1,0.9
44461,1,15.48,3.39,0,0,1,1,0,69,1,1.1,0.9
44462,1,9.29,1.27,0,0,1,1,0,69,1,1.1,0.9
44463,1,15.43,3.33,0,0,1,1,0,69,1,1.1,0.9
44464,1,8.79,1.2,0,0,1,1,0,69,1,1.1,0.9
44465,1,25.44,2.44,0,0,1,1,0,69,1,1.1,0.9
44466,1,14.36,2.42,0,0,1,1,0,69,1,1.1,0.9
44468,1,5.84,0.8,0,0,1,1,0,69,1,1.1,0.9
44472,1,8.21,1.38,0,0,1,1,0,69,1,1.1,0.9
44473,1,3.3,0.56,0,0,1,1,0,138,1,1.1,0.9
44475,1,30.22,6.26,0,0,1,1,0,69,1,1.1,0.9
44477,1,18.18,2.92,0,0,1,1,0,69,1,1.1,0.9
44482,1,54.48,9.53,0,0,1,1,0,69,1,1.1,0.9
44491,1,9.38,1.58,0,0,1,1,0,69,1,1.1,0.9
44492,1,16.5,3.51,0,0,1,1,0,69,1,1.1,0.9
44493,1,6.14,1.03,0,0,1,1,0,69,1,1.1,0.9
44494,1,3.55,0.48,0,0,1,1,0,69,1,1.1,0.9
44495,1,15.92,3.46,0,0,1,1,0,138,1,1.1,0.9
44497,1,3.36,0.32,0,0,1,1,0,138,1,1.1,0.9
44498,1,6.76,1.45,0,0,1,1,0,69,1,1.1,0.9
44499,1,2.84,0.39,0,0,1,1,0,69,1,1.1,0.9
44503,1,2.14,0.29,0,0,1,1,0,69,1,1.1,0.9
44508,1,9.05,1.53,0,0,1,1,0,69,1,1.1,0.9
44509,1,6.18,1.04,0,0,1,1,0,69,1,1.1,0.9
44512,1,2.62,0.44,0,0,1,1,0,69,1,1.1,0.9
44513,1,2.57,0.43,0,0,1,1,0,138,1,1.1,0.9
44514,1,5.96,0.81,0,0,1,1,0,69,1,1.1,0.9
44515,1,3.37,0.46,0,0,1,1,0,69,1,1.1,0.9
44521,1,3.72,0.63,0,0,1,1,0,69,1,1.1,0.9
44529,1,5.84,0.98,0,0,1,1,0,138,1,1.1,0.9
44530,1,27.31,4.6,0,0,1,1,0,69,1,1.1,0.9
44531,1,4.04,0.68,0,0,1,1,0,230,1,1.1,0.9
44532,1,5.6,0.95,0,0,1,1,0,69,1,1.1,0.9
44533,1,3.98,0.38,0,0,1,1,0,138,1,1.1,0.9
44535,1,13.47,2.89,0,0,1,1,0,69,1,1.1,0.9
44536,1,4.27,0.72,0,0,1,1,0,69,1,1.1,0.9
44537,1,2.02,0.19,0,0,1,1,0,69,1,1.1,0.9
44539,1,3.98,0.54,0,0,1,1,0,138,1,1.1,0.9
44540,1,7.98,0.77,0,0,1,1,0,69,1,1.1,0.9
44541,1,2.57,0.25,0,0,1,1,0,69,1,1.1,0.9
44543,1,8.44,0.81,0,0,1,1,0,69,1,1.1,0.9
44544,1,3.09,0.42,0,0,1,1,0,138,1,1.1,0.9
44550,1,24.42,5.19,0,0,1,1,0,69,1,1.1,0.9
44551,1,26.54,5.6,0,0,1,1,0,69,1,1.1,0.9
44552,1,10.67,1.8,0,0,1,1,0,69,1,1.1,0.9
44555,1,31.29,5.28,0,0,1,1,0,69,1,1.1,0.9
44558,1,17.16,2.89,0,0,1,1,0,138,1,1.1,0.9
44565,1,4.49,0.43,0,0,1,1,0,69,1,1.1,0.9
44570,1,1.56,0.15,0,0,1,1,0,138,1,1.1,0.9
44571,1,45.46,9.78,0,0,1,1,0,69,1,1.1,0.9
44572,1,2.05,0.35,0,0,1,1,0,138,1,1.1,0.9
44574,1,29.58,4.04,0,0,1,1,0,69,1,1.1,0.9
44575,1,23.64,4.33,0,0,1,1,0,69,1,1.1,0.9
44584,1,16.41,1.57,0,0,1,1,0,69,1,1.1,0.9
44595,1,3.79,0.36,0,0,1,1,0,69,1,1.1,0.9
44596,1,2.5,0.24,0,0,1,1,0,69,1,1.1,0.9
44597,1,3.72,0.51,0,0,1,1,0,69,1,1.1,0.9
44599,1,3.58,0.34,0,0,1,1,0,69,1,1.1,0.9
44600,1,2.2,0.3,0,0,1,1,0,69,1,1.1,0.9
44601,1,22.37,4.61,0,0,1,1,0,69,1,1.1,0.9
44602,1,7.42,1.01,0,0,1,1,0,69,1,1.1,0.9
44603,1,5.2,0.5,0,0,1,1,0,69,1,1.1,0.9
44604,1,3.81,0.52,0,0,1,1,0,138,1,1.1,0.9
44607,1,5.95,0.81,0,0,1,1,0,69,1,1.1,0.9
44618,1,4.79,0.81,0,0,1,1,0,69,1,1.1,0.9
44619,1,8.32,1.14,0,0,1,1,0,69,1,1.1,0.9
44620,1,9.54,2.06,0,0,1,1,0,69,1,1.1,0.9
44623,1,49.19,4.71,0,0,1,1,0,69,1,1.1,0.9
44625,1,13.75,2.59,0,0,1,1,0,69,1,1.1,0.9
44627,1,10.21,1.72,0,0,1,1,0,69,1,1.1,0.9
44628,1,10.3,0.99,0,0,1,1,0,69,1,1.1,0.9
44629,1,20.69,2.83,0,0,1,1,0,69,1,1.1,0.9
44635,1,26.85,5.5,0,0,1,1,0,69,1,1.1,0.9
44647,1,3.66,0.5,0,0,1,1,0,69,1,1.1,0.9
44648,1,17.54,1.68,0,0,1,1,0,69,1,1.1,0.9
44649,1,19.74,3.33,0,0,1,1,0,69,1,1.1,0.9
44651,1,7.33,1.62,0,0,1,1,0,69,1,1.1,0.9
44652,1,3.42,0.47,0,0,1,1,0,69,1,1.1,0.9
44654,1,414.94,56.68,0,0,1,1,0,69,1,1.1,0.9
44660,1,11.71,1.6,0,0,1,1,0,69,1,1.1,0.9
44662,1,17.04,3.31,0,0,1,1,0,69,1,1.1,0.9
44663,1,3.24,0.44,0,0,1,1,0,138,1,1.1,0.9
44664,1,14.43,1.97,0,0,1,1,0,138,1,1.1,0.9
44665,1,14.42,2.43,0,0,1,1,0,69,1,1.1,0.9
44666,1,52.06,9.76,0,0,1,1,0,69,1,1.1,0.9
44667,1,6.29,0.86,0,0,1,1,0,69,1,1.1,0.9
44668,1,6.2,1.04,0,0,1,1,0,69,1,1.1,0.9
44669,1,5.68,0.78,0,0,1,1,0,138,1,1.1,0.9
44671,1,11.43,1.93,0,0,1,1,0,69,1,1.1,0.9
44672,1,7.14,1.2,0,0,1,1,0,69,1,1.1,0.9
44673,1,43.91,6.39,0,0,1,1,0,138,1,1.1,0.9
44674,1,8.77,1.48,0,0,1,1,0,138,1,1.1,0.9
44675,1,9.89,1.67,0,0,1,1,0,69,1,1.1,0.9
44676,1,4.36,0.67,0,0,1,1,0,230,1,1.1,0.9
44677,1,34.64,4.73,0,0,1,1,0,69,1,1.1,0.9
44678,1,6.65,0.91,0,0,1,1,0,138,1,1.1,0.9
44679,1,5.28,0.89,0,0,1,1,0,138,1,1.1,0.9
44680,1,13.41,1.28,0,0,1,1,0,69,1,1.1,0.9
44681,1,5.78,0.97,0,0,1,1,0,69,1,1.1,0.9
44682,1,5.72,0.96,0,0,1,1,0,69,1,1.1,0.9
44683,1,12.44,1.7,0,0,1,1,0,69,1,1.1,0.9
44684,1,7.88,1.08,0,0,1,1,0,69,1,1.1,0.9
44685,1,4.67,0.79,0,0,1,1,0,69,1,1.1,0.9
44690,1,51.94,7.09,0,0,1,1,0,69,1,1.1,0.9
44691,1,7.86,0.75,0,0,1,1,0,230,1,1.1,0.9
44693,1,15.46,1.48,0,0,1,1,0,138,1,1.1,0.9
44704,1,4.56,0.77,0,0,1,1,0,138,1,1.1,0.9
44706,1,13.53,1.3,0,0,1,1,0,69,1,1.1,0.9
44707,1,5.2,0.88,0,0,1,1,0,69,1,1.1,0.9
44708,1,9.02,1.52,0,0,1,1,0,138,1,1.1,0.9
44709,1,23.04,2.21,0,0,1,1,0,69,1,1.1,0.9
44710,1,3.67,0.35,0,0,1,1,0,69,1,1.1,0.9
44711,1,3.48,0.59,0,0,1,1,0,138,1,1.1,0.9
44713,1,4.94,0.83,0,0,1,1,0,69,1,1.1,0.9
44714,1,2.08,0.35,0,0,1,1,0,69,1,1.1,0.9
44716,1,10.05,0.96,0,0,1,1,0,69,1,1.1,0.9
44717,1,2.68,0.37,0,0,1,1,0,69,1,1.1,0.9
44718,1,3.05,0.51,0,0,1,1,0,69,1,1.1,0.9
44719,1,3.89,0.37,0,0,1,1,0,69,1,1.1,0.9
44720,1,24.08,3.29,0,0,1,1,0,69,1,1.1,0.9
44721,1,13.96,2.23,0,0,1,1,0,69,1,1.1,0.9
44722,1,16.43,2.24,0,0,1,1,0,69,1,1.1,0.9
44723,1,3.81,0.64,0,0,1,1,0,69,1,1.1,0.9
44727,1,9.69,1.32,0,0,1,1,0,69,1,1.1,0.9
44731,1,486.83,91.62,0,0,1,1,0,69,1,1.1,0.9
44732,1,14.72,2.91,0,0,1,1,0,138,1,1.1,0.9
44735,1,22.43,3.78,0,0,1,1,0,69,1,1.1,0.9
44748,1,8.19,1.12,0,0,1,1,0,69,1,1.1,0.9
44751,1,6.14,0.59,0,0,1,1,0,69,1,1.1,0.9
44752,1,18.12,2.54,0,0,1,1,0,69,1,1.1,0.9
44755,1,3.37,0.32,0,0,1,1,0,69,1,1.1,0.9
44756,1,6.94,1.17,0,0,1,1,0,69,1,1.1,0.9
44757,1,17.47,1.67,0,0,1,1,0,138,1,1.1,0.9
44758,1,3.09,0.42,0,0,1,1,0,69,1,1.1,0.9
44759,1,1.78,0.24,0,0,1,1,0,69,1,1.1,0.9
44763,1,1.99,0.27,0,0,1,1,0,69,1,1.1,0.9
44767,1,1.49,0.25,0,0,1,1,0,69,1,1.1,0.9
44773,1,3.82,0.64,0,0,1,1,0,69,1,1.1,0.9
44774,1,3.64,0.35,0,0,1,1,0,138,1,1.1,0.9
44779,1,2.66,0.26,0,0,1,1,0,69,1,1.1,0.9
44782,1,51.01,9.31,0,0,1,1,0,69,1,1.1,0.9
44783,1,20.86,4.03,0,0,1,1,0,69,1,1.1,0.9
44785,1,10.87,1.04,0,0,1,1,0,69,1,1.1,0.9
44787,1,19.64,4.32,0,0,1,1,0,69,1,1.1,0.9
44788,1,34.95,5.89,0,0,1,1,0,69,1,1.1,0.9
44789,1,35.77,4.89,0,0,1,1,0,69,1,1.1,0.9
44792,1,3.58,0.34,0,0,1,1,0,69,1,1.1,0.9
44793,1,5.59,0.76,0,0,1,1,0,69,1,1.1,0.9
44794,1,7.48,1.02,0,0,1,1,0,69,1,1.1,0.9
44805,1,24.74,5.08,0,0,1,1,0,69,1,1.1,0.9
44816,1,11.58,2.39,0,0,1,1,0,69,1,1.1,0.9
44818,1,29.33,4.95,0,0,1,1,0,69,1,1.1,0.9
44824,1,452.01,80.58,0,0,1,1,0,345,1,1.1,0.9
44825,1,15.86,2.67,0,0,1,1,0,69,1,1.1,0.9
44828,1,16.06,2.71,0,0,1,1,0,69,1,1.1,0.9
44830,1,6.93,1.17,0,0,1,1,0,69,1,1.1,0.9
44831,1,3.18,0.43,0,3.62700279199,1,1,0,69,1,1.1,0.9
44833,1,9.51,1.92,0,7.25700555992e-05,1,1,0,69,1,1.1,0.9
44834,1,8.46,1.43,0,0,1,1,0,69,1,1.1,0.9
44837,1,17.41,2.38,0,0,1,1,0,69,1,1.1,0.9
44838,1,7.17,0.98,0,0,1,1,0,69,1,1.1,0.9
44839,1,9.19,0.88,0,0,1,1,0,69,1,1.1,0.9
44840,1,18.98,3.2,0,0,1,1,0,69,1,1.1,0.9
44841,1,8.79,1.48,0,0,1,1,0,69,1,1.1,0.9
44848,1,8.12,1.11,0,0,1,1,0,69,1,1.1,0.9
44849,1,3.69,0.35,0,0,1,1,0,69,1,1.1,0.9
44850,1,15.73,3.36,0,0,1,1,0,69,1,1.1,0.9
44852,1,4.88,0.67,0,0,1,1,0,69,1,1.1,0.9
44853,1,15.67,2.14,0,0,1,1,0,69,1,1.1,0.9
44856,1,27.23,4.43,0,0,1,1,0,69,1,1.1,0.9
44857,1,16.64,2.27,0,0,1,1,0,69,1,1.1,0.9
44858,1,7.33,1,0,0,1,1,0,69,1,1.1,0.9
44859,1,17.02,3.03,0,0,1,1,0,138,1,1.1,0.9
44861,1,6.14,0.59,0,0,1,1,0,69,1,1.1,0.9
44862,1,7.92,0.76,0,0,1,1,0,69,1,1.1,0.9
44866,1,12.06,1.65,0,0,1,1,0,69,1,1.1,0.9
44867,1,52.22,9.24,0,0,1,1,0,69,1,1.1,0.9
44868,1,8.27,1.13,0,0,1,1,0,69,1,1.1,0.9
44869,1,6.33,0.86,0,0,1,1,0,69,1,1.1,0.9
44872,1,50.51,10.33,0,11.1950206356,1,1,0,69,1,1.1,0.9
44873,1,36.26,6.3,0,0,1,1,0,69,1,1.1,0.9
44874,1,6.91,0.66,0,0.591091333562,1,1,0,69,1,1.1,0.9
44883,1,8.56,1.17,0,0,1,1,0,69,1,1.1,0.9
44885,1,14.97,2.79,0,0,1,1,0,69,1,1.1,0.9
44886,1,4.77,0.85,0,0,1,1,0,69,1,1.1,0.9
44887,1,12.76,1.74,0,0,1,1,0,69,1,1.1,0.9
44888,1,37.61,6.34,0,0,1,1,0,69,1,1.1,0.9
44891,1,17.21,2.9,0,0,1,1,0,69,1,1.1,0.9
44892,1,19.98,3.48,0,0,1,1,0,69,1,1.1,0.9
44894,1,8.18,1.38,0,0,1,1,0,230,1,1.1,0.9
44896,1,12.92,2.18,0,0,1,1,0,69,1,1.1,0.9
44897,1,4.56,0.44,0,0,1,1,0,69,1,1.1,0.9
44898,1,11.82,1.99,0,0,1,1,0,69,1,1.1,0.9
44899,1,8.83,0.85,0,0,1,1,0,69,1,1.1,0.9
44904,1,40.79,5.57,0,0,1,1,0,69,1,1.1,0.9
44913,1,17.02,3.55,0,0,1,1,0,69,1,1.1,0.9
44914,1,3.12,0.53,0,0,1,1,0,69,1,1.1,0.9
44917,1,7.3,0.7,0,0,1,1,0,69,1,1.1,0.9
44919,1,11.67,2.57,0,0,1,1,0,69,1,1.1,0.9
44920,1,7.57,1.28,0,0,1,1,0,69,1,1.1,0.9
44921,1,3.12,0.43,0,0,1,1,0,69,1,1.1,0.9
44922,1,5.49,0.75,0,0,1,1,0,69,1,1.1,0.9
44923,1,10.24,0.98,0,0,1,1,0,69,1,1.1,0.9
44926,1,19.36,4.11,0,0,1,1,0,69,1,1.1,0.9
44931,1,18.21,1.75,0,0,1,1,0,69,1,1.1,0.9
44934,1,16.17,2.73,0,0,1,1,0,69,1,1.1,0.9
44977,1,30.7,6,0,0,1,1,0,69,1,1.1,0.9
44997,1,4.16,0.7,0,0,1,1,0,138,1,1.1,0.9
44999,1,9.95,1.36,0,0,1,1,0,69,1,1.1,0.9
45001,1,15.4,1.48,0,0,1,1,0,138,1,1.1,0.9
45002,1,3.15,0.3,0,0,1,1,0,138,1,1.1,0.9
45003,1,3.84,0.65,0,0,1,1,0,69,1,1.1,0.9
45004,1,9.23,0.89,0,0,1,1,0,69,1,1.1,0.9
45006,1,10.24,0.98,0,0,1,1,0,69,1,1.1,0.9
45007,1,5.5,0.53,0,0,1,1,0,69,1,1.1,0.9
45018,1,8.41,0.81,0,0,1,1,0,69,1,1.1,0.9
45020,1,3.45,0.33,0,0,1,1,0,69,1,1.1,0.9
45021,1,7.7,1.3,0,0,1,1,0,69,1,1.1,0.9
45031,1,6.08,1.02,0,0,1,1,0,69,1,1.1,0.9
45042,1,12.47,1.7,0,0,1,1,0,69,1,1.1,0.9
45043,1,7.57,1.28,0,0,1,1,0,69,1,1.1,0.9
45044,1,5.46,0.74,0,0,1,1,0,69,1,1.1,0.9
45045,1,6.21,0.6,0,0,1,1,0,69,1,1.1,0.9
