bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
45046,1,40.33,6.8,0,0,1,1,0,69,1,1.1,0.9
45056,1,11.97,2.59,0,0,1,1,0,69,1,1.1,0.9
45059,1,26.67,4.5,0,0,1,1,0,69,1,1.1,0.9
45068,1,3.36,0.57,0,0,1,1,0,69,1,1.1,0.9
45070,1,4.22,0.41,0,0,1,1,0,69,1,1.1,0.9
45071,1,4.22,0.71,0,0,1,1,0,69,1,1.1,0.9
45072,1,7.34,1.24,0,0,1,1,0,69,1,1.1,0.9
45073,1,4.61,0.78,0,0,1,1,0,69,1,1.1,0.9
45084,1,39.84,7.44,0,0,1,1,0,69,1,1.1,0.9
45093,1,18.64,2.55,0,0,1,1,0,138,1,1.1,0.9
45094,1,7.02,0.96,0,0,1,1,0,69,1,1.1,0.9
45096,1,7.54,1.27,0,0,1,1,0,69,1,1.1,0.9
45098,1,13.78,2.32,0,0,1,1,0,69,1,1.1,0.9
45100,1,14.38,3,0,0,1,1,0,69,1,1.1,0.9
45101,1,5.35,0.73,0,0,1,1,0,69,1,1.1,0.9
45102,1,2.04,0.34,0,0,1,1,0,69,1,1.1,0.9
45103,1,6.6,0.9,0,0,1,1,0,69,1,1.1,0.9
45104,1,8.7,1.19,0,0,1,1,0,69,1,1.1,0.9
45105,1,26.65,2.49,0,0,1,1,0,69,1,1.1,0.9
45106,1,4.77,0.46,0,0,1,1,0,69,1,1.1,0.9
45107,1,27.83,4.9,0,0,1,1,0,69,1,1.1,0.9
45108,1,10,1.37,0,0,1,1,0,69,1,1.1,0.9
45111,1,33.92,6.6,0,0,1,1,0,69,1,1.1,0.9
45120,1,12.52,1.92,0,0,1,1,0,69,1,1.1,0.9
45122,1,4.88,0.82,0,0,1,1,0,69,1,1.1,0.9
45125,1,5.47,0.75,0,0,1,1,0,69,1,1.1,0.9
45126,1,37.03,6.24,0,0,1,1,0,69,1,1.1,0.9
45127,1,4.18,0.7,0,0,1,1,0,69,1,1.1,0.9
45128,1,20.38,4.15,0,0,1,1,0,138,1,1.1,0.9
45129,1,14.87,2.77,0,0,1,1,0,69,1,1.1,0.9
45131,1,68.31,6.55,0,0,1,1,0,138,1,1.1,0.9
45134,1,12.03,1.64,0,0,1,1,0,69,1,1.1,0.9
45135,1,11.03,2.27,0,0,1,1,0,69,1,1.1,0.9
45141,1,25.26,4.26,0,0,1,1,0,69,1,1.1,0.9
45147,1,23,3.88,0,0,1,1,0,69,1,1.1,0.9
45148,1,12.52,1.2,0,0,1,1,0,69,1,1.1,0.9
45149,1,172.59,29.1,0,0,1,1,0,69,1,1.1,0.9
45153,1,6.08,1.02,0,0,1,1,0,69,1,1.1,0.9
45154,1,12.61,1.72,0,0,1,1,0,69,1,1.1,0.9
45157,1,8.99,1.23,0,0,1,1,0,69,1,1.1,0.9
45158,1,51.5,8.8,0,0,1,1,0,69,1,1.1,0.9
45161,1,9.01,1.52,0,0,1,1,0,69,1,1.1,0.9
45162,1,17.24,2.98,0,2.73700062837e-05,1,1,0,138,1,1.1,0.9
45163,1,4.76,0.65,0,0,1,1,0,69,1,1.1,0.9
45164,1,11.37,1.92,0,0,1,1,0,138,1,1.1,0.9
45165,1,9.19,0.88,0,0,1,1,0,69,1,1.1,0.9
45166,1,15.83,2.67,0,0,1,1,0,69,1,1.1,0.9
45169,1,3.23,0.31,0,0,1,1,0,69,1,1.1,0.9
45170,1,19.36,3.39,0,0,1,1,0,69,1,1.1,0.9
45171,1,13.63,1.31,0,0,1,1,0,69,1,1.1,0.9
45173,1,15.24,1.46,0,0,1,1,0,138,1,1.1,0.9
45174,1,8.49,1.43,0,0,1,1,0,69,1,1.1,0.9
45175,1,7.06,1.19,0,0,1,1,0,69,1,1.1,0.9
45176,1,14.12,2.89,0,0,1,1,0,138,1,1.1,0.9
45181,1,20.6,4.43,0,0,1,1,0,69,1,1.1,0.9
45182,1,21.69,2.08,0,0,1,1,0,69,1,1.1,0.9
45184,1,32.76,4.47,0,0,1,1,0,69,1,1.1,0.9
45186,1,4.42,0.6,0,0,1,1,0,69,1,1.1,0.9
45187,1,20.47,4.26,0,0,1,1,0,69,1,1.1,0.9
45188,1,8.96,1.51,0,0,1,1,0,69,1,1.1,0.9
45195,1,6.14,0.59,0,0,1,1,0,138,1,1.1,0.9
45196,1,48.97,6.69,0,0,1,1,0,69,1,1.1,0.9
45197,1,9.38,1.28,0,0,1,1,0,138,1,1.1,0.9
45201,1,3.55,0.6,0,0,1,1,0,69,1,1.1,0.9
45202,1,2.32,0.22,0,0,1,1,0,69,1,1.1,0.9
45204,1,2.85,0.27,0,0,1,1,0,138,1,1.1,0.9
45205,1,2.94,0.4,0,0,1,1,0,69,1,1.1,0.9
45206,1,4.62,0.78,0,0,1,1,0,138,1,1.1,0.9
45207,1,5.23,0.5,0,0,1,1,0,69,1,1.1,0.9
45208,1,7.6,1.28,0,0,1,1,0,69,1,1.1,0.9
45210,1,16.16,2.21,0,0,1,1,0,69,1,1.1,0.9
45211,1,19.86,1.1,0,0,1,1,0,138,1,1.1,0.9
45216,1,1.61,0.22,0,0,1,1,0,138,1,1.1,0.9
45222,1,9.69,0.93,0,0,1,1,0,138,1,1.1,0.9
45223,1,6.51,0.89,0,0,1,1,0,138,1,1.1,0.9
45224,1,4.33,0.73,0,0,1,1,0,138,1,1.1,0.9
45226,1,43.97,6.01,0,0,1,1,0,69,1,1.1,0.9
45227,1,6.33,0.86,0,0,1,1,0,138,1,1.1,0.9
45230,1,9.75,1.33,0,0,1,1,0,69,1,1.1,0.9
45257,1,32.44,5.47,0,0,1,1,0,69,1,1.1,0.9
45258,1,5.9,1,0,0,1,1,0,138,1,1.1,0.9
45259,1,35.4,3.39,0,0,1,1,0,69,1,1.1,0.9
45266,1,89.23,17.46,0,0,1,1,0,69,1,1.1,0.9
45267,1,18.26,3.08,0,0,1,1,0,69,1,1.1,0.9
45269,1,15.61,1.5,0,0,1,1,0,69,1,1.1,0.9
45270,1,4.42,0.74,0,0,1,1,0,69,1,1.1,0.9
45271,1,14.35,1.38,0,0,1,1,0,69,1,1.1,0.9
45272,1,24.47,3.34,0,0,1,1,0,69,1,1.1,0.9
45277,1,8.37,1.41,0,0,1,1,0,69,1,1.1,0.9
45278,1,15.21,2.08,0,0,1,1,0,69,1,1.1,0.9
45279,1,16.75,3.28,0,0,1,1,0,69,1,1.1,0.9
45280,1,18.08,2.47,0,0,1,1,0,69,1,1.1,0.9
45281,1,24.81,4.18,0,0,1,1,0,69,1,1.1,0.9
45282,1,16.01,1.53,0,0,1,1,0,69,1,1.1,0.9
45283,1,9.26,1.26,0,0,1,1,0,69,1,1.1,0.9
45285,1,20.65,4.35,0,0,1,1,0,69,1,1.1,0.9
45287,1,18.43,3.76,0,0,1,1,0,69,1,1.1,0.9
45288,1,35.74,4.88,0,0,1,1,0,138,1,1.1,0.9
45293,1,18.91,3.95,0,8.26676519993,1,1,0,69,1,1.1,0.9
45300,1,29.72,5.01,0,0,1,1,0,69,1,1.1,0.9
45314,1,27.89,2.67,0,0,1,1,0,69,1,1.1,0.9
45316,1,16.25,2.22,0,0.000130113891842,1,1,0,69,1,1.1,0.9
45321,1,69.57,9.5,0,0,1,1,0,69,1,1.1,0.9
45323,1,24.86,2.38,0,0,1,1,0,69,1,1.1,0.9
45328,1,54.08,7.39,0,0,1,1,0,69,1,1.1,0.9
45329,1,8.67,1.46,0,0,1,1,0,69,1,1.1,0.9
45330,1,8.89,1.21,0,0,1,1,0,69,1,1.1,0.9
45332,1,13.91,2.81,0,0,1,1,0,69,1,1.1,0.9
45334,1,13.83,1.32,0,0,1,1,0,69,1,1.1,0.9
45335,1,18.29,1.75,0,0,1,1,0,69,1,1.1,0.9
45338,1,18.4,1.76,0,0,1,1,0,69,1,1.1,0.9
45339,1,8.31,0.8,0,0,1,1,0,69,1,1.1,0.9
45345,1,23.8,2.28,0,0,1,1,0,69,1,1.1,0.9
45359,1,13.74,1.32,0,0,1,1,0,69,1,1.1,0.9
45362,1,9.53,1.61,0,0,1,1,0,69,1,1.1,0.9
45363,1,29.48,6.03,0,0,1,1,0,69,1,1.1,0.9
45364,1,28.14,2.7,0,0,1,1,0,69,1,1.1,0.9
45368,1,16.14,1.55,0,0,1,1,0,69,1,1.1,0.9
45369,1,11.83,2.32,0,0,1,1,0,69,1,1.1,0.9
45372,1,1.84,0.25,0,0,1,1,0,69,1,1.1,0.9
45374,1,7.18,0.69,0,0,1,1,0,69,1,1.1,0.9
45375,1,4.95,0.68,0,0,1,1,0,69,1,1.1,0.9
45377,1,4.74,0.65,0,0,1,1,0,69,1,1.1,0.9
45378,1,13.81,1.89,0,0,1,1,0,69,1,1.1,0.9
45379,1,5.9,1,0,0,1,1,0,69,1,1.1,0.9
45380,1,9.54,1.3,0,0,1,1,0,69,1,1.1,0.9
45381,1,124.34,16.98,0,0,1,1,0,69,1,1.1,0.9
45383,1,20.6,4.03,0,0,1,1,0,69,1,1.1,0.9
45384,1,8.49,1.43,0,0,1,1,0,69,1,1.1,0.9
45386,1,2.65,0.45,0,0,1,1,0,69,1,1.1,0.9
45387,1,0.64,0.11,0,0,1,1,0,69,1,1.1,0.9
45388,1,11.19,2.46,0,0,1,1,0,69,1,1.1,0.9
45389,1,11.33,1.55,0,0,1,1,0,69,1,1.1,0.9
45390,1,6.84,0.66,0,0,1,1,0,69,1,1.1,0.9
45392,1,4.83,0.66,0,0,1,1,0,69,1,1.1,0.9
45393,1,4.91,0.83,0,0,1,1,0,69,1,1.1,0.9
45395,1,23.09,2.21,0,0,1,1,0,69,1,1.1,0.9
45408,1,11.33,1.91,0,0,1,1,0,69,1,1.1,0.9
45410,1,7.24,0.99,0,0,1,1,0,69,1,1.1,0.9
45411,1,8.67,1.46,0,0,1,1,0,69,1,1.1,0.9
45412,1,22.33,3.05,0,0,1,1,0,69,1,1.1,0.9
45413,1,99.6,34,0,0,1,1,0,69,1,1.1,0.9
45415,1,25.44,5.45,0,0,1,1,0,69,1,1.1,0.9
45416,1,8,1.35,0,0,1,1,0,69,1,1.1,0.9
45421,1,13.57,1.3,0,0,1,1,0,69,1,1.1,0.9
45422,1,18.24,3.61,0,0,1,1,0,69,1,1.1,0.9
45424,1,15.18,2.56,0,0,1,1,0,230,1,1.1,0.9
45425,1,274.28,46.24,0,0,1,1,0,69,1,1.1,0.9
45426,1,10.2,1.72,0,0,1,1,0,69,1,1.1,0.9
45427,1,8.38,1.15,0,0,1,1,0,69,1,1.1,0.9
45428,1,15.01,3.19,0,0,1,1,0,138,1,1.1,0.9
45429,1,15.15,1.45,0,0,1,1,0,138,1,1.1,0.9
45431,1,12.1,2.5,0,0,1,1,0,69,1,1.1,0.9
45432,1,19.95,1.91,0,0,1,1,0,69,1,1.1,0.9
45436,1,12.1,1.65,0,0,1,1,0,69,1,1.1,0.9
45437,1,18.03,2.46,0,0,1,1,0,69,1,1.1,0.9
45438,1,17.84,2.51,0,0,1,1,0,69,1,1.1,0.9
45441,1,12.12,2.65,0,0,1,1,0,69,1,1.1,0.9
45444,1,14.63,2.62,0,0,1,1,0,69,1,1.1,0.9
45445,1,12.1,2.62,0,0,1,1,0,69,1,1.1,0.9
45447,1,10.88,1.49,0,0,1,1,0,69,1,1.1,0.9
45448,1,13.9,2.39,0,0,1,1,0,69,1,1.1,0.9
45449,1,4.65,0.64,0,0,1,1,0,69,1,1.1,0.9
45450,1,3.88,0.53,0,0,1,1,0,138,1,1.1,0.9
45452,1,4.19,0.71,0,0,1,1,0,138,1,1.1,0.9
45453,1,11,1.05,0,0,1,1,0,69,1,1.1,0.9
45460,1,2.29,0.31,0,0,1,1,0,138,1,1.1,0.9
45463,1,17.11,1.64,0,0,1,1,0,138,1,1.1,0.9
45468,1,31.03,6.7,0,0,1,1,0,69,1,1.1,0.9
45469,1,20.26,2.77,0,0,1,1,0,69,1,1.1,0.9
45470,1,8.98,0.86,0,0,1,1,0,69,1,1.1,0.9
45472,1,1.99,0.19,0,0,1,1,0,138,1,1.1,0.9
45473,1,10.76,1.47,0,0,1,1,0,69,1,1.1,0.9
45475,1,10.33,1.41,0,0,1,1,0,69,1,1.1,0.9
45477,1,8.74,-4,0,0,1,1,0,69,1,1.1,0.9
45478,1,2.44,0.33,0,0,1,1,0,69,1,1.1,0.9
45479,1,69.97,11.8,0,0,1,1,0,69,1,1.1,0.9
45480,1,9.26,0.89,0,0,1,1,0,69,1,1.1,0.9
45483,1,5.38,0.91,0,0,1,1,0,69,1,1.1,0.9
45484,1,5.37,0.73,0,0,1,1,0,69,1,1.1,0.9
45485,1,4.27,0.89,0,0,1,1,0,69,1,1.1,0.9
45486,1,4.31,0.59,0,0,1,1,0,69,1,1.1,0.9
45487,1,7.33,0.7,0,0,1,1,0,69,1,1.1,0.9
45488,1,16.31,3.33,0,0,1,1,0,69,1,1.1,0.9
45489,1,253.23,42.69,0,0,1,1,0,69,1,1.1,0.9
45490,1,5.22,0.71,0,0,1,1,0,69,1,1.1,0.9
45491,1,12.73,2.58,0,0,1,1,0,69,1,1.1,0.9
45493,1,18.31,2.5,0,0,1,1,0,69,1,1.1,0.9
45494,1,4.04,0.68,0,0,1,1,0,69,1,1.1,0.9
45495,1,19.83,3.34,0,0,1,1,0,69,1,1.1,0.9
45497,1,10.58,1.01,0,0,1,1,0,69,1,1.1,0.9
45498,1,6.57,0.9,0,0,1,1,0,69,1,1.1,0.9
45502,1,17.81,3.37,0,0,1,1,0,69,1,1.1,0.9
45510,1,28.14,4.74,0,0,1,1,0,69,1,1.1,0.9
45513,1,14.05,2.76,0,0,1,1,0,69,1,1.1,0.9
45515,1,16.9,2.31,0,0,1,1,0,69,1,1.1,0.9
45516,1,29.05,3.97,0,0,1,1,0,69,1,1.1,0.9
45524,1,82.19,13.86,0,0,1,1,0,69,1,1.1,0.9
45528,1,21.32,2.04,0,0,1,1,0,69,1,1.1,0.9
45533,1,2.77,0.47,0,0,1,1,0,138,1,1.1,0.9
45534,1,6.75,1.14,0,0,1,1,0,230,1,1.1,0.9
45535,1,3.73,0.63,0,0,1,1,0,230,1,1.1,0.9
45536,1,6.41,0.88,0,0,1,1,0,345,1,1.1,0.9
45544,1,25,3.74,0,0,1,1,0,138,1,1.1,0.9
45549,1,2.72,0.37,0,0,1,1,0,69,1,1.1,0.9
45552,1,17.48,1.68,0,0,1,1,0,69,1,1.1,0.9
45553,1,3.75,0.63,0,0,1,1,0,69,1,1.1,0.9
45559,1,48.28,8.46,0,0,1,1,0,69,1,1.1,0.9
45572,1,16.68,1.6,0,0,1,1,0,69,1,1.1,0.9
45574,1,21.82,3.49,0,0,1,1,0,69,1,1.1,0.9
45575,1,13.88,3.05,0,0,1,1,0,69,1,1.1,0.9
45577,1,33.46,6.34,0,0,1,1,0,69,1,1.1,0.9
45578,1,10.21,0.98,0,0,1,1,0,69,1,1.1,0.9
45587,1,2.66,0.36,0,0,1,1,0,69,1,1.1,0.9
45588,1,2.26,0.38,0,0,1,1,0,69,1,1.1,0.9
45632,1,22.02,4.42,0,0,1,1,0,69,1,1.1,0.9
45633,1,5.04,0.69,0,0,1,1,0,69,1,1.1,0.9
45638,1,48.05,10.19,0,0,1,1,0,69,1,1.1,0.9
45640,1,8.3,1.4,0,0,1,1,0,138,1,1.1,0.9
45647,1,44.61,9.39,0,0,1,1,0,69,1,1.1,0.9
45650,1,1.46,0.25,0,0,1,1,0,69,1,1.1,0.9
45653,1,60.52,8.27,0,0,1,1,0,69,1,1.1,0.9
45661,1,26.73,0,0,0,1,1,0,69,1,1.1,0.9
45668,1,16.13,1.55,0,0,1,1,0,69,1,1.1,0.9
45669,1,24.29,2.33,0,0,1,1,0,69,1,1.1,0.9
45672,1,5.63,0.77,0,0,1,1,0,69,1,1.1,0.9
45673,1,9.25,1.26,0,0,1,1,0,69,1,1.1,0.9
45674,1,16.04,2.7,0,0,1,1,0,69,1,1.1,0.9
45678,1,93.69,20.12,0,0,1,1,0,69,1,1.1,0.9
45688,1,4.1,0.69,0,0,1,1,0,138,1,1.1,0.9
45689,1,9.63,1.32,0,0,1,1,0,138,1,1.1,0.9
45693,1,16.45,-4.34,0,0,1,1,0,69,1,1.1,0.9
45698,1,23.71,4.49,0,0,1,1,0,69,1,1.1,0.9
45699,1,14.82,2.32,0,0,1,1,0,69,1,1.1,0.9
45700,1,47.76,4.58,0,0,1,1,0,69,1,1.1,0.9
45711,1,24.04,4.05,0,0,1,1,0,69,1,1.1,0.9
45730,1,6.67,1.12,0,0,1,1,0,69,1,1.1,0.9
45731,1,3.97,0.67,0,0,1,1,0,69,1,1.1,0.9
45732,1,120.86,22.6,0,0,1,1,0,69,1,1.1,0.9
45734,1,11.76,1.13,0,0,1,1,0,69,1,1.1,0.9
45735,1,295.24,49.77,0,0,1,1,0,69,1,1.1,0.9
45736,1,7.43,1.01,0,0,1,1,0,69,1,1.1,0.9
45740,1,20.96,3.55,0,0,1,1,0,138,1,1.1,0.9
45742,1,11.24,1.53,0,0,1,1,0,69,1,1.1,0.9
45743,1,275.17,44.4,0,0,1,1,0,138,1,1.1,0.9
45744,1,4.04,0.55,0,0,1,1,0,138,1,1.1,0.9
45745,1,19.19,2.62,0,0,1,1,0,69,1,1.1,0.9
45746,1,17.71,2.42,0,0,1,1,0,69,1,1.1,0.9
45749,1,20.43,3.44,0,0,1,1,0,69,1,1.1,0.9
45750,1,57.72,9.73,0,0,1,1,0,69,1,1.1,0.9
45752,1,10.29,1.41,0,0,1,1,0,69,1,1.1,0.9
45753,1,4.85,0.47,0,0,1,1,0,69,1,1.1,0.9
45754,1,32.01,6.73,0,0,1,1,0,69,1,1.1,0.9
45758,1,18.43,2.52,0,0,1,1,0,69,1,1.1,0.9
45761,1,18.55,3.13,0,0,1,1,0,69,1,1.1,0.9
45762,1,5.84,0.8,0,0,1,1,0,138,1,1.1,0.9
45763,1,21.26,4.03,0,0,1,1,0,69,1,1.1,0.9
45764,1,168.22,22.98,0,0,1,1,0,69,1,1.1,0.9
45765,1,7.21,0.98,0,0,1,1,0,230,1,1.1,0.9
45766,1,33.17,4.75,0,0,1,1,0,138,1,1.1,0.9
45774,1,49.44,6.75,0,0,1,1,0,69,1,1.1,0.9
45783,1,17.79,3.5,0,0,1,1,0,69,1,1.1,0.9
45784,1,30.28,4.14,0,0,1,1,0,69,1,1.1,0.9
45793,1,21.23,2.9,0,0,1,1,0,69,1,1.1,0.9
45794,1,13.53,2.82,0,0,1,1,0,69,1,1.1,0.9
45797,1,8.62,1.69,0,0,1,1,0,138,1,1.1,0.9
45799,1,17.41,3.82,0,0,1,1,0,138,1,1.1,0.9
45805,1,6.99,0.95,0,0,1,1,0,69,1,1.1,0.9
45807,1,15.58,2.63,0,0,1,1,0,69,1,1.1,0.9
45809,1,31.01,6.21,0,0,1,1,0,69,1,1.1,0.9
45811,1,8.67,1.74,0,0,1,1,0,69,1,1.1,0.9
45812,1,17.16,1.64,0,0,1,1,0,69,1,1.1,0.9
45817,1,2.79,0.47,0,0,1,1,0,69,1,1.1,0.9
45818,1,10.33,1.41,0,0,1,1,0,69,1,1.1,0.9
45819,1,4.19,0.4,0,0,1,1,0,69,1,1.1,0.9
45822,1,10.2,1.39,0,0,1,1,0,69,1,1.1,0.9
45823,1,4.91,0.67,0,0,1,1,0,138,1,1.1,0.9
45829,1,7.14,1.56,0,0,1,1,0,138,1,1.1,0.9
45837,1,27.73,5.79,0,0,1,1,0,69,1,1.1,0.9
45839,1,3.09,0.52,0,0,1,1,0,138,1,1.1,0.9
45840,1,28.77,5.8,0,0,1,1,0,69,1,1.1,0.9
45843,1,13.35,2.25,0,0,1,1,0,69,1,1.1,0.9
45844,1,15.58,2.63,0,0,1,1,0,69,1,1.1,0.9
45846,1,2.24,0.21,0,0,1,1,0,69,1,1.1,0.9
45847,1,13.25,1.27,0,0,1,1,0,69,1,1.1,0.9
45848,1,17.23,2.87,0,0,1,1,0,69,1,1.1,0.9
45850,1,22.17,4.64,0,0,1,1,0,69,1,1.1,0.9
45851,1,10.36,1.75,0,0,1,1,0,69,1,1.1,0.9
45886,1,106.78,21.53,0,0,1,1,0,138,1,1.1,0.9
45887,1,30,4.1,0,0,1,1,0,69,1,1.1,0.9
45890,1,9.92,1.67,0,0,1,1,0,69,1,1.1,0.9
45898,1,12.2,1.17,0,0,1,1,0,69,1,1.1,0.9
45899,1,33.97,5.73,0,0,1,1,0,69,1,1.1,0.9
45900,1,62.48,5.99,0,0,1,1,0,69,1,1.1,0.9
45907,1,24.69,5.25,0,0,1,1,0,69,1,1.1,0.9
45912,1,9.78,1.34,0,0,1,1,0,69,1,1.1,0.9
45919,1,96.63,28.76,0,0,1,1,0,69,1,1.1,0.9
45920,1,13.66,1.87,0,0,1,1,0,69,1,1.1,0.9
45932,1,4.27,0.41,0,0,1,1,0,138,1,1.1,0.9
45933,1,15.62,2.63,0,0,1,1,0,69,1,1.1,0.9
45939,1,8.18,1.55,0,0,1,1,0,138,1,1.1,0.9
45941,1,11.92,2.01,0,0,1,1,0,230,1,1.1,0.9
45944,1,13.97,1.34,0,0,1,1,0,69,1,1.1,0.9
45945,1,26.13,4.35,0,0,1,1,0,69,1,1.1,0.9
45950,1,34.98,5.9,0,0,1,1,0,69,1,1.1,0.9
45957,1,7.15,1.21,0,0,1,1,0,138,1,1.1,0.9
45959,1,13.48,1.29,0,0,1,1,0,138,1,1.1,0.9
45960,1,13.99,2.36,0,0,1,1,0,138,1,1.1,0.9
45963,1,15.92,2.58,0,0,1,1,0,69,1,1.1,0.9
45967,1,16.81,2.83,0,0,1,1,0,69,1,1.1,0.9
45968,1,3.29,0.55,0,0,1,1,0,69,1,1.1,0.9
45969,1,7.76,1.31,0,0,1,1,0,69,1,1.1,0.9
45970,1,18.2,2.48,0,0,1,1,0,69,1,1.1,0.9
45972,1,4.91,0.67,0,0,1,1,0,69,1,1.1,0.9
45973,1,13.26,2.9,0,0,1,1,0,69,1,1.1,0.9
45974,1,38.47,3.69,0,0,1,1,0,69,1,1.1,0.9
45976,1,25.5,4.69,0,0,1,1,0,69,1,1.1,0.9
45977,1,13.6,2.29,0,0,1,1,0,69,1,1.1,0.9
45978,1,22.85,4.91,0,0,1,1,0,138,1,1.1,0.9
45979,1,28.2,4.29,0,0,1,1,0,69,1,1.1,0.9
45980,1,11.48,1.57,0,0,1,1,0,138,1,1.1,0.9
45981,1,74.78,14.18,0,0,1,1,0,230,1,1.1,0.9
45982,1,15.68,2.64,0,0,1,1,0,69,1,1.1,0.9
45983,1,12.46,2.1,0,0,1,1,0,138,1,1.1,0.9
45985,1,11.86,1.62,0,0,1,1,0,69,1,1.1,0.9
45995,1,3.94,0.38,0,0,1,1,0,138,1,1.1,0.9
45998,1,12.64,1.21,0,0,1,1,0,69,1,1.1,0.9
46005,1,8.3,1.13,0,0,1,1,0,69,1,1.1,0.9
46007,1,17.13,3.53,0,0,1,1,0,230,1,1.1,0.9
46011,1,105.36,10.1,0,0,1,1,0,69,1,1.1,0.9
46012,1,72.44,7.08,0,0,1,1,0,69,1,1.1,0.9
46013,1,7.3,0.7,0,0,1,1,0,138,1,1.1,0.9
46019,1,11.67,1.12,0,0,1,1,0,69,1,1.1,0.9
46020,1,9.25,1.26,0,0,1,1,0,69,1,1.1,0.9
46021,1,13.68,1.31,0,0,1,1,0,69,1,1.1,0.9
46022,1,36.04,4.92,0,0,1,1,0,69,1,1.1,0.9
46024,1,27.15,3.71,0,0,1,1,0,69,1,1.1,0.9
46027,1,18.55,3.52,0,0,1,1,0,69,1,1.1,0.9
46028,1,18.63,2.54,0,0,1,1,0,69,1,1.1,0.9
46029,1,3.24,0.31,0,0,1,1,0,69,1,1.1,0.9
46030,1,5.25,0.89,0,0,1,1,0,69,1,1.1,0.9
46031,1,3.3,0.32,0,0,1,1,0,69,1,1.1,0.9
46032,1,6.41,0.61,0,0,1,1,0,69,1,1.1,0.9
46033,1,2.87,0.39,0,0,1,1,0,69,1,1.1,0.9
46034,1,3.2,0.31,0,0,1,1,0,69,1,1.1,0.9
46035,1,12.31,2.08,0,0,1,1,0,69,1,1.1,0.9
46036,1,13.57,2.81,0,0,1,1,0,69,1,1.1,0.9
46039,1,11.3,2.39,0,0,1,1,0,69,1,1.1,0.9
46048,1,4.7,0.45,0,0,1,1,0,69,1,1.1,0.9
46049,1,6.5,1.09,0,0,1,1,0,69,1,1.1,0.9
46056,1,8.73,1.86,0,0,1,1,0,138,1,1.1,0.9
46058,1,18.31,2.5,0,0,1,1,0,69,1,1.1,0.9
46059,1,46.71,4.48,0,0,1,1,0,69,1,1.1,0.9
46076,1,2.69,0.45,0,0,1,1,0,69,1,1.1,0.9
46084,1,3.73,0.36,0,0,1,1,0,69,1,1.1,0.9
46122,1,226.29,38.15,0,0,1,1,0,69,1,1.1,0.9
46138,1,7.4,0.71,0,0,1,1,0,69,1,1.1,0.9
46142,1,6.47,0.88,0,0,1,1,0,69,1,1.1,0.9
46143,1,3.36,0.46,0,0,1,1,0,69,1,1.1,0.9
46144,1,4.94,0.47,0,0,1,1,0,69,1,1.1,0.9
46146,1,6.5,1.29,0,0,1,1,0,69,1,1.1,0.9
46148,1,4.85,0.66,0,0,1,1,0,69,1,1.1,0.9
46150,1,17.81,3.45,0,0,1,1,0,69,1,1.1,0.9
46151,1,5.05,0.48,0,0,1,1,0,69,1,1.1,0.9
46152,1,3.64,0.61,0,0,1,1,0,69,1,1.1,0.9
46153,1,6.66,0.91,0,0,1,1,0,69,1,1.1,0.9
46154,1,3.75,0.63,0,0,1,1,0,69,1,1.1,0.9
46156,1,8.58,1.45,0,0,1,1,0,69,1,1.1,0.9
46159,1,3.85,0.53,0,0,1,1,0,69,1,1.1,0.9
46160,1,3.79,0.52,0,0,1,1,0,69,1,1.1,0.9
46162,1,5.29,0.89,0,0,1,1,0,69,1,1.1,0.9
46163,1,28.97,3.96,0,0,1,1,0,69,1,1.1,0.9
46164,1,1.49,0.25,0,0,1,1,0,69,1,1.1,0.9
46166,1,3.6,0.78,0,0,1,1,0,69,1,1.1,0.9
46168,1,32.41,6.13,0,0,1,1,0,69,1,1.1,0.9
46169,1,3.03,0.41,0,0,1,1,0,69,1,1.1,0.9
46170,1,3.52,0.59,0,0,1,1,0,69,1,1.1,0.9
46172,1,6.88,1.5,0,0,1,1,0,69,1,1.1,0.9
46173,1,7.09,0.68,0,0,1,1,0,69,1,1.1,0.9
46174,1,5.02,0.48,0,0,1,1,0,69,1,1.1,0.9
46179,1,4.46,0.61,0,0,1,1,0,69,1,1.1,0.9
46181,1,5.05,0.69,0,0,1,1,0,69,1,1.1,0.9
46183,1,18.36,2.51,0,0,1,1,0,69,1,1.1,0.9
46184,1,15.52,2.62,0,0,1,1,0,69,1,1.1,0.9
46186,1,4.01,0.55,0,0,1,1,0,69,1,1.1,0.9
46187,1,3.79,0.52,0,0,1,1,0,69,1,1.1,0.9
46188,1,3.24,0.55,0,0,1,1,0,69,1,1.1,0.9
46190,1,7.15,0.69,0,0,1,1,0,69,1,1.1,0.9
46199,1,33.92,4.63,0,0,1,1,0,69,1,1.1,0.9
46200,1,41.03,5.6,0,0,1,1,0,138,1,1.1,0.9
46202,1,4.49,0.76,0,0,1,1,0,230,1,1.1,0.9
46204,1,11.08,1.51,0,0,1,1,0,69,1,1.1,0.9
46206,1,13.39,1.28,0,0,1,1,0,69,1,1.1,0.9
46210,1,47.36,4.54,0,0,1,1,0,69,1,1.1,0.9
46211,1,4.27,0.72,0,0,1,1,0,69,1,1.1,0.9
46212,1,4.7,0.45,0,0,1,1,0,69,1,1.1,0.9
46213,1,5.01,0.48,0,0,1,1,0,69,1,1.1,0.9
46218,1,42.56,5.81,0,0,1,1,0,69,1,1.1,0.9
46219,1,21.38,4.56,0,0,1,1,0,69,1,1.1,0.9
46248,1,33.64,6.17,0,0,1,1,0,69,1,1.1,0.9
46249,1,6.23,1.05,0,0,1,1,0,69,1,1.1,0.9
46250,1,9.04,0.87,0,0,1,1,0,230,1,1.1,0.9
46254,1,1.8,0.17,0,0,1,1,0,69,1,1.1,0.9
46258,1,5.9,0.57,0,0,1,1,0,69,1,1.1,0.9
46263,1,16.28,2.22,0,0,1,1,0,69,1,1.1,0.9
46265,1,6.47,0.88,0,0,1,1,0,69,1,1.1,0.9
46266,1,5.43,0.52,0,0,1,1,0,69,1,1.1,0.9
46267,1,48.48,10.29,0,0,1,1,0,69,1,1.1,0.9
46268,1,18.36,3.1,0,0,1,1,0,69,1,1.1,0.9
46270,1,7.75,1.06,0,0,1,1,0,69,1,1.1,0.9
46271,1,38.16,6.9,0,0,1,1,0,69,1,1.1,0.9
46272,1,4.61,0.63,0,0,1,1,0,69,1,1.1,0.9
46273,1,3.81,0.52,0,0,1,1,0,69,1,1.1,0.9
46278,1,11.05,1.91,0,0,1,1,0,69,1,1.1,0.9
46280,1,4.7,0.79,0,0,1,1,0,69,1,1.1,0.9
46281,1,42.65,9.35,0,0,1,1,0,69,1,1.1,0.9
46282,1,9.25,1.26,0,0,1,1,0,69,1,1.1,0.9
46283,1,14.72,2.57,0,0,1,1,0,69,1,1.1,0.9
46285,1,21.99,4.34,0,0,1,1,0,69,1,1.1,0.9
46286,1,16.25,1.56,0,0,1,1,0,69,1,1.1,0.9
46296,1,11.98,2.02,0,0,1,1,0,69,1,1.1,0.9
46297,1,34.3,6.95,0,0,1,1,0,69,1,1.1,0.9
46298,1,16.37,2.97,0,0,1,1,0,69,1,1.1,0.9
46299,1,2.56,0.35,0,0,1,1,0,69,1,1.1,0.9
46300,1,512.43,110.7,0,0,1,1,0,69,1,1.1,0.9
46303,1,375.16,63.25,0,0,1,1,0,69,1,1.1,0.9
46307,1,105.85,8.89,0,0.000255760144833,1,1,0,69,1,1.1,0.9
46308,1,18.24,3.93,0,0,1,1,0,69,1,1.1,0.9
46309,1,21.04,4.21,0,14.5273026984,1,1,0,69,1,1.1,0.9
46314,1,8.41,0.81,0,0,1,1,0,69,1,1.1,0.9
46321,1,15.7,2.65,0,0,1,1,0,69,1,1.1,0.9
46322,1,5.04,0.69,0,0,1,1,0,69,1,1.1,0.9
46323,1,19.5,4.09,0,0,1,1,0,69,1,1.1,0.9
46342,1,14.2,2.93,0,0,1,1,0,69,1,1.1,0.9
46346,1,2.59,0.44,0,0,1,1,0,138,1,1.1,0.9
46348,1,48.3,4.63,0,0,1,1,0,69,1,1.1,0.9
46350,1,35.9,3.44,0,0,1,1,0,69,1,1.1,0.9
46354,1,14.55,1.4,0,0,1,1,0,69,1,1.1,0.9
46355,1,20.98,4.17,0,0,1,1,0,69,1,1.1,0.9
46356,1,24.1,2.31,0,0,1,1,0,69,1,1.1,0.9
46358,1,5.19,0.5,0,0,1,1,0,69,1,1.1,0.9
46359,1,22.92,3.13,0,0,1,1,0,69,1,1.1,0.9
46360,1,21.41,2.05,0,0,1,1,0,69,1,1.1,0.9
46362,1,2.65,0.25,0,0,1,1,0,138,1,1.1,0.9
46363,1,24.28,3.93,0,0,1,1,0,69,1,1.1,0.9
46365,1,3.32,0.56,0,0,1,1,0,69,1,1.1,0.9
46366,1,8.53,0.82,0,0,1,1,0,69,1,1.1,0.9
46368,1,19.58,2.67,0,0,1,1,0,69,1,1.1,0.9
46369,1,20.95,2.01,0,0,1,1,0,69,1,1.1,0.9
46371,1,186.87,31.5,0,0,1,1,0,69,1,1.1,0.9
46374,1,4.58,0.44,0,0,1,1,0,69,1,1.1,0.9
46377,1,13.01,1.25,0,0,1,1,0,69,1,1.1,0.9
46380,1,5.69,0.96,0,0,1,1,0,345,1,1.1,0.9
46382,1,17.93,3.94,0,0,1,1,0,345,1,1.1,0.9
46383,1,4.7,0.45,0,0,1,1,0,345,1,1.1,0.9
46385,1,23.19,4.18,0,0,1,1,0,69,1,1.1,0.9
46386,1,24.47,3.34,0,0,1,1,0,69,1,1.1,0.9
46391,1,5.29,0.72,0,0,1,1,0,69,1,1.1,0.9
46393,1,26.58,5.68,0,0,1,1,0,69,1,1.1,0.9
46396,1,2.87,0.48,0,0,1,1,0,345,1,1.1,0.9
46397,1,11.22,1.89,0,0,1,1,0,69,1,1.1,0.9
46399,1,3.46,0.33,0,0,1,1,0,138,1,1.1,0.9
46404,1,7.48,1.02,0,0,1,1,0,138,1,1.1,0.9
46413,1,25.91,3.54,0,0,1,1,0,69,1,1.1,0.9
46414,1,5.62,0.54,0,0,1,1,0,69,1,1.1,0.9
46415,1,12.2,1.67,0,0,1,1,0,69,1,1.1,0.9
46418,1,25.57,2.45,0,0,1,1,0,138,1,1.1,0.9
46420,1,24.75,2.37,0,0,1,1,0,69,1,1.1,0.9
46423,1,19.79,4.26,0,0,1,1,0,69,1,1.1,0.9
46426,1,4.28,0.41,0,0,1,1,0,69,1,1.1,0.9
46427,1,4.27,0.72,0,0,1,1,0,69,1,1.1,0.9
46428,1,69.17,11.66,0,0,1,1,0,69,1,1.1,0.9
46430,1,4.86,0.47,0,0,1,1,0,69,1,1.1,0.9
46432,1,26.43,6,0,0,1,1,0,69,1,1.1,0.9
46436,1,14.7,2.79,0,0,1,1,0,69,1,1.1,0.9
46439,1,112.36,10.77,0,0,1,1,0,69,1,1.1,0.9
46440,1,13.39,2.81,0,0,1,1,0,69,1,1.1,0.9
46441,1,9.6,2.1,0,0,1,1,0,69,1,1.1,0.9
46442,1,5.01,0.48,0,0,1,1,0,69,1,1.1,0.9
46445,1,27.07,4.06,0,0,1,1,0,69,1,1.1,0.9
46447,1,5.49,0.75,0,0,1,1,0,69,1,1.1,0.9
46448,1,8.56,0.82,0,0,1,1,0,69,1,1.1,0.9
46449,1,4.74,0.65,0,0,1,1,0,69,1,1.1,0.9
46450,1,4.03,0.55,0,0,1,1,0,69,1,1.1,0.9
46452,1,17.19,1.65,0,0,1,1,0,69,1,1.1,0.9
46453,1,7.6,1.04,0,0,1,1,0,69,1,1.1,0.9
46454,1,5.04,0.48,0,0,1,1,0,138,1,1.1,0.9
46455,1,4.22,0.58,0,0,1,1,0,138,1,1.1,0.9
46456,1,8.76,1.2,0,0,1,1,0,69,1,1.1,0.9
46457,1,5.01,1.07,0,0,1,1,0,230,1,1.1,0.9
46458,1,12.04,1.65,0,0,1,1,0,138,1,1.1,0.9
46463,1,40.94,8.97,0,0,1,1,0,69,1,1.1,0.9
46464,1,119.23,22.02,0,0,1,1,0,69,1,1.1,0.9
46468,1,17.84,2.44,0,0,1,1,0,69,1,1.1,0.9
46469,1,10.29,1.41,0,0,1,1,0,69,1,1.1,0.9
46470,1,14.06,1.35,0,0,1,1,0,69,1,1.1,0.9
46473,1,47.2,4.52,0,0,1,1,0,69,1,1.1,0.9
46480,1,12.99,1.25,0,0,1,1,0,69,1,1.1,0.9
46481,1,3.69,0.35,0,0,1,1,0,138,1,1.1,0.9
46482,1,5.04,0.85,0,0,1,1,0,138,1,1.1,0.9
46484,1,21.76,2.09,0,0,1,1,0,138,1,1.1,0.9
46487,1,2.6,0.25,0,0,1,1,0,69,1,1.1,0.9
46488,1,4.22,0.87,0,0,1,1,0,69,1,1.1,0.9
46490,1,8.61,1.45,0,0,1,1,0,69,1,1.1,0.9
46491,1,20.62,3.48,0,0,1,1,0,69,1,1.1,0.9
46493,1,3.51,0.48,0,0,1,1,0,69,1,1.1,0.9
46495,1,164.48,22.47,0,0,1,1,0,69,1,1.1,0.9
46498,1,28.91,4.88,0,0,1,1,0,69,1,1.1,0.9
46502,1,18.26,1.75,0,0,1,1,0,69,1,1.1,0.9
46512,1,4.68,0.79,0,0,1,1,0,69,1,1.1,0.9
46514,1,16.92,2.85,0,0,1,1,0,69,1,1.1,0.9
46515,1,38.03,7.69,0,0,1,1,0,69,1,1.1,0.9
46518,1,22.51,2.16,0,0,1,1,0,69,1,1.1,0.9
46519,1,11.86,2,0,0,1,1,0,69,1,1.1,0.9
46520,1,12.47,1.2,0,0,1,1,0,69,1,1.1,0.9
46521,1,33.42,5.27,0,0,1,1,0,69,1,1.1,0.9
46533,1,14.36,1.96,0,0,1,1,0,230,1,1.1,0.9
46534,1,18.21,3.07,0,0,1,1,0,138,1,1.1,0.9
46535,1,8.15,1.11,0,0,1,1,0,138,1,1.1,0.9
46536,1,10.51,1.01,0,0,1,1,0,138,1,1.1,0.9
46540,1,23.8,2.28,0,0,1,1,0,69,1,1.1,0.9
46545,1,15.95,-4.84,0,0,1,1,0,69,1,1.1,0.9
46552,1,5.23,0.71,0,0,1,1,0,69,1,1.1,0.9
46554,1,16.26,-8.3,0,0,1,1,0,138,1,1.1,0.9
46556,1,18.33,3.9,0,11.5771183165,1,1,0,69,1,1.1,0.9
46558,1,4.94,0.47,0,0,1,1,0,69,1,1.1,0.9
46580,1,46.05,7.76,0,0,1,1,0,69,1,1.1,0.9
46582,1,3.98,0.67,0,0,1,1,0,69,1,1.1,0.9
46583,1,8,0.77,0,0,1,1,0,69,1,1.1,0.9
46584,1,6.62,1.11,0,0,1,1,0,69,1,1.1,0.9
46587,1,24.92,4.21,0,0,1,1,0,69,1,1.1,0.9
46588,1,12.01,2.59,0,0,1,1,0,69,1,1.1,0.9
46589,1,14.15,2.39,0,0,1,1,0,69,1,1.1,0.9
46590,1,18.4,3.1,0,0,1,1,0,69,1,1.1,0.9
46591,1,83.22,7.98,0,0,1,1,0,230,1,1.1,0.9
46592,1,22.91,5,0,0,1,1,0,138,1,1.1,0.9
46597,1,11.1,1.87,0,0,1,1,0,345,1,1.1,0.9
46603,1,19.97,4.04,0,0,1,1,0,69,1,1.1,0.9
46605,1,11.3,1.08,0,0,1,1,0,69,1,1.1,0.9
46606,1,3.6,0.61,0,0,1,1,0,138,1,1.1,0.9
46607,1,3.6,0.34,0,0,1,1,0,69,1,1.1,0.9
46608,1,11.15,1.52,0,0,1,1,0,69,1,1.1,0.9
46610,1,21.33,2.91,0,0,1,1,0,69,1,1.1,0.9
46611,1,7.03,1.19,0,0,1,1,0,138,1,1.1,0.9
46613,1,13.96,1.91,0,0,1,1,0,138,1,1.1,0.9
46614,1,4.39,0.74,0,0,1,1,0,69,1,1.1,0.9
46615,1,8.62,0.83,0,0,1,1,0,69,1,1.1,0.9
46616,1,14.96,2.88,0,0,1,1,0,69,1,1.1,0.9
46618,1,4.19,0.57,0,0,1,1,0,138,1,1.1,0.9
46619,1,3.66,0.35,0,0,1,1,0,69,1,1.1,0.9
46625,1,43.57,7.35,0,0,1,1,0,69,1,1.1,0.9
46631,1,4.5,0.76,0,0,1,1,0,69,1,1.1,0.9
46633,1,28.38,5.71,0,0,1,1,0,69,1,1.1,0.9
46636,1,21.88,2.1,0,0,1,1,0,69,1,1.1,0.9
46638,1,15.68,2.64,0,0,1,1,0,69,1,1.1,0.9
46644,1,20.75,4.39,0,0,1,1,0,69,1,1.1,0.9
46650,1,27.19,5.71,0,0,1,1,0,69,1,1.1,0.9
46656,1,27.47,2.63,0,0,1,1,0,69,1,1.1,0.9
46665,1,24.48,4.14,0,0,1,1,0,69,1,1.1,0.9
46673,1,17.11,3.35,0,0,1,1,0,69,1,1.1,0.9
46676,1,32.62,6.99,0,0,1,1,0,69,1,1.1,0.9
46677,1,5.71,0.78,0,0,1,1,0,69,1,1.1,0.9
46678,1,12.53,2.46,0,0,1,1,0,69,1,1.1,0.9
46679,1,21.01,2.87,0,0,1,1,0,69,1,1.1,0.9
46680,1,11.71,1.6,0,0,1,1,0,69,1,1.1,0.9
46681,1,15.83,3.13,0,0,1,1,0,69,1,1.1,0.9
46682,1,49.73,7.02,0,0,1,1,0,69,1,1.1,0.9
46683,1,3.75,0.36,0,0,1,1,0,69,1,1.1,0.9
46684,1,42.74,4.1,0,0,1,1,0,69,1,1.1,0.9
46686,1,55.14,7.53,0,0,1,1,0,69,1,1.1,0.9
46698,1,20.08,1.93,0,0,1,1,0,69,1,1.1,0.9
46701,1,8.34,0.8,0,0,1,1,0,69,1,1.1,0.9
46704,1,81.33,16.77,0,0,1,1,0,69,1,1.1,0.9
46708,1,14.49,1.98,0,0,1,1,0,69,1,1.1,0.9
46722,1,36.84,7.49,0,0,1,1,0,69,1,1.1,0.9
46723,1,41.1,3.94,0,0,1,1,0,69,1,1.1,0.9
46725,1,24.2,3.31,0,0,1,1,0,69,1,1.1,0.9
46728,1,21.93,3,0,0,1,1,0,69,1,1.1,0.9
46729,1,14.45,3.11,0,0,1,1,0,69,1,1.1,0.9
46730,1,5.74,0.55,0,0,1,1,0,69,1,1.1,0.9
46731,1,30.8,5.54,0,0,1,1,0,69,1,1.1,0.9
46752,1,8,1.35,0,0,1,1,0,69,1,1.1,0.9
46756,1,10.6,1.45,0,0,1,1,0,138,1,1.1,0.9
46758,1,4.76,0.46,0,0,1,1,0,69,1,1.1,0.9
46760,1,27.15,4.35,0,0,1,1,0,69,1,1.1,0.9
46775,1,25.67,5.16,0,0,1,1,0,69,1,1.1,0.9
46799,1,36.35,7.39,0,0,1,1,0,138,1,1.1,0.9
46800,1,18.26,3.93,0,0,1,1,0,69,1,1.1,0.9
46810,1,35.65,6.01,0,0,1,1,0,69,1,1.1,0.9
46811,1,6.94,1.17,0,0,1,1,0,69,1,1.1,0.9
46816,1,21.07,4.06,0,0,1,1,0,69,1,1.1,0.9
46817,1,34.55,3.31,0,0,1,1,0,138,1,1.1,0.9
46818,1,9.75,1.33,0,0,1,1,0,69,1,1.1,0.9
46820,1,30.86,4.21,0,0,1,1,0,69,1,1.1,0.9
46821,1,25.9,4.1,0,0,1,1,0,138,1,1.1,0.9
46824,1,16.69,3.48,0,0,1,1,0,138,1,1.1,0.9
46825,1,30.48,5.14,0,0,1,1,0,230,1,1.1,0.9
46826,1,7.73,0.74,0,0,1,1,0,138,1,1.1,0.9
46827,1,8.93,0.86,0,0,1,1,0,138,1,1.1,0.9
46829,1,30.39,6.55,0,0,1,1,0,69,1,1.1,0.9
46835,1,35.68,5.94,0,0,1,1,0,69,1,1.1,0.9
46836,1,113.03,10.22,0,0,1,1,0,138,1,1.1,0.9
75434,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75435,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75436,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75437,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75439,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75440,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75442,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75443,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75444,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75446,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75448,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75450,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75451,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75453,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75454,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75456,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75457,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75458,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75459,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75460,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75461,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75465,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75466,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75467,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75468,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75469,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75470,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75473,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75481,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75482,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75484,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75486,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75488,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75492,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75493,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75495,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75496,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75497,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75499,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75500,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75501,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75502,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75503,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75507,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75509,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75511,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75513,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75514,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75516,1,0,0,0,21.1344425005,1,1,0,138,1,1.1,0.9
75517,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75519,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75523,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75524,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75526,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75528,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75529,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75531,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75532,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75533,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75535,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75536,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75537,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75538,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75539,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75540,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75541,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75542,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75543,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75544,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75545,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75546,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75548,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75549,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75550,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75551,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75553,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75555,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75556,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75557,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75558,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75559,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75560,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75562,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75563,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75564,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75565,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75566,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75567,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75568,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75569,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75570,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75572,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75574,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75576,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75580,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75581,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75582,3,0,0,0,0,1,1,0,345,1,1.1,0.9
75583,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75584,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75586,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75587,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75588,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75589,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75590,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75591,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75592,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75593,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75594,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75595,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75597,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75598,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75599,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75601,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75602,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75603,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75607,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75608,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75609,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75610,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75611,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75612,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75614,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75615,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75617,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75618,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75621,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75623,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75625,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75626,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75628,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75629,2,0,0,0,15.0634503452,1,1,0,138,1,1.1,0.9
75630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75631,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75633,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75635,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75637,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75639,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75641,1,0,0,0,-26.8839848619,1,1,0,138,1,1.1,0.9
75643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75644,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75645,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75646,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75648,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75650,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75651,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75652,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75654,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75655,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75656,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75658,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75660,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75661,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75663,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75665,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75666,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75667,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75670,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75672,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75673,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75677,1,0,0,0,17.9445128459,1,1,0,138,1,1.1,0.9
75678,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75680,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75682,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75684,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75686,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75688,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75689,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75693,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75694,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75696,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75697,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75699,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75705,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75707,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75708,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75710,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75711,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75712,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75713,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75714,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75715,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75716,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75717,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75718,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75719,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75721,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75723,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75725,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75726,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75727,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75729,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75731,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75732,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75736,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75737,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75738,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75739,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75740,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75742,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75743,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75744,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75746,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75748,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75749,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75752,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75753,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75754,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75755,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75757,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75758,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75759,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75763,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75767,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75769,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75771,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75773,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75774,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75776,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75777,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75778,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75781,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75782,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75792,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75799,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75800,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75805,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75806,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75808,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75809,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75811,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75814,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75838,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75839,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75842,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75845,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75852,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75853,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75855,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75856,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75857,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75859,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75861,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75863,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75864,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75865,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75867,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75868,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75874,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75876,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75880,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75881,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75882,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75883,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75884,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75885,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75887,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75888,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75891,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75892,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75895,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75896,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75897,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75898,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75904,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75905,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75906,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75908,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75909,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75910,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75913,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75915,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75916,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75917,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75918,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75919,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75926,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75927,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75929,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75931,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75933,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75934,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75935,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75936,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75939,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75940,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75945,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75952,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75953,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75954,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75955,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75956,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75958,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75960,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75961,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75962,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75963,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75965,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75966,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75967,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75973,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75976,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75983,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75984,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75986,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75988,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75990,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75991,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75992,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75996,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75999,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76001,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76002,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76005,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76008,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76010,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76011,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76013,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76014,1,0,0,0,62.999962093,1,1,0,345,1,1.1,0.9
76015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76016,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76018,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76019,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76020,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76023,1,0,0,0,24.6598625936,1,1,0,138,1,1.1,0.9
76024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76027,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76029,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76030,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76036,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76039,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76040,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76041,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76046,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76049,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76050,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76052,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76053,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76055,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76058,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76063,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76066,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76069,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76075,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76076,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76077,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76082,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76084,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76085,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76092,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76093,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76096,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76098,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76102,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76104,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76106,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76107,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76109,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76111,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76114,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76115,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76116,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76117,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76118,1,0,0,0,35.9085102791,1,1,0,138,1,1.1,0.9
76119,1,0,0,0,14.9999964111,1,1,0,138,1,1.1,0.9
76120,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76121,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76122,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76132,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76137,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76139,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76141,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76142,1,0,0,0,29.7989416065,1,1,0,138,1,1.1,0.9
76143,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76146,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76166,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76171,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76175,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76176,1,0,0,0,52.8897275798,1,1,0,138,1,1.1,0.9
76178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76179,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76180,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76182,1,0,0,0,0,1,1,0,230,1,1.1,0.9
