bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,8.25,-0.23,0,0,1,0.9975,0,13,1,1.05,0.945
2,1,0,0,0,0,1,0.9975,0,13,1,1.05,0.945
3,1,0.23,0.5,0,0,1,0.9975,0,69,1,1.05,0.945
4,1,7.96,-0.35,0,0,1,0.9975,0,13,1,1.05,0.945
5,1,0,0,0,0,1,0.9975,0,13,1,1.05,0.945
6,2,3.28,3.4,0,0,1,0.9975,0,69,1,1.05,0.945
7,1,7.83,0.42,0,0,1,0.9975,0,13,1,1.05,0.945
8,1,3.52,0.49,0,0,1,0.9975,0,13,1,1.05,0.945
9,2,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
10,1,2.44,1.26,0,0,1,0.9975,0,69,1,1.05,0.945
11,1,4.72,0.73,0,0,1,0.9975,0,69,1,1.05,0.945
12,1,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
13,1,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
14,1,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
15,1,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
16,2,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
17,1,12.39,-1.43,0,0,1,0.9975,0,69,1,1.05,0.945
18,1,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
19,1,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
20,1,8.35,0.94,0,0,1,0.9975,0,13,1,1.05,0.945
21,1,12.29,0.4,0,0,1,0.9975,0,13,1,1.05,0.945
22,1,5.22,0.45,0,0,1,0.9975,0,13,1,1.05,0.945
23,1,0.94,5.28,0,6.08,1,0.9975,0,69,1,1.05,0.945
24,1,1.45,0.89,0,0,1,0.9975,0,13,1,1.05,0.945
25,1,19.22,-2.48,0,10.7994369548,1,0.9975,0,69,1,1.05,0.945
26,2,0,0,0,0,1,0.9975,0,69,1,1.05,0.945
27,1,11.44,0.16,0,0,1,0.9975,0,13,1,1.05,0.945
28,1,0,0,0,0.0115112286574,1,0.9975,0,230,2,1.05,0.945
29,1,0,0,0,0,1,0.9975,0,1,2,1.05,0.945
30,1,0,0,0,2.58856290847,1,0.9975,0,115,2,1.05,0.945
31,1,-84.54,19.64,0,0.0154304188359,1,0.9975,0,115,2,1.05,0.945
32,1,140.1,51.23,0,1.9499780274,1,0.9975,0,115,2,1.05,0.945
33,1,0,0,0,0,1,0.9975,0,230,2,1.05,0.945
34,1,-141.61,-0.71,0,-4.8161904231,1,0.9975,0,115,2,1.05,0.945
35,1,0,0,0,0.00296345705944,1,0.9975,0,115,2,1.05,0.945
36,1,97.17,-39.91,0,21.8998089014,1,0.9975,0,115,2,1.05,0.945
37,1,0,0,0,-0.857770246841,1,0.9975,0,115,2,1.05,0.945
38,1,52.44,5.19,0,0,1,0.9975,0,115,2,1.05,0.945
39,1,26.27,2.42,0,2.673,1,0.9975,0,230,2,1.05,0.945
40,1,0,0,0,33.2699471293,1,0.9975,0,230,2,1.05,0.945
41,1,388.33,-19.05,0,0,1,0.9975,0,345,2,1.05,0.945
42,1,-84.55,19.64,0,0.0154249539518,1,0.9975,0,115,2,1.05,0.945
43,1,152.94,0.16,0,-17.596,1,0.9975,0,230,2,1.05,0.945
44,1,33.08,6.8,0,0,1,0.9975,0,230,2,1.05,0.945
45,1,47.23,2.68,0,0,1,0.9975,0,230,2,1.05,0.945
46,2,0,0,0,0,1,0.9975,0,500,2,1.05,0.945
47,1,0,0,0,0,1,0.9975,0,1,2,1.05,0.945
48,2,-85.21,25.69,0,0,1,0.9975,0,22.8,2,1.05,0.945
49,1,0,0,0,47.499852397,1,0.9975,0,230,2,1.05,0.945
50,2,0,0,0,-109.984,1,0.9975,0,345,2,1.05,0.945
51,1,0,0,0,-0.353698269531,1,0.9975,0,138,2,1.05,0.945
52,1,-95.88,20.57,0,0,1,0.9975,0,21,2,1.05,0.945
53,1,96.94,-19.25,0,3.52997945004,1,0.9975,0,230,2,1.05,0.945
54,2,134.93,-36.27,0,0,1,0.9975,0,115,2,1.05,0.945
55,1,-193.3,-6.23,0,-0.00429687080184,1,0.9975,0,115,2,1.05,0.945
56,1,0,0,0,-3.98369073905,1,0.9975,0,115,2,1.05,0.945
57,1,100.94,23.13,0,44.7657810229,1,0.9975,0,161,2,1.05,0.945
58,1,0,0,0,-0.868921177249,1,0.9975,0,230,2,1.05,0.945
59,2,77.87,15.26,0,0,1,0.9975,0,161,2,1.05,0.945
60,1,-43.83,24.65,0,-0.00134789283948,1,0.9975,0,115,2,1.05,0.945
61,1,120.2,72.65,0,117.171948383,1,0.9975,0,115,2,1.05,0.945
62,1,35.4,4.79,0,0,1,0.9975,0,230,2,1.05,0.945
63,1,0,0,0,-2.39870628637,1,0.9975,0,138,2,1.05,0.945
64,1,0,0,0,-0.0158257362728,1,0.9975,0,230,2,1.05,0.945
65,1,0,0,0,-0.00543947763116,1,0.9975,0,230,2,1.05,0.945
66,1,0,0,0,16.9282887087,1,0.9975,0,230,2,1.05,0.945
67,1,0,0,0,10.73167357,1,0.9975,0,230,2,1.05,0.945
68,1,0,0,0,-0.0350512421951,1,0.9975,0,161,2,1.05,0.945
69,2,41.87,5.28,0,-47.238,1,0.9975,0,230,2,1.05,0.945
70,2,0,0,0,0,1,0.9975,0,230,2,1.05,0.945
71,1,-141.6,-1.2,0,-5.30192331945,1,0.9975,0,115,2,1.05,0.945
72,1,0,0,0,0,1,0.9975,0,230,2,1.05,0.945
73,2,0,0,0,17.995,1,0.9975,0,1,2,1.05,0.945
74,1,136.47,-31.26,0,12.4398188082,1,0.9975,0,115,2,1.05,0.945
75,1,0,0,0,0,1,0.9975,0,230,2,1.05,0.945
76,1,38.7,3.7,0,0.00280008871111,1,0.9975,0,115,2,1.05,0.945
77,1,21.41,-4.73,0,6.63977873646,1,0.9975,0,230,2,1.05,0.945
78,2,0,0,0,12.364,1,0.9975,0,1,2,1.05,0.945
79,1,26.76,2.37,0,0,1,0.9975,0,230,2,1.05,0.945
80,1,0,0,0,0,1,0.9975,0,500,2,1.05,0.945
81,1,235.7,11.19,0,0,1,0.9975,0,230,2,1.05,0.945
82,1,29.62,1.61,0,0,1,0.9975,0,35,3,1.05,0.945
83,1,2.14,-2.06,0,0,1,0.9975,0,115,3,1.05,0.945
84,1,21.01,0.05,0,0,1,0.9975,0,35,3,1.05,0.945
85,1,4.04,2.69,0,0,1,0.9975,0,115,3,1.05,0.945
86,1,58.65,37.12,0,0,1,0.9975,0,4,3,1.05,0.945
87,1,25.42,0.75,0,0,1,0.9975,0,35,3,1.05,0.945
88,1,48.53,2.1,0,0,1,0.9975,0,22,3,1.05,0.945
89,2,0,0,0,0,1,0.9975,0,13,3,1.05,0.945
90,2,3.59,0.13,0,-4.777,1,0.9975,0,115,3,1.05,0.945
91,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
92,1,0,0,0,33.9989875512,1,0.9975,0,115,3,1.05,0.945
93,1,9.72,-2.82,0,0,1,0.9975,0,13,3,1.05,0.945
94,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
95,1,30.23,1.95,0,0,1,0.9975,0,35,3,1.05,0.945
96,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
97,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
98,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
99,1,17.27,3.19,0,0,1,0.9975,0,35,3,1.05,0.945
100,1,14.3,-0.43,0,0,1,0.9975,0,35,3,1.05,0.945
101,1,1.42,-0.05,0,0,1,0.9975,0,115,3,1.05,0.945
102,1,0,0,0,0,1,0.9975,0,20,3,1.05,0.945
103,1,10.12,2.17,0,0,1,0.9975,0,35,3,1.05,0.945
104,1,8.88,-3.32,0,0,1,0.9975,0,35,3,1.05,0.945
105,1,29.18,-1.89,0,0,1,0.9975,0,35,3,1.05,0.945
106,1,14.81,1.48,0,0,1,0.9975,0,35,3,1.05,0.945
107,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
108,1,31.05,4.45,0,0,1,0.9975,0,35,3,1.05,0.945
109,1,22.63,4.85,0,0,1,0.9975,0,230,3,1.05,0.945
110,1,49.86,19.14,0,0,1,0.9975,0,115,3,1.05,0.945
111,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
112,1,37.79,0.23,0,0,1,0.9975,0,35,3,1.05,0.945
113,1,-1.34,-0.61,0,0,1,0.9975,0,7,3,1.05,0.945
114,1,11.09,4.78,0,0,1,0.9975,0,13,3,1.05,0.945
115,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
116,1,9.39,-0.84,0,0,1,0.9975,0,13,3,1.05,0.945
117,1,2.96,4.83,0,0,1,0.9975,0,13,3,1.05,0.945
118,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
119,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
120,1,4.31,1.69,0,0,1,0.9975,0,4,3,1.05,0.945
121,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
122,1,52.38,33.83,0,0,1,0.9975,0,22,3,1.05,0.945
123,1,15.06,-2.13,0,0,1,0.9975,0,13,3,1.05,0.945
124,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
125,1,0,0,0,24.3999520148,1,0.9975,0,115,3,1.05,0.945
126,1,19.63,26.54,0,0,1,0.9975,0,115,3,1.05,0.945
127,1,12.16,0.13,0,0,1,0.9975,0,13,3,1.05,0.945
128,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
129,2,7.8,3.38,0,-8.836,1,0.9975,0,115,3,1.05,0.945
130,1,755.75,75.91,0,0,1,0.9975,0,500,3,1.05,0.945
131,1,63.65,6.43,0,0,1,0.9975,0,22,3,1.05,0.945
132,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
133,1,15.56,0.7,0,0,1,0.9975,0,22,3,1.05,0.945
134,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
135,1,9.12,-0.83,0,0,1,0.9975,0,35,3,1.05,0.945
136,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
137,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
138,1,7.89,-3.77,0,0,1,0.9975,0,13,3,1.05,0.945
139,1,16.56,-0.29,0,0,1,0.9975,0,35,3,1.05,0.945
140,1,0,0,0,0,1,0.9975,0,20,3,1.05,0.945
141,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
142,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
143,1,15.19,8.18,0,0,1,0.9975,0,4,3,1.05,0.945
144,1,8.19,0.59,0,0,1,0.9975,0,35,3,1.05,0.945
145,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
146,2,0,0,0,-76.414,1,0.9975,0,500,3,1.05,0.945
147,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
148,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
149,1,13.3,1.72,0,0,1,0.9975,0,13,3,1.05,0.945
150,1,0,0,0,5.02090361698,1,0.9975,0,115,3,1.05,0.945
151,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
152,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
153,1,16.98,-3.33,0,0,1,0.9975,0,35,3,1.05,0.945
154,1,26.37,0.36,0,0,1,0.9975,0,35,3,1.05,0.945
155,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
156,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
157,1,3.98,-2.08,0,0,1,0.9975,0,35,3,1.05,0.945
158,1,16.8,1.46,0,0,1,0.9975,0,35,3,1.05,0.945
159,1,4.81,2.18,0,0,1,0.9975,0,36.5,3,1.05,0.945
160,1,13.85,1.66,0,0,1,0.9975,0,34.5,3,1.05,0.945
161,1,18.18,2.96,0,0,1,0.9975,0,35,3,1.05,0.945
162,1,10.79,1.04,0,0,1,0.9975,0,13,3,1.05,0.945
163,2,30.62,54.44,0,0,1,0.9975,0,13,3,1.05,0.945
164,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
165,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
166,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
167,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
168,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
169,1,29.65,-0.86,0,0,1,0.9975,0,35,3,1.05,0.945
170,1,15.59,-6.31,0,0,1,0.9975,0,230,3,1.05,0.945
171,1,35.89,7.83,0,0,1,0.9975,0,35,3,1.05,0.945
172,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
173,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
174,1,17.98,2.35,0,0,1,0.9975,0,13,3,1.05,0.945
175,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
176,1,14.11,1.01,0,0,1,0.9975,0,35,3,1.05,0.945
177,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
178,1,11.18,5.56,0,0,1,0.9975,0,35,3,1.05,0.945
179,1,12.78,-0.36,0,0,1,0.9975,0,35,3,1.05,0.945
180,1,19.49,-1.75,0,0,1,0.9975,0,35,3,1.05,0.945
181,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
182,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
183,2,136.76,10.99,0,0,1,0.9975,0,230,3,1.05,0.945
184,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
185,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
186,1,17.71,1.35,0,0,1,0.9975,0,35,3,1.05,0.945
187,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
188,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
189,2,65.05,0.01,0,0,1,0.9975,0,35,3,1.05,0.945
190,1,5.36,-2.52,0,0,1,0.9975,0,13,3,1.05,0.945
191,1,7.6,-1.98,0,0,1,0.9975,0,13,3,1.05,0.945
192,1,5.86,0.93,0,0,1,0.9975,0,13,3,1.05,0.945
193,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
194,2,0,0,0,0,1,0.9975,0,13,3,1.05,0.945
195,1,11.22,-1.32,0,0,1,0.9975,0,35,3,1.05,0.945
196,1,7.53,3.83,0,0,1,0.9975,0,13,3,1.05,0.945
197,1,29.99,1.28,0,0,1,0.9975,0,35,3,1.05,0.945
198,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
199,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
200,1,10.12,0.09,0,0.00996251223203,1,0.9975,0,13.2,3,1.05,0.945
201,1,27.66,5.6,0,0,1,0.9975,0,22,3,1.05,0.945
202,1,16.63,1.83,0,0,1,0.9975,0,35,3,1.05,0.945
203,1,1.81,0.75,0,0,1,0.9975,0,4,3,1.05,0.945
204,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
205,1,12.21,-5.91,0,0,1,0.9975,0,13,3,1.05,0.945
206,1,48.79,20.64,0,0,1,0.9975,0,115,3,1.05,0.945
207,1,14.91,2.91,0,0,1,0.9975,0,35,3,1.05,0.945
208,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
209,1,28.26,10.23,0,0,1,0.9975,0,230,3,1.05,0.945
210,1,6.94,-0.66,0,0,1,0.9975,0,35,3,1.05,0.945
211,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
212,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
213,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
214,1,5.92,1.83,0,0,1,0.9975,0,115,3,1.05,0.945
215,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
216,1,3.03,4.33,0,0,1,0.9975,0,35,3,1.05,0.945
217,1,18.32,-3.31,0,0,1,0.9975,0,35,3,1.05,0.945
218,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
219,2,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
220,1,8.27,-1.06,0,0,1,0.9975,0,35,3,1.05,0.945
221,1,12.42,4.83,0,0,1,0.9975,0,13,3,1.05,0.945
222,1,15.09,-0.23,0,0,1,0.9975,0,35,3,1.05,0.945
223,1,0,0,0,0,1,0.9975,0,22,3,1.05,0.945
224,1,21.18,3.22,0,0.000258921870665,1,0.9975,0,35,3,1.05,0.945
225,1,11.29,4.66,0,0,1,0.9975,0,22,3,1.05,0.945
226,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
227,2,0,0,0,0,1,0.9975,0,13,3,1.05,0.945
228,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
229,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
230,1,53.38,9.1,0,0,1,0.9975,0,35,3,1.05,0.945
231,1,29.57,1.61,0,0,1,0.9975,0,35,3,1.05,0.945
232,1,10.64,-0.37,0,0,1,0.9975,0,35,3,1.05,0.945
233,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
234,1,15.01,-4.54,0,0,1,0.9975,0,35,3,1.05,0.945
235,1,6.74,1.24,0,0,1,0.9975,0,13,3,1.05,0.945
236,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
237,1,8.73,2.1,0,0,1,0.9975,0,115,3,1.05,0.945
238,2,34.01,14.72,0,0,1,0.9975,0,22,3,1.05,0.945
239,1,9.52,1.58,0,0,1,0.9975,0,35,3,1.05,0.945
240,1,38.68,17.69,0,0,1,0.9975,0,35,3,1.05,0.945
241,1,2.16,0.27,0,0,1,0.9975,0,13,3,1.05,0.945
242,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
243,1,2.6,-0.43,0,0,1,0.9975,0,35,3,1.05,0.945
244,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
245,1,58.74,5.03,0,0,1,0.9975,0,35,3,1.05,0.945
246,1,45.16,1.02,0,0,1,0.9975,0,115,3,1.05,0.945
247,1,28.46,3.47,0,0,1,0.9975,0,35,3,1.05,0.945
248,1,5.4,-3.11,0,0,1,0.9975,0,13,3,1.05,0.945
249,1,19.82,3.13,0,0,1,0.9975,0,35,3,1.05,0.945
250,1,11.49,-6.62,0,0,1,0.9975,0,13,3,1.05,0.945
251,1,15.02,8.95,0,0,1,0.9975,0,4,3,1.05,0.945
252,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
253,1,8.06,2.13,0,0,1,0.9975,0,13,3,1.05,0.945
254,1,43.89,14.99,0,15.5642046177,1,0.9975,0,500,3,1.05,0.945
255,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
256,1,6.35,-9.53,0,-10.593,1,0.9975,0,115,3,1.05,0.945
257,1,19.56,-3.75,0,0,1,0.9975,0,35,3,1.05,0.945
258,1,10.42,0.91,0,0,1,0.9975,0,13,3,1.05,0.945
259,1,6.9,0.34,0,0,1,0.9975,0,13,3,1.05,0.945
260,1,18.25,3.17,0,0,1,0.9975,0,35,3,1.05,0.945
261,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
262,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
263,1,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
264,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
265,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
266,1,86.58,21.56,0,0,1,0.9975,0,230,3,1.05,0.945
267,1,9.52,1.54,0,0,1,0.9975,0,35,3,1.05,0.945
268,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
269,1,0,0,0,111.031344834,1,0.9975,0,230,3,1.05,0.945
270,1,7.84,-2.77,0,0,1,0.9975,0,35,3,1.05,0.945
271,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
272,1,110.81,21.16,0,0,1,0.9975,0,115,3,1.05,0.945
273,1,11.9,5.12,0,0,1,0.9975,0,4,3,1.05,0.945
274,1,15.01,-4.53,0,0,1,0.9975,0,35,3,1.05,0.945
275,1,31.99,0.69,0,0,1,0.9975,0,13.2,3,1.05,0.945
276,1,14.08,-3.33,0,0,1,0.9975,0,35,3,1.05,0.945
277,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
278,1,16.92,2.38,0,0,1,0.9975,0,35,3,1.05,0.945
279,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
280,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
281,1,105.47,96.08,0,0,1,0.9975,0,230,3,1.05,0.945
282,2,1.47,0.89,0,0,1,0.9975,0,13,3,1.05,0.945
283,1,28.37,14.52,0,0,1,0.9975,0,115,3,1.05,0.945
284,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
285,1,0,0,0,163.9781935,1,0.9975,0,230,3,1.05,0.945
286,1,21.19,1.42,0,0,1,0.9975,0,22,3,1.05,0.945
287,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
288,1,32.61,2.94,0,0,1,0.9975,0,35,3,1.05,0.945
289,1,16.81,-1.12,0,0,1,0.9975,0,35,3,1.05,0.945
290,1,5.28,1.84,0,0,1,0.9975,0,4,3,1.05,0.945
291,1,1.54,5.5,0,0,1,0.9975,0,35,3,1.05,0.945
292,1,17.27,1.11,0,0,1,0.9975,0,35,3,1.05,0.945
293,1,27.7,-6.29,0,0,1,0.9975,0,35,3,1.05,0.945
294,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
295,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
296,1,31.1,0.16,0,0,1,0.9975,0,35,3,1.05,0.945
297,1,18.3,3.34,0,0,1,0.9975,0,35,3,1.05,0.945
298,1,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
299,1,5.73,2.37,0,0,1,0.9975,0,13,3,1.05,0.945
300,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
301,1,27.78,2.5,0,0,1,0.9975,0,35,3,1.05,0.945
302,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
303,1,27.98,-2.27,0,0,1,0.9975,0,35,3,1.05,0.945
304,1,17.84,5.2,0,0.000191505260198,1,0.9975,0,13,3,1.05,0.945
305,1,8.11,-1.21,0,0,1,0.9975,0,13,3,1.05,0.945
306,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
307,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
308,1,2.26,1.81,0,0,1,0.9975,0,13,3,1.05,0.945
309,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
310,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
311,1,7.57,-2.82,0,0,1,0.9975,0,13,3,1.05,0.945
312,1,36,3.77,0,0,1,0.9975,0,35,3,1.05,0.945
313,1,13.19,8.77,0,0,1,0.9975,0,115,3,1.05,0.945
314,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
315,1,11.02,44.76,0,0,1,0.9975,0,1,3,1.05,0.945
316,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
317,1,14.02,-6.67,0,0,1,0.9975,0,22,3,1.05,0.945
318,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
319,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
320,1,10.35,-1.68,0,0,1,0.9975,0,230,3,1.05,0.945
321,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
322,1,7.44,-1.9,0,0,1,0.9975,0,13,3,1.05,0.945
323,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
324,1,11.6,2.88,0,0,1,0.9975,0,13,3,1.05,0.945
325,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
326,1,8.31,4.8,0,0,1,0.9975,0,115,3,1.05,0.945
327,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
328,2,0,0,0,-47.352,1,0.9975,0,230,3,1.05,0.945
329,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
330,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
331,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
332,1,29.15,-6.29,0,0,1,0.9975,0,35,3,1.05,0.945
333,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
334,1,15.2,1.79,0,0,1,0.9975,0,35,3,1.05,0.945
335,1,10.58,-0.17,0,0,1,0.9975,0,115,3,1.05,0.945
336,2,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
337,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
338,1,14.23,0.92,0,0,1,0.9975,0,13,3,1.05,0.945
339,2,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
340,1,33.84,0.74,0,0,1,0.9975,0,35,3,1.05,0.945
341,1,23.79,9.87,0,0,1,0.9975,0,13,3,1.05,0.945
342,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
343,1,49.18,0.75,0,0,1,0.9975,0,35,3,1.05,0.945
344,1,6.77,1.65,0,0,1,0.9975,0,13,3,1.05,0.945
345,1,8.66,1.9,0,0,1,0.9975,0,13,3,1.05,0.945
346,2,0,0,0,0,1,0.9975,0,1,3,1.05,0.945
347,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
348,1,17.27,3.19,0,0,1,0.9975,0,35,3,1.05,0.945
349,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
350,1,13.01,4.58,0,0,1,0.9975,0,115,3,1.05,0.945
351,1,44.97,0.63,0,0,1,0.9975,0,35,3,1.05,0.945
352,1,21.6,-1.56,0,0,1,0.9975,0,35,3,1.05,0.945
353,1,13.31,2.73,0,0,1,0.9975,0,230,3,1.05,0.945
354,1,29.99,-0.29,0,0,1,0.9975,0,35,3,1.05,0.945
355,1,24.22,1.29,0,0,1,0.9975,0,35,3,1.05,0.945
356,1,30.21,3.85,0,0,1,0.9975,0,35,3,1.05,0.945
357,1,18.9,0.22,0,0,1,0.9975,0,35,3,1.05,0.945
358,1,4.14,0,0,0,1,0.9975,0,13,3,1.05,0.945
359,1,30.4,8.63,0,0,1,0.9975,0,35,3,1.05,0.945
360,1,0.88,-0.23,0,0,1,0.9975,0,35,3,1.05,0.945
361,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
362,1,11.02,5.53,0,0,1,0.9975,0,115,3,1.05,0.945
363,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
364,1,121.64,29.73,0,0,1,0.9975,0,230,3,1.05,0.945
365,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
366,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
367,1,8.41,0.43,0,0,1,0.9975,0,35,3,1.05,0.945
368,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
369,1,6.77,1.65,0,0,1,0.9975,0,13,3,1.05,0.945
370,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
371,1,0,0,0,0,1,0.9975,0,20,3,1.05,0.945
372,1,6.3,0.29,0,0,1,0.9975,0,115,3,1.05,0.945
373,1,20.64,2.75,0,0,1,0.9975,0,35,3,1.05,0.945
374,1,37.64,21.99,0,24.849,1,0.9975,0,230,3,1.05,0.945
375,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
376,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
377,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
378,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
379,1,5.7,0.67,0,0,1,0.9975,0,13,3,1.05,0.945
380,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
381,1,6.5,-1.42,0,0,1,0.9975,0,13,3,1.05,0.945
382,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
383,1,8.63,3.39,0,0,1,0.9975,0,13,3,1.05,0.945
384,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
385,1,27.57,-0.14,0,0,1,0.9975,0,35,3,1.05,0.945
386,1,12.26,0.49,0,0,1,0.9975,0,34.5,3,1.05,0.945
387,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
388,2,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
389,1,9.64,-1.85,0,0,1,0.9975,0,13,3,1.05,0.945
390,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
391,1,3.22,3.53,0,0,1,0.9975,0,230,3,1.05,0.945
392,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
393,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
394,1,18.54,4.32,0,0,1,0.9975,0,115,3,1.05,0.945
395,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
396,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
397,1,37.63,2.39,0,0,1,0.9975,0,35,3,1.05,0.945
398,1,33.49,2.44,0,0,1,0.9975,0,35,3,1.05,0.945
399,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
400,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
401,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
402,1,8.8,4.59,0,0,1,0.9975,0,35,3,1.05,0.945
403,1,0,0,0,0,1,0.9975,0,1,3,1.05,0.945
404,1,11.12,5.75,0,0,1,0.9975,0,115,3,1.05,0.945
405,1,11.9,5.11,0,0,1,0.9975,0,4,3,1.05,0.945
406,1,21.5,12.21,0,14.101,1,0.9975,0,115,3,1.05,0.945
407,1,50.22,6.67,0,0,1,0.9975,0,35,3,1.05,0.945
408,1,205.93,-14.13,0,-15.638,1,0.9975,0,1,3,1.05,0.945
409,1,34.82,-1.85,0,0,1,0.9975,0,35,3,1.05,0.945
410,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
411,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
412,1,21.14,3.17,0,0,1,0.9975,0,35,3,1.05,0.945
413,1,39.18,3.26,0,0,1,0.9975,0,35,3,1.05,0.945
414,1,8.25,-1.06,0,0,1,0.9975,0,35,3,1.05,0.945
415,1,6.94,1.21,0,0,1,0.9975,0,35,3,1.05,0.945
416,1,38.7,7.83,0,0,1,0.9975,0,35,3,1.05,0.945
417,1,10.55,2.84,0,0,1,0.9975,0,13,3,1.05,0.945
418,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
419,2,0,0,0,101.461981127,1,0.9975,0,500,3,1.05,0.945
420,1,8.88,2.23,0,0,1,0.9975,0,13,3,1.05,0.945
421,1,8.32,-0.29,0,0,1,0.9975,0,35,3,1.05,0.945
422,1,50.03,13.69,0,0,1,0.9975,0,35,3,1.05,0.945
423,1,39.68,1.03,0,0,1,0.9975,0,35,3,1.05,0.945
424,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
425,1,12.42,-1.21,0,0,1,0.9975,0,35,3,1.05,0.945
426,1,20.89,-0.27,0,0,1,0.9975,0,35,3,1.05,0.945
427,1,122.19,-18.91,0,0,1,0.9975,0,230,3,1.05,0.945
428,1,51.12,-6.33,0,0,1,0.9975,0,115,3,1.05,0.945
429,1,11.7,0.36,0,0,1,0.9975,0,13,3,1.05,0.945
430,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
431,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
432,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
433,1,1.54,6.92,0,0,1,0.9975,0,35,3,1.05,0.945
434,1,10.02,-0.44,0,0,1,0.9975,0,115,3,1.05,0.945
435,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
436,1,17.31,-1.02,0,0,1,0.9975,0,35,3,1.05,0.945
437,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
438,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
439,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
440,1,5.03,-1.61,0,0,1,0.9975,0,13,3,1.05,0.945
441,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
442,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
443,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
444,2,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
445,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
446,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
447,2,0,0,0,-61.795,1,0.9975,0,115,3,1.05,0.945
448,1,0,0,0,0,1,0.9975,0,1,3,1.05,0.945
449,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
450,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
451,1,11.28,1.41,0,0,1,0.9975,0,13,3,1.05,0.945
452,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
453,1,10.12,1.61,0,0,1,0.9975,0,35,3,1.05,0.945
454,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
455,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
456,1,0,0,0,39.9401133004,1,0.9975,0,115,3,1.05,0.945
457,1,26.91,1.9,0,0,1,0.9975,0,7,3,1.05,0.945
458,1,7.14,-2.33,0,0,1,0.9975,0,13,3,1.05,0.945
459,1,44.75,3.41,0,0,1,0.9975,0,35,3,1.05,0.945
460,1,37.12,7.55,0,0,1,0.9975,0,35,3,1.05,0.945
461,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
462,1,16.51,0.04,0,0,1,0.9975,0,35,3,1.05,0.945
463,1,7.39,-3.27,0,0,1,0.9975,0,35,3,1.05,0.945
464,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
465,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
466,2,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
467,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
469,1,19.89,-43.92,0,-47.638,1,0.9975,0,230,3,1.05,0.945
470,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
471,1,13.26,-2.6,0,0,1,0.9975,0,13,3,1.05,0.945
472,1,27.66,5.6,0,0,1,0.9975,0,22,3,1.05,0.945
473,1,1.82,0.1,0,0,1,0.9975,0,4,3,1.05,0.945
474,1,185.31,-9.54,0,0,1,0.9975,0,230,3,1.05,0.945
475,1,31.06,0.11,0,0,1,0.9975,0,35,3,1.05,0.945
476,1,28.56,-1.95,0,0,1,0.9975,0,35,3,1.05,0.945
477,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
478,1,94.24,15.22,0,0,1,0.9975,0,115,3,1.05,0.945
479,1,27.63,2.55,0,0,1,0.9975,0,13,3,1.05,0.945
480,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
481,1,0,0,0,0,1,0.9975,0,1,3,1.05,0.945
482,1,25.46,3.51,0,0,1,0.9975,0,35,3,1.05,0.945
483,1,0,0,0,0,1,0.9975,0,17,3,1.05,0.945
484,1,14.77,2.59,0,0,1,0.9975,0,35,3,1.05,0.945
485,1,18.3,1.41,0,0,1,0.9975,0,22,3,1.05,0.945
486,1,5.41,3.73,0,0,1,0.9975,0,13,3,1.05,0.945
487,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
488,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
489,2,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
490,1,7.14,-3.79,0,0,1,0.9975,0,13,3,1.05,0.945
491,1,32.65,-3.29,0,0,1,0.9975,0,35,3,1.05,0.945
492,1,6.74,1.24,0,0,1,0.9975,0,13,3,1.05,0.945
493,1,17.27,1.11,0,0,1,0.9975,0,35,3,1.05,0.945
494,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
495,1,81.45,126.03,0,136.479,1,0.9975,0,500,3,1.05,0.945
496,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
497,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
498,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
499,1,0,0,0,0,1,0.9975,0,25,3,1.05,0.945
500,1,27.82,-0.72,0,0,1,0.9975,0,35,3,1.05,0.945
501,1,5.43,-0.76,0,0,1,0.9975,0,35,3,1.05,0.945
502,1,36.38,5.3,0,0,1,0.9975,0,35,3,1.05,0.945
503,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
504,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
505,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
506,1,26.41,-5.26,0,0,1,0.9975,0,35,3,1.05,0.945
507,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
508,1,7.59,3.59,0,0,1,0.9975,0,4,3,1.05,0.945
509,1,39.02,4.81,0,0,1,0.9975,0,35,3,1.05,0.945
510,1,6.74,1.24,0,0,1,0.9975,0,13,3,1.05,0.945
511,1,29.84,2.46,0,0,1,0.9975,0,35,3,1.05,0.945
512,2,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
513,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
514,2,0,0,0,34.219,1,0.9975,0,230,3,1.05,0.945
515,2,0,0,0,0,1,0.9975,0,13,3,1.05,0.945
516,1,25.46,2.41,0,0,1,0.9975,0,35,3,1.05,0.945
517,1,1.82,0.1,0,0,1,0.9975,0,4,3,1.05,0.945
518,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
519,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
520,1,7.71,3.13,0,0,1,0.9975,0,13,3,1.05,0.945
521,1,32.9,10.59,0,0,1,0.9975,0,35,3,1.05,0.945
522,1,9.27,0.69,0,0,1,0.9975,0,13,3,1.05,0.945
523,1,20.04,0.1,0,0,1,0.9975,0,35,3,1.05,0.945
524,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
525,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
526,1,28.44,6.13,0,0,1,0.9975,0,4,3,1.05,0.945
527,1,16.37,1.78,0,0,1,0.9975,0,35,3,1.05,0.945
528,1,7.18,5.03,0,0,1,0.9975,0,35,3,1.05,0.945
529,1,0,0,0,0,1,0.9975,0,20,3,1.05,0.945
530,1,22.62,1.62,0,0,1,0.9975,0,35,3,1.05,0.945
531,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
532,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
533,1,28.68,-5.85,0,0,1,0.9975,0,35,3,1.05,0.945
534,1,6.24,1.02,0,0,1,0.9975,0,13,3,1.05,0.945
535,1,23.99,-2.54,0,0,1,0.9975,0,35,3,1.05,0.945
536,1,10.21,-1.53,0,0,1,0.9975,0,35,3,1.05,0.945
537,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
538,1,28.45,0.63,0,0,1,0.9975,0,35,3,1.05,0.945
539,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
540,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
541,1,12.01,5.48,0,0,1,0.9975,0,13,3,1.05,0.945
542,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
543,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
544,1,26.03,-3.11,0,0,1,0.9975,0,35,3,1.05,0.945
545,1,3.54,-0.29,0,0,1,0.9975,0,115,3,1.05,0.945
546,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
547,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
548,1,25.57,14.77,0,0,1,0.9975,0,4,3,1.05,0.945
549,1,15.27,-2.91,0,0,1,0.9975,0,35,3,1.05,0.945
550,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
551,1,3.97,-2.08,0,0,1,0.9975,0,35,3,1.05,0.945
552,1,1.82,0.1,0,0,1,0.9975,0,4,3,1.05,0.945
553,1,6.94,1.03,0,0,1,0.9975,0,35,3,1.05,0.945
554,1,9.5,0.67,0,0,1,0.9975,0,13,3,1.05,0.945
555,1,0,0,0,71.03311521,1,0.9975,0,230,3,1.05,0.945
556,1,14.76,-1.7,0,0,1,0.9975,0,35,3,1.05,0.945
557,1,6.47,-0.2,0,0,1,0.9975,0,13,3,1.05,0.945
558,2,0,0,0,-1.04,1,0.9975,0,115,3,1.05,0.945
559,2,0,0,0,0,1,0.9975,0,22,3,1.05,0.945
560,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
561,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
562,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
563,1,0,0,0,0.000260184057943,1,0.9975,0,115,3,1.05,0.945
564,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
565,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
566,1,30.62,-5.42,0,0,1,0.9975,0,35,3,1.05,0.945
567,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
568,1,20.42,-0.11,0,0,1,0.9975,0,35,3,1.05,0.945
569,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
570,2,4.13,0.42,0,-22.098,1,0.9975,0,230,3,1.05,0.945
571,1,31.83,0.6,0,0,1,0.9975,0,35,3,1.05,0.945
572,1,0,0,0,149.999937847,1,0.9975,0,230,3,1.05,0.945
573,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
574,1,5.83,1.35,0,0,1,0.9975,0,230,3,1.05,0.945
575,2,373.82,12.52,0,0,1,0.9975,0,230,3,1.05,0.945
576,1,3.1,-0.49,0,0,1,0.9975,0,13,3,1.05,0.945
577,1,1.42,-0.69,0,0,1,0.9975,0,115,3,1.05,0.945
578,1,15.65,-2.21,0,0,1,0.9975,0,35,3,1.05,0.945
579,1,-2.22,-0.61,0,0,1,0.9975,0,7,3,1.05,0.945
580,1,0,0,0,0,1,0.9975,0,1,3,1.05,0.945
581,1,11.03,2.17,0,0,1,0.9975,0,35,3,1.05,0.945
582,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
583,1,4.06,1.84,0,0,1,0.9975,0,115,3,1.05,0.945
584,1,6.04,-0.12,0,0,1,0.9975,0,35,3,1.05,0.945
585,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
586,1,7.43,-1.2,0,0,1,0.9975,0,13,3,1.05,0.945
587,1,20.8,-0.87,0,0,1,0.9975,0,35,3,1.05,0.945
588,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
589,1,2.01,1.2,0,0,1,0.9975,0,13,3,1.05,0.945
590,1,9.12,-0.83,0,0,1,0.9975,0,35,3,1.05,0.945
591,1,10.58,3.36,0,0,1,0.9975,0,13,3,1.05,0.945
592,1,33.88,0.08,0,0,1,0.9975,0,230,3,1.05,0.945
593,1,26.81,-1.15,0,0,1,0.9975,0,13,3,1.05,0.945
594,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
595,1,2.02,-1.83,0,0,1,0.9975,0,115,3,1.05,0.945
596,1,87.27,2,0,0,1,0.9975,0,230,3,1.05,0.945
597,1,14.55,2.1,0,0,1,0.9975,0,35,3,1.05,0.945
598,1,2.98,0.92,0,0,1,0.9975,0,13,3,1.05,0.945
599,1,27,1.89,0,0,1,0.9975,0,7,3,1.05,0.945
600,1,11.37,5.64,0,0,1,0.9975,0,35,3,1.05,0.945
601,1,18.51,3.44,0,0,1,0.9975,0,13,3,1.05,0.945
602,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
603,1,13,5.2,0,0,1,0.9975,0,35,3,1.05,0.945
604,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
605,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
606,1,87.96,4.36,0,0,1,0.9975,0,230,3,1.05,0.945
607,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
608,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
609,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
610,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
611,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
612,1,29.24,4.19,0,0,1,0.9975,0,35,3,1.05,0.945
613,1,1.58,3.54,0,0,1,0.9975,0,35,3,1.05,0.945
614,1,8.63,2.23,0,0,1,0.9975,0,35,3,1.05,0.945
615,1,34.34,-5.16,0,0,1,0.9975,0,35,3,1.05,0.945
616,1,11.62,-0.15,0,0,1,0.9975,0,13,3,1.05,0.945
617,1,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
618,1,11.58,-0.2,0,0,1,0.9975,0,35,3,1.05,0.945
619,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
620,1,4.93,2.02,0,0,1,0.9975,0,115,3,1.05,0.945
621,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
622,2,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
623,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
624,1,38.18,13.12,0,0,1,0.9975,0,4,3,1.05,0.945
625,1,13.75,-0.08,0,0,1,0.9975,0,35,3,1.05,0.945
626,1,24.13,-2.18,0,0,1,0.9975,0,35,3,1.05,0.945
627,1,0.54,-4.52,0,0,1,0.9975,0,13,3,1.05,0.945
628,1,30.5,-5.51,0,0,1,0.9975,0,35,3,1.05,0.945
629,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
630,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
631,1,12.21,2.3,0,0,1,0.9975,0,35,3,1.05,0.945
632,1,7.92,-2.13,0,0,1,0.9975,0,13,3,1.05,0.945
633,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
634,1,13.85,1.66,0,0,1,0.9975,0,34.5,3,1.05,0.945
635,2,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
636,1,0.11,-0.59,0,0,1,0.9975,0,35,3,1.05,0.945
637,1,22.95,6.95,0,0,1,0.9975,0,4,3,1.05,0.945
638,1,11.5,1.75,0,0,1,0.9975,0,35,3,1.05,0.945
639,2,0,0,0,12.506318325,1,0.9975,0,115,3,1.05,0.945
640,1,19.61,1.45,0,0,1,0.9975,0,35,3,1.05,0.945
641,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
642,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
643,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
644,1,7.89,-3.07,0,0,1,0.9975,0,13,3,1.05,0.945
645,1,39.99,1.62,0,0,1,0.9975,0,35,3,1.05,0.945
646,1,23.68,-3.86,0,1.99962638449,1,0.9975,0,35,3,1.05,0.945
647,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
648,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
649,1,27.77,-0.73,0,0,1,0.9975,0,35,3,1.05,0.945
650,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
651,2,12.14,-4.16,0,-19.091,1,0.9975,0,230,3,1.05,0.945
652,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
653,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
654,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
655,1,11.98,2.24,0,0,1,0.9975,0,35,3,1.05,0.945
656,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
657,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
658,1,7.26,1.82,0,0,1,0.9975,0,13,3,1.05,0.945
659,1,3.34,3.39,0,0,1,0.9975,0,230,3,1.05,0.945
660,1,20.1,-1.58,0,0,1,0.9975,0,35,3,1.05,0.945
661,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
662,1,16.82,-0.05,0,0,1,0.9975,0,35,3,1.05,0.945
663,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
664,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
665,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
666,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
667,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
668,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
669,1,0.62,-1.85,0,0,1,0.9975,0,115,3,1.05,0.945
670,1,10.28,2.77,0,0,1,0.9975,0,13,3,1.05,0.945
671,1,394.91,15.82,0,0,1,0.9975,0,230,3,1.05,0.945
672,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
673,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
674,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
675,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
676,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
677,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
678,1,12.21,-2.52,0,0,1,0.9975,0,35,3,1.05,0.945
679,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
680,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
681,1,22.19,-4.48,0,0,1,0.9975,0,35,3,1.05,0.945
682,1,14.5,-0.76,0,0,1,0.9975,0,115,3,1.05,0.945
683,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
684,1,33.6,12.18,0,0,1,0.9975,0,35,3,1.05,0.945
685,2,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
686,1,17.71,1.35,0,0,1,0.9975,0,35,3,1.05,0.945
687,1,2.84,-0.26,0,0,1,0.9975,0,115,3,1.05,0.945
688,1,0,0,0,0,1,0.9975,0,14,3,1.05,0.945
689,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
690,1,32.13,0.31,0,0,1,0.9975,0,35,3,1.05,0.945
691,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
692,1,28.16,0.47,0,0,1,0.9975,0,35,3,1.05,0.945
693,1,0,0,0,-0.000566772661504,1,0.9975,0,115,3,1.05,0.945
694,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
695,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
696,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
697,1,1.82,0.1,0,0,1,0.9975,0,14,3,1.05,0.945
698,2,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
699,1,2.6,-0.43,0,0,1,0.9975,0,35,3,1.05,0.945
700,1,18.53,-4.71,0,0,1,0.9975,0,35,3,1.05,0.945
701,1,20.29,0.36,0,0,1,0.9975,0,13,3,1.05,0.945
702,1,2.91,-34.11,0,0,1,0.9975,0,230,3,1.05,0.945
703,1,16.01,2.99,0,0,1,0.9975,0,35,3,1.05,0.945
704,1,108.27,21.12,0,0,1,0.9975,0,35,3,1.05,0.945
705,1,16.27,-0.11,0,0,1,0.9975,0,35,3,1.05,0.945
706,1,13.11,0.38,0,0,1,0.9975,0,35,3,1.05,0.945
707,1,54.15,3.43,0,0,1,0.9975,0,35,3,1.05,0.945
708,1,2.13,0.2,0,0,1,0.9975,0,13,3,1.05,0.945
709,1,14.7,1.67,0,0,1,0.9975,0,35,3,1.05,0.945
710,1,29.31,7.86,0,16.1080666956,1,0.9975,0,115,3,1.05,0.945
711,1,3.7,2.17,0,0,1,0.9975,0,4,3,1.05,0.945
712,2,0,0,0,0,1,0.9975,0,25,3,1.05,0.945
713,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
714,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
715,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
716,2,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
717,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
718,1,34.77,-3.99,0,0,1,0.9975,0,35,3,1.05,0.945
719,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
720,1,39.02,4.81,0,0,1,0.9975,0,35,3,1.05,0.945
721,1,28.26,8.08,0,0,1,0.9975,0,115,3,1.05,0.945
722,1,20.75,0.61,0,0,1,0.9975,0,35,3,1.05,0.945
723,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
724,1,78.47,11.59,0,12.799,1,0.9975,0,230,3,1.05,0.945
725,1,1.82,0.1,0,0,1,0.9975,0,14,3,1.05,0.945
726,1,4.45,-1.43,0,0,1,0.9975,0,13,3,1.05,0.945
727,1,24.86,1.6,0,0,1,0.9975,0,35,3,1.05,0.945
728,1,15.07,0.95,0,0,1,0.9975,0,13,3,1.05,0.945
729,1,13.76,-0.08,0,0,1,0.9975,0,35,3,1.05,0.945
730,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
731,1,29.69,-8.63,0,0,1,0.9975,0,230,3,1.05,0.945
732,1,26.89,2.27,0,0,1,0.9975,0,35,3,1.05,0.945
733,1,19.26,10.94,0,0,1,0.9975,0,115,3,1.05,0.945
734,2,14.02,4.32,0,0,1,0.9975,0,230,3,1.05,0.945
735,2,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
736,2,20,4.02,0,0,1,0.9975,0,230,3,1.05,0.945
737,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
738,1,19.62,-4.86,0,0,1,0.9975,0,35,3,1.05,0.945
739,1,25.66,16.21,0,0,1,0.9975,0,35,3,1.05,0.945
740,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
741,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
742,1,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
743,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
744,1,25.95,-7.29,0,0,1,0.9975,0,35,3,1.05,0.945
745,1,31.1,0.81,0,0,1,0.9975,0,35,3,1.05,0.945
746,1,17.3,4.71,0,0,1,0.9975,0,115,3,1.05,0.945
747,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
748,1,25.75,-3.72,0,-4.196,1,0.9975,0,230,3,1.05,0.945
749,1,21.41,-4.29,0,0,1,0.9975,0,35,3,1.05,0.945
750,1,0,0,0,0,1,0.9975,0,18,3,1.05,0.945
751,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
752,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
753,1,186.93,-44.85,0,0,1,0.9975,0,230,3,1.05,0.945
754,1,26.73,5.56,0,0,1,0.9975,0,230,3,1.05,0.945
755,1,43.04,0.46,0,0,1,0.9975,0,35,3,1.05,0.945
756,1,13.95,-35.61,0,0,1,0.9975,0,230,3,1.05,0.945
757,1,10.36,-2.62,0,0,1,0.9975,0,13,3,1.05,0.945
758,1,4.51,2.86,0,0,1,0.9975,0,230,3,1.05,0.945
759,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
760,1,17.28,-0.99,0,0,1,0.9975,0,35,3,1.05,0.945
761,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
762,1,0,0,0,0,1,0.9975,0,25,3,1.05,0.945
763,1,40.74,2.38,0,0,1,0.9975,0,22,3,1.05,0.945
764,2,0,0,0,-8.21,1,0.9975,0,230,3,1.05,0.945
765,1,7.52,3.09,0,0,1,0.9975,0,13,3,1.05,0.945
766,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
767,1,0,0,0,0,1,0.9975,0,22,3,1.05,0.945
768,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
769,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
770,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
771,1,12.53,-0.49,0,0,1,0.9975,0,13,3,1.05,0.945
772,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
773,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
774,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
775,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
776,1,0,0,0,0.000237719355518,1,0.9975,0,115,3,1.05,0.945
777,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
778,1,0,0,0,23.9999650209,1,0.9975,0,115,3,1.05,0.945
779,1,6.57,-1.99,0,0,1,0.9975,0,13,3,1.05,0.945
780,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
781,1,4.98,2.73,0,0,1,0.9975,0,13,3,1.05,0.945
782,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
783,1,4.88,1.8,0,0,1,0.9975,0,13,3,1.05,0.945
784,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
785,1,31.81,3.06,0,7.40798794598e-05,1,0.9975,0,36.5,3,1.05,0.945
786,1,40.61,-3.42,0,0,1,0.9975,0,35,3,1.05,0.945
787,1,6.24,1.02,0,0,1,0.9975,0,13,3,1.05,0.945
788,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
789,1,0,0,0,0,1,0.9975,0,115,3,1.05,0.945
790,1,13.98,12.59,0,0,1,0.9975,0,35,3,1.05,0.945
791,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
792,1,16.94,4.58,0,0,1,0.9975,0,35,3,1.05,0.945
793,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
794,1,27.94,3.87,0,0,1,0.9975,0,35,3,1.05,0.945
795,1,8.01,-0.3,0,0,1,0.9975,0,230,3,1.05,0.945
796,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
797,1,29.35,5.18,0,0,1,0.9975,0,35,3,1.05,0.945
798,1,0,0,0,0,1,0.9975,0,230,3,1.05,0.945
799,1,0,0,0,0,1,0.9975,0,500,3,1.05,0.945
800,1,50.2,0.41,0,0,1,0.9975,0,35,3,1.05,0.945
801,1,8.41,1.71,0,0,1,0.9975,0,115,3,1.05,0.945
802,1,0,0,0,0,1,0.9975,0,1,4,1.05,0.945
803,1,4.12,0.37,0,0,1,0.9975,0,138,4,1.05,0.945
804,1,0,0,0,0,1,0.9975,0,345,4,1.05,0.945
805,1,31.87,1.3,0,0,1,0.9975,0,69,4,1.05,0.945
806,1,-27.78,-27.22,0,-6.628276038,1,0.9975,0,69,4,1.05,0.945
807,1,13.77,2.85,0,0,1,0.9975,0,33,4,1.05,0.945
808,1,37.1,7.56,0,0,1,0.9975,0,69,4,1.05,0.945
809,1,414.99,8.99,0,0,1,0.9975,0,345,4,1.05,0.945
810,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
811,1,-1.07,-2.7,0,0,1,0.9975,0,138,4,1.05,0.945
812,1,0,0,0,0,1,0.9975,0,69,4,1.05,0.945
813,1,219.48,41.98,0,0,1,0.9975,0,345,4,1.05,0.945
814,2,0,0,0,0,1,0.9975,0,765,4,1.05,0.945
815,1,4.29,2.5,0,0,1,0.9975,0,138,4,1.05,0.945
816,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
817,1,52.09,-9.18,0,0,1,0.9975,0,345,4,1.05,0.945
818,1,0,0,0,0,1,0.9975,0,22.8,4,1.05,0.945
819,1,30.69,-9.46,0,-9.372,1,0.9975,0,69,4,1.05,0.945
820,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
821,1,9.71,0.73,0,0,1,0.9975,0,138,4,1.05,0.945
822,1,152.57,15.3,0,0,1,0.9975,0,345,4,1.05,0.945
823,2,0,0,0,0,1,0.9975,0,22.8,4,1.05,0.945
824,2,0,0,0,0,1,0.9975,0,345,4,1.05,0.945
825,1,42.58,21.51,0,0,1,0.9975,0,69,4,1.05,0.945
826,1,20.57,5.31,0,0,1,0.9975,0,4.16,4,1.05,0.945
827,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
828,1,440.04,-28.3,0,0,1,0.9975,0,345,4,1.05,0.945
829,1,25.45,35.41,0,0,1,0.9975,0,23.4,4,1.05,0.945
830,1,0,0,0,0,1,0.9975,0,138,4,1.05,0.945
831,1,27.78,-2.75,0,0,1,0.9975,0,69,4,1.05,0.945
832,1,0,0,0,0,1,0.9975,0,69,4,1.05,0.945
833,1,241.94,22.34,0,0,1,0.9975,0,345,4,1.05,0.945
834,1,23.95,-0.07,0,-0.079,1,0.9975,0,1,4,1.05,0.945
835,1,0,0,0,0,1,0.9975,0,69,4,1.05,0.945
836,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
837,2,0,0,0,-258.636,1,0.9975,0,345,4,1.05,0.945
838,2,35.33,9.02,0,0,1,0.9975,0,18,4,1.05,0.945
839,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
840,1,0,0,0,0,1,0.9975,0,13.8,4,1.05,0.945
841,1,-39.55,1.81,0,0,1,0.9975,0,18,4,1.05,0.945
842,1,0,0,0,0,1,0.9975,0,22.8,4,1.05,0.945
843,1,46.52,-1.67,0,0,1,0.9975,0,69,4,1.05,0.945
844,1,5.15,2.42,0,0,1,0.9975,0,345,4,1.05,0.945
845,1,0,0,0,0,1,0.9975,0,345,4,1.05,0.945
846,1,90.51,44.01,0,0,1,0.9975,0,345,4,1.05,0.945
847,1,0,0,0,0,1,0.9975,0,345,4,1.05,0.945
848,1,-5.12,0.35,0,0,1,0.9975,0,345,4,1.05,0.945
849,1,14.83,-3.41,0,4.582,1,0.9975,0,69,4,1.05,0.945
850,1,49.66,13.3,0,0,1,0.9975,0,22,4,1.05,0.945
851,1,23.79,1.76,0,0,1,0.9975,0,138,4,1.05,0.945
852,1,0,0,0,0,1,0.9975,0,138,4,1.05,0.945
853,1,0,0,0,0,1,0.9975,0,22.8,4,1.05,0.945
854,1,93.65,3.51,0,0,1,0.9975,0,345,4,1.05,0.945
855,1,0,0,0,0,1,0.9975,0,230,5,1.05,0.945
856,1,254.74,-1.19,0,0,1,0.9975,0,115,5,1.05,0.945
857,1,183.52,-106.23,0,0,1,0.9975,0,230,5,1.05,0.945
858,2,70.46,-12.57,0,-40.719,1,0.9975,0,230,5,1.05,0.945
859,1,0,0,0,0,1,0.9975,0,4.33,5,1.05,0.945
860,1,253.06,18.04,0,0,1,0.9975,0,230,5,1.05,0.945
861,1,71.09,3.67,0,0,1,0.9975,0,230,5,1.05,0.945
862,2,0,0,0,9.034,1,0.9975,0,230,5,1.05,0.945
863,1,379.04,-42.42,0,-46.487,1,0.9975,0,230,5,1.05,0.945
864,1,389.28,-10.01,0,0,1,0.9975,0,230,5,1.05,0.945
865,1,0,0,0,0,1,0.9975,0,1,5,1.05,0.945
866,1,76.85,-33.98,0,0,1,0.9975,0,230,5,1.05,0.945
867,1,0,0,0,0,1,0.9975,0,1,5,1.05,0.945
868,2,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
869,2,82.19,9.28,0,0,1,0.9975,0,230,5,1.05,0.945
870,1,42.95,-19.25,0,0,1,0.9975,0,230,5,1.05,0.945
871,2,0,0,0,0,1,0.9975,0,25,5,1.05,0.945
872,1,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
873,1,0,0,0,0,1,0.9975,0,13.8,5,1.05,0.945
874,1,154.76,-55.69,0,0,1,0.9975,0,230,5,1.05,0.945
875,1,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
876,1,86.53,22.28,0,0,1,0.9975,0,230,5,1.05,0.945
877,1,0,0,0,0,1,0.9975,0,230,5,1.05,0.945
878,1,144.29,-38.49,0,0,1,0.9975,0,230,5,1.05,0.945
879,1,0,0,0,0,1,0.9975,0,13.8,5,1.05,0.945
880,2,0,0,0,82.823,1,0.9975,0,500,5,1.05,0.945
881,1,212.94,47.35,0,0,1,0.9975,0,230,5,1.05,0.945
882,1,0,0,0,0,1,0.9975,0,24,5,1.05,0.945
883,2,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
884,1,0,0,0,0,1,0.9975,0,13.8,5,1.05,0.945
885,1,86.93,31.29,0,0,1,0.9975,0,500,5,1.05,0.945
886,2,0,0,0,11.758,1,0.9975,0,230,5,1.05,0.945
887,1,0,0,0,0,1,0.9975,0,69,5,1.05,0.945
888,2,0,0,0,17.822,1,0.9975,0,230,5,1.05,0.945
889,1,201.9,40.13,0,0,1,0.9975,0,230,5,1.05,0.945
890,1,0,0,0,0,1,0.9975,0,13.8,5,1.05,0.945
891,1,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
892,1,0,0,0,-0.000185988311751,1,0.9975,0,20,5,1.05,0.945
893,1,0,0,0,0,1,0.9975,0,20,5,1.05,0.945
894,1,727.18,12.9,0,0,1,0.9975,0,230,5,1.05,0.945
895,1,383.88,17.39,0,0,1,0.9975,0,115,5,1.05,0.945
896,2,0,0,0,0,1,0.9975,0,24,5,1.05,0.945
897,1,35.62,31.72,0,0,1,0.9975,0,69,5,1.05,0.945
898,1,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
899,1,34.86,-2.16,0,0,1,0.9975,0,230,5,1.05,0.945
900,1,0,0,0,0,1,0.9975,0,69,5,1.05,0.945
901,1,0,0,0,0,1,0.9975,0,13.8,5,1.05,0.945
902,1,0,0,0,0,1,0.9975,0,22,5,1.05,0.945
903,1,88,24.61,0,0,1,0.9975,0,69,5,1.05,0.945
904,1,0,0,0,0,1,0.9975,0,500,5,1.05,0.945
905,1,0,0,0,0,1,0.9975,0,13.8,5,1.05,0.945
906,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
907,1,0,0,0,-99.9991591765,1,0.9975,0,230,6,1.05,0.945
908,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
909,1,43.62,6.21,0,0,1,0.9975,0,26.4,6,1.05,0.945
910,2,15.72,-1.41,0,43.27,1,0.9975,0,230,6,1.05,0.945
911,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
912,1,54.21,1.84,0,0,1,0.9975,0,26.4,6,1.05,0.945
913,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
914,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
915,1,15.57,0.54,0,0,1,0.9975,0,230,6,1.05,0.945
916,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
917,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
918,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
919,2,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
920,1,31.96,-3.52,0,0,1,0.9975,0,138,6,1.05,0.945
921,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
922,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
923,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
924,2,75.87,8.68,0,-9.42,1,0.9975,0,230,6,1.05,0.945
925,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
926,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
927,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
928,1,32.07,7.61,0,0,1,0.9975,0,230,6,1.05,0.945
929,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
930,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
931,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
932,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
933,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
934,1,0,0,0,0,1,0.9975,0,17,6,1.05,0.945
935,1,53.95,-57.8,0,0,1,0.9975,0,230,6,1.05,0.945
936,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
937,1,0,0,0,-49.9993875091,1,0.9975,0,230,6,1.05,0.945
938,1,85.33,2.54,0,0,1,0.9975,0,138,6,1.05,0.945
939,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
940,2,0,0,0,0,1,0.9975,0,500,6,1.05,0.945
941,1,40.74,21.17,0,0,1,0.9975,0,230,6,1.05,0.945
942,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
943,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
944,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
945,2,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
946,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
947,2,38.02,15.72,0,-33.746,1,0.9975,0,138,6,1.05,0.945
948,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
949,1,102.02,21.43,0,9.99978570492,1,0.9975,0,26.4,6,1.05,0.945
950,1,291.31,-44.93,0,0,1,0.9975,0,345,6,1.05,0.945
951,2,0,0,0,-30.599,1,0.9975,0,345,6,1.05,0.945
952,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
953,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
954,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
955,2,0,0,0,-29.38,1,0.9975,0,138,6,1.05,0.945
956,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
957,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
958,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
959,1,1.84,-7.69,0,0,1,0.9975,0,18,6,1.05,0.945
960,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
961,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
962,1,9.29,2.33,0,0,1,0.9975,0,230,6,1.05,0.945
963,1,68.34,35.88,0,0,1,0.9975,0,138,6,1.05,0.945
964,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
965,1,72.97,-19.36,0,-18.858,1,0.9975,0,230,6,1.05,0.945
966,1,29.2,9.98,0,0,1,0.9975,0,13.8,6,1.05,0.945
967,1,20.37,3.69,0,0,1,0.9975,0,138,6,1.05,0.945
968,2,0,0,0,-15.812,1,0.9975,0,138,6,1.05,0.945
969,2,0,0,0,0,1,0.9975,0,500,6,1.05,0.945
970,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
971,2,0,0,0,-20.881,1,0.9975,0,138,6,1.05,0.945
972,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
973,2,26.34,11.86,0,-15.59,1,0.9975,0,230,6,1.05,0.945
974,1,15,0.83,0,0,1,0.9975,0,138,6,1.05,0.945
975,1,28.85,5.35,0,0,1,0.9975,0,138,6,1.05,0.945
976,1,25.85,1.71,0,0,1,0.9975,0,230,6,1.05,0.945
977,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
978,1,0,0,0,0,1,0.9975,0,20,6,1.05,0.945
979,1,28.58,1.34,0,0,1,0.9975,0,230,6,1.05,0.945
980,2,0,0,0,0,1,0.9975,0,17,6,1.05,0.945
981,1,49.48,3.94,0,0,1,0.9975,0,26.4,6,1.05,0.945
982,2,143.03,9.15,0,84.424,1,0.9975,0,230,6,1.05,0.945
983,1,89.9,3.43,0,0,1,0.9975,0,138,6,1.05,0.945
984,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
985,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
986,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
987,2,7.52,-0.49,0,0,1,0.9975,0,138,6,1.05,0.945
988,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
989,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
990,1,26.55,2.24,0,0,1,0.9975,0,13.8,6,1.05,0.945
991,1,51.76,2.52,0,1.414,1,0.9975,0,69,6,1.05,0.945
992,1,28.96,-2.67,0,0,1,0.9975,0,138,6,1.05,0.945
993,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
994,1,53.19,8.66,0,0,1,0.9975,0,26.4,6,1.05,0.945
995,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
996,1,18.71,22.84,0,0,1,0.9975,0,138,6,1.05,0.945
997,1,0,0,0,0,1,0.9975,0,345,6,1.05,0.945
998,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
999,2,28.21,-15.27,0,0,1,0.9975,0,26,6,1.05,0.945
1000,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
1001,1,71.19,26.52,0,0,1,0.9975,0,26.4,6,1.05,0.945
1002,1,0,0,0,0,1,0.9975,0,17,6,1.05,0.945
1003,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1004,1,58.83,9.05,0,0,1,0.9975,0,138,6,1.05,0.945
1005,1,57.59,-6.73,0,0,1,0.9975,0,138,6,1.05,0.945
1006,2,334.54,104.55,0,0,1,0.9975,0,345,6,1.05,0.945
1007,2,102.6,-3.88,0,4.408,1,0.9975,0,230,6,1.05,0.945
1008,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
1009,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1010,1,0,0,0,0,1,0.9975,0,16.5,6,1.05,0.945
1011,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
1012,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1013,1,132.98,82.41,0,36.1017284432,1,0.9975,0,27,6,1.05,0.945
1014,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1015,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1016,1,28.89,6.49,0,0,1,0.9975,0,13.8,6,1.05,0.945
1017,1,-2.91,-11.09,0,0,1,0.9975,0,18,6,1.05,0.945
1018,2,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1019,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
1020,1,1.16,-63.63,0,-42.239,1,0.9975,0,230,6,1.05,0.945
1021,1,80.98,13.74,0,0,1,0.9975,0,26.4,6,1.05,0.945
1022,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1023,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1024,1,42.64,0.65,0,0,1,0.9975,0,138,6,1.05,0.945
1025,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1026,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
1027,1,149.18,-7.4,0,-17.6589513688,1,0.9975,0,500,6,1.05,0.945
1028,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1029,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
1030,1,14.77,2.32,0,0,1,0.9975,0,13.8,6,1.05,0.945
1031,1,0,0,0,0,1,0.9975,0,230,6,1.05,0.945
1032,1,29.18,9.14,0,0,1,0.9975,0,13.8,6,1.05,0.945
1033,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1034,1,49.02,21.44,0,0,1,0.9975,0,138,6,1.05,0.945
1035,2,91.21,9.64,0,-1.864,1,0.9975,0,230,6,1.05,0.945
1036,1,32.13,7.71,0,0,1,0.9975,0,138,6,1.05,0.945
1037,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1038,2,99.19,21.38,0,0,1,0.9975,0,26,6,1.05,0.945
