bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1039,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1040,1,56.83,18.84,0,0,1,0.9975,0,230,6,1.05,0.945
1041,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1042,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1043,1,43.28,11.33,0,0,1,0.9975,0,26.4,6,1.05,0.945
1044,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1045,1,34.72,0.05,0,0.401948613414,1,0.9975,0,69,6,1.05,0.945
1046,1,18.7,3.28,0,0,1,0.9975,0,230,6,1.05,0.945
1047,1,0,0,0,0,1,0.9975,0,18,6,1.05,0.945
1048,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1049,1,13.74,2.58,0,0,1,0.9975,0,138,6,1.05,0.945
1050,1,35.53,5.84,0,0,1,0.9975,0,230,6,1.05,0.945
1051,1,72.06,7.94,0,3.40592668936,1,0.9975,0,26.4,6,1.05,0.945
1052,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1053,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1054,1,0,0,0,0,1,0.9975,0,4.16,6,1.05,0.945
1055,1,18.46,1.86,0,0,1,0.9975,0,230,6,1.05,0.945
1056,1,0,0,0,0,1,0.9975,0,345,6,1.05,0.945
1057,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
1058,1,225.69,24.45,0,0,1,0.9975,0,345,6,1.05,0.945
1059,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1060,1,29.52,-2.42,0,0,1,0.9975,0,230,6,1.05,0.945
1061,1,0,0,0,0,1,0.9975,0,138,6,1.05,0.945
1062,1,80.34,-274.45,0,-0.0658264031169,1,0.9975,0,345,6,1.05,0.945
1063,1,11.28,-0.32,0,0,1,0.9975,0,230,6,1.05,0.945
1064,1,0,0,0,0,1,0.9975,0,13.8,6,1.05,0.945
1065,1,0,0,0,0,1,0.9975,0,1,6,1.05,0.945
1066,1,21.64,-0.37,0,0,1,0.9975,0,115,7,1.05,0.945
1067,2,32.23,6.47,0,19.4,1,0.9975,0,115,7,1.05,0.945
1068,2,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1069,1,11.03,9.38,0,0,1,0.9975,0,230,7,1.05,0.945
1070,1,755.89,37.49,0,0,1,0.9975,0,500,7,1.05,0.945
1071,1,0,0,0,0,1,0.9975,0,115,7,1.05,0.945
1072,1,-1.34,-0.61,0,0,1,0.9975,0,7,7,1.05,0.945
1073,1,113.7,22.68,0,0,1,0.9975,0,230,7,1.05,0.945
1074,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1075,2,0,0,0,0,1,0.9975,0,22,7,1.05,0.945
1076,1,0,0,0,0,1,0.9975,0,24,7,1.05,0.945
1077,1,0,0,0,0,1,0.9975,0,20,7,1.05,0.945
1078,1,0,0,0,0,1,0.9975,0,138,7,1.05,0.945
1079,1,49.71,4.16,0,0,1,0.9975,0,138,7,1.05,0.945
1080,1,180.84,-24.32,0,0,1,0.9975,0,100,7,1.05,0.945
1081,1,0,0,0,0,1,0.9975,0,138,7,1.05,0.945
1082,1,25.69,2.97,0,0,1,0.9975,0,230,7,1.05,0.945
1083,1,0,0,0,0,1,0.9975,0,13.8,7,1.05,0.945
1084,1,65.58,-46.26,0,-9.99997189462,1,0.9975,0,138,7,1.05,0.945
1085,1,197.75,24.89,0,0,1,0.9975,0,100,7,1.05,0.945
1086,1,136.76,10.99,0,0,1,0.9975,0,230,7,1.05,0.945
1087,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1088,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1089,1,61.46,55.94,0,0,1,0.9975,0,115,7,1.05,0.945
1090,1,6.55,1.6,0,0,1,0.9975,0,35,7,1.05,0.945
1091,1,48.66,-3.48,0,0,1,0.9975,0,230,7,1.05,0.945
1092,1,26.92,2.59,0,0,1,0.9975,0,115,7,1.05,0.945
1093,1,35.21,7.45,0,0,1,0.9975,0,115,7,1.05,0.945
1094,1,7.58,-1.36,0,0,1,0.9975,0,230,7,1.05,0.945
1095,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1096,2,0,0,0,-146.25577278,1,0.9975,0,765,7,1.05,0.945
1097,1,0,0,0,0,1,0.9975,0,13.8,7,1.05,0.945
1098,1,61.46,0.69,0,0,1,0.9975,0,230,7,1.05,0.945
1099,1,0,0,0,0,1,0.9975,0,138,7,1.05,0.945
1100,1,22.97,4.87,0,0,1,0.9975,0,115,7,1.05,0.945
1101,1,395.75,51.56,0,54.755514947,1,0.9975,0,100,7,1.05,0.945
1102,1,53.11,7.29,0,0,1,0.9975,0,115,7,1.05,0.945
1103,2,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1104,2,30,3.72,0,-12.27,1,0.9975,0,115,7,1.05,0.945
1105,1,29.54,6.7,0,0,1,0.9975,0,115,7,1.05,0.945
1106,1,24.74,1.92,0,0,1,0.9975,0,230,7,1.05,0.945
1107,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1108,1,0,0,0,0,1,0.9975,0,13.8,7,1.05,0.945
1109,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1110,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1111,1,66.72,4.15,0,0,1,0.9975,0,115,7,1.05,0.945
1112,1,-37.86,2.63,0,0,1,0.9975,0,230,7,1.05,0.945
1113,1,0,0,0,0,1,0.9975,0,138,7,1.05,0.945
1114,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1115,1,3.97,2.2,0,0,1,0.9975,0,230,7,1.05,0.945
1116,1,12.67,-1.62,0,0,1,0.9975,0,230,7,1.05,0.945
1117,1,57.15,10.66,0,0,1,0.9975,0,230,7,1.05,0.945
1118,1,0,0,0,23.9995956959,1,0.9975,0,115,7,1.05,0.945
1119,1,160.64,-14.16,0,0,1,0.9975,0,100,7,1.05,0.945
1120,1,30.73,7.22,0,16.6999864432,1,0.9975,0,115,7,1.05,0.945
1121,1,18.62,-12.78,0,0,1,0.9975,0,230,7,1.05,0.945
1122,2,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1123,1,59.41,14.49,0,0,1,0.9975,0,230,7,1.05,0.945
1124,1,5.22,2.19,0,0,1,0.9975,0,115,7,1.05,0.945
1125,1,95.29,13.43,0,0,1,0.9975,0,115,7,1.05,0.945
1126,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1127,1,76.01,9.34,0,0,1,0.9975,0,230,7,1.05,0.945
1128,2,1.61,15.02,0,0,1,0.9975,0,14,7,1.05,0.945
1129,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1130,1,2.65,0.8,0,0,1,0.9975,0,115,7,1.05,0.945
1131,1,12.71,1.61,0,0,1,0.9975,0,115,7,1.05,0.945
1132,1,19.15,-6.62,0,0,1,0.9975,0,230,7,1.05,0.945
1133,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1134,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1135,1,5.3,1.21,0,0,1,0.9975,0,115,7,1.05,0.945
1136,1,0,0,0,0,1,0.9975,0,115,7,1.05,0.945
1137,1,0,0,0,0,1,0.9975,0,138,7,1.05,0.945
1138,1,661.16,174.92,0,173.992735822,1,0.9975,0,100,7,1.05,0.945
1139,1,0,0,0,0,1,0.9975,0,18,7,1.05,0.945
1140,1,40.22,7.3,0,0,1,0.9975,0,34.5,7,1.05,0.945
1141,1,-10.96,72.57,0,0,1,0.9975,0,100,7,1.05,0.945
1142,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1143,1,46.12,75.23,0,0,1,0.9975,0,230,7,1.05,0.945
1144,1,13.54,-4.69,0,0,1,0.9975,0,138,7,1.05,0.945
1145,1,20.59,1.51,0,0,1,0.9975,0,115,7,1.05,0.945
1146,2,28.58,16.55,0,0,1,0.9975,0,100,7,1.05,0.945
1147,1,15.07,-2.8,0,0,1,0.9975,0,230,7,1.05,0.945
1148,2,0,0,0,0,1,0.9975,0,24,7,1.05,0.945
1149,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1150,1,189.37,37.42,0,115.999957519,1,0.9975,0,100,7,1.05,0.945
1151,2,67.13,10.79,0,-1.012,1,0.9975,0,115,7,1.05,0.945
1152,1,0,0,0,0,1,0.9975,0,115,7,1.05,0.945
1153,1,13.29,7.99,0,0,1,0.9975,0,138,7,1.05,0.945
1154,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1155,1,193.8,0,0,0,1,0.9975,0,100,7,1.05,0.945
1156,1,28.57,-7.81,0,0,1,0.9975,0,230,7,1.05,0.945
1157,1,103.06,5.18,0,0.999936079151,1,0.9975,0,100,7,1.05,0.945
1158,1,0.57,-22.91,0,-25.146,1,0.9975,0,230,7,1.05,0.945
1159,1,19.46,-11.41,0,-13.283,1,0.9975,0,138,7,1.05,0.945
1160,1,92.31,-26.72,0,-49.9980360479,1,0.9975,0,500,7,1.05,0.945
1161,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1162,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1163,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1164,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1165,1,34.66,3.04,0,0,1,0.9975,0,115,7,1.05,0.945
1166,1,143.38,17.74,0,0,1,0.9975,0,230,7,1.05,0.945
1167,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1168,1,19.31,3.32,0,0,1,0.9975,0,230,7,1.05,0.945
1169,1,112.01,22.59,0,0,1,0.9975,0,230,7,1.05,0.945
1170,1,5.83,1.41,0,0,1,0.9975,0,115,7,1.05,0.945
1171,1,84.01,10.02,0,0,1,0.9975,0,138,7,1.05,0.945
1172,2,263.39,-24.73,0,61.4900507302,1,0.9975,0,100,7,1.05,0.945
1173,1,26.91,1.9,0,0,1,0.9975,0,7,7,1.05,0.945
1174,1,43.26,3.18,0,0,1,0.9975,0,230,7,1.05,0.945
1175,1,2.22,-1.29,0,0,1,0.9975,0,13,7,1.05,0.945
1176,2,34.11,0.94,0,-17.019,1,0.9975,0,230,7,1.05,0.945
1178,1,174.12,-26.16,0,0,1,0.9975,0,230,7,1.05,0.945
1179,1,29.63,5.59,0,0,1,0.9975,0,230,7,1.05,0.945
1180,2,0,0,0,16.454,1,0.9975,0,230,7,1.05,0.945
1181,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1182,1,18.81,2.17,0,0,1,0.9975,0,230,7,1.05,0.945
1183,1,0,0,0,0,1,0.9975,0,13.8,7,1.05,0.945
1184,1,0,0,0,0,1,0.9975,0,25,7,1.05,0.945
1185,1,59.81,-24.22,0,32.9999544059,1,0.9975,0,115,7,1.05,0.945
1186,1,51.16,8.73,0,0,1,0.9975,0,138,7,1.05,0.945
1187,1,176.74,81.22,0,0,1,0.9975,0,100,7,1.05,0.945
1188,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1189,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1190,1,24.42,7.64,0,0,1,0.9975,0,115,7,1.05,0.945
1191,1,60.22,13.08,0,0,1,0.9975,0,230,7,1.05,0.945
1192,1,243.33,26.91,0,115.998014816,1,0.9975,0,100,7,1.05,0.945
1193,1,0,0,0,0,1,0.9975,0,115,7,1.05,0.945
1194,1,101.19,3.69,0,0,1,0.9975,0,230,7,1.05,0.945
1195,1,34.44,5.62,0,0,1,0.9975,0,115,7,1.05,0.945
1196,1,0,0,0,0,1,0.9975,0,138,7,1.05,0.945
1197,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1198,1,-2.22,-0.61,0,0,1,0.9975,0,7,7,1.05,0.945
1199,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1200,1,59.26,3.27,0,0,1,0.9975,0,115,7,1.05,0.945
1201,1,27,1.89,0,0,1,0.9975,0,7,7,1.05,0.945
1202,1,0,0,0,0,1,0.9975,0,24,7,1.05,0.945
1203,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1204,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1205,1,34.02,6.34,0,0,1,0.9975,0,115,7,1.05,0.945
1206,2,0,0,0,0,1,0.9975,0,18,7,1.05,0.945
1207,1,151.23,65.97,0,0,1,0.9975,0,100,7,1.05,0.945
1208,2,0,0,0,8.606,1,0.9975,0,230,7,1.05,0.945
1209,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1210,2,11.8,2.14,0,0,1,0.9975,0,230,7,1.05,0.945
1211,1,216.16,2.71,0,0,1,0.9975,0,230,7,1.05,0.945
1212,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1213,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1214,1,78.78,-23.29,0,0,1,0.9975,0,115,7,1.05,0.945
1215,1,29.83,7.19,0,0,1,0.9975,0,115,7,1.05,0.945
1216,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1217,1,4.39,-6.25,0,0,1,0.9975,0,230,7,1.05,0.945
1218,1,50.65,-10.13,0,0,1,0.9975,0,115,7,1.05,0.945
1219,1,16.55,7.41,0,0,1,0.9975,0,69,7,1.05,0.945
1220,1,3.18,0.8,0,0,1,0.9975,0,115,7,1.05,0.945
1221,1,21.92,6.01,0,0,1,0.9975,0,115,7,1.05,0.945
1222,1,143.58,19.18,0,0,1,0.9975,0,230,7,1.05,0.945
1223,1,44.43,10.99,0,0,1,0.9975,0,115,7,1.05,0.945
1224,2,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1225,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1226,1,42.57,-0.46,0,0,1,0.9975,0,230,7,1.05,0.945
1227,1,250.93,15.82,0,0,1,0.9975,0,230,7,1.05,0.945
1228,1,53.5,3.65,0,0,1,0.9975,0,230,7,1.05,0.945
1229,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1230,1,48.03,-28.59,0,0,1,0.9975,0,138,7,1.05,0.945
1231,1,-418.82,153.57,0,0,1,0.9975,0,230,7,1.05,0.945
1232,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1233,1,0,0,0,0,1,0.9975,0,500,7,1.05,0.945
1234,1,21.08,5.32,0,0,1,0.9975,0,230,7,1.05,0.945
1235,1,56.11,20.56,0,0.000443916801912,1,0.9975,0,230,7,1.05,0.945
1236,1,62.76,3.04,0,0,1,0.9975,0,230,7,1.05,0.945
1237,2,41.4,-35.46,0,1.103,1,0.9975,0,115,7,1.05,0.945
1238,1,61,11.23,0,0,1,0.9975,0,115,7,1.05,0.945
1239,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1240,1,14.4,-6.8,0,0.999977601161,1,0.9975,0,115,7,1.05,0.945
1241,1,58.02,4.85,0,0,1,0.9975,0,115,7,1.05,0.945
1242,1,-2.91,3.09,0,0,1,0.9975,0,115,7,1.05,0.945
1243,2,0,0,0,0,1,0.9975,0,25,7,1.05,0.945
1244,1,17.49,4.01,0,0,1,0.9975,0,115,7,1.05,0.945
1245,1,77.38,13.6,0,32.9999583017,1,0.9975,0,115,7,1.05,0.945
1246,1,0,0,0,0,1,0.9975,0,13.8,7,1.05,0.945
1247,2,17.35,12.27,0,0,1,0.9975,0,115,7,1.05,0.945
1248,1,51.27,8.67,0,0,1,0.9975,0,115,7,1.05,0.945
1249,1,72.39,0.52,0,0,1,0.9975,0,230,7,1.05,0.945
1250,1,184.57,18.33,0,1.99992882817,1,0.9975,0,100,7,1.05,0.945
1251,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1252,1,10.24,3.82,0,0,1,0.9975,0,115,7,1.05,0.945
1253,1,329.47,68.19,0,0,1,0.9975,0,230,7,1.05,0.945
1254,2,460.53,93.7,0,0,1,0.9975,0,100,7,1.05,0.945
1255,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1256,1,61.37,23.46,0,0,1,0.9975,0,100,7,1.05,0.945
1257,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1258,1,0,0,0,17.9999793793,1,0.9975,0,115,7,1.05,0.945
1259,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1260,1,0,0,0,0,1,0.9975,0,230,7,1.05,0.945
1261,1,18.79,1.68,0,0,1,0.9975,0,115,7,1.05,0.945
1262,1,0,0,0,0,1,0.9975,0,1,7,1.05,0.945
1263,1,0,0,0,0,1,0.9975,0,13.2,8,1.05,0.945
1264,1,74.35,-21.98,0,0,1,0.9975,0,18,8,1.05,0.945
1265,1,0,0,0,0,1,0.9975,0,13.2,8,1.05,0.945
1266,2,0,0,0,-58.49,1,0.9975,0,345,8,1.05,0.945
1267,2,182.54,19.63,0,0,1,0.9975,0,345,8,1.05,0.945
1268,1,65.07,-20.26,0,0,1,0.9975,0,345,8,1.05,0.945
1269,2,0,0,0,0,1,0.9975,0,18,8,1.05,0.945
1270,1,69.49,-2.92,0,0,1,0.9975,0,345,8,1.05,0.945
1271,1,0,0,0,0,1,0.9975,0,345,8,1.05,0.945
1272,1,114.07,-50.09,0,0,1,0.9975,0,345,8,1.05,0.945
1273,1,89.08,-19.68,0,0,1,0.9975,0,18,8,1.05,0.945
1274,1,382.81,-49.29,0,0,1,0.9975,0,345,8,1.05,0.945
1275,1,0,0,0,0,1,0.9975,0,18,9,1.05,0.945
1276,1,0,0,0,0,1,0.9975,0,18,9,1.05,0.945
1277,2,36.45,-2.01,0,0,1,0.9975,0,35,9,1.05,0.945
1278,2,6.21,0.66,0,0,1,0.9975,0,13.8,9,1.05,0.945
1279,1,35.03,-40.01,0,-45.303,1,0.9975,0,230,9,1.05,0.945
1280,1,-0.62,-2.91,0,0,1,0.9975,0,230,9,1.05,0.945
1281,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1282,1,158.44,-2.4,0,0,1,0.9975,0,138,9,1.05,0.945
1283,1,35.2,-0.31,0,0,1,0.9975,0,13.8,9,1.05,0.945
1284,1,61.4,18.48,0,5.85836763082,1,0.9975,0,35,9,1.05,0.945
1285,2,40.3,12.87,0,0,1,0.9975,0,35,9,1.05,0.945
1286,1,3.34,0.31,0,0,1,0.9975,0,35,9,1.05,0.945
1287,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1288,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1289,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1290,1,55.39,1.31,0,0,1,0.9975,0,35,9,1.05,0.945
1291,1,19.09,4.11,0,0,1,0.9975,0,69,9,1.05,0.945
1292,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1293,1,18.39,2.23,0,0,1,0.9975,0,35,9,1.05,0.945
1294,1,25.64,0.16,0,0,1,0.9975,0,69,9,1.05,0.945
1295,1,67,19.42,0,14.7985491884,1,0.9975,0,35,9,1.05,0.945
1296,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1297,2,76.33,22.58,0,7.39547561689,1,0.9975,0,35,9,1.05,0.945
1298,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1299,1,40.36,-9.22,0,0,1,0.9975,0,13.8,9,1.05,0.945
1300,1,137.82,1.33,0,0,1,0.9975,0,13.8,9,1.05,0.945
1301,1,-1.41,2.21,0,0,1,0.9975,0,13.8,9,1.05,0.945
1302,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1303,1,0,0,0,0,1,0.9975,0,230,9,1.05,0.945
1304,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1305,1,3.44,-4.41,0,0,1,0.9975,0,230,9,1.05,0.945
1306,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1307,1,11.03,4.1,0,0,1,0.9975,0,13.8,9,1.05,0.945
1308,1,20.15,-12.49,0,-14.144,1,0.9975,0,138,9,1.05,0.945
1309,1,0.34,-2.44,0,0,1,0.9975,0,69,9,1.05,0.945
1310,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1311,1,60.46,3.4,0,0,1,0.9975,0,138,9,1.05,0.945
1312,1,0,0,0,0,1,0.9975,0,18,9,1.05,0.945
1313,1,46.36,4.86,0,0,1,0.9975,0,13.8,9,1.05,0.945
1314,2,0,0,0,0,1,0.9975,0,230,9,1.05,0.945
1315,1,3.03,0.03,0,0,1,0.9975,0,35,9,1.05,0.945
1316,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1317,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1318,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1319,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1320,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1321,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1322,1,6.64,14.09,0,0,1,0.9975,0,230,9,1.05,0.945
1323,1,0,0,0,0,1,0.9975,0,18,9,1.05,0.945
1324,1,8.6,-2.38,0,0,1,0.9975,0,35,9,1.05,0.945
1325,1,3.8,-0.75,0,0,1,0.9975,0,35,9,1.05,0.945
1326,1,7.16,-1.22,0,0,1,0.9975,0,13.8,9,1.05,0.945
1327,1,0,0,0,0,1,0.9975,0,18,9,1.05,0.945
1328,1,14.99,-0.28,0,0,1,0.9975,0,35,9,1.05,0.945
1329,1,9.27,4.61,0,0.000604787487005,1,0.9975,0,35,9,1.05,0.945
1330,1,9.59,4.08,0,0,1,0.9975,0,138,9,1.05,0.945
1331,1,66.13,-0.18,0,5.99829973821,1,0.9975,0,13.8,9,1.05,0.945
1332,1,0,0,0,0,1,0.9975,0,230,9,1.05,0.945
1333,1,49.16,-14.2,0,-15.4,1,0.9975,0,138,9,1.05,0.945
1334,1,172.03,33.62,0,38.159,1,0.9975,0,230,9,1.05,0.945
1335,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1336,1,26.66,-2.21,0,0,1,0.9975,0,13.8,9,1.05,0.945
1337,2,48.69,23.82,0,0,1,0.9975,0,138,9,1.05,0.945
1338,1,1.8,2,0,0,1,0.9975,0,35,9,1.05,0.945
1339,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1340,1,195.95,-59.84,0,0,1,0.9975,0,230,9,1.05,0.945
1341,1,16.56,5.19,0,0,1,0.9975,0,13.8,9,1.05,0.945
1342,1,0,0,0,0,1,0.9975,0,230,9,1.05,0.945
1343,1,48.72,19.37,0,0,1,0.9975,0,35,9,1.05,0.945
1344,1,3.53,1.79,0,0,1,0.9975,0,69,9,1.05,0.945
1345,1,0,0,0,0,1,0.9975,0,230,9,1.05,0.945
1346,1,-0.28,-1,0,0,1,0.9975,0,35,9,1.05,0.945
1347,2,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1348,1,50.56,1.26,0,0.00030344290457,1,0.9975,0,35,9,1.05,0.945
1349,1,0,0,0,0,1,0.9975,0,18,9,1.05,0.945
1350,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1351,1,135.92,-4.82,0,0,1,0.9975,0,230,9,1.05,0.945
1352,2,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1353,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1354,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1355,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1356,1,14.78,-9.77,0,14.7992025536,1,0.9975,0,138,9,1.05,0.945
1357,2,31.51,18.52,0,7.40299842306,1,0.9975,0,35,9,1.05,0.945
1358,1,0,0,0,0,1,0.9975,0,4.16,9,1.05,0.945
1359,2,0,0,0,98.2066389254,1,0.9975,0,230,9,1.05,0.945
1360,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1361,1,48.68,-33.44,0,0,1,0.9975,0,13.8,9,1.05,0.945
1362,1,13.89,-2.2,0,0,1,0.9975,0,13.8,9,1.05,0.945
1363,1,51.01,11.65,0,0,1,0.9975,0,35,9,1.05,0.945
1364,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1365,1,0,0,0,0,1,0.9975,0,69,9,1.05,0.945
1366,1,0,0,0,0,1,0.9975,0,138,9,1.05,0.945
1367,1,3.53,1.79,0,0,1,0.9975,0,69,9,1.05,0.945
1368,1,49.79,4.54,0,0,1,0.9975,0,13.8,9,1.05,0.945
1369,1,56.41,5.87,0,0,1,0.9975,0,138,9,1.05,0.945
1370,1,0,0,0,0,1,0.9975,0,13.8,9,1.05,0.945
1371,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1372,1,66.71,7.26,0,0,1,0.9975,0,138,10,1.05,0.945
1373,1,39.31,33.7,0,0,1,0.9975,0,138,10,1.05,0.945
1374,1,0,0,0,0,1,0.9975,0,34.5,10,1.05,0.945
1375,1,52.74,-16.61,0,5.81989066581,1,0.9975,0,69,10,1.05,0.945
1376,1,-1.71,-3.54,0,0,1,0.9975,0,138,10,1.05,0.945
1377,1,50.77,1.21,0,0,1,0.9975,0,138,10,1.05,0.945
1378,1,75.34,14.04,0,0,1,0.9975,0,69,10,1.05,0.945
1379,2,0,0,0,0,1,0.9975,0,15.5,10,1.05,0.945
1380,2,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1381,2,0,0,0,0,1,0.9975,0,1,10,1.05,0.945
1382,1,-5.57,6.19,0,0,1,0.9975,0,138,10,1.05,0.945
1383,1,22.47,-9.42,0,-10.047,1,0.9975,0,138,10,1.05,0.945
1384,1,-16.32,15.27,0,0,1,0.9975,0,138,10,1.05,0.945
1385,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1386,1,18.35,-0.13,0,0,1,0.9975,0,138,10,1.05,0.945
1387,1,11.76,8.21,0,0,1,0.9975,0,138,10,1.05,0.945
1388,1,20.75,-5.2,0,0,1,0.9975,0,138,10,1.05,0.945
1389,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1390,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1391,1,0.56,-21.7,0,0,1,0.9975,0,138,10,1.05,0.945
1392,1,43.1,19.71,0,0,1,0.9975,0,34.5,10,1.05,0.945
1393,1,0,0,0,0,1,0.9975,0,161,10,1.05,0.945
1394,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1395,1,0.29,-0.65,0,0,1,0.9975,0,138,10,1.05,0.945
1396,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1397,1,39.95,2.12,0,0,1,0.9975,0,138,10,1.05,0.945
1398,1,26.44,2.54,0,8.96930139447,1,0.9975,0,69,10,1.05,0.945
1399,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1400,1,-3.02,3.5,0,0,1,0.9975,0,34.5,10,1.05,0.945
1401,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1402,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1403,1,6.14,-3.44,0,0,1,0.9975,0,138,10,1.05,0.945
1404,1,0,0,0,0,1,0.9975,0,34.5,10,1.05,0.945
1405,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1406,2,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1407,1,14.18,-8.67,0,0,1,0.9975,0,138,10,1.05,0.945
1408,1,0,0,0,0,1,0.9975,0,34.5,10,1.05,0.945
1409,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1410,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1411,1,48.05,2.59,0,0.000472725421476,1,0.9975,0,34.5,10,1.05,0.945
1412,2,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1413,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1414,2,0,0,0,-10.98,1,0.9975,0,138,10,1.05,0.945
1415,1,49.87,-0.93,0,0,1,0.9975,0,69,10,1.05,0.945
1416,1,63.8,-18.18,0,0,1,0.9975,0,138,10,1.05,0.945
1417,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1418,1,20.46,-25.78,0,0,1,0.9975,0,138,10,1.05,0.945
1419,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1420,1,125.84,8.93,0,0,1,0.9975,0,69,10,1.05,0.945
1421,1,150.25,27.34,0,0,1,0.9975,0,138,10,1.05,0.945
1422,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1423,1,-24.51,5.54,0,0,1,0.9975,0,138,10,1.05,0.945
1424,1,11.5,11.28,0,0,1,0.9975,0,138,10,1.05,0.945
1425,1,25.48,14.1,0,0,1,0.9975,0,138,10,1.05,0.945
1426,1,16.41,-0.53,0,0,1,0.9975,0,138,10,1.05,0.945
1427,2,0,0,0,0,1,0.9975,0,161,10,1.05,0.945
1428,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1429,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1430,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1431,1,34.44,-2.19,0,0,1,0.9975,0,34.5,10,1.05,0.945
1432,1,20.88,-5.53,0,0,1,0.9975,0,138,10,1.05,0.945
1433,1,4.9,9.01,0,0,1,0.9975,0,138,10,1.05,0.945
1434,1,22.98,-11.22,0,0,1,0.9975,0,138,10,1.05,0.945
1435,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1436,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1437,1,12.96,3.4,0,0,1,0.9975,0,34.5,10,1.05,0.945
1438,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1439,1,86.96,10.02,0,21.874839812,1,0.9975,0,69,10,1.05,0.945
1440,1,114.95,0.17,0,4.31995246092,1,0.9975,0,69,10,1.05,0.945
1441,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1442,1,47.61,-30.65,0,0,1,0.9975,0,69,10,1.05,0.945
1443,2,29.18,8.91,0,9.10469792805,1,0.9975,0,34.5,10,1.05,0.945
1444,1,16,-1.01,0,0,1,0.9975,0,138,10,1.05,0.945
1445,1,23.46,4.9,0,0,1,0.9975,0,69,10,1.05,0.945
1446,2,0,0,0,-12.405,1,0.9975,0,138,10,1.05,0.945
1447,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1448,1,8.79,1.46,0,0,1,0.9975,0,138,10,1.05,0.945
1449,1,66.49,14.31,0,0,1,0.9975,0,138,10,1.05,0.945
1450,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1451,1,1.11,-1.39,0,0,1,0.9975,0,138,10,1.05,0.945
1452,2,4.33,1.04,0,12.917,1,0.9975,0,138,10,1.05,0.945
1453,1,0,0,0,0,1,0.9975,0,13.8,10,1.05,0.945
1454,1,33.06,5.92,0,0,1,0.9975,0,138,10,1.05,0.945
1455,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1456,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1457,1,0,0,0,0,1,0.9975,0,34.5,10,1.05,0.945
1458,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1459,1,90.31,-0.6,0,0,1,0.9975,0,138,10,1.05,0.945
1460,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1461,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1462,1,30.75,4.88,0,0,1,0.9975,0,138,10,1.05,0.945
1463,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1464,1,18.5,8.71,0,0,1,0.9975,0,138,10,1.05,0.945
1465,1,59.61,7.21,0,0,1,0.9975,0,138,10,1.05,0.945
1466,2,0,0,0,-11.04,1,0.9975,0,138,10,1.05,0.945
1467,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1468,1,11.73,3.64,0,0,1,0.9975,0,138,10,1.05,0.945
1469,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1470,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1471,1,26.83,3.04,0,32.1999734459,1,0.9975,0,138,10,1.05,0.945
1472,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1473,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1474,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1475,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1476,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1477,1,3.81,39.84,0,0,1,0.9975,0,138,10,1.05,0.945
1478,1,0,0,0,0,1,0.9975,0,138,10,1.05,0.945
1479,1,10.24,7.09,0,0,1,0.9975,0,138,10,1.05,0.945
1480,1,0,0,0,7.51161012063e-05,1,0.9975,0,69,11,1.05,0.945
1481,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1482,1,14.95,-0.56,0,-0.00047588306922,1,0.9975,0,33,11,1.05,0.945
1483,1,9.32,0.23,0,0,1,0.9975,0,138,11,1.05,0.945
1484,1,22.08,0.56,0,0,1,0.9975,0,13.8,11,1.05,0.945
1485,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1486,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1487,1,31.55,0.18,0,0,1,0.9975,0,13.8,11,1.05,0.945
1488,1,18.06,3.62,0,0,1,0.9975,0,138,11,1.05,0.945
1489,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1490,1,31.55,0.18,0,0,1,0.9975,0,13.8,11,1.05,0.945
1491,1,22.08,0.58,0,0,1,0.9975,0,13.8,11,1.05,0.945
1492,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1493,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1494,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1495,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1496,2,0,0,0,55.8786938724,1,0.9975,0,138,11,1.05,0.945
1497,1,14.09,3,0,5.10957073285,1,0.9975,0,69,11,1.05,0.945
1498,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1499,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1500,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1501,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1502,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1503,1,18.41,4.63,0,3.30364233072,1,0.9975,0,69,11,1.05,0.945
1504,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1505,1,13.63,0.32,0,0.0318908762743,1,0.9975,0,69,11,1.05,0.945
1506,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1507,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1508,1,31.55,0.18,0,0,1,0.9975,0,13.8,11,1.05,0.945
1509,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1510,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1511,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1512,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1513,2,0,0,0,0,1,0.9975,0,1,11,1.05,0.945
1514,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1515,1,22.08,0.58,0,0,1,0.9975,0,13.8,11,1.05,0.945
1516,1,22.08,0.56,0,0,1,0.9975,0,13.8,11,1.05,0.945
1517,1,12.81,-13.95,0,0,1,0.9975,0,138,11,1.05,0.945
1518,1,0,0,0,-9.9996388777,1,0.9975,0,345,11,1.05,0.945
1519,2,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1520,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1521,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1522,1,24.95,4.44,0,8.65221443894,1,0.9975,0,69,11,1.05,0.945
1523,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1524,1,22.08,0.57,0,0,1,0.9975,0,13.8,11,1.05,0.945
1525,1,16.9,4.27,0,2.90142548339,1,0.9975,0,69,11,1.05,0.945
1526,1,0,0,0,-48.1994832693,1,0.9975,0,1,11,1.05,0.945
1527,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1528,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1529,2,0,0,0,-2.296,1,0.9975,0,138,11,1.05,0.945
1530,1,0,0,0,0,1,0.9975,0,345,11,1.05,0.945
1531,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1532,1,9.86,-0.22,0,0,1,0.9975,0,138,11,1.05,0.945
1533,2,0,0,0,10.264,1,0.9975,0,345,11,1.05,0.945
1534,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1535,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1536,1,11.33,-2.09,0,0.419905371308,1,0.9975,0,69,11,1.05,0.945
1537,1,0,0,0,0,1,0.9975,0,1,11,1.05,0.945
1538,1,22.08,0.58,0,0,1,0.9975,0,13.8,11,1.05,0.945
1539,1,31.55,0.18,0,0,1,0.9975,0,13.8,11,1.05,0.945
1540,1,23.63,4,0,0,1,0.9975,0,138,11,1.05,0.945
1541,1,0,0,0,-0.00133207103737,1,0.9975,0,69,11,1.05,0.945
1542,1,18.07,3.62,0,0,1,0.9975,0,138,11,1.05,0.945
1543,1,0,0,0,-21.1456241284,1,0.9975,0,1,11,1.05,0.945
1544,1,0,0,0,0,1,0.9975,0,13.8,11,1.05,0.945
1545,2,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1546,1,7.47,-0.66,0,-0.00961575016312,1,0.9975,0,69,11,1.05,0.945
1547,1,8.91,-3,0,0.000395012846466,1,0.9975,0,69,11,1.05,0.945
1548,1,28.73,3.9,0,3.77989381761,1,0.9975,0,69,11,1.05,0.945
1549,1,13.3,2.69,0,1.17976639287,1,0.9975,0,69,11,1.05,0.945
1550,1,9.37,-0.63,0,0.00199239044949,1,0.9975,0,69,11,1.05,0.945
1551,2,0,0,0,-1.7,1,0.9975,0,138,11,1.05,0.945
1552,1,0,0,0,0,1,0.9975,0,138,11,1.05,0.945
1553,1,20.24,4.79,0,11.9994388803,1,0.9975,0,115,12,1.05,0.945
1554,1,0,0,0,0,1,0.9975,0,13.8,12,1.05,0.945
1555,1,16.35,2.28,0,0,1,0.9975,0,115,12,1.05,0.945
1556,1,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1557,1,0,0,0,0,1,0.9975,0,115,12,1.05,0.945
1558,1,16.73,5.71,0,0,1,0.9975,0,230,12,1.05,0.945
1559,1,11.84,-1.6,0,-0.664,1,0.9975,0,115,12,1.05,0.945
1560,1,5.91,0.33,0,0,1,0.9975,0,230,12,1.05,0.945
1561,1,80.18,18.45,0,16.4430689916,1,0.9975,0,115,12,1.05,0.945
1562,1,18.06,-0.94,0,8.55835547159,1,0.9975,0,115,12,1.05,0.945
1563,1,0,0,0,0,1,0.9975,0,115,12,1.05,0.945
1564,1,10.62,0,0,0,1,0.9975,0,115,12,1.05,0.945
1565,2,1.8,-0.29,0,0,1,0.9975,0,115,12,1.05,0.945
1566,1,0,0,0,0,1,0.9975,0,13.8,12,1.05,0.945
1567,1,21.76,5.18,0,0,1,0.9975,0,115,12,1.05,0.945
1568,1,59.63,1.7,0,0,1,0.9975,0,115,12,1.05,0.945
1569,1,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1570,1,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1571,1,0,0,0,0,1,0.9975,0,115,12,1.05,0.945
1572,1,0,0,0,11.9998458468,1,0.9975,0,115,12,1.05,0.945
1573,1,3.75,-2.19,0,0,1,0.9975,0,34.5,12,1.05,0.945
1574,2,3.44,-2.35,0,3.42857359079,1,0.9975,0,115,12,1.05,0.945
1575,1,0,0,0,0,1,0.9975,0,34.5,12,1.05,0.945
1576,2,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1577,1,-0.11,-0.23,0,0,1,0.9975,0,34.5,12,1.05,0.945
1578,1,18.2,-1.33,0,0,1,0.9975,0,230,12,1.05,0.945
1579,1,8.72,-3.14,0,0,1,0.9975,0,34.5,12,1.05,0.945
1580,1,0,0,0,0,1,0.9975,0,115,12,1.05,0.945
1581,1,15.48,1.04,0,0,1,0.9975,0,34.5,12,1.05,0.945
1582,2,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1583,1,8.7,-0.56,0,1.34018104646,1,0.9975,0,115,12,1.05,0.945
1584,1,-0.06,-0.13,0,0,1,0.9975,0,34.5,12,1.05,0.945
1585,2,82.12,5.43,0,1.862,1,0.9975,0,230,12,1.05,0.945
1586,1,0,0,0,0,1,0.9975,0,115,12,1.05,0.945
1587,1,4.82,0.36,0,0.392,1,0.9975,0,115,12,1.05,0.945
1588,1,32.42,12.18,0,17.8499235488,1,0.9975,0,13.8,12,1.05,0.945
1589,1,51.57,0.62,0,0,1,0.9975,0,115,12,1.05,0.945
1590,1,0,0,0,0,1,0.9975,0,115,12,1.05,0.945
1591,2,0,0,0,0,1,0.9975,0,34.5,12,1.05,0.945
1592,1,8.12,2.35,0,0,1,0.9975,0,34.5,12,1.05,0.945
1593,1,2.83,-3.67,0,0,1,0.9975,0,115,12,1.05,0.945
1594,1,15.12,4.39,0,-0.000744601382498,1,0.9975,0,115,12,1.05,0.945
1595,1,9.65,3.01,0,0,1,0.9975,0,115,12,1.05,0.945
1596,2,0,0,0,0.000433666037087,1,0.9975,0,34.5,12,1.05,0.945
1597,1,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1598,1,-6.09,-0.28,0,0,1,0.9975,0,34.5,12,1.05,0.945
1599,1,20.86,6.91,0,0,1,0.9975,0,13.8,12,1.05,0.945
1600,1,-11.71,-0.29,0,0,1,0.9975,0,34.5,12,1.05,0.945
1601,1,1.37,-1.28,0,0,1,0.9975,0,34.5,12,1.05,0.945
1602,1,0,0,0,0,1,0.9975,0,230,12,1.05,0.945
1603,1,39.31,33.7,0,0,1,0.9975,0,138,13,1.05,0.945
1604,1,0,0,0,-6.91454080333e-05,1,0.9975,0,15.5,13,1.05,0.945
1605,2,0,0,0,-46.364,1,0.9975,0,138,13,1.05,0.945
1606,2,0,0,0,0,1,0.9975,0,1,13,1.05,0.945
1607,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1608,1,-16.32,15.27,0,0,1,0.9975,0,138,13,1.05,0.945
1609,1,11.76,8.21,0,0,1,0.9975,0,138,13,1.05,0.945
1610,1,20.75,-5.2,0,0,1,0.9975,0,138,13,1.05,0.945
1611,1,43.1,19.71,0,0,1,0.9975,0,34.5,13,1.05,0.945
1612,1,0,0,0,0,1,0.9975,0,13.5,13,1.05,0.945
1613,2,0.29,-0.65,0,-32.545,1,0.9975,0,138,13,1.05,0.945
1614,1,39.95,2.12,0,0,1,0.9975,0,138,13,1.05,0.945
1615,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1616,1,-3.02,3.5,0,0,1,0.9975,0,34.5,13,1.05,0.945
1617,2,0,0,0,8.006,1,0.9975,0,138,13,1.05,0.945
1618,1,12.42,-3.84,0,0,1,0.9975,0,138,13,1.05,0.945
1619,1,1,0.05,0,0,1,0.9975,0,138,13,1.05,0.945
1620,1,14.18,-8.67,0,0,1,0.9975,0,138,13,1.05,0.945
1621,1,50.69,1.34,0,0,1,0.9975,0,138,13,1.05,0.945
1622,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1623,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1624,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1625,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1626,1,22.71,-2.47,0,0,1,0.9975,0,138,13,1.05,0.945
1627,1,150.25,27.34,0,0,1,0.9975,0,138,13,1.05,0.945
1628,2,11.5,11.28,0,51.574,1,0.9975,0,138,13,1.05,0.945
1629,1,25.48,14.1,0,0,1,0.9975,0,138,13,1.05,0.945
1630,1,16.41,-0.53,0,0,1,0.9975,0,138,13,1.05,0.945
1631,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1632,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1633,2,34.44,-2.19,0,0,1,0.9975,0,34.5,13,1.05,0.945
1634,2,19.76,2.08,0,0,1,0.9975,0,13.5,13,1.05,0.945
1635,2,15.24,5.63,0,0,1,0.9975,0,13.5,13,1.05,0.945
1636,2,12.96,3.4,0,0,1,0.9975,0,34.5,13,1.05,0.945
1637,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1638,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1639,1,16,-1.01,0,0,1,0.9975,0,138,13,1.05,0.945
1640,1,8.79,1.46,0,0,1,0.9975,0,138,13,1.05,0.945
1641,1,66.49,14.31,0,0,1,0.9975,0,138,13,1.05,0.945
1642,1,55.39,-13.88,0,-14.601,1,0.9975,0,138,13,1.05,0.945
1643,1,1.11,-1.39,0,0,1,0.9975,0,138,13,1.05,0.945
1644,1,7.6,1.95,0,0,1,0.9975,0,13.5,13,1.05,0.945
1645,1,0,0,0,0,1,0.9975,0,13.8,13,1.05,0.945
1646,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1647,1,30.75,4.88,0,0,1,0.9975,0,138,13,1.05,0.945
1648,1,59.61,7.21,0,0,1,0.9975,0,138,13,1.05,0.945
1649,2,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1650,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1651,1,18.79,1.03,0,0,1,0.9975,0,138,13,1.05,0.945
1652,1,52.22,-3.4,0,-3.926,1,0.9975,0,138,13,1.05,0.945
1653,1,26.83,3.04,0,32.19986788,1,0.9975,0,138,13,1.05,0.945
1654,1,6.28,-0.03,0,0,1,0.9975,0,138,13,1.05,0.945
1655,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1656,1,0,0,0,0,1,0.9975,0,138,13,1.05,0.945
1657,1,3.81,39.84,0,0,1,0.9975,0,138,13,1.05,0.945
1658,1,10.24,7.09,0,0,1,0.9975,0,138,13,1.05,0.945
1659,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1660,1,17.18,-0.05,0,0,1,0.9975,0,34.5,14,1.05,0.945
1661,2,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1662,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1663,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1664,1,7.92,-3.2,0,0,1,0.9975,0,34.5,14,1.05,0.945
1665,1,0,0,0,3.49989424608,1,0.9975,0,34.5,14,1.05,0.945
1666,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1667,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1668,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1669,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1670,1,52.23,30.81,0,0,1,0.9975,0,138,14,1.05,0.945
1671,1,28.83,-12.49,0,0,1,0.9975,0,138,14,1.05,0.945
1672,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1673,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1674,1,22.67,-6.02,0,0,1,0.9975,0,138,14,1.05,0.945
1675,1,0,0,0,0,1,0.9975,0,138,14,1.05,0.945
1676,1,-0.36,-13.04,0,0,1,0.9975,0,138,14,1.05,0.945
1677,1,0,0,0,0,1,0.9975,0,34.5,14,1.05,0.945
1678,1,23.96,15.2,0,0,1,0.9975,0,27.6,15,1.05,0.945
1679,1,29.99,25.62,0,0,1,0.9975,0,13.8,15,1.05,0.945
1680,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1681,1,80.34,53.95,0,0.000762338327872,1,0.9975,0,27.6,15,1.05,0.945
1682,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1683,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1684,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1685,2,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1686,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1687,1,33.06,14.81,0,0,1,0.9975,0,13.8,15,1.05,0.945
1688,1,41.67,8.95,0,0.000293943036889,1,0.9975,0,26.2,15,1.05,0.945
1689,1,22.95,8.68,0,0,1,0.9975,0,13.8,15,1.05,0.945
1690,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1691,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1692,1,26.81,23.66,0,9.89995585359,1,0.9975,0,13.8,15,1.05,0.945
1693,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1694,1,69.53,46.71,0,16.1199544187,1,0.9975,0,27.6,15,1.05,0.945
1695,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1696,2,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1697,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1698,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1699,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1700,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1701,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1702,2,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1703,2,0,0,0,0,1,0.9975,0,230,15,1.05,0.945
1704,1,0,0,0,2.39995970885,1,0.9975,0,13.8,15,1.05,0.945
1705,1,43.98,9.78,0,16.1997249268,1,0.9975,0,26.2,15,1.05,0.945
1706,1,31.77,35.09,0,0,1,0.9975,0,26.2,15,1.05,0.945
1707,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1708,2,0,0,0,10.895,1,0.9975,0,138,15,1.05,0.945
1709,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1710,1,32.67,26.58,0,0,1,0.9975,0,26.2,15,1.05,0.945
1711,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1712,1,32.92,15.32,0,0,1,0.9975,0,13.8,15,1.05,0.945
1713,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1714,1,49.03,20.46,0,7.49990113643,1,0.9975,0,13.8,15,1.05,0.945
1715,1,44.67,12.64,0,0,1,0.9975,0,26.2,15,1.05,0.945
1716,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1717,1,44.5,28.07,0,0,1,0.9975,0,13.8,15,1.05,0.945
1718,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1719,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1720,1,30.82,8.68,0,0,1,0.9975,0,13.8,15,1.05,0.945
1721,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1722,1,24.44,14.76,0,0,1,0.9975,0,27.6,15,1.05,0.945
1723,2,0,0,0,0,1,0.9975,0,230,15,1.05,0.945
1724,1,4.31,5.45,0,0,1,0.9975,0,138,15,1.05,0.945
1725,1,16.87,-14.03,0,0,1,0.9975,0,138,15,1.05,0.945
1726,1,0,0,0,0,1,0.9975,0,13.8,15,1.05,0.945
1727,1,0,0,0,0,1,0.9975,0,230,15,1.05,0.945
1728,1,24.96,34.73,0,0,1,0.9975,0,138,15,1.05,0.945
1729,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1730,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1731,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1732,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1733,1,41.61,8.95,0,0,1,0.9975,0,26.2,15,1.05,0.945
1734,1,51.65,29.14,0,7.49990313787,1,0.9975,0,13.8,15,1.05,0.945
1735,1,21.5,8.33,0,0,1,0.9975,0,138,15,1.05,0.945
1736,1,30.76,8.61,0,0,1,0.9975,0,13.8,15,1.05,0.945
1737,1,22.95,13.03,0,0,1,0.9975,0,13.8,15,1.05,0.945
1738,1,22.76,4.23,0,0,1,0.9975,0,13.8,15,1.05,0.945
1739,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1740,1,36.11,28,0,9.89994215672,1,0.9975,0,13.8,15,1.05,0.945
1741,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1742,1,40.03,13.96,0,13.4552722149,1,0.9975,0,27.6,15,1.05,0.945
1743,1,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1744,1,26.7,29.9,0,0,1,0.9975,0,138,15,1.05,0.945
1745,1,29.86,23.09,0,0,1,0.9975,0,27.6,15,1.05,0.945
1746,2,0,0,0,0,1,0.9975,0,138,15,1.05,0.945
1747,1,0,0,0,0,1,0.9975,0,13.8,15,1.05,0.945
1748,1,19.85,-14.86,0,0,1,0.9975,0,34.5,16,1.05,0.945
1749,2,-4.6,29.16,0,-40.0678384282,1,0.9975,0,345,16,1.05,0.945
1750,1,48.18,5.54,0,0,1,0.9975,0,138,16,1.05,0.945
1751,2,0,0,0,0,1,0.9975,0,19,16,1.05,0.945
1752,1,338.41,41.74,0,0,1,0.9975,0,138,16,1.05,0.945
1753,1,314.12,41.47,0,46.427,1,0.9975,0,345,16,1.05,0.945
1754,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1755,2,0,0,0,0,1,0.9975,0,20,16,1.05,0.945
1756,1,0.66,-0.11,0,0,1,0.9975,0,138,16,1.05,0.945
1757,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1758,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1759,1,-10.55,1.76,0,15.1306884206,1,0.9975,0,138,16,1.05,0.945
1760,1,-8.74,-1.22,0,0,1,0.9975,0,138,16,1.05,0.945
1761,1,5.91,-20.21,0,0,1,0.9975,0,138,16,1.05,0.945
1762,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1763,2,0,0,0,0,1,0.9975,0,19,16,1.05,0.945
1764,1,12.76,-3.19,0,0,1,0.9975,0,34.5,16,1.05,0.945
1765,1,93.57,31.52,0,0,1,0.9975,0,138,16,1.05,0.945
1766,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1767,1,28.72,16.1,0,-0.0991230967263,1,0.9975,0,138,16,1.05,0.945
1768,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1769,1,0,0,0,0,1,0.9975,0,69,16,1.05,0.945
1770,1,-10.45,-1.98,0,-0.0998029499393,1,0.9975,0,138,16,1.05,0.945
1771,1,170.7,24.59,0,-0.0996447906033,1,0.9975,0,138,16,1.05,0.945
1772,1,122.97,13.14,0,0,1,0.9975,0,345,16,1.05,0.945
1773,1,101.01,1.59,0,0,1,0.9975,0,138,16,1.05,0.945
1774,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1775,1,28.64,4,0,-0.0966895435211,1,0.9975,0,138,16,1.05,0.945
1776,1,0,0,0,1.32829326631e-05,1,0.9975,0,27.6,16,1.05,0.945
1777,1,19.67,2.15,0,0,1,0.9975,0,34.5,16,1.05,0.945
1778,2,0,0,0,0,1,0.9975,0,18,16,1.05,0.945
1779,1,1.68,-1.52,0,0,1,0.9975,0,138,16,1.05,0.945
1780,1,-0.05,7.71,0,3.17952338771,1,0.9975,0,69,16,1.05,0.945
1781,1,4.48,-5.99,0,0,1,0.9975,0,13.8,16,1.05,0.945
1782,1,0,0,0,3.88960601411e-05,1,0.9975,0,34.5,16,1.05,0.945
1783,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1784,1,28.13,12.97,0,0,1,0.9975,0,138,16,1.05,0.945
1785,1,9.7,25.07,0,0,1,0.9975,0,138,16,1.05,0.945
1786,1,10.21,-12.54,0,-14.303,1,0.9975,0,138,16,1.05,0.945
1787,1,0,0,0,1.32829326631e-05,1,0.9975,0,27.6,16,1.05,0.945
1788,1,25.86,-4.49,0,0,1,0.9975,0,34.5,16,1.05,0.945
1789,1,0,0,0,0,1,0.9975,0,1,16,1.05,0.945
1790,1,0,0,0,0.00267807848376,1,0.9975,0,138,16,1.05,0.945
1791,1,16.76,-6.68,0,0,1,0.9975,0,34.5,16,1.05,0.945
1792,1,27.59,0.58,0,0,1,0.9975,0,138,16,1.05,0.945
1793,1,-37,75.08,0,0,1,0.9975,0,138,16,1.05,0.945
1794,1,4.13,0.72,0,-0.000600650998583,1,0.9975,0,138,16,1.05,0.945
1795,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1796,1,41.05,-3.66,0,0,1,0.9975,0,138,16,1.05,0.945
1797,2,80.05,49.67,0,0,1,0.9975,0,69,16,1.05,0.945
1798,2,-2.79,2.02,0,44.3173659844,1,0.9975,0,138,16,1.05,0.945
1799,2,11.18,82.31,0,8.12411715438,1,0.9975,0,69,16,1.05,0.945
1800,2,0,0,0,63.612,1,0.9975,0,345,16,1.05,0.945
1801,1,0,0,0,0,1,0.9975,0,1,16,1.05,0.945
1802,1,-0.06,-49.11,0,0,1,0.9975,0,345,16,1.05,0.945
1803,2,49.18,-3.3,0,0.069,1,0.9975,0,69,16,1.05,0.945
1804,1,3.81,6.62,0,0,1,0.9975,0,138,16,1.05,0.945
1805,1,192.51,31.12,0,-9.34916234924,1,0.9975,0,138,16,1.05,0.945
1806,2,0,0,0,9.84315169216,1,0.9975,0,18,16,1.05,0.945
1807,1,0,0,0,0,1,0.9975,0,34.5,16,1.05,0.945
1808,1,30.66,0.77,0,0,1,0.9975,0,138,16,1.05,0.945
1809,1,123.33,-65.94,0,0,1,0.9975,0,345,16,1.05,0.945
1810,2,0.37,-1.58,0,49.6871350326,1,0.9975,0,138,16,1.05,0.945
1811,1,17.69,3.11,0,3.255,1,0.9975,0,138,16,1.05,0.945
1812,1,56.84,33.36,0,16.1994615005,1,0.9975,0,138,16,1.05,0.945
1813,1,9.89,-0.32,0,0,1,0.9975,0,138,16,1.05,0.945
1814,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1815,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1816,1,20.29,5.15,0,0,1,0.9975,0,34.5,16,1.05,0.945
1817,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1818,1,0,0,0,0,1,0.9975,0,1,16,1.05,0.945
1819,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1820,1,19.67,2.15,0,0,1,0.9975,0,34.5,16,1.05,0.945
1821,1,45.97,0.76,0,0,1,0.9975,0,138,16,1.05,0.945
1822,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1823,1,34.46,-28.32,0,-0.329881146324,1,0.9975,0,138,16,1.05,0.945
1824,1,0,0,0,0.649185549292,1,0.9975,0,18,16,1.05,0.945
1825,1,32.76,-49.34,0,-0.129600337249,1,0.9975,0,138,16,1.05,0.945
1826,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1827,1,70.32,0.7,0,0,1,0.9975,0,138,16,1.05,0.945
1828,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1829,2,39.42,-1.9,0,23.4668963267,1,0.9975,0,138,16,1.05,0.945
1830,1,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1831,2,0,0,0,0,1,0.9975,0,345,16,1.05,0.945
1832,1,0,0,0,0,1,0.9975,0,138,16,1.05,0.945
1833,1,28.88,-20.67,0,0,1,0.9975,0,138,17,1.05,0.945
1834,1,0,0,0,0,1,0.9975,0,69,17,1.05,0.945
1835,1,37.78,0.61,0,0,1,0.9975,0,138,17,1.05,0.945
1836,2,33.49,-39.09,0,0,1,0.9975,0,345,17,1.05,0.945
1837,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1838,1,0,0,0,0,1,0.9975,0,20,17,1.05,0.945
1839,2,34.54,15.04,0,3.69506209555,1,0.9975,0,69,17,1.05,0.945
1840,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1841,1,0,0,0,0,1,0.9975,0,138,17,1.05,0.945
1842,1,53.02,76.35,0,0,1,0.9975,0,138,17,1.05,0.945
1843,1,53.5,2.74,0,0,1,0.9975,0,69,17,1.05,0.945
1844,2,20.9,-24.53,0,0,1,0.9975,0,69,17,1.05,0.945
1845,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1846,1,37.54,13.24,0,7.47997847516,1,0.9975,0,69,17,1.05,0.945
1847,1,13.91,33.49,0,13.8570451753,1,0.9975,0,161,17,1.05,0.945
1848,1,7.82,-0.11,0,0,1,0.9975,0,138,17,1.05,0.945
1849,1,1.5,3.2,0,0,1,0.9975,0,69,17,1.05,0.945
1850,1,10.97,0.43,0,3.40856846972,1,0.9975,0,69,17,1.05,0.945
1851,1,20.36,7.09,0,9.10500087212,1,0.9975,0,69,17,1.05,0.945
1852,1,0,0,0,0,1,0.9975,0,345,17,1.05,0.945
1853,1,33.99,-13.18,0,-9.33383497121,1,0.9975,0,69,17,1.05,0.945
1854,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1855,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1856,2,0,0,0,55.037,1,0.9975,0,345,17,1.05,0.945
1857,1,18.33,-2.12,0,0,1,0.9975,0,138,17,1.05,0.945
1858,1,10.83,3.88,0,0,1,0.9975,0,69,17,1.05,0.945
1859,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1860,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1861,2,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1862,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1863,1,26.76,2.15,0,0.77989601827,1,0.9975,0,69,17,1.05,0.945
1864,1,0,0,0,0,1,0.9975,0,345,17,1.05,0.945
1865,1,0,0,0,1.8683748127,1,0.9975,0,69,17,1.05,0.945
1866,1,28.47,9.83,0,9.8784100285,1,0.9975,0,138,17,1.05,0.945
1867,2,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1868,1,44.91,3.59,0,0,1,0.9975,0,69,17,1.05,0.945
1869,2,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1870,1,26.85,4.21,0,9.04039784235e-05,1,0.9975,0,161,17,1.05,0.945
1871,1,-3.93,3,0,0,1,0.9975,0,138,17,1.05,0.945
1872,1,0,0,0,0,1,0.9975,0,138,17,1.05,0.945
1873,1,62.45,-4.64,0,0,1,0.9975,0,161,17,1.05,0.945
1874,1,-9.48,-4.82,0,0,1,0.9975,0,161,17,1.05,0.945
1875,1,2.1,-0.23,0,0,1,0.9975,0,69,17,1.05,0.945
1876,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1877,1,0.75,5.57,0,0.00126379274297,1,0.9975,0,161,17,1.05,0.945
1878,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1879,1,151.77,-9.21,0,0,1,0.9975,0,138,17,1.05,0.945
1880,1,3.24,-0.79,0,0.263241381744,1,0.9975,0,69,17,1.05,0.945
1881,2,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1882,1,0,0,0,0,1,0.9975,0,69,17,1.05,0.945
1883,1,3.82,-3.83,0,0,1,0.9975,0,20,17,1.05,0.945
1884,1,5.88,1.76,0,0,1,0.9975,0,161,17,1.05,0.945
1885,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1886,1,0,0,0,0,1,0.9975,0,138,17,1.05,0.945
1887,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1888,1,55.62,-4.08,0,-10.448,1,0.9975,0,161,17,1.05,0.945
1889,1,0,0,0,0,1,0.9975,0,69,17,1.05,0.945
1890,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1891,1,8.63,-7.4,0,0,1,0.9975,0,138,17,1.05,0.945
1892,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1893,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1894,1,59.68,-19.85,0,-21.574,1,0.9975,0,138,17,1.05,0.945
1895,1,18.36,3.45,0,0,1,0.9975,0,69,17,1.05,0.945
1896,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1897,1,50.27,2.15,0,0.729991888995,1,0.9975,0,69,17,1.05,0.945
1898,1,0,0,0,0,1,0.9975,0,138,17,1.05,0.945
1899,1,0,0,0,0,1,0.9975,0,138,17,1.05,0.945
1900,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1901,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1902,1,12.97,4.63,0,0,1,0.9975,0,161,17,1.05,0.945
1903,1,20.7,0.2,0,0,1,0.9975,0,161,17,1.05,0.945
1904,1,35.6,10.09,0,14.6271559916,1,0.9975,0,138,17,1.05,0.945
1905,2,14.55,18.8,0,0,1,0.9975,0,69,17,1.05,0.945
1906,1,31.71,7.88,0,0,1,0.9975,0,20,17,1.05,0.945
1907,1,0,0,0,0,1,0.9975,0,69,17,1.05,0.945
1908,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1909,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1910,1,0,0,0,0,1,0.9975,0,69,17,1.05,0.945
1911,1,11.53,3.22,0,0,1,0.9975,0,20,17,1.05,0.945
1912,1,53.57,4.61,0,0,1,0.9975,0,69,17,1.05,0.945
1913,2,16.33,14.63,0,-4.26293474338,1,0.9975,0,138,17,1.05,0.945
1914,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1915,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1916,1,0,0,0,0,1,0.9975,0,1,17,1.05,0.945
1917,1,0,0,0,0.0120375291511,1,0.9975,0,69,17,1.05,0.945
1918,1,15.91,10.15,0,0,1,0.9975,0,138,17,1.05,0.945
1919,1,0,0,0,0,1,0.9975,0,161,17,1.05,0.945
1920,2,37.26,0.42,0,2.336,1,0.9975,0,138,17,1.05,0.945
1921,1,72.12,25.67,0,17.2999741125,1,0.9975,0,69,18,1.05,0.945
1922,1,11.37,1.05,0,0,1,0.9975,0,69,18,1.05,0.945
1923,2,3.16,-3.02,0,-8.593,1,0.9975,0,138,18,1.05,0.945
1924,1,407.4,-37.92,0,0,1,0.9975,0,345,18,1.05,0.945
1925,1,0.28,0.16,0,0,1,0.9975,0,138,18,1.05,0.945
1926,1,12.98,5.25,0,0,1,0.9975,0,69,18,1.05,0.945
1927,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1928,1,6.22,0.8,0,0,1,0.9975,0,138,18,1.05,0.945
1929,1,4.89,2.41,0,0,1,0.9975,0,138,18,1.05,0.945
1930,1,2.12,1.6,0,0,1,0.9975,0,69,18,1.05,0.945
1931,1,1.72,1.3,0,0,1,0.9975,0,138,18,1.05,0.945
1932,1,5.74,-0.76,0,0,1,0.9975,0,138,18,1.05,0.945
1933,1,26.49,9.92,0,17.2999657565,1,0.9975,0,69,18,1.05,0.945
1934,1,6.15,-0.49,0,0,1,0.9975,0,138,18,1.05,0.945
1935,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1936,1,0.4,2.8,0,0,1,0.9975,0,69,18,1.05,0.945
1937,1,47.4,2.45,0,0,1,0.9975,0,138,18,1.05,0.945
1938,1,7.92,4.11,0,0,1,0.9975,0,138,18,1.05,0.945
1939,1,56.59,-18.45,0,0,1,0.9975,0,138,18,1.05,0.945
1940,1,1.54,1.64,0,0,1,0.9975,0,69,18,1.05,0.945
1941,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1942,1,-0.56,1.18,0,0,1,0.9975,0,69,18,1.05,0.945
1943,1,21.45,-3.7,0,0,1,0.9975,0,138,18,1.05,0.945
1944,2,17,-2.05,0,-18.084,1,0.9975,0,345,18,1.05,0.945
1945,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1946,1,129.41,2.88,0,0,1,0.9975,0,138,18,1.05,0.945
1947,1,7.54,3.49,0,0,1,0.9975,0,138,18,1.05,0.945
1948,1,26.85,11.67,0,0,1,0.9975,0,69,18,1.05,0.945
1949,1,0.02,0.05,0,0,1,0.9975,0,138,18,1.05,0.945
1950,1,2.08,0.49,0,0,1,0.9975,0,138,18,1.05,0.945
1951,1,11.73,4.27,0,9.59996568526,1,0.9975,0,69,18,1.05,0.945
1952,1,10.27,2,0,0,1,0.9975,0,69,18,1.05,0.945
1953,1,20.06,5.49,0,17.2999660927,1,0.9975,0,69,18,1.05,0.945
1954,2,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1955,1,50.78,-0.06,0,-0.062,1,0.9975,0,138,18,1.05,0.945
1956,1,6.33,2.65,0,0,1,0.9975,0,69,18,1.05,0.945
1957,1,15.05,-0.32,0,0,1,0.9975,0,138,18,1.05,0.945
1958,1,51.83,-3.82,0,0,1,0.9975,0,138,18,1.05,0.945
1959,1,17.72,7.59,0,0,1,0.9975,0,69,18,1.05,0.945
1960,1,104.91,17.5,0,19.782,1,0.9975,0,138,18,1.05,0.945
1961,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1962,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1963,1,14.11,4.52,0,0,1,0.9975,0,138,18,1.05,0.945
1964,1,17.78,3.26,0,0,1,0.9975,0,138,18,1.05,0.945
1965,1,2.36,1.97,0,29.6999722974,1,0.9975,0,69,18,1.05,0.945
1966,1,0,0,0,0,1,0.9975,0,69,18,1.05,0.945
1967,1,18.72,10.33,0,0,1,0.9975,0,69,18,1.05,0.945
1968,1,0,0,0,0,1,0.9975,0,69,18,1.05,0.945
1969,1,53.83,18.01,0,17.0999669709,1,0.9975,0,69,18,1.05,0.945
1970,1,6.7,1.11,0,0,1,0.9975,0,138,18,1.05,0.945
1971,1,8.93,2.19,0,0,1,0.9975,0,138,18,1.05,0.945
1972,1,25.41,6.38,0,0,1,0.9975,0,138,18,1.05,0.945
1973,2,33.16,-1.94,0,27.907,1,0.9975,0,138,18,1.05,0.945
1974,1,0,0,0,0,1,0.9975,0,138,18,1.05,0.945
1975,2,0,0,0,0,1,0.9975,0,16,19,1.05,0.945
1976,2,51.18,24.47,0,-10.239,1,0.9975,0,138,19,1.05,0.945
1977,1,912.72,61.67,0,0,1,0.9975,0,345,19,1.05,0.945
1978,2,0,0,0,-42.917,1,0.9975,0,345,19,1.05,0.945
1979,1,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
1980,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
1981,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
1982,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
1983,1,0,0,0,-299.998531452,1,0.9975,0,765,19,1.05,0.945
1984,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
1985,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
1986,1,39.14,-0.42,0,0,1,0.9975,0,1,19,1.05,0.945
1987,2,0,0,0,-369.162503523,1,0.9975,0,765,19,1.05,0.945
1988,2,0,0,0,-119.438,1,0.9975,0,345,19,1.05,0.945
1989,1,0,0,0,-599.989966789,1,0.9975,0,765,19,1.05,0.945
1990,1,96.75,17.53,0,0,1,0.9975,0,138,19,1.05,0.945
1991,1,106.25,-5.62,0,0,1,0.9975,0,138,19,1.05,0.945
1992,3,0,0,0,0,1,0.9975,0,26.4,19,1.05,0.945
1993,2,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
1994,2,0,0,0,54.768,1,0.9975,0,345,19,1.05,0.945
1995,1,0,0,0,0,1,0.9975,0,18,19,1.05,0.945
1996,1,96.37,-5.76,0,0,1,0.9975,0,138,19,1.05,0.945
1997,1,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
1998,1,91.36,0.13,0,0,1,0.9975,0,138,19,1.05,0.945
1999,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2000,1,0,0,0,0,1,0.9975,0,18,19,1.05,0.945
2001,1,98.22,41.48,0,0,1,0.9975,0,345,19,1.05,0.945
2002,1,0,0,0,0,1,0.9975,0,26.4,19,1.05,0.945
2003,1,4.61,4.32,0,0,1,0.9975,0,138,19,1.05,0.945
2004,1,0,0,0,0,1,0.9975,0,16,19,1.05,0.945
2005,1,210.68,24.07,0,0,1,0.9975,0,138,19,1.05,0.945
2006,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2007,1,0,0,0,0,1,0.9975,0,18,19,1.05,0.945
2008,1,54.81,8.96,0,0,1,0.9975,0,34.5,19,1.05,0.945
2009,1,164.98,17.75,0,20.008,1,0.9975,0,345,19,1.05,0.945
