bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2010,2,67.78,-11.99,0,-14.912,1,0.9975,0,138,19,1.05,0.945
2011,1,13.61,4.25,0,5.601,1,0.9975,0,138,19,1.05,0.945
2012,1,253.79,5.66,0,0,1,0.9975,0,138,19,1.05,0.945
2013,1,98.05,-0.54,0,0,1,0.9975,0,1,19,1.05,0.945
2014,1,406.28,-29.82,0,0,1,0.9975,0,345,19,1.05,0.945
2015,2,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
2016,1,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
2017,1,0,0,0,0,1,0.9975,0,18,19,1.05,0.945
2018,1,0,0,0,0,1,0.9975,0,34.5,19,1.05,0.945
2019,1,8.01,-1.08,0,0,1,0.9975,0,138,19,1.05,0.945
2020,1,0,0,0,0,1,0.9975,0,138,19,1.05,0.945
2021,1,20.76,11.24,0,0,1,0.9975,0,34.5,19,1.05,0.945
2022,2,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2023,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2024,1,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
2025,1,398.75,-6.81,0,0,1,0.9975,0,1,19,1.05,0.945
2026,1,277.26,-18.61,0,-20.459,1,0.9975,0,765,19,1.05,0.945
2027,1,403.88,72.86,0,0,1,0.9975,0,345,19,1.05,0.945
2028,1,0,0,0,0,1,0.9975,0,18,19,1.05,0.945
2029,1,1406.97,-114.03,0,0,1,0.9975,0,345,19,1.05,0.945
2030,1,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
2031,1,12.45,-0.74,0,0,1,0.9975,0,138,19,1.05,0.945
2032,2,22.99,7.73,0,0,1,0.9975,0,138,19,1.05,0.945
2033,1,0,0,0,-299.998569574,1,0.9975,0,765,19,1.05,0.945
2034,1,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
2035,2,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2036,1,193.98,-8.57,0,-9.687,1,0.9975,0,1,19,1.05,0.945
2037,2,0,0,0,0,1,0.9975,0,16,19,1.05,0.945
2038,1,119.17,-1.65,0,-1.836,1,0.9975,0,345,19,1.05,0.945
2039,2,0,0,0,0,1,0.9975,0,22,19,1.05,0.945
2040,1,134.25,5.96,0,0,1,0.9975,0,230,19,1.05,0.945
2041,1,324.26,-23.29,0,0,1,0.9975,0,345,19,1.05,0.945
2042,2,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2043,1,-2.32,1.25,0,0,1,0.9975,0,34.5,19,1.05,0.945
2044,1,142.52,18.67,0,0,1,0.9975,0,138,19,1.05,0.945
2045,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2046,1,45.32,9.47,0,10.593,1,0.9975,0,138,19,1.05,0.945
2047,1,0,0,0,0,1,0.9975,0,345,19,1.05,0.945
2048,1,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
2049,1,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
2050,1,69.8,47.73,0,0,1,0.9975,0,230,19,1.05,0.945
2051,1,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
2052,1,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
2053,1,256.24,15.65,0,17.403,1,0.9975,0,345,19,1.05,0.945
2054,1,0,0,0,0,1,0.9975,0,230,19,1.05,0.945
2055,1,0,0,0,0,1,0.9975,0,765,19,1.05,0.945
2056,1,0,0,0,0,1,0.9975,0,1,19,1.05,0.945
2057,1,0,0,0,0,1,0.9975,0,34.5,19,1.05,0.945
2058,2,0,0,0,-216.979848564,1,0.9975,0,765,19,1.05,0.945
2059,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2060,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2061,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2062,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2063,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2064,1,0,0,0,0,1,0.9975,0,33,20,1.05,0.945
2065,1,0,0,0,0,1,0.9975,0,33,20,1.05,0.945
2066,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2067,2,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2068,2,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2069,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2070,2,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2071,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2072,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2073,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2074,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2075,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2076,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2077,1,0,0,0,0,1,0.9975,0,33,20,1.05,0.945
2078,1,0,0,0,0,1,0.9975,0,33,20,1.05,0.945
2079,1,0,0,0,0,1,0.9975,0,33,20,1.05,0.945
2080,2,0,0,0,-25.378,1,0.9975,0,138,20,1.05,0.945
2081,2,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2082,1,123.35,-37.97,0,-42.508,1,0.9975,0,345,20,1.05,0.945
2083,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2084,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2085,2,0,0,0,59.843,1,0.9975,0,138,20,1.05,0.945
2086,2,0,0,0,-15.77,1,0.9975,0,138,20,1.05,0.945
2087,1,16.66,2.8,0,3.175,1,0.9975,0,138,20,1.05,0.945
2088,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2089,1,28.84,-2.73,0,0,1,0.9975,0,138,20,1.05,0.945
2090,2,0,0,0,19.466,1,0.9975,0,138,20,1.05,0.945
2091,2,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2092,2,0,0,0,-104.782,1,0.9975,0,345,20,1.05,0.945
2093,1,35.15,0.91,0,0,1,0.9975,0,33,20,1.05,0.945
2094,1,52.15,-42.21,0,0,1,0.9975,0,138,20,1.05,0.945
2095,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2096,1,44.79,-42.22,0,0,1,0.9975,0,138,20,1.05,0.945
2097,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2098,2,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2099,2,0,0,0,-3.887,1,0.9975,0,138,20,1.05,0.945
2100,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2101,2,83.17,17.82,0,0,1,0.9975,0,33,20,1.05,0.945
2102,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2103,2,0,0,0,13.015,1,0.9975,0,138,20,1.05,0.945
2104,1,26.03,-2.66,0,-3.064,1,0.9975,0,138,20,1.05,0.945
2105,1,0,0,0,0,1,0.9975,0,138,20,1.05,0.945
2106,1,0,0,0,0,1,0.9975,0,33,20,1.05,0.945
2107,1,0.62,0.17,0,0,1,0.9975,0,33,20,1.05,0.945
2108,1,39.08,4.22,0,0,1,0.9975,0,33,20,1.05,0.945
2109,1,29.07,4.44,0,9.6299311366,1,0.9975,0,110,21,1.05,0.945
2110,1,12.06,2.77,0,9.08989831911,1,0.9975,0,110,21,1.05,0.945
2111,1,82.82,8.59,0,9.22949204865,1,0.9975,0,110,21,1.05,0.945
2112,1,30.33,0.29,0,0,1,0.9975,0,110,21,1.05,0.945
2113,1,18.04,4.42,0,0,1,0.9975,0,110,21,1.05,0.945
2114,1,157.76,45.36,0,0,1,0.9975,0,345,21,1.05,0.945
2115,1,44.68,9,0,9.98995807068,1,0.9975,0,110,21,1.05,0.945
2116,1,54.34,10.7,0,0,1,0.9975,0,110,21,1.05,0.945
2117,1,9.08,1.62,0,2.75993246011,1,0.9975,0,110,21,1.05,0.945
2118,1,0.09,-1.12,0,0,1,0.9975,0,110,21,1.05,0.945
2119,1,11.37,2.2,0,0,1,0.9975,0,110,21,1.05,0.945
2120,1,65.59,0.45,0,8.55994721972,1,0.9975,0,110,21,1.05,0.945
2121,1,0.09,-0.49,0,0,1,0.9975,0,110,21,1.05,0.945
2122,1,42.85,8.92,0,28.8899674968,1,0.9975,0,110,21,1.05,0.945
2123,1,16.78,3.28,0,0,1,0.9975,0,110,21,1.05,0.945
2124,1,39.06,2.74,0,8.98881496952,1,0.9975,0,110,21,1.05,0.945
2125,1,151.88,14.81,0,0,1,0.9975,0,345,21,1.05,0.945
2126,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2127,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2128,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2129,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2130,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2131,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2132,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2133,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2134,1,136.4,3.73,0,0,1,0.9975,0,110,21,1.05,0.945
2135,1,0.09,-12.91,0,0,1,0.9975,0,345,21,1.05,0.945
2136,1,20.22,6.17,0,0,1,0.9975,0,110,21,1.05,0.945
2137,1,0.09,-12.68,0,0,1,0.9975,0,345,21,1.05,0.945
2138,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2139,1,12.63,3.8,0,0,1,0.9975,0,110,21,1.05,0.945
2140,1,0.09,-0.84,0,0,1,0.9975,0,110,21,1.05,0.945
2141,1,78.24,17,0,43.3791530942,1,0.9975,0,110,21,1.05,0.945
2142,1,11.03,2.02,0,0,1,0.9975,0,110,21,1.05,0.945
2143,2,13.21,2.25,0,0,1,0.9975,0,110,21,1.05,0.945
2144,2,0.09,-12.59,0,-6.024,1,0.9975,0,500,21,1.05,0.945
2145,1,12.29,2.33,0,0,1,0.9975,0,110,21,1.05,0.945
2146,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2147,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2148,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2149,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2150,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2151,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2152,1,65.38,4.15,0,-1.63609791155,1,0.9975,0,110,21,1.05,0.945
2153,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2154,2,0.09,-12.63,0,0,1,0.9975,0,500,21,1.05,0.945
2155,1,23.32,5.54,0,13.5899568546,1,0.9975,0,110,21,1.05,0.945
2156,1,23.66,5.02,0,0,1,0.9975,0,110,21,1.05,0.945
2157,1,12.84,1.54,0,0,1,0.9975,0,110,21,1.05,0.945
2158,1,4.47,-0.86,0,0,1,0.9975,0,345,21,1.05,0.945
2159,1,52.96,16.93,0,0,1,0.9975,0,110,21,1.05,0.945
2160,1,0.09,-0.56,0,0,1,0.9975,0,110,21,1.05,0.945
2161,1,11.49,2.66,0,0,1,0.9975,0,110,21,1.05,0.945
2162,1,0.09,-0.13,0,0,1,0.9975,0,110,21,1.05,0.945
2163,1,0.18,-0.35,0,0,1,0.9975,0,110,21,1.05,0.945
2164,1,0.09,-11.06,0,0,1,0.9975,0,345,21,1.05,0.945
2165,1,7.77,0.85,0,0,1,0.9975,0,110,21,1.05,0.945
2166,1,0.09,-0.27,0,0,1,0.9975,0,110,21,1.05,0.945
2167,1,40.44,8.58,0,0,1,0.9975,0,110,21,1.05,0.945
2168,1,12.52,2.78,0,0,1,0.9975,0,110,21,1.05,0.945
2169,1,0.1,-6.62,0,0,1,0.9975,0,345,21,1.05,0.945
2170,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2171,2,0,0,0,-23.897,1,0.9975,0,500,21,1.05,0.945
2172,1,35.38,10.49,0,27.8397476758,1,0.9975,0,110,21,1.05,0.945
2173,1,1.25,-1.19,0,-5.01352035239e-05,1,0.9975,0,110,21,1.05,0.945
2174,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2175,1,0.09,-5.7,0,0,1,0.9975,0,110,21,1.05,0.945
2176,1,17.69,0.64,0,0.000288637878187,1,0.9975,0,110,21,1.05,0.945
2177,1,8.04,1.4,0,0,1,0.9975,0,110,21,1.05,0.945
2178,1,25.61,5.71,0,0,1,0.9975,0,110,21,1.05,0.945
2179,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2180,1,12.41,2.19,0,11.8798231971,1,0.9975,0,110,21,1.05,0.945
2181,1,23.32,4.86,0,0,1,0.9975,0,110,21,1.05,0.945
2182,1,26.2,6.2,0,0,1,0.9975,0,110,21,1.05,0.945
2183,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2184,1,0.09,-4.24,0,0,1,0.9975,0,345,21,1.05,0.945
2185,1,23.55,5.71,0,0,1,0.9975,0,110,21,1.05,0.945
2186,1,91.91,22.52,0,0,1,0.9975,0,110,21,1.05,0.945
2187,1,0.09,-0.32,0,0,1,0.9975,0,110,21,1.05,0.945
2188,1,40.44,8.3,0,0,1,0.9975,0,110,21,1.05,0.945
2189,1,0.62,-0.02,0,0,1,0.9975,0,110,21,1.05,0.945
2190,1,0.11,-7.67,0,0,1,0.9975,0,345,21,1.05,0.945
2191,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2192,1,0.09,-1.89,0,0,1,0.9975,0,345,21,1.05,0.945
2193,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2194,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2195,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2196,1,2.94,-0.02,0,0,1,0.9975,0,110,21,1.05,0.945
2197,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2198,1,18.38,4.02,0,0,1,0.9975,0,110,21,1.05,0.945
2199,1,6.21,0.94,0,3.25978487705,1,0.9975,0,110,21,1.05,0.945
2200,1,256.93,61.28,0,0,1,0.9975,0,110,21,1.05,0.945
2201,1,-0.67,-1.03,0,0,1,0.9975,0,110,21,1.05,0.945
2202,1,18.38,4.02,0,0,1,0.9975,0,110,21,1.05,0.945
2203,1,12.06,2.47,0,5.99990865445,1,0.9975,0,110,21,1.05,0.945
2204,1,120.9,7.03,0,0,1,0.9975,0,110,21,1.05,0.945
2205,1,59.51,11.49,0,43.1099634873,1,0.9975,0,110,21,1.05,0.945
2206,1,22.17,2.31,0,0,1,0.9975,0,110,21,1.05,0.945
2207,1,0.09,-3.23,0,0,1,0.9975,0,110,21,1.05,0.945
2208,1,85.07,6.53,0,20.3399749926,1,0.9975,0,110,21,1.05,0.945
2209,1,0.09,-4.68,0,0,1,0.9975,0,345,21,1.05,0.945
2210,1,0.09,-3.13,0,0,1,0.9975,0,345,21,1.05,0.945
2211,1,5.05,0.36,0,0,1,0.9975,0,110,21,1.05,0.945
2212,1,46.65,10.36,0,0,1,0.9975,0,110,21,1.05,0.945
2213,1,12.63,2.4,0,0,1,0.9975,0,110,21,1.05,0.945
2214,1,23.32,5.58,0,0,1,0.9975,0,110,21,1.05,0.945
2215,1,147.69,21.09,0,0,1,0.9975,0,110,21,1.05,0.945
2216,1,0.09,-25.95,0,0,1,0.9975,0,500,21,1.05,0.945
2217,1,0.09,-0.65,0,0,1,0.9975,0,110,21,1.05,0.945
2218,1,3.84,-0.17,0,0,1,0.9975,0,110,21,1.05,0.945
2219,1,9.65,1.85,0,0,1,0.9975,0,110,21,1.05,0.945
2220,1,27.81,4.82,0,0,1,0.9975,0,110,21,1.05,0.945
2221,1,31.25,7.1,0,15.2082913577,1,0.9975,0,110,21,1.05,0.945
2222,1,74.3,8.97,0,0,1,0.9975,0,345,21,1.05,0.945
2223,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2224,1,0.09,-16.35,0,0,1,0.9975,0,500,21,1.05,0.945
2225,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2226,1,-0.5,-1.36,0,0,1,0.9975,0,110,21,1.05,0.945
2227,1,0.1,-30.86,0,0,1,0.9975,0,500,21,1.05,0.945
2228,1,0.09,-3.35,0,0,1,0.9975,0,345,21,1.05,0.945
2229,2,0,0,0,0,1,0.9975,0,345,21,1.05,0.945
2230,1,0.1,-1.54,0,0,1,0.9975,0,345,21,1.05,0.945
2231,1,12.18,1.64,0,0,1,0.9975,0,110,21,1.05,0.945
2232,1,37.91,10.03,0,0,1,0.9975,0,110,21,1.05,0.945
2233,1,0.15,-61.32,0,0,1,0.9975,0,500,21,1.05,0.945
2234,1,19.3,4.68,0,0,1,0.9975,0,110,21,1.05,0.945
2235,1,15.16,2.81,0,5.64063206281,1,0.9975,0,110,21,1.05,0.945
2236,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2237,1,0.09,-0.41,0,0,1,0.9975,0,345,21,1.05,0.945
2238,1,23.81,-2.62,0,0,1,0.9975,0,110,21,1.05,0.945
2239,1,0.09,-3.92,0,0,1,0.9975,0,345,21,1.05,0.945
2240,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2241,1,9.77,1.26,0,0,1,0.9975,0,110,21,1.05,0.945
2242,1,31.59,7.39,0,14.7592826403,1,0.9975,0,110,21,1.05,0.945
2243,1,7.93,1.35,0,0,1,0.9975,0,110,21,1.05,0.945
2244,1,19.64,-0.17,0,0,1,0.9975,0,110,21,1.05,0.945
2245,1,79.5,15.84,0,0,1,0.9975,0,110,21,1.05,0.945
2246,1,0.09,-21.48,0,0,1,0.9975,0,500,21,1.05,0.945
2247,1,0.09,-2.45,0,0,1,0.9975,0,345,21,1.05,0.945
2248,1,12.52,2.08,0,0,1,0.9975,0,110,21,1.05,0.945
2249,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2250,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2251,1,0.09,-3.39,0,0,1,0.9975,0,345,21,1.05,0.945
2252,2,0,0,0,-26.82,1,0.9975,0,500,21,1.05,0.945
2253,1,12.52,2.65,0,0,1,0.9975,0,110,21,1.05,0.945
2254,2,0,0,0,0,1,0.9975,0,345,21,1.05,0.945
2255,1,19.19,4.2,0,0,1,0.9975,0,110,21,1.05,0.945
2256,1,10.68,2.54,0,0,1,0.9975,0,110,21,1.05,0.945
2257,1,61.83,12.59,0,0,1,0.9975,0,110,21,1.05,0.945
2258,1,0.2,-0.89,0,0,1,0.9975,0,500,21,1.05,0.945
2259,1,5.18,-1.35,0,0,1,0.9975,0,110,21,1.05,0.945
2260,1,0.09,-3.66,0,0,1,0.9975,0,345,21,1.05,0.945
2261,1,4.59,0.59,0,1.45995352724,1,0.9975,0,110,21,1.05,0.945
2262,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2263,1,17.47,2.48,0,4.47996621215,1,0.9975,0,110,21,1.05,0.945
2264,1,12.86,2.79,0,0,1,0.9975,0,110,21,1.05,0.945
2265,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2266,1,0.09,-5.3,0,0,1,0.9975,0,345,21,1.05,0.945
2267,2,0.09,-9.88,0,-10.774,1,0.9975,0,345,21,1.05,0.945
2268,1,2.05,0,0,0,1,0.9975,0,110,21,1.05,0.945
2269,1,12.75,0.21,0,0,1,0.9975,0,110,21,1.05,0.945
2270,2,45.49,7.57,0,11.387,1,0.9975,0,110,21,1.05,0.945
2271,1,27.12,6.24,0,0,1,0.9975,0,110,21,1.05,0.945
2272,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2273,1,2.64,0.33,0,0,1,0.9975,0,110,21,1.05,0.945
2274,1,8.04,-0.14,0,0,1,0.9975,0,110,21,1.05,0.945
2275,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2276,1,0.21,-6.68,0,0,1,0.9975,0,345,21,1.05,0.945
2277,1,0.19,-9.53,0,0,1,0.9975,0,500,21,1.05,0.945
2278,1,58.02,12.66,0,14.8498902418,1,0.9975,0,110,21,1.05,0.945
2279,1,39.06,8.72,0,0,1,0.9975,0,110,21,1.05,0.945
2280,1,0.09,-4.2,0,0,1,0.9975,0,345,21,1.05,0.945
2281,1,54.11,13.05,0,29.6024862001,1,0.9975,0,110,21,1.05,0.945
2282,1,-0.68,-6.09,0,0,1,0.9975,0,345,21,1.05,0.945
2283,1,89.61,22.73,0,0,1,0.9975,0,110,21,1.05,0.945
2284,1,26.54,6.41,0,0,1,0.9975,0,110,21,1.05,0.945
2285,1,1.34,-0.08,0,0,1,0.9975,0,110,21,1.05,0.945
2286,1,0.09,-0.23,0,0,1,0.9975,0,110,21,1.05,0.945
2287,1,21.48,3.78,0,0,1,0.9975,0,110,21,1.05,0.945
2288,1,14.36,2.94,0,8.99989315924,1,0.9975,0,110,21,1.05,0.945
2289,1,18.27,4.01,0,0,1,0.9975,0,110,21,1.05,0.945
2290,1,0.09,-4.17,0,0,1,0.9975,0,500,21,1.05,0.945
2291,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2292,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2293,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2294,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2295,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2296,1,8.04,1.29,0,0,1,0.9975,0,110,21,1.05,0.945
2297,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2298,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2299,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2300,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2301,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2302,1,6.32,1.4,0,-4.20216259516e-05,1,0.9975,0,110,21,1.05,0.945
2303,1,0.09,-0.97,0,0,1,0.9975,0,345,21,1.05,0.945
2304,1,18.96,5.21,0,0,1,0.9975,0,110,21,1.05,0.945
2305,1,4.59,0.64,0,0,1,0.9975,0,110,21,1.05,0.945
2306,1,0.09,-6.04,0,0,1,0.9975,0,345,21,1.05,0.945
2307,1,0.09,-2.58,0,0,1,0.9975,0,110,21,1.05,0.945
2308,1,6.09,0.94,0,0,1,0.9975,0,110,21,1.05,0.945
2309,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2310,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2311,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2312,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2313,1,32.17,6.73,0,0,1,0.9975,0,110,21,1.05,0.945
2314,1,0.09,-3.85,0,0,1,0.9975,0,345,21,1.05,0.945
2315,1,37.91,9.47,0,28.0798858031,1,0.9975,0,110,21,1.05,0.945
2316,1,0.09,-0.7,0,0,1,0.9975,0,110,21,1.05,0.945
2317,1,0.98,-23.37,0,0,1,0.9975,0,345,21,1.05,0.945
2318,1,0.09,-25.12,0,0,1,0.9975,0,500,21,1.05,0.945
2319,1,0.09,-1.22,0,0,1,0.9975,0,110,21,1.05,0.945
2320,1,0.09,-0.46,0,0,1,0.9975,0,110,21,1.05,0.945
2321,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2322,1,-37.69,1.82,0,0,1,0.9975,0,110,21,1.05,0.945
2323,1,61.81,13.22,0,0,1,0.9975,0,110,21,1.05,0.945
2324,1,75.71,1.29,0,0,1,0.9975,0,110,21,1.05,0.945
2325,1,12.41,2.9,0,1.6897411554,1,0.9975,0,110,21,1.05,0.945
2326,1,-0.65,-1.99,0,0,1,0.9975,0,345,21,1.05,0.945
2327,1,25.38,4.83,0,0,1,0.9975,0,110,21,1.05,0.945
2328,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2329,1,26.66,5.84,0,0,1,0.9975,0,110,21,1.05,0.945
2330,1,40.44,8.08,0,3.56995455785,1,0.9975,0,110,21,1.05,0.945
2331,1,69.96,15.18,0,39.3299078751,1,0.9975,0,110,21,1.05,0.945
2332,1,12.52,2.9,0,0,1,0.9975,0,110,21,1.05,0.945
2333,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2334,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2335,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2336,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2337,1,0.09,-4.45,0,0,1,0.9975,0,345,21,1.05,0.945
2338,1,15.86,3.69,0,0,1,0.9975,0,110,21,1.05,0.945
2339,1,0.09,-5.6,0,0,1,0.9975,0,345,21,1.05,0.945
2340,1,0.09,-10.67,0,0,1,0.9975,0,345,21,1.05,0.945
2341,1,23.78,5.31,0,0,1,0.9975,0,110,21,1.05,0.945
2342,1,-14.17,-4.51,0,0,1,0.9975,0,110,21,1.05,0.945
2343,1,19.53,4.7,0,0,1,0.9975,0,110,21,1.05,0.945
2344,1,9.77,1.42,0,0,1,0.9975,0,110,21,1.05,0.945
2345,1,0.09,-2.74,0,0,1,0.9975,0,110,21,1.05,0.945
2346,1,44.04,14.73,0,0,1,0.9975,0,500,21,1.05,0.945
2347,1,1.7,-0.4,0,0.259942036978,1,0.9975,0,110,21,1.05,0.945
2348,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2349,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2350,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2351,1,0.09,-0.1,0,0,1,0.9975,0,110,21,1.05,0.945
2352,1,47.91,8.54,0,0,1,0.9975,0,110,21,1.05,0.945
2353,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2354,1,0.09,-0.57,0,0,1,0.9975,0,345,21,1.05,0.945
2355,1,0.09,-0.9,0,0,1,0.9975,0,110,21,1.05,0.945
2356,1,10.45,1.53,0,0,1,0.9975,0,110,21,1.05,0.945
2357,1,543.81,2.42,0,0,1,0.9975,0,500,21,1.05,0.945
2358,1,11.14,2.55,0,1.90837101867,1,0.9975,0,110,21,1.05,0.945
2359,1,63.07,11.75,0,0,1,0.9975,0,110,21,1.05,0.945
2360,1,168.26,10.87,0,25.558,1,0.9975,0,345,21,1.05,0.945
2361,1,5.86,1.06,0,0,1,0.9975,0,110,21,1.05,0.945
2362,1,19.42,4.69,0,9.17606068087,1,0.9975,0,110,21,1.05,0.945
2363,1,0.11,-11.08,0,0,1,0.9975,0,345,21,1.05,0.945
2364,1,19.65,3.89,0,0,1,0.9975,0,110,21,1.05,0.945
2365,1,25.73,5.67,0,0,1,0.9975,0,110,21,1.05,0.945
2366,1,0.09,-13.69,0,0,1,0.9975,0,345,21,1.05,0.945
2367,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2368,1,5.52,0.93,0,0,1,0.9975,0,110,21,1.05,0.945
2369,1,0.09,-2.82,0,0,1,0.9975,0,110,21,1.05,0.945
2370,1,0.09,-4.48,0,0,1,0.9975,0,345,21,1.05,0.945
2371,1,0.09,-25.85,0,0,1,0.9975,0,345,21,1.05,0.945
2372,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2373,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2374,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2375,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2376,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2377,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2378,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2379,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2380,1,25.61,5.94,0,0,1,0.9975,0,110,21,1.05,0.945
2381,1,57.45,20.66,0,0,1,0.9975,0,110,21,1.05,0.945
2382,1,7.59,0.55,0,0,1,0.9975,0,110,21,1.05,0.945
2383,1,0.09,-0.39,0,-3.45408914848,1,0.9975,0,110,21,1.05,0.945
2384,1,41.24,15.57,0,0,1,0.9975,0,345,21,1.05,0.945
2385,1,13.44,2.72,0,6.95981373537,1,0.9975,0,110,21,1.05,0.945
2386,1,16.32,2.3,0,0,1,0.9975,0,110,21,1.05,0.945
2387,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2388,1,0.09,-0.89,0,0,1,0.9975,0,345,21,1.05,0.945
2389,1,0.98,-1.33,0,0,1,0.9975,0,110,21,1.05,0.945
2390,1,0.09,-25.4,0,0,1,0.9975,0,500,21,1.05,0.945
2391,1,33.68,3.45,0,-12.0417813926,1,0.9975,0,345,21,1.05,0.945
2392,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2393,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2394,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2395,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2396,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2397,1,5.98,0.72,0,0,1,0.9975,0,110,21,1.05,0.945
2398,1,0.09,-1.54,0,0,1,0.9975,0,345,21,1.05,0.945
2399,1,0.09,-14.62,0,0,1,0.9975,0,345,21,1.05,0.945
2400,1,15.72,-2.63,0,0,1,0.9975,0,110,21,1.05,0.945
2401,2,0,0,0,15.67,1,0.9975,0,345,21,1.05,0.945
2402,1,20.91,5.09,0,0,1,0.9975,0,110,21,1.05,0.945
2403,1,5.05,0.88,0,0,1,0.9975,0,110,21,1.05,0.945
2404,1,0.09,-0.52,0,0,1,0.9975,0,110,21,1.05,0.945
2405,1,0.09,-0.8,0,0,1,0.9975,0,110,21,1.05,0.945
2406,1,17.35,3.74,0,0,1,0.9975,0,110,21,1.05,0.945
2407,1,18.61,4.39,0,20.8550535281,1,0.9975,0,110,21,1.05,0.945
2408,1,0.09,-0.15,0,0,1,0.9975,0,110,21,1.05,0.945
2409,1,22.17,4.01,0,0,1,0.9975,0,110,21,1.05,0.945
2410,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2411,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2412,1,-0.12,-2.92,0,0,1,0.9975,0,110,21,1.05,0.945
2413,1,0.09,-0.5,0,0,1,0.9975,0,345,21,1.05,0.945
2414,1,34.46,8.41,0,0,1,0.9975,0,110,21,1.05,0.945
2415,1,63.07,15.14,0,0,1,0.9975,0,110,21,1.05,0.945
2416,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2417,1,13.55,2.72,0,-4.12384667915e-05,1,0.9975,0,110,21,1.05,0.945
2418,1,17.81,3.01,0,0,1,0.9975,0,110,21,1.05,0.945
2419,1,0.09,-4.39,0,0,1,0.9975,0,345,21,1.05,0.945
2420,2,0,0,0,0,1,0.9975,0,345,21,1.05,0.945
2421,1,0.09,-1.35,0,0,1,0.9975,0,345,21,1.05,0.945
2422,1,15.74,3.77,0,0,1,0.9975,0,110,21,1.05,0.945
2423,1,199.87,40.44,0,0,1,0.9975,0,110,21,1.05,0.945
2424,1,60.77,43.07,0,0,1,0.9975,0,110,21,1.05,0.945
2425,1,45.02,-46.71,0,0,1,0.9975,0,500,21,1.05,0.945
2426,1,19.19,4,0,0.00060412797928,1,0.9975,0,110,21,1.05,0.945
2427,1,48.83,5.63,0,0,1,0.9975,0,110,21,1.05,0.945
2428,1,5.98,0.29,0,0,1,0.9975,0,110,21,1.05,0.945
2429,1,0.09,-0.03,0,0,1,0.9975,0,110,21,1.05,0.945
2430,1,5.56,23.53,0,33.77,1,0.9975,0,345,21,1.05,0.945
2431,1,241.12,60.13,0,0,1,0.9975,0,345,21,1.05,0.945
2432,1,8.04,1.47,0,0,1,0.9975,0,110,21,1.05,0.945
2433,1,26.43,5.92,0,14.0399400832,1,0.9975,0,110,21,1.05,0.945
2434,1,4.72,0.87,0,0,1,0.9975,0,110,21,1.05,0.945
2435,1,40.32,6.07,0,0,1,0.9975,0,110,21,1.05,0.945
2436,1,2.41,-0.51,0,0,1,0.9975,0,110,21,1.05,0.945
2437,1,30.1,2.14,0,0,1,0.9975,0,110,21,1.05,0.945
2438,1,10.27,-2.9,0,0,1,0.9975,0,110,21,1.05,0.945
2439,1,0.09,-0.58,0,0,1,0.9975,0,345,21,1.05,0.945
2440,1,19.19,4.21,0,0,1,0.9975,0,110,21,1.05,0.945
2441,1,0.09,-0.33,0,0,1,0.9975,0,345,21,1.05,0.945
2442,1,8.73,1.68,0,3.11996652439,1,0.9975,0,110,21,1.05,0.945
2443,1,15.74,3.12,0,0,1,0.9975,0,110,21,1.05,0.945
2444,1,30.33,3.88,0,0,1,0.9975,0,110,21,1.05,0.945
2445,1,51.7,9.53,0,0,1,0.9975,0,110,21,1.05,0.945
2446,1,13.9,2.73,0,0.0495735079782,1,0.9975,0,110,21,1.05,0.945
2447,1,4.72,-6.57,0,0,1,0.9975,0,345,21,1.05,0.945
2448,1,0.09,-3.3,0,0,1,0.9975,0,110,21,1.05,0.945
2449,1,0.09,-2.85,0,0,1,0.9975,0,345,21,1.05,0.945
2450,1,12.98,2.36,0,0,1,0.9975,0,110,21,1.05,0.945
2451,1,25.27,6.01,0,0,1,0.9975,0,110,21,1.05,0.945
2452,1,9.08,0.76,0,0,1,0.9975,0,110,21,1.05,0.945
2453,1,1.61,0.03,0,0,1,0.9975,0,110,21,1.05,0.945
2454,1,32.85,8.45,0,15.3899698541,1,0.9975,0,110,21,1.05,0.945
2455,1,63.07,8.9,0,0,1,0.9975,0,110,21,1.05,0.945
2456,1,0.09,-15.48,0,0,1,0.9975,0,500,21,1.05,0.945
2457,1,0.8,-0.35,0,0,1,0.9975,0,110,21,1.05,0.945
2458,1,49.17,12.33,0,0,1,0.9975,0,110,21,1.05,0.945
2459,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2460,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2461,1,30.21,7.05,0,0,1,0.9975,0,110,21,1.05,0.945
2462,1,240.51,85.18,0,92.903,1,0.9975,0,500,21,1.05,0.945
2463,1,10.11,2.06,0,0,1,0.9975,0,110,21,1.05,0.945
2464,1,12.18,1.91,0,0,1,0.9975,0,110,21,1.05,0.945
2465,1,0.09,-14.47,0,0,1,0.9975,0,345,21,1.05,0.945
2466,1,0.09,-23.38,0,0,1,0.9975,0,500,21,1.05,0.945
2467,1,17.58,3.21,0,0,1,0.9975,0,110,21,1.05,0.945
2468,1,34.12,9.02,0,26.9982285659,1,0.9975,0,110,21,1.05,0.945
2469,1,203.14,15.28,0,-0.000419855029114,1,0.9975,0,110,21,1.05,0.945
2470,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2471,1,20.68,4.86,0,0.00111675456031,1,0.9975,0,110,21,1.05,0.945
2472,2,138.19,-41.59,0,0,1,0.9975,0,500,21,1.05,0.945
2473,1,54.34,12.24,0,0,1,0.9975,0,110,21,1.05,0.945
2474,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2475,1,140.4,0.07,0,0,1,0.9975,0,110,21,1.05,0.945
2476,1,7.36,1.38,0,0,1,0.9975,0,110,21,1.05,0.945
2477,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2478,1,1.61,-0.13,0,0,1,0.9975,0,110,21,1.05,0.945
2479,1,9.54,1.72,0,0,1,0.9975,0,110,21,1.05,0.945
2480,1,35.61,8.57,0,19.5230083315,1,0.9975,0,110,21,1.05,0.945
2481,1,9.19,1.29,0,0,1,0.9975,0,110,21,1.05,0.945
2482,1,21.48,5.74,0,20.2494331909,1,0.9975,0,110,21,1.05,0.945
2483,1,21.13,36.15,0,0,1,0.9975,0,110,21,1.05,0.945
2484,1,0.09,-0.95,0,0,1,0.9975,0,345,21,1.05,0.945
2485,1,3.67,0.47,0,0,1,0.9975,0,110,21,1.05,0.945
2486,1,15.27,3.54,0,-9.23903113461e-05,1,0.9975,0,110,21,1.05,0.945
2487,1,9.54,1.75,0,0,1,0.9975,0,110,21,1.05,0.945
2488,1,22.4,5.27,0,0,1,0.9975,0,110,21,1.05,0.945
2489,1,148.52,51.1,0,0,1,0.9975,0,500,21,1.05,0.945
2490,1,71.92,12.04,0,19.7999659015,1,0.9975,0,110,21,1.05,0.945
2491,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2492,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2493,1,12.41,3.06,0,0,1,0.9975,0,110,21,1.05,0.945
2494,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2495,1,0.09,-6.48,0,0,1,0.9975,0,500,21,1.05,0.945
2496,1,0.09,-1.29,0,0,1,0.9975,0,110,21,1.05,0.945
2497,1,0.8,-1.64,0,0,1,0.9975,0,110,21,1.05,0.945
2498,1,11.72,2.33,0,0,1,0.9975,0,110,21,1.05,0.945
2499,1,8.27,0.63,0,0,1,0.9975,0,110,21,1.05,0.945
2500,1,0.09,-14.43,0,0,1,0.9975,0,345,21,1.05,0.945
2501,1,12.86,2.41,0,0,1,0.9975,0,110,21,1.05,0.945
2502,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2503,1,0.09,-17.44,0,0,1,0.9975,0,500,21,1.05,0.945
2504,1,13.44,1.22,0,0,1,0.9975,0,110,21,1.05,0.945
2505,1,31.43,-19.42,0,-6.255,1,0.9975,0,500,21,1.05,0.945
2506,1,0.11,-20.03,0,0,1,0.9975,0,500,21,1.05,0.945
2507,1,0.09,-0.23,0,0,1,0.9975,0,110,21,1.05,0.945
2508,2,0.21,-17.11,0,0,1,0.9975,0,500,21,1.05,0.945
2509,1,25.27,3.83,0,-3.35290308823e-05,1,0.9975,0,110,21,1.05,0.945
2510,1,0.09,-3.6,0,0,1,0.9975,0,345,21,1.05,0.945
2511,1,19.07,3.32,0,0,1,0.9975,0,110,21,1.05,0.945
2512,1,9.31,0.58,0,0,1,0.9975,0,110,21,1.05,0.945
2513,1,56.74,10.74,0,0,1,0.9975,0,110,21,1.05,0.945
2514,1,5.05,1.66,0,0,1,0.9975,0,110,21,1.05,0.945
2515,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2516,1,43.45,4.69,0,10.533,1,0.9975,0,345,21,1.05,0.945
2517,1,0.09,-3.17,0,0,1,0.9975,0,345,21,1.05,0.945
2518,1,30.1,6.46,0,0,1,0.9975,0,110,21,1.05,0.945
2519,1,0.09,-0.5,0,0,1,0.9975,0,345,21,1.05,0.945
2520,1,12.86,2.43,0,0,1,0.9975,0,110,21,1.05,0.945
2521,1,6.32,0.67,0,0,1,0.9975,0,110,21,1.05,0.945
2522,1,0.16,-8.41,0,0,1,0.9975,0,345,21,1.05,0.945
2523,1,5.52,1.22,0,0,1,0.9975,0,110,21,1.05,0.945
2524,1,18.96,3.78,0,0,1,0.9975,0,110,21,1.05,0.945
2525,1,0.21,-40.7,0,0,1,0.9975,0,500,21,1.05,0.945
2526,1,0.09,-9.28,0,0,1,0.9975,0,345,21,1.05,0.945
2527,1,17.35,3.67,0,4.39995547165,1,0.9975,0,110,21,1.05,0.945
2528,1,32.85,3.75,0,0,1,0.9975,0,110,21,1.05,0.945
2529,1,252.69,71.72,0,0,1,0.9975,0,345,21,1.05,0.945
2530,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2531,1,13.67,1.65,0,0,1,0.9975,0,110,21,1.05,0.945
2532,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2533,1,198.93,3.34,0,-4.93609219399e-05,1,0.9975,0,110,21,1.05,0.945
2534,1,0.09,-13.06,0,0,1,0.9975,0,500,21,1.05,0.945
2535,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2536,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2537,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2538,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2539,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2540,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2541,1,3.79,0.71,0,0,1,0.9975,0,110,21,1.05,0.945
2542,1,0.11,-13.18,0,0,1,0.9975,0,345,21,1.05,0.945
2543,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2544,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2545,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2546,1,17.12,3.69,0,0,1,0.9975,0,110,21,1.05,0.945
2547,1,0.09,-3.72,0,0,1,0.9975,0,345,21,1.05,0.945
2548,1,14.81,3.34,0,8.63281161518,1,0.9975,0,110,21,1.05,0.945
2549,1,3.8,0.25,0,0,1,0.9975,0,110,21,1.05,0.945
2550,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2551,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2552,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2553,1,32.85,7.06,0,0,1,0.9975,0,110,21,1.05,0.945
2554,1,40.32,9.14,0,0,1,0.9975,0,110,21,1.05,0.945
2555,1,15.16,4.7,0,10.2599464356,1,0.9975,0,110,21,1.05,0.945
2556,1,64.56,15.19,0,0,1,0.9975,0,110,21,1.05,0.945
2557,2,195,28.69,0,0,1,0.9975,0,345,21,1.05,0.945
2558,1,31.59,9.74,0,0,1,0.9975,0,110,21,1.05,0.945
2559,1,12.41,2.8,0,7.20984580184,1,0.9975,0,110,21,1.05,0.945
2560,1,13.9,3.74,0,0,1,0.9975,0,110,21,1.05,0.945
2561,1,79.5,18.45,0,0,1,0.9975,0,110,21,1.05,0.945
2562,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2563,1,0.09,-21.42,0,0,1,0.9975,0,500,21,1.05,0.945
2564,1,16.43,2.04,0,-5.77146633892,1,0.9975,0,110,21,1.05,0.945
2565,1,47.57,43.12,0,0,1,0.9975,0,345,21,1.05,0.945
2566,1,0.09,-6.39,0,0,1,0.9975,0,345,21,1.05,0.945
2567,1,66.91,23.7,0,-0.00310602240961,1,0.9975,0,110,21,1.05,0.945
2568,1,42.18,5.84,0,0.957981853789,1,0.9975,0,345,21,1.05,0.945
2569,1,0.2,-29.72,0,0,1,0.9975,0,500,21,1.05,0.945
2570,1,9.42,2.04,0,0,1,0.9975,0,110,21,1.05,0.945
2571,1,21.18,5.51,0,0,1,0.9975,0,110,21,1.05,0.945
2572,1,38.83,8.28,0,0,1,0.9975,0,110,21,1.05,0.945
2573,1,0.11,-3.73,0,0,1,0.9975,0,345,21,1.05,0.945
2574,1,0.09,-0.27,0,0,1,0.9975,0,110,21,1.05,0.945
2575,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2576,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2577,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2578,1,25.27,6.54,0,0,1,0.9975,0,110,21,1.05,0.945
2579,1,13.76,-5.59,0,0,1,0.9975,0,110,21,1.05,0.945
2580,1,11.37,2.15,0,8.3999726318,1,0.9975,0,110,21,1.05,0.945
2581,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2582,1,0.09,-11.02,0,0,1,0.9975,0,345,21,1.05,0.945
2583,1,-7.44,-16.58,0,0,1,0.9975,0,110,21,1.05,0.945
2584,1,0.09,-13.61,0,0,1,0.9975,0,500,21,1.05,0.945
2585,1,5.05,0.96,0,0,1,0.9975,0,110,21,1.05,0.945
2586,1,11.37,2.02,0,5.5497368623,1,0.9975,0,110,21,1.05,0.945
2587,1,44.04,11.82,0,0,1,0.9975,0,500,21,1.05,0.945
2588,1,17.58,3.92,0,0.0016463651876,1,0.9975,0,110,21,1.05,0.945
2589,2,7.86,-2.24,0,2.192,1,0.9975,0,110,21,1.05,0.945
2590,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2591,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2592,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2593,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2594,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2595,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2596,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2597,2,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2598,1,0,0,0,0,1,0.9975,0,20,21,1.05,0.945
2599,1,8.5,0.15,0,0,1,0.9975,0,110,21,1.05,0.945
2600,2,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2601,1,5.29,0.23,0,0,1,0.9975,0,110,21,1.05,0.945
2602,1,0.2,-28.57,0,0,1,0.9975,0,500,21,1.05,0.945
2603,1,4.92,-1.05,0,0,1,0.9975,0,110,21,1.05,0.945
2604,1,0.09,-0.01,0,0,1,0.9975,0,110,21,1.05,0.945
2605,1,4.82,0.36,0,0,1,0.9975,0,110,21,1.05,0.945
2606,1,58.34,-2.82,0,0,1,0.9975,0,110,21,1.05,0.945
2607,1,0.09,-0.61,0,0,1,0.9975,0,110,21,1.05,0.945
2608,1,0,0,0,0,1,0.9975,0,500,21,1.05,0.945
2609,1,0.09,-4.12,0,0,1,0.9975,0,345,21,1.05,0.945
2610,1,32.59,6.12,0,0,1,0.9975,0,110,21,1.05,0.945
2611,1,0.09,-4.39,0,0,1,0.9975,0,345,21,1.05,0.945
2612,1,23.32,4.72,0,0,1,0.9975,0,110,21,1.05,0.945
2613,1,5.05,1.67,0,0,1,0.9975,0,110,21,1.05,0.945
2614,1,17.69,3.6,0,0,1,0.9975,0,110,21,1.05,0.945
2615,1,44,10.44,0,0,1,0.9975,0,110,21,1.05,0.945
2616,1,13.09,2.67,0,0,1,0.9975,0,110,21,1.05,0.945
2617,1,146.42,9.8,0,-9.95153582548,1,0.9975,0,138,22,1.05,0.945
2618,1,72.14,16.8,0,28.0059181068,1,0.9975,0,138,22,1.05,0.945
2619,2,112.67,-11.15,0,0,1,0.9975,0,138,22,1.05,0.945
2620,1,0.09,-6.27,0,0,1,0.9975,0,500,22,1.05,0.945
2621,1,43.77,5.4,0,23.0575812577,1,0.9975,0,138,22,1.05,0.945
2622,2,0.09,-3.6,0,14.4430507147,1,0.9975,0,345,22,1.05,0.945
2623,1,0.2,0.11,0,0,1,0.9975,0,138,22,1.05,0.945
2624,1,99.61,23.5,0,32.0326694161,1,0.9975,0,138,22,1.05,0.945
2625,1,0.09,-11.71,0,0,1,0.9975,0,138,22,1.05,0.945
2626,1,117.16,21.01,0,38.1617359491,1,0.9975,0,138,22,1.05,0.945
2627,1,0.09,-15.69,0,0,1,0.9975,0,500,22,1.05,0.945
2628,1,27.23,6.9,0,0,1,0.9975,0,138,22,1.05,0.945
2629,1,427.8,104.01,0,192.46247093,1,0.9975,0,138,22,1.05,0.945
2630,1,0.09,-13.16,0,0,1,0.9975,0,138,22,1.05,0.945
2631,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2632,1,66.32,6.97,0,-0.000364149575926,1,0.9975,0,110,22,1.05,0.945
2633,1,0.09,-3.28,0,31.5080013107,1,0.9975,0,345,22,1.05,0.945
2634,1,-0.16,-0.87,0,0,1,0.9975,0,138,22,1.05,0.945
2635,1,153.88,29.05,0,48.6933365046,1,0.9975,0,138,22,1.05,0.945
2636,1,0.09,-6.82,0,0,1,0.9975,0,500,22,1.05,0.945
2637,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2638,1,0.09,-2.36,0,0,1,0.9975,0,500,22,1.05,0.945
2639,1,385.8,58.7,0,0,1,0.9975,0,138,22,1.05,0.945
2640,1,0.09,-8.72,0,0,1,0.9975,0,138,22,1.05,0.945
2641,1,217.92,42.12,0,0,1,0.9975,0,138,22,1.05,0.945
2642,1,-0.16,-3.1,0,0,1,0.9975,0,138,22,1.05,0.945
2643,1,0.09,-25.36,0,0,1,0.9975,0,500,22,1.05,0.945
2644,1,126.69,34.76,0,39.0894478836,1,0.9975,0,138,22,1.05,0.945
2645,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2646,2,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2647,1,-23.2,-12.78,0,0,1,0.9975,0,138,22,1.05,0.945
2648,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2649,1,0.09,-21.95,0,0,1,0.9975,0,138,22,1.05,0.945
2650,1,29.41,6.19,0,0.00142059095283,1,0.9975,0,110,22,1.05,0.945
2651,1,0.09,-12.06,0,0,1,0.9975,0,500,22,1.05,0.945
2652,1,129.56,1.7,0,60.7693550096,1,0.9975,0,138,22,1.05,0.945
2653,1,79.27,19.16,0,31.9311216471,1,0.9975,0,138,22,1.05,0.945
2654,1,7.32,-4.41,0,0,1,0.9975,0,138,22,1.05,0.945
2655,1,0.38,0.23,0,0,1,0.9975,0,138,22,1.05,0.945
2656,1,32.74,6.99,0,0,1,0.9975,0,138,22,1.05,0.945
2657,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2658,2,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2659,1,-0.17,-0.87,0,-1.03891892547,1,0.9975,0,138,22,1.05,0.945
2660,1,264.51,28.95,0,57.9515770991,1,0.9975,0,138,22,1.05,0.945
2661,1,-0.16,-0.87,0,0,1,0.9975,0,138,22,1.05,0.945
2662,1,-0.18,-0.87,0,-0.866835857408,1,0.9975,0,138,22,1.05,0.945
2663,1,178.54,18.53,0,-19.4390481463,1,0.9975,0,110,22,1.05,0.945
2664,1,115.44,12.18,0,49.0293900282,1,0.9975,0,138,22,1.05,0.945
2665,1,35.03,10.08,0,14.5677039331,1,0.9975,0,138,22,1.05,0.945
2666,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2667,2,0.09,-3.65,0,23.926542046,1,0.9975,0,345,22,1.05,0.945
2668,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2669,1,125.77,20.11,0,0,1,0.9975,0,138,22,1.05,0.945
2670,1,26.08,3.73,0,-0.00289270972334,1,0.9975,0,138,22,1.05,0.945
2671,1,0.09,-4.79,0,0,1,0.9975,0,138,22,1.05,0.945
2672,1,161.11,38.99,0,71.8198678469,1,0.9975,0,138,22,1.05,0.945
2673,1,-0.14,-24.32,0,0,1,0.9975,0,500,22,1.05,0.945
2674,1,-0.16,-0.92,0,0,1,0.9975,0,138,22,1.05,0.945
2675,1,1240.76,14.02,0,-0.00180781503312,1,0.9975,0,138,22,1.05,0.945
2676,1,0.09,-12.87,0,0,1,0.9975,0,138,22,1.05,0.945
2677,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2678,1,-0.18,-0.87,0,0,1,0.9975,0,138,22,1.05,0.945
2679,1,0.46,-6.7,0,0,1,0.9975,0,500,22,1.05,0.945
2680,1,0.32,-17.44,0,0,1,0.9975,0,500,22,1.05,0.945
2681,1,0.09,-0.64,0,-0.00695646687989,1,0.9975,0,138,22,1.05,0.945
2682,2,50.99,-5.71,0,4.88988091107,1,0.9975,0,110,22,1.05,0.945
2683,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2684,1,104.54,21.02,0,0,1,0.9975,0,138,22,1.05,0.945
2685,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2686,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2687,1,51.16,2.38,0,9.07480279101,1,0.9975,0,138,22,1.05,0.945
2688,2,0.09,-10.78,0,0,1,0.9975,0,500,22,1.05,0.945
2689,1,0,0,0,0.0110542042611,1,0.9975,0,138,22,1.05,0.945
2690,1,0.38,0.23,0,0,1,0.9975,0,138,22,1.05,0.945
2691,1,-0.18,-0.87,0,-0.867065902073,1,0.9975,0,138,22,1.05,0.945
2692,1,-0.17,-3.26,0,0,1,0.9975,0,138,22,1.05,0.945
2693,2,0.39,0.23,0,0,1,0.9975,0,500,22,1.05,0.945
2694,1,0.26,-11.7,0,0,1,0.9975,0,500,22,1.05,0.945
2695,1,12.29,6.18,0,0,1,0.9975,0,138,22,1.05,0.945
2696,1,18.93,-9.38,0,-15.9554555614,1,0.9975,0,138,22,1.05,0.945
2697,1,-0.18,-1.16,0,-0.841768771688,1,0.9975,0,138,22,1.05,0.945
2698,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2699,1,37.8,7.78,0,0,1,0.9975,0,138,22,1.05,0.945
2700,1,0,0,0,-8.51217633771,1,0.9975,0,138,22,1.05,0.945
2701,1,-0.19,-1.72,0,-0.0866065043678,1,0.9975,0,138,22,1.05,0.945
2702,1,0,0,0,-0.010158589687,1,0.9975,0,138,22,1.05,0.945
2703,1,0.09,-1.27,0,0,1,0.9975,0,138,22,1.05,0.945
2704,1,-0.18,-4.32,0,0,1,0.9975,0,138,22,1.05,0.945
2705,2,54.79,12.49,0,26.0571778275,1,0.9975,0,138,22,1.05,0.945
2706,1,11.62,-1.37,0,0,1,0.9975,0,138,22,1.05,0.945
2707,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2708,1,74.44,9.3,0,13.3944219812,1,0.9975,0,138,22,1.05,0.945
2709,1,115.56,9.52,0,0,1,0.9975,0,138,22,1.05,0.945
2710,1,152.89,23.72,0,9.969,1,0.9975,0,138,22,1.05,0.945
2711,1,0.09,-22.74,0,0,1,0.9975,0,500,22,1.05,0.945
2712,1,160.2,59.4,0,0,1,0.9975,0,138,22,1.05,0.945
2713,1,98.32,-16.22,0,0,1,0.9975,0,500,22,1.05,0.945
2714,1,0.09,-3.33,0,-4.44398375736,1,0.9975,0,138,22,1.05,0.945
2715,2,114.64,2.34,0,0,1,0.9975,0,138,22,1.05,0.945
2716,2,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2717,1,45.14,8.99,0,22.3177936607,1,0.9975,0,138,22,1.05,0.945
2718,1,36.65,1.68,0,-5.07411731413,1,0.9975,0,138,22,1.05,0.945
2719,1,130.87,-36.42,0,0,1,0.9975,0,138,22,1.05,0.945
2720,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2721,1,0.09,-3.22,0,5.84376647262,1,0.9975,0,345,22,1.05,0.945
2722,1,382.01,86.04,0,146.144436311,1,0.9975,0,138,22,1.05,0.945
2723,1,-0.18,-1.42,0,0,1,0.9975,0,138,22,1.05,0.945
2724,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2725,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2726,2,0,0,0,0,1,0.995,0,20,22,1.05,0.94
2727,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2728,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2729,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2730,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2731,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2732,1,0.09,-4.53,0,0,1,0.9975,0,500,22,1.05,0.945
2733,1,178.79,30.07,0,-0.00384989067638,1,0.9975,0,138,22,1.05,0.945
2734,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2735,1,179.24,19.35,0,0,1,0.9975,0,138,22,1.05,0.945
2736,1,-0.18,-1.42,0,0,1,0.9975,0,138,22,1.05,0.945
2737,1,240.41,61.32,0,80.8155708777,1,0.9975,0,138,22,1.05,0.945
2738,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2739,2,0,0,0,-38.0956892409,1,0.9975,0,138,22,1.05,0.945
2740,1,115.33,26.15,0,30.9513460371,1,0.9975,0,138,22,1.05,0.945
2741,1,27.12,7.04,0,0,1,0.9975,0,138,22,1.05,0.945
2742,1,187.91,-84.95,0,-116.24,1,0.9975,0,138,22,1.05,0.945
2743,1,0.2,0.11,0,0,1,0.9975,0,138,22,1.05,0.945
2744,1,-0.17,-0.76,0,0,1,0.9975,0,138,22,1.05,0.945
2745,1,0.09,-4.56,0,0,1,0.9975,0,138,22,1.05,0.945
2746,1,0.09,-4.66,0,0,1,0.9975,0,138,22,1.05,0.945
2747,2,0.09,-5.55,0,50.026,1,0.9975,0,500,22,1.05,0.945
2748,1,-7.52,-6.93,0,-3.96060912944,1,0.9975,0,138,22,1.05,0.945
2749,2,139.42,23.54,0,36.6689615321,1,0.9975,0,138,22,1.05,0.945
2750,1,-0.17,-0.8,0,0,1,0.9975,0,138,22,1.05,0.945
2751,1,0.09,-4.88,0,0,1,0.9975,0,138,22,1.05,0.945
2752,1,-0.16,-1.97,0,0,1,0.9975,0,500,22,1.05,0.945
2753,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2754,1,-0.16,-0.87,0,0,1,0.9975,0,138,22,1.05,0.945
2755,1,0.09,-20.21,0,0,1,0.9975,0,500,22,1.05,0.945
2756,1,0.09,-1.81,0,0,1,0.9975,0,138,22,1.05,0.945
2757,1,0.57,0.34,0,0,1,0.9975,0,500,22,1.05,0.945
2758,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2759,2,82.83,10.49,0,1.712,1,0.9975,0,138,22,1.05,0.945
2760,1,285.69,0.28,0,0,1,0.9975,0,345,22,1.05,0.945
2761,1,164.77,-20.77,0,95.8319581472,1,0.9975,0,138,22,1.05,0.945
2762,1,-0.16,-0.87,0,0,1,0.9975,0,138,22,1.05,0.945
2763,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2764,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2765,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2766,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2767,2,0.62,-12.45,0,0,1,0.9975,0,500,22,1.05,0.945
2768,1,518.55,39.58,0,-0.000187211952932,1,0.9975,0,138,22,1.05,0.945
2769,1,0.09,-11.67,0,-13.3807584118,1,0.9975,0,138,22,1.05,0.945
2770,1,-0.18,-1.42,0,0,1,0.9975,0,138,22,1.05,0.945
2771,1,0.09,-15.91,0,0,1,0.9975,0,500,22,1.05,0.945
2772,1,0,0,0,0.0105609431106,1,0.9975,0,138,22,1.05,0.945
2773,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2774,1,0,0,0,-0.0705275880002,1,0.9975,0,138,22,1.05,0.945
2775,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2776,1,706.65,161.23,0,0,1,0.9975,0,138,22,1.05,0.945
2777,1,62.03,2.88,0,0.00174175724324,1,0.9975,0,110,22,1.05,0.945
2778,2,72.6,23.2,0,14.4462920772,1,0.9975,0,138,22,1.05,0.945
2779,1,0.09,-3.06,0,0,1,0.9975,0,500,22,1.05,0.945
2780,1,44.95,20.09,0,0,1,0.9975,0,500,22,1.05,0.945
2781,1,0.39,0.23,0,0,1,0.9975,0,138,22,1.05,0.945
2782,1,0.2,0.11,0,0,1,0.9975,0,138,22,1.05,0.945
2783,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2784,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2785,1,0.09,-1.02,0,-1.16767146441,1,0.9975,0,138,22,1.05,0.945
2786,1,82.83,33.49,0,43.388688289,1,0.9975,0,138,22,1.05,0.945
2787,1,0.09,-25.46,0,0,1,0.9975,0,500,22,1.05,0.945
2788,1,0.09,-14.39,0,0,1,0.9975,0,500,22,1.05,0.945
2789,1,0.09,-20.63,0,0,1,0.9975,0,500,22,1.05,0.945
2790,1,200.47,28.54,0,57.2947073072,1,0.9975,0,138,22,1.05,0.945
2791,1,47.51,-10.29,0,0,1,0.9975,0,138,22,1.05,0.945
2792,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2793,1,123.82,14.39,0,26.6230064396,1,0.9975,0,138,22,1.05,0.945
2794,1,0.09,-0.92,0,0,1,0.9975,0,138,22,1.05,0.945
2795,1,39.21,-18.05,0,0,1,0.9975,0,138,22,1.05,0.945
2796,1,0.09,-6.82,0,0.00426767049797,1,0.9975,0,345,22,1.05,0.945
2797,1,33.2,6.84,0,0,1,0.9975,0,138,22,1.05,0.945
2798,2,0,0,0,-29.5150734079,1,0.9975,0,138,22,1.05,0.945
2799,1,126.92,32.24,0,50.1185276326,1,0.9975,0,138,22,1.05,0.945
2800,1,168.69,48.45,0,0,1,0.9975,0,138,22,1.05,0.945
2801,1,0.2,0.12,0,0,1,0.9975,0,138,22,1.05,0.945
2802,1,175.34,31.73,0,40.91544836,1,0.9975,0,138,22,1.05,0.945
2803,1,0.09,-18.07,0,0,1,0.9975,0,500,22,1.05,0.945
2804,1,0.09,-13.17,0,0,1,0.9975,0,500,22,1.05,0.945
2805,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2806,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2807,1,95.12,4.43,0,0,1,0.9975,0,138,22,1.05,0.945
2808,1,136.1,35.54,0,56.9958363526,1,0.9975,0,138,22,1.05,0.945
2809,1,193.36,42.95,0,30.0587036091,1,0.9975,0,138,22,1.05,0.945
2810,1,-0.19,-0.9,0,-0.908998919734,1,0.9975,0,138,22,1.05,0.945
2811,2,0.09,-5.67,0,0,1,0.9975,0,500,22,1.05,0.945
2812,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2813,1,0.09,-1.94,0,0,1,0.9975,0,500,22,1.05,0.945
2814,1,36.53,-32.87,0,-0.227299134818,1,0.9975,0,138,22,1.05,0.945
2815,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2816,1,-0.16,-0.87,0,0,1,0.9975,0,500,22,1.05,0.945
2817,1,138.72,-12.63,0,-0.0709845986555,1,0.9975,0,138,22,1.05,0.945
2818,1,0.09,-7.45,0,0,1,0.9975,0,500,22,1.05,0.945
2819,1,203.69,22.71,0,0,1,0.9975,0,138,22,1.05,0.945
2820,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2821,2,93.73,53.07,0,0,1,0.9975,0,138,22,1.05,0.945
2822,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2823,1,0.09,-3.13,0,0,1,0.9975,0,500,22,1.05,0.945
2824,1,184.41,32.36,0,54.4837990822,1,0.9975,0,138,22,1.05,0.945
2825,1,46.29,12.67,0,7.85934497115,1,0.9975,0,138,22,1.05,0.945
2826,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2827,1,80.14,-179.6,0,0,1,0.9975,0,500,22,1.05,0.945
2828,1,0.57,0.34,0,0,1,0.9975,0,500,22,1.05,0.945
2829,1,0.3,-60.47,0,0,1,0.9975,0,500,22,1.05,0.945
2830,1,0.09,-20.1,0,0,1,0.9975,0,500,22,1.05,0.945
2831,1,118.36,0.57,0,2.57791943789,1,0.9975,0,110,22,1.05,0.945
2832,1,0.09,-1.5,0,-64.6373737177,1,0.9975,0,110,22,1.05,0.945
2833,1,0.09,-0.99,0,0,1,0.9975,0,138,22,1.05,0.945
2834,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2835,1,0.09,-22.89,0,0,1,0.9975,0,500,22,1.05,0.945
2836,1,-0.18,-0.87,0,-0.860889065771,1,0.9975,0,138,22,1.05,0.945
2837,1,0.57,0.34,0,0,1,0.9975,0,138,22,1.05,0.945
2838,1,88.23,28.83,0,-13.5162553909,1,0.9975,0,138,22,1.05,0.945
2839,1,175.11,51.63,0,0,1,0.9975,0,138,22,1.05,0.945
2840,2,74.75,-27.84,0,0,1,0.9975,0,138,22,1.05,0.945
2841,1,206.83,21.31,0,-10.3052106413,1,0.9975,0,138,22,1.05,0.945
2842,1,0.09,-16.19,0,0,1,0.9975,0,500,22,1.05,0.945
2843,1,-0.18,-1.42,0,0,1,0.9975,0,138,22,1.05,0.945
2844,2,133.23,22.42,0,28.0267611402,1,0.9975,0,138,22,1.05,0.945
2845,1,186.23,-13.92,0,15.6544740258,1,0.9975,0,138,22,1.05,0.945
2846,1,177.52,37.09,0,0,1,0.9975,0,138,22,1.05,0.945
2847,1,-0.16,-1.98,0,0,1,0.9975,0,500,22,1.05,0.945
2848,1,187.39,56.54,0,13.043117605,1,0.9975,0,138,22,1.05,0.945
2849,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2850,1,-0.17,-3.8,0,0,1,0.9975,0,138,22,1.05,0.945
2851,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2852,1,-0.16,-0.87,0,0,1,0.9975,0,138,22,1.05,0.945
2853,1,-0.17,-1.69,0,0,1,0.9975,0,138,22,1.05,0.945
2854,1,78.58,15.65,0,27.709943369,1,0.9975,0,138,22,1.05,0.945
2855,1,0.09,-8.81,0,0,1,0.9975,0,138,22,1.05,0.945
2856,2,29.64,5.49,0,9.837,1,0.9975,0,110,22,1.05,0.945
2857,1,-0.18,-1.42,0,0,1,0.9975,0,138,22,1.05,0.945
2858,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2859,1,0.09,-4.76,0,0,1,0.9975,0,138,22,1.05,0.945
2860,1,137.13,35.51,0,0,1,0.9975,0,138,22,1.05,0.945
2861,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2862,1,0.09,-4.45,0,0,1,0.9975,0,500,22,1.05,0.945
2863,1,0.09,-15.46,0,0,1,0.9975,0,500,22,1.05,0.945
2864,1,13.44,2.52,0,0.00234117563746,1,0.9975,0,110,22,1.05,0.945
2865,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2866,2,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2867,1,26.8,-11.16,0,-21.6969357171,1,0.9975,0,138,22,1.05,0.945
2868,1,226.01,-6.27,0,34.4671159635,1,0.9975,0,110,22,1.05,0.945
2869,1,20.79,3.8,0,0.0307181537629,1,0.9975,0,138,22,1.05,0.945
2870,1,0.09,-13.44,0,0,1,0.9975,0,138,22,1.05,0.945
2871,1,-33.91,-19.74,0,0,1,0.9975,0,138,22,1.05,0.945
2872,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2873,1,0.09,-21.71,0,-20.3419721756,1,0.9975,0,138,22,1.05,0.945
2874,1,114.64,11.91,0,32.3037339212,1,0.9975,0,138,22,1.05,0.945
2875,1,-0.16,-0.87,0,0,1,0.9975,0,138,22,1.05,0.945
2876,1,-7.27,-4.54,0,0,1,0.9975,0,138,22,1.05,0.945
2877,1,0.09,-2.28,0,-0.0014253427294,1,0.9975,0,138,22,1.05,0.945
2878,1,0.09,-6.38,0,0,1,0.9975,0,500,22,1.05,0.945
2879,2,0.09,-11.11,0,0,1,0.9975,0,500,22,1.05,0.945
2880,1,53.02,9.8,0,-10.3634652268,1,0.9975,0,110,22,1.05,0.945
2881,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2882,1,97.06,-2.43,0,0,1,0.9975,0,138,22,1.05,0.945
2883,1,53.23,-13.83,0,0,1,0.9975,0,138,22,1.05,0.945
2884,1,-0.16,-3.07,0,0,1,0.9975,0,138,22,1.05,0.945
2885,1,416.47,43.2,0,0,1,0.9975,0,500,22,1.05,0.945
2886,1,382.24,-39.51,0,0,1,0.9975,0,110,22,1.05,0.945
2887,1,113.83,-10.53,0,18.0735927012,1,0.9975,0,138,22,1.05,0.945
2888,1,-0.19,-2.06,0,0,1,0.9975,0,138,22,1.05,0.945
2889,1,83.32,-1.49,0,0,1,0.9975,0,138,22,1.05,0.945
2890,1,75.82,18.11,0,36.3719997601,1,0.9975,0,138,22,1.05,0.945
2891,1,0.09,-17.04,0,0,1,0.9975,0,500,22,1.05,0.945
2892,1,0.09,-3.62,0,0.0155863437471,1,0.9975,0,345,22,1.05,0.945
2893,1,0,0,0,-2.31195283777,1,0.9975,0,138,22,1.05,0.945
2894,1,0.09,-3.6,0,0,1,0.9975,0,500,22,1.05,0.945
2895,1,0.09,-23.79,0,0,1,0.9975,0,138,22,1.05,0.945
2896,1,-3.15,-4.01,0,-5.1431575188,1,0.9975,0,138,22,1.05,0.945
2897,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2898,1,0.09,-7.48,0,-7.55372422832,1,0.9975,0,345,22,1.05,0.945
2899,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2900,1,179.01,51.39,0,60.8710483985,1,0.9975,0,138,22,1.05,0.945
2901,1,0.09,-7.81,0,0,1,0.9975,0,138,22,1.05,0.945
2902,1,-0.15,-1.58,0,0,1,0.9975,0,500,22,1.05,0.945
2903,1,0.09,-4.98,0,0,1,0.9975,0,138,22,1.05,0.945
2904,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2905,1,0.09,-15.36,0,0,1,0.9975,0,500,22,1.05,0.945
2906,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2907,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2908,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2909,1,0.09,-2.32,0,-0.00142270891746,1,0.9975,0,138,22,1.05,0.945
2910,1,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2911,1,143.78,26.26,0,0,1,0.9975,0,138,22,1.05,0.945
2912,1,-0.16,-0.87,0,0,1,0.9975,0,138,22,1.05,0.945
2913,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2914,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2915,1,123.82,26.42,0,0,1,0.9975,0,138,22,1.05,0.945
2916,2,0.09,-12.46,0,0,1,0.9975,0,500,22,1.05,0.945
2917,2,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2918,1,0.09,-0.62,0,-0.00843151124368,1,0.9975,0,138,22,1.05,0.945
2919,1,115.67,21.83,0,0,1,0.9975,0,138,22,1.05,0.945
2920,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2921,1,-0.17,-40.55,0,0,1,0.9975,0,500,22,1.05,0.945
2922,1,118.59,1,0,0.00855589503292,1,0.9975,0,138,22,1.05,0.945
2923,1,36.08,8.26,0,29.6986200455,1,0.9975,0,138,22,1.05,0.945
2924,2,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2925,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2926,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2927,1,21.53,-3.82,0,0,1,0.9975,0,138,22,1.05,0.945
2928,1,-0.15,-1.58,0,0,1,0.9975,0,500,22,1.05,0.945
2929,1,0.09,-7.62,0,-0.054703508234,1,0.9975,0,345,22,1.05,0.945
2930,1,254.64,73.05,0,0,1,0.9975,0,138,22,1.05,0.945
2931,1,116.82,16.75,0,24.7523153469,1,0.9975,0,138,22,1.05,0.945
2932,2,0,0,0,0,1,0.9975,0,138,22,1.05,0.945
2933,1,187.28,23.45,0,0,1,0.9975,0,138,22,1.05,0.945
2934,1,48.48,14.42,0,0,1,0.9975,0,138,22,1.05,0.945
2935,1,-0.11,-1.51,0,0,1,0.9975,0,500,22,1.05,0.945
2936,1,80.19,15.35,0,-26.3685110202,1,0.9975,0,110,22,1.05,0.945
2937,2,0.22,-154.07,0,0,1,0.9975,0,500,22,1.05,0.945
2938,1,129.85,9.45,0,-12.1361912334,1,0.9975,0,138,22,1.05,0.945
2939,1,-0.19,-0.9,0,-0.908771978401,1,0.9975,0,138,22,1.05,0.945
