bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2940,1,0,0,0,0,1,0.9975,0,20,22,1.05,0.945
2941,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2942,1,103.16,19.57,0,-0.230459571421,1,0.9975,0,138,22,1.05,0.945
2943,2,58.48,12.31,0,44.0633712052,1,0.9975,0,110,22,1.05,0.945
2944,1,0.39,0.23,0,0,1,0.9975,0,138,22,1.05,0.945
2945,1,-0.18,-0.87,0,-0.865858911987,1,0.9975,0,138,22,1.05,0.945
2946,1,0,0,0,0,1,0.9975,0,500,22,1.05,0.945
2947,1,-0.2,-2.9,0,-3.3564854583,1,0.9975,0,138,22,1.05,0.945
2948,1,0.09,-6.85,0,0.00429828701213,1,0.9975,0,345,22,1.05,0.945
2949,1,93.28,16.9,0,29.3317405553,1,0.9975,0,138,22,1.05,0.945
2950,1,61.8,-1.27,0,0,1,0.9975,0,138,22,1.05,0.945
2951,1,84.55,20.44,0,23.8661497095,1,0.9975,0,138,22,1.05,0.945
2952,1,-37.09,-20.32,0,-4.38521925519,1,0.9975,0,138,22,1.05,0.945
2953,1,200.59,10.68,0,19.529829951,1,0.9975,0,110,22,1.05,0.945
2954,1,0.09,-1.22,0,0,1,0.9975,0,138,22,1.05,0.945
2955,1,0.09,-3.59,0,-10.4596620089,1,0.9975,0,138,22,1.05,0.945
2956,1,115.33,5.03,0,0,1,0.9975,0,138,22,1.05,0.945
2957,1,26.89,5.57,0,8.05788123348,1,0.9975,0,110,22,1.05,0.945
2958,1,201.7,-29.51,0,0,1,0.9975,0,138,22,1.05,0.945
2959,1,215.05,32.87,0,0,1,0.9975,0,138,22,1.05,0.945
2960,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2961,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2962,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2963,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2964,1,421,-58.58,0,-66.314,1,0.9975,0,500,23,1.05,0.945
2965,1,407.28,-62.79,0,-71.035,1,0.9975,0,500,23,1.05,0.945
2966,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2967,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2968,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2969,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2970,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2971,1,445.12,90.85,0,0,1,0.9975,0,345,23,1.05,0.945
2972,1,67.25,13.98,0,0,1,0.9975,0,345,23,1.05,0.945
2973,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2974,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2975,2,93.43,27.77,0,18.791316963,1,0.9975,0,138,23,1.05,0.945
2976,2,69.84,24.76,0,11.4257918945,1,0.9975,0,138,23,1.05,0.945
2977,1,231.76,43.66,0,0.000159785309703,1,0.9975,0,138,23,1.05,0.945
2978,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2979,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2980,1,10.49,1.11,0,0,1,0.9975,0,22,23,1.05,0.945
2981,2,207.82,42.71,0,59.1875754541,1,0.9975,0,138,23,1.05,0.945
2982,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
2983,2,0,0,0,88.9235747755,1,0.9975,0,138,23,1.05,0.945
2984,1,4.15,-1.69,0,-1.93753407885,1,0.9975,0,138,23,1.05,0.945
2985,1,0,0,0,0.019801720779,1,0.9975,0,138,23,1.05,0.945
2986,1,0,0,0,-0.000191969541351,1,0.9975,0,138,23,1.05,0.945
2987,1,0,0,0,-0.00314216059673,1,0.9975,0,138,23,1.05,0.945
2988,2,0,0,0,-5.0774544097,1,0.9975,0,138,23,1.05,0.945
2989,2,0,0,0,-18.9263811477,1,0.9975,0,138,23,1.05,0.945
2990,1,0,0,0,0.00983558502675,1,0.9975,0,11,23,1.05,0.945
2991,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
2992,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
2993,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2994,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2995,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2996,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2997,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
2998,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
2999,2,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3000,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3001,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3002,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3003,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3004,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3005,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3006,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3007,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3008,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3009,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3010,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3011,2,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3012,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3013,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3014,2,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3015,2,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3016,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3017,2,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3018,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3019,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3020,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3021,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3022,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3023,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3024,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3025,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3026,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3027,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3028,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3029,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3030,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3031,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3032,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3033,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3034,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3035,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3036,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3037,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3038,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3039,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3040,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3041,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3042,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3043,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3044,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3045,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3046,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3047,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3048,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3049,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3050,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3051,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3052,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3053,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3054,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3055,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3056,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3057,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3058,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3059,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3060,2,0,0,0,-300.88,1,0.9975,0,345,23,1.05,0.945
3061,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3062,1,25.34,-31.91,0,-36.507,1,0.9975,0,138,23,1.05,0.945
3063,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3064,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3065,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3066,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3067,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3068,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3069,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3070,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3071,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3072,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3073,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3074,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3075,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3076,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3077,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3078,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3079,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3080,1,344.26,130.57,0,147.059934584,1,0.975,0,345,23,1.05,0.9
3081,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3082,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3083,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3084,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3085,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3086,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3087,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3088,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3089,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3090,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3091,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3092,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3093,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3094,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3095,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3096,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3097,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3098,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3099,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3100,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3101,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3102,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3103,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3104,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3105,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3106,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3107,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3108,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3109,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3110,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3111,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3112,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3113,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3114,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3115,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3116,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3117,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3118,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3119,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3120,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3121,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3122,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3123,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3124,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3125,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3126,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3127,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3128,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3129,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3130,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3131,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3132,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3133,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3134,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3135,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3136,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3137,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3138,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3139,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3140,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3141,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3142,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3143,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3144,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3145,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3146,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3147,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3148,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3149,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3150,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3151,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3152,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3153,1,0,0,0,0,1,0.9975,0,500,23,1.05,0.945
3154,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3155,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3156,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3157,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3158,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3159,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3160,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3161,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3162,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3163,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3164,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3165,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3166,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3167,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3168,1,38.98,8.46,0,0,1,0.9975,0,33,23,1.05,0.945
3169,1,161.18,27.35,0,0,1,0.9975,0,33,23,1.05,0.945
3170,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3171,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3172,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3173,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3174,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3175,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3176,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3177,1,0,0,0,7.909199549,1,0.9975,0,138,23,1.05,0.945
3178,1,0,0,0,5.59932657483,1,0.9975,0,138,23,1.05,0.945
3179,1,0,0,0,0.00166244927654,1,0.9975,0,138,23,1.05,0.945
3180,1,0,0,0,11.4291854115,1,0.9975,0,138,23,1.05,0.945
3181,1,0,0,0,5.49931816303,1,0.9975,0,138,23,1.05,0.945
3182,1,0,0,0,6.8938857785,1,0.9975,0,138,23,1.05,0.945
3183,1,0,0,0,12.3263356895,1,0.9975,0,138,23,1.05,0.945
3184,1,0,0,0,23.8428435223,1,0.9975,0,138,23,1.05,0.945
3185,1,0,0,0,5.17361303129,1,0.9975,0,138,23,1.05,0.945
3186,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3187,1,0,0,0,6.19119030637,1,0.9975,0,138,23,1.05,0.945
3188,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3189,1,0,0,0,7.9099060469,1,0.9975,0,138,23,1.05,0.945
3190,1,0,0,0,-0.000142234052214,1,0.9975,0,138,23,1.05,0.945
3191,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3192,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3193,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3194,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3195,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3196,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3197,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3198,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3199,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3200,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3201,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3202,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3203,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3204,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3205,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3206,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3207,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3208,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3209,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3210,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3211,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3212,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3213,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3214,1,0,0,0,14.0398584491,1,0.9975,0,138,23,1.05,0.945
3215,1,0,0,0,-0.00037455360059,1,0.9975,0,138,23,1.05,0.945
3216,1,0,0,0,14.9396806488,1,0.9975,0,138,23,1.05,0.945
3217,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3218,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3219,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3220,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3221,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3222,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3223,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3224,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3225,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3226,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3227,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3228,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3229,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3230,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3231,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3232,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3233,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3234,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3235,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3236,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3237,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3238,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3239,1,0,0,0,0.00235841412968,1,0.9975,0,138,23,1.05,0.945
3240,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3241,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3242,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3243,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3244,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3245,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3246,1,37.85,12.94,0,0,1,0.9975,0,33,23,1.05,0.945
3247,1,31.01,3.27,0,0,1,0.9975,0,33,23,1.05,0.945
3248,1,31.01,4.92,0,0,1,0.9975,0,33,23,1.05,0.945
3249,1,78.09,14.49,0,0.000949482085811,1,0.9975,0,33,23,1.05,0.945
3250,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3251,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3252,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3253,1,70.33,14.06,0,0,1,0.9975,0,33,23,1.05,0.945
3254,1,0.58,-0.07,0,-0.081,1,0.9975,0,345,23,1.05,0.945
3255,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3256,1,52.1,1.07,0,0,1,0.9975,0,33,23,1.05,0.945
3257,1,40.36,6.3,0,0,1,0.9975,0,33,23,1.05,0.945
3258,1,71.37,13.29,0,0,1,0.9975,0,33,23,1.05,0.945
3259,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3260,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3261,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3262,1,68.51,14.49,0,0,1,0.9975,0,33,23,1.05,0.945
3263,1,68.74,12.77,0,0,1,0.9975,0,33,23,1.05,0.945
3264,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3265,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3266,1,100.43,21.48,0,0,1,0.9975,0,33,23,1.05,0.945
3267,1,84.58,12.85,0,0,1,0.9975,0,33,23,1.05,0.945
3268,1,47.76,7.24,0,0,1,0.9975,0,33,23,1.05,0.945
3269,1,115.02,21.82,0,0,1,0.9975,0,33,23,1.05,0.945
3270,1,105.56,15.88,0,0,1,0.9975,0,33,23,1.05,0.945
3271,1,74.21,13.63,0,0,1,0.9975,0,33,23,1.05,0.945
3272,1,41.15,7.94,0,0,1,0.9975,0,33,23,1.05,0.945
3273,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3274,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3275,1,41.15,8.2,0,0,1,0.9975,0,33,23,1.05,0.945
3276,1,81.39,12.42,0,0,1,0.9975,0,33,23,1.05,0.945
3277,1,38.65,8.37,0,0,1,0.9975,0,33,23,1.05,0.945
3278,1,34.89,6.56,0,0,1,0.9975,0,33,23,1.05,0.945
3279,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3280,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3281,1,105.22,16.82,0,0,1,0.9975,0,33,23,1.05,0.945
3282,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3283,1,42.29,6.38,0,0,1,0.9975,0,33,23,1.05,0.945
3284,1,108.52,29.5,0,0,1,0.9975,0,33,23,1.05,0.945
3285,1,78.88,17.08,0,0,1,0.9975,0,33,23,1.05,0.945
3286,1,22.8,4.83,0,0,1,0.9975,0,33,23,1.05,0.945
3287,1,92.22,17.34,0,0,1,0.9975,0,33,23,1.05,0.945
3288,1,103.62,19.67,0,0,1,0.9975,0,33,23,1.05,0.945
3289,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3290,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3291,1,16.75,3.54,0,0,1,0.9975,0,33,23,1.05,0.945
3292,1,32.49,6.12,0,0,1,0.9975,0,33,23,1.05,0.945
3293,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3294,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3295,1,67.37,14.76,0,0,1,0.9975,0,33,23,1.05,0.945
3296,1,120.83,14.67,0,0,1,0.9975,0,33,23,1.05,0.945
3297,1,63.03,9.92,0,0,1,0.9975,0,33,23,1.05,0.945
3298,1,37.04,3.97,0,0,1,0.9975,0,33,23,1.05,0.945
3299,1,73.52,11.38,0,0,1,0.9975,0,33,23,1.05,0.945
3300,1,84.58,12.77,0,0,1,0.9975,0,33,23,1.05,0.945
3301,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3302,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3303,1,46.28,10.96,0,0,1,0.9975,0,33,23,1.05,0.945
3304,1,39.9,6.64,0,0,1,0.9975,0,33,23,1.05,0.945
3305,1,33.62,5.09,0,0,1,0.9975,0,33,23,1.05,0.945
3306,1,41.04,7.59,0,0,1,0.9975,0,33,23,1.05,0.945
3307,1,27.47,6.3,0,0,1,0.9975,0,33,23,1.05,0.945
3308,1,45.59,8.46,0,0,1,0.9975,0,33,23,1.05,0.945
3309,1,52.89,11.65,0,0,1,0.9975,0,33,23,1.05,0.945
3310,1,7.41,2.41,0,0,1,0.9975,0,33,23,1.05,0.945
3311,1,54.83,10.27,0,0,1,0.9975,0,33,23,1.05,0.945
3312,1,44.34,8.2,0,0,1,0.9975,0,33,23,1.05,0.945
3313,1,52.21,7.85,0,0,1,0.9975,0,33,23,1.05,0.945
3314,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3315,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3316,1,48.79,10.44,0,0,1,0.9975,0,33,23,1.05,0.945
3317,1,94.38,17.94,0,0,1,0.9975,0,33,23,1.05,0.945
3318,1,82.07,20.44,0,0,1,0.9975,0,33,23,1.05,0.945
3319,1,74.1,14.49,0,1.28600784733,1,0.9975,0,33,23,1.05,0.945
3320,1,47.2,10.09,0,-3.26838203364,1,0.9975,0,33,23,1.05,0.945
3321,1,54.71,10.18,0,-2.35912381601,1,0.9975,0,33,23,1.05,0.945
3322,1,8.66,0.23,0,0.000393053058627,1,0.9975,0,33,23,1.05,0.945
3323,1,6.15,1.73,0,-13.8889254687,1,0.9975,0,33,23,1.05,0.945
3324,1,45.82,8.71,0,0,1,0.9975,0,33,23,1.05,0.945
3325,1,31.58,6.21,0,0,1,0.9975,0,33,23,1.05,0.945
3326,1,59.5,14.67,0,0,1,0.9975,0,33,23,1.05,0.945
3327,1,62.13,11.38,0,0,1,0.9975,0,33,23,1.05,0.945
3328,1,48.45,10.61,0,0,1,0.9975,0,33,23,1.05,0.945
3329,1,10.41,0,0,0,1,0.9975,0,11,23,1.05,0.945
3330,1,10.41,0,0,0,1,0.9975,0,11,23,1.05,0.945
3331,1,48.22,8.88,0,0,1,0.9975,0,33,23,1.05,0.945
3332,1,89.14,22.17,0,15.3897516899,1,0.9975,0,33,23,1.05,0.945
3333,1,91.42,13.8,0,0,1,0.9975,0,33,23,1.05,0.945
3334,1,23.94,3.62,0,0,1,0.9975,0,33,23,1.05,0.945
3335,1,81.28,12.25,0,16.4697794512,1,0.9975,0,33,23,1.05,0.945
3336,1,28.16,5.26,0,0,1,0.9975,0,33,23,1.05,0.945
3337,1,12.66,2.41,0,0,1,0.9975,0,11,23,1.05,0.945
3338,1,52.78,10.09,0,0,1,0.9975,0,33,23,1.05,0.945
3339,1,7.31,0.35,0,0.000414360010395,1,0.9975,0,33,23,1.05,0.945
3340,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3341,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3342,1,11.35,0,0,0,1,0.9975,0,33,23,1.05,0.945
3343,1,64.3,73.93,0,70.1712860224,1,0.9975,0,345,23,1.05,0.945
3344,1,55.17,3.51,0,0,1,0.9975,0,33,23,1.05,0.945
3345,1,14.6,2.85,0,0,1,0.9975,0,11,23,1.05,0.945
3346,1,38.98,7.24,0,0,1,0.9975,0,33,23,1.05,0.945
3347,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3348,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3349,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3350,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3351,1,38.53,8.2,0,0,1,0.9975,0,33,23,1.05,0.945
3352,1,83.78,17.17,0,0,1,0.9975,0,33,23,1.05,0.945
3353,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3354,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3355,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3356,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3357,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3358,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3359,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3360,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3361,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3362,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3363,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3364,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3365,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3366,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3367,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3368,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3369,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3371,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3372,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3373,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3374,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3375,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3376,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3377,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3378,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3379,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3380,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3381,2,0,0,0,-34.393,1,0.9975,0,138,23,1.05,0.945
3382,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3383,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3384,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3385,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3386,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3387,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3388,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3389,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3390,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3391,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3392,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3393,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3394,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3395,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3396,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3397,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3398,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3399,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3400,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3401,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3402,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3403,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3404,1,76.1,11.53,0,0,1,0.9975,0,33,23,1.05,0.945
3405,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3406,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3407,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3408,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3409,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3410,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3411,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3412,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3413,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3414,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3415,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3416,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3417,2,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3418,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3419,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3420,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3421,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3422,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3423,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3424,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3425,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3426,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3427,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3428,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3429,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3430,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3431,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3432,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3433,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3434,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3435,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3436,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3437,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3438,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3439,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3440,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3441,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3442,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3443,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3444,2,0,0,0,-14.983,1,0.9975,0,345,23,1.05,0.945
3445,1,11.03,11.19,0,12.724,1,0.9975,0,138,23,1.05,0.945
3446,2,0,0,0,-11.374,1,0.9975,0,138,23,1.05,0.945
3447,2,0,0,0,4.64,1,0.9975,0,138,23,1.05,0.945
3448,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3449,1,29.63,13.75,0,15.991,1,0.9975,0,138,23,1.05,0.945
3450,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3451,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3452,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3453,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3454,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3455,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3456,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3457,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3458,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3459,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3460,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3461,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3462,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3463,1,46.13,9.04,0,0,1,0.9975,0,33,23,1.05,0.945
3464,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3465,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3466,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3467,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3468,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3469,1,37.03,6.89,0,0,1,0.9975,0,33,23,1.05,0.945
3470,2,0,0,0,2.129,1,0.9975,0,138,23,1.05,0.945
3471,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3472,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3473,2,0,0,0,39.294,1,0.9975,0,138,23,1.05,0.945
3474,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3475,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3476,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3477,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3478,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3479,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3480,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3481,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3482,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3483,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3484,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3485,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3486,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3487,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3488,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3489,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3490,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3491,1,3.47,0.35,0,0,1,0.9975,0,138,23,1.05,0.945
3492,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3493,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3494,2,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3495,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3496,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3497,1,26.78,6.99,0,8.082,1,0.9975,0,138,23,1.05,0.945
3498,1,12.84,7.01,0,0,1,0.9975,0,138,23,1.05,0.945
3499,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3500,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3501,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3502,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3503,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3504,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3505,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3506,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3507,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3508,1,31.58,6.37,0,0,1,0.9975,0,33,23,1.05,0.945
3509,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3510,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3511,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3512,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3513,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3514,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3515,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3516,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3517,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3518,1,28.69,0.49,0,0,1,0.9975,0,33,23,1.05,0.945
3519,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3520,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3521,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3522,1,49.85,9.21,0,0,1,0.9975,0,33,23,1.05,0.945
3523,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3524,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3525,2,0,0,0,-3.461,1,0.9975,0,138,23,1.05,0.945
3526,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3527,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3528,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3529,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3530,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3531,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3532,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3533,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3534,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3535,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3536,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3537,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3538,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3539,1,0,0,0,0.000253855747152,1,0.9975,0,138,23,1.05,0.945
3540,1,0,0,0,-44.9097452248,1,0.9975,0,138,23,1.05,0.945
3541,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3542,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3543,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3544,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3545,2,0,0,0,10.53,1,0.9975,0,138,23,1.05,0.945
3546,1,0.25,0.17,0,0,1,0.9975,0,33,23,1.05,0.945
3547,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3548,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3549,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3550,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3551,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3552,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3553,1,0.02,0.55,0,0.625,1,0.9975,0,138,23,1.05,0.945
3554,2,0,0,0,15.146,1,0.9975,0,138,23,1.05,0.945
3555,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3556,1,7.48,2.43,0,2.81,1,0.9975,0,138,23,1.05,0.945
3557,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3558,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3559,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3560,1,7.25,0.17,0,0,1,0.9975,0,33,23,1.05,0.945
3561,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3562,1,3.44,0.43,0,0,1,0.9975,0,33,23,1.05,0.945
3563,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3564,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3565,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3566,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3567,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3568,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3569,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3570,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3571,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3572,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3573,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3574,1,6.89,0.43,0,0,1,0.9975,0,33,23,1.05,0.945
3575,1,0.27,3.82,0,0,1,0.9975,0,138,23,1.05,0.945
3576,2,0,0,0,-10.698,1,0.9975,0,138,23,1.05,0.945
3577,2,0,0,0,-8.903,1,0.9975,0,138,23,1.05,0.945
3578,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3579,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3580,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3581,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3582,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3583,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3584,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3585,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3586,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3587,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3588,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3589,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3590,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3591,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3592,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3593,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3594,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3595,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3596,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3597,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3598,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3599,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3600,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3601,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3602,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3603,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3604,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3605,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3606,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3607,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3608,1,0,0,0,0,1,0.9975,0,345,23,1.05,0.945
3609,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3610,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3611,1,21.78,2.33,0,0,1,0.9975,0,33,23,1.05,0.945
3612,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3613,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3614,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3615,1,47.92,8.95,0,0,1,0.9975,0,33,23,1.05,0.945
3616,1,42.02,6.37,0,0,1,0.9975,0,33,23,1.05,0.945
3617,2,25.46,3.87,0,0,1,0.9975,0,33,23,1.05,0.945
3618,1,57.77,8.78,0,0,1,0.9975,0,33,23,1.05,0.945
3619,1,34.99,5.34,0,0,1,0.9975,0,33,23,1.05,0.945
3620,1,36.86,3.96,0,0,1,0.9975,0,33,23,1.05,0.945
3621,1,41.67,9.21,0,0,1,0.9975,0,33,23,1.05,0.945
3622,1,7.16,0.43,0,0,1,0.9975,0,33,23,1.05,0.945
3623,1,0.62,0.17,0,0,1,0.9975,0,33,23,1.05,0.945
3624,1,26.82,4.13,0,0,1,0.9975,0,33,23,1.05,0.945
3625,1,26.28,6.46,0,0,1,0.9975,0,33,23,1.05,0.945
3626,1,39.08,4.22,0,0,1,0.9975,0,33,23,1.05,0.945
3627,1,13.62,3.27,0,0,1,0.9975,0,33,23,1.05,0.945
3628,1,13.62,3.27,0,0,1,0.9975,0,33,23,1.05,0.945
3629,1,40.11,7.66,0,0,1,0.9975,0,33,23,1.05,0.945
3630,1,35.44,5.34,0,0,1,0.9975,0,33,23,1.05,0.945
3631,1,36.4,7.06,0,0,1,0.9975,0,33,23,1.05,0.945
3632,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3633,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3634,1,8.02,0.86,0,0,1,0.9975,0,11,23,1.05,0.945
3635,1,0,0,0,0,1,0.9975,0,11,23,1.05,0.945
3636,1,0,0,0,0,1,0.9975,0,11,23,1.05,0.945
3637,1,25.49,4.82,0,0,1,0.9975,0,33,23,1.05,0.945
3638,1,60.9,9.3,0,0,1,0.9975,0,33,23,1.05,0.945
3639,2,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3640,1,46.46,9.99,0,0,1,0.9975,0,33,23,1.05,0.945
3641,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3642,1,19.96,3.01,0,0,1,0.9975,0,33,23,1.05,0.945
3643,1,0,0,0,0,1,0.9975,0,138,23,1.05,0.945
3644,1,11.57,2.67,0,0,1,0.9975,0,33,23,1.05,0.945
3645,1,54.2,8.27,0,0,1,0.9975,0,33,23,1.05,0.945
3646,1,50.88,9.55,0,0,1,0.9975,0,33,23,1.05,0.945
3647,1,0,0,0,0,1,0.9975,0,11,23,1.05,0.945
3648,1,0,0,0,0,1,0.9975,0,11,23,1.05,0.945
3649,1,11.21,1.72,0,0,1,0.9975,0,11,23,1.05,0.945
3650,1,0,0,0,0,1,0.9975,0,33,23,1.05,0.945
3651,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3652,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3653,1,43.67,18.89,0,0,1,0.9975,0,345,24,1.05,0.945
3654,2,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3655,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3656,1,0.11,0.02,0,0,1,0.9975,0,345,24,1.05,0.945
3657,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3658,1,0.09,-0.23,0,0,1,0.9975,0,345,24,1.05,0.945
3659,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3660,1,0.09,-0.24,0,0,1,0.9975,0,345,24,1.05,0.945
3661,1,67,31.83,0,38.868,1,0.9975,0,345,24,1.05,0.945
3662,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3663,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3664,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3665,1,0,0,0,0,1,0.9975,0,20,24,1.05,0.945
3666,1,0.09,-1.92,0,0,1,0.9975,0,345,24,1.05,0.945
3667,1,29.07,4.44,0,9.62998757358,1,0.9975,0,110,25,1.05,0.945
3668,1,12.06,2.77,0,9.08996690907,1,0.9975,0,110,25,1.05,0.945
3669,1,30.33,0.29,0,0,1,0.9975,0,110,25,1.05,0.945
3670,1,18.04,4.42,0,0,1,0.9975,0,110,25,1.05,0.945
3671,1,157.76,45.36,0,0,1,0.9975,0,345,25,1.05,0.945
3672,1,44.68,9,0,9.98996640883,1,0.9975,0,110,25,1.05,0.945
3673,1,54.34,10.7,0,0,1,0.9975,0,110,25,1.05,0.945
3674,1,9.08,1.62,0,2.75996792457,1,0.9975,0,110,25,1.05,0.945
3675,1,0.09,-1.12,0,0,1,0.9975,0,110,25,1.05,0.945
3676,2,0,0,0,0,1,0.9975,0,110,25,1.05,0.945
3677,1,65.59,0.45,0,8.55996747616,1,0.9975,0,110,25,1.05,0.945
3678,1,0.09,-0.49,0,0,1,0.9975,0,110,25,1.05,0.945
3679,1,42.85,8.92,0,28.8899673772,1,0.9975,0,110,25,1.05,0.945
3680,1,16.78,3.28,0,0,1,0.9975,0,110,25,1.05,0.945
3681,1,39.06,2.74,0,14.6699044913,1,0.9975,0,110,25,1.05,0.945
3682,1,151.88,14.81,0,0,1,0.9975,0,345,25,1.05,0.945
3683,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3684,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3685,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3686,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3687,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3688,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3689,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3690,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3691,1,129.09,4.56,0,0,1,0.9975,0,110,25,1.05,0.945
3692,1,0.09,-12.91,0,0,1,0.9975,0,345,25,1.05,0.945
3693,1,20.22,6.17,0,0,1,0.9975,0,110,25,1.05,0.945
3694,1,0.09,-12.68,0,0,1,0.9975,0,345,25,1.05,0.945
3695,1,8.84,-2.97,0,0,1,0.9975,0,110,25,1.05,0.945
3696,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3697,1,12.63,3.8,0,0,1,0.9975,0,110,25,1.05,0.945
3698,1,0.09,-0.84,0,0,1,0.9975,0,110,25,1.05,0.945
3699,1,78.24,17,0,32.3492611402,1,0.9975,0,110,25,1.05,0.945
3700,1,11.03,2.02,0,0,1,0.9975,0,110,25,1.05,0.945
3701,2,13.21,2.25,0,0,1,0.9975,0,110,25,1.05,0.945
3702,2,0.09,-12.59,0,-2.662,1,0.9975,0,500,25,1.05,0.945
3703,1,12.29,2.33,0,0,1,0.9975,0,110,25,1.05,0.945
3704,2,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3705,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3706,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3707,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3708,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3709,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3710,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3711,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3712,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3713,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3714,2,0.09,-12.63,0,0,1,0.9975,0,500,25,1.05,0.945
3715,1,23.32,5.54,0,13.5899876827,1,0.9975,0,110,25,1.05,0.945
3716,1,23.66,5.02,0,0,1,0.9975,0,110,25,1.05,0.945
3717,1,12.84,1.54,0,0,1,0.9975,0,110,25,1.05,0.945
3718,1,4.47,-0.86,0,0,1,0.9975,0,345,25,1.05,0.945
3719,1,52.96,16.93,0,0,1,0.9975,0,110,25,1.05,0.945
3720,1,0.09,-0.56,0,0,1,0.9975,0,110,25,1.05,0.945
3721,1,11.49,2.66,0,0,1,0.9975,0,110,25,1.05,0.945
3722,1,0.09,-0.13,0,0,1,0.9975,0,110,25,1.05,0.945
3723,1,11.79,-6.82,0,0,1,0.9975,0,110,25,1.05,0.945
3724,1,0.18,-0.35,0,0,1,0.9975,0,110,25,1.05,0.945
3725,1,0.09,-11.06,0,0,1,0.9975,0,345,25,1.05,0.945
3726,1,7.77,0.85,0,0,1,0.9975,0,110,25,1.05,0.945
3727,1,0.09,-0.27,0,0,1,0.9975,0,110,25,1.05,0.945
3728,1,40.44,8.58,0,0,1,0.9975,0,110,25,1.05,0.945
3729,1,12.52,2.78,0,0,1,0.9975,0,110,25,1.05,0.945
3730,1,0.1,-6.62,0,0,1,0.9975,0,345,25,1.05,0.945
3731,2,0,0,0,-1.183,1,0.9975,0,500,25,1.05,0.945
3732,1,35.38,10.49,0,29.2499612779,1,0.9975,0,110,25,1.05,0.945
3733,1,1.25,-1.19,0,-1.32425496967e-05,1,0.9975,0,110,25,1.05,0.945
3734,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3735,1,0.09,-5.7,0,0,1,0.9975,0,110,25,1.05,0.945
3736,1,17.69,0.64,0,1.68997220148,1,0.9975,0,110,25,1.05,0.945
3737,1,8.04,1.4,0,0,1,0.9975,0,110,25,1.05,0.945
3738,1,25.61,5.71,0,0,1,0.9975,0,110,25,1.05,0.945
3739,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3740,1,12.41,2.19,0,11.7896900019,1,0.9975,0,110,25,1.05,0.945
3741,1,23.32,4.86,0,0,1,0.9975,0,110,25,1.05,0.945
3742,1,26.2,6.2,0,0,1,0.9975,0,110,25,1.05,0.945
3743,2,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3744,1,0.09,-4.24,0,0,1,0.9975,0,345,25,1.05,0.945
3745,1,23.55,5.71,0,0,1,0.9975,0,110,25,1.05,0.945
3746,1,91.91,22.52,0,0,1,0.9975,0,110,25,1.05,0.945
3747,1,0.09,-0.32,0,0,1,0.9975,0,110,25,1.05,0.945
3748,1,40.44,8.3,0,0,1,0.9975,0,110,25,1.05,0.945
3749,1,0.62,-0.02,0,0,1,0.9975,0,110,25,1.05,0.945
3750,1,0.11,-7.67,0,0,1,0.9975,0,345,25,1.05,0.945
3751,2,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3752,1,0.09,-1.89,0,0,1,0.9975,0,345,25,1.05,0.945
3753,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3754,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3755,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3756,1,2.94,-0.02,0,0,1,0.9975,0,110,25,1.05,0.945
3757,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3758,1,18.38,4.02,0,0,1,0.9975,0,110,25,1.05,0.945
3759,2,6.21,0.94,0,0,1,0.9975,0,110,25,1.05,0.945
3760,1,256.93,61.28,0,0,1,0.9975,0,110,25,1.05,0.945
3761,1,-0.67,-1.03,0,0,1,0.9975,0,110,25,1.05,0.945
3762,1,23.58,-0.16,0,0,1,0.9975,0,110,25,1.05,0.945
3763,1,18.38,4.02,0,0,1,0.9975,0,110,25,1.05,0.945
3764,1,12.06,2.47,0,5.99999014597,1,0.9975,0,110,25,1.05,0.945
3765,1,0.09,-1.88,0,0,1,0.9975,0,110,25,1.05,0.945
3766,1,59.51,11.49,0,43.1099478317,1,0.9975,0,110,25,1.05,0.945
3767,1,22.17,2.31,0,0,1,0.9975,0,110,25,1.05,0.945
3768,1,84.05,1.66,0,0,1,0.9975,0,110,25,1.05,0.945
3769,2,85.07,6.53,0,0,1,0.9975,0,110,25,1.05,0.945
3770,1,0.09,-4.68,0,0,1,0.9975,0,345,25,1.05,0.945
3771,1,0.09,-3.13,0,0,1,0.9975,0,345,25,1.05,0.945
3772,1,5.05,0.36,0,0,1,0.9975,0,110,25,1.05,0.945
3773,1,289.89,76.5,0,0,1,0.9975,0,345,25,1.05,0.945
3774,1,46.65,10.36,0,0,1,0.9975,0,110,25,1.05,0.945
3775,1,12.63,2.4,0,0,1,0.9975,0,110,25,1.05,0.945
3776,1,23.32,5.58,0,0,1,0.9975,0,110,25,1.05,0.945
3777,1,147.69,21.09,0,0,1,0.9975,0,110,25,1.05,0.945
3778,1,0.09,-25.95,0,0,1,0.9975,0,500,25,1.05,0.945
3779,1,0.09,-0.65,0,0,1,0.9975,0,110,25,1.05,0.945
3780,1,3.84,-0.17,0,0,1,0.9975,0,110,25,1.05,0.945
3781,1,9.65,1.85,0,0,1,0.9975,0,110,25,1.05,0.945
3782,1,27.81,4.82,0,0,1,0.9975,0,110,25,1.05,0.945
3783,1,31.25,7.1,0,15.2090660089,1,0.9975,0,110,25,1.05,0.945
3784,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3785,1,0.09,-16.35,0,0,1,0.9975,0,500,25,1.05,0.945
3786,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3787,1,44.11,9.96,0,0,1,0.9975,0,110,25,1.05,0.945
3788,1,-0.5,-1.36,0,0,1,0.9975,0,110,25,1.05,0.945
3789,1,0.1,-30.86,0,0,1,0.9975,0,500,25,1.05,0.945
3790,1,0.09,-3.35,0,0,1,0.9975,0,345,25,1.05,0.945
3791,1,0,0,0,0,1,0.9975,0,345,25,1.05,0.945
3792,1,0.1,-1.54,0,0,1,0.9975,0,345,25,1.05,0.945
3793,1,12.18,1.64,0,0,1,0.9975,0,110,25,1.05,0.945
3794,1,37.91,10.03,0,0,1,0.9975,0,110,25,1.05,0.945
3795,1,0.15,-61.32,0,0,1,0.9975,0,500,25,1.05,0.945
3796,1,18.66,-0.07,0,0,1,0.9975,0,110,25,1.05,0.945
3797,1,19.3,4.68,0,0,1,0.9975,0,110,25,1.05,0.945
3798,1,15.16,2.81,0,1.45807488221,1,0.9975,0,110,25,1.05,0.945
3799,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3800,1,0.09,-0.41,0,0,1,0.9975,0,345,25,1.05,0.945
3801,1,23.81,-2.62,0,0,1,0.9975,0,110,25,1.05,0.945
3802,1,0.09,-3.92,0,0,1,0.9975,0,345,25,1.05,0.945
3803,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3804,1,9.77,1.26,0,0,1,0.9975,0,110,25,1.05,0.945
3805,1,31.59,7.39,0,14.7528485478,1,0.9975,0,110,25,1.05,0.945
3806,1,7.93,1.35,0,0,1,0.9975,0,110,25,1.05,0.945
3807,1,19.64,-0.17,0,0,1,0.9975,0,110,25,1.05,0.945
3808,1,79.5,15.84,0,0,1,0.9975,0,110,25,1.05,0.945
3809,1,0.09,-21.48,0,0,1,0.9975,0,500,25,1.05,0.945
3810,1,250.32,-21.83,0,-79.932,1,0.9975,0,345,25,1.05,0.945
3811,1,0.09,-2.45,0,0,1,0.9975,0,345,25,1.05,0.945
3812,1,12.52,2.08,0,0,1,0.9975,0,110,25,1.05,0.945
3813,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3814,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3815,1,0.09,-3.39,0,0,1,0.9975,0,345,25,1.05,0.945
3816,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3817,1,12.52,2.65,0,0,1,0.9975,0,110,25,1.05,0.945
3818,2,0,0,0,0,1,0.9975,0,345,25,1.05,0.945
3819,1,19.19,4.2,0,0,1,0.9975,0,110,25,1.05,0.945
3820,1,10.68,2.54,0,0,1,0.9975,0,110,25,1.05,0.945
3821,1,0.2,-0.89,0,0,1,0.9975,0,500,25,1.05,0.945
3822,1,5.18,-1.35,0,0,1,0.9975,0,110,25,1.05,0.945
3823,1,0.09,-3.66,0,0,1,0.9975,0,345,25,1.05,0.945
3824,1,4.59,0.59,0,1.45999107204,1,0.9975,0,110,25,1.05,0.945
3825,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3826,1,0.09,-3.16,0,0,1,0.9975,0,345,25,1.05,0.945
3827,1,17.47,2.48,0,4.47995987706,1,0.9975,0,110,25,1.05,0.945
3828,1,12.86,2.79,0,0,1,0.9975,0,110,25,1.05,0.945
3829,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3830,1,0.09,-5.3,0,0,1,0.9975,0,345,25,1.05,0.945
3831,2,0.09,-9.88,0,0,1,0.9975,0,345,25,1.05,0.945
3832,1,2.05,0,0,0,1,0.9975,0,110,25,1.05,0.945
3833,1,12.75,0.21,0,0,1,0.9975,0,110,25,1.05,0.945
3834,1,45.49,7.57,0,28.7477723606,1,0.9975,0,110,25,1.05,0.945
3835,1,27.12,6.24,0,0,1,0.9975,0,110,25,1.05,0.945
3836,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3837,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3838,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3839,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3840,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3841,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3842,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3843,2,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3844,1,2.64,0.33,0,0,1,0.9975,0,110,25,1.05,0.945
3845,1,8.04,-0.14,0,0,1,0.9975,0,110,25,1.05,0.945
3846,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3847,1,0.21,-6.68,0,0,1,0.9975,0,345,25,1.05,0.945
3848,1,0.19,-9.53,0,0,1,0.9975,0,500,25,1.05,0.945
3849,1,58.02,12.66,0,14.8499606912,1,0.9975,0,110,25,1.05,0.945
3850,1,39.06,8.72,0,0,1,0.9975,0,110,25,1.05,0.945
3851,1,0.09,-4.2,0,0,1,0.9975,0,345,25,1.05,0.945
3852,1,54.11,13.05,0,29.0855318339,1,0.9975,0,110,25,1.05,0.945
3853,1,-0.68,-6.09,0,0,1,0.9975,0,345,25,1.05,0.945
3854,1,89.61,22.73,0,0,1,0.9975,0,110,25,1.05,0.945
3855,1,26.54,6.41,0,0,1,0.9975,0,110,25,1.05,0.945
3856,1,1.34,-0.08,0,0,1,0.9975,0,110,25,1.05,0.945
3857,1,0.09,-0.23,0,0,1,0.9975,0,110,25,1.05,0.945
3858,1,73.4,12.71,0,0,1,0.9975,0,110,25,1.05,0.945
3859,1,14.36,2.94,0,8.99996592864,1,0.9975,0,110,25,1.05,0.945
3860,1,18.27,4.01,0,0,1,0.9975,0,110,25,1.05,0.945
3861,1,0.09,-4.17,0,0,1,0.9975,0,500,25,1.05,0.945
3862,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3863,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3864,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3865,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3866,1,8.04,1.29,0,0,1,0.9975,0,110,25,1.05,0.945
3867,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3868,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3869,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3870,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3871,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3872,1,6.32,1.4,0,-3.19932299031e-05,1,0.9975,0,110,25,1.05,0.945
3873,1,0.09,-0.97,0,0,1,0.9975,0,345,25,1.05,0.945
3874,1,18.96,5.21,0,0,1,0.9975,0,110,25,1.05,0.945
3875,1,4.59,0.64,0,0,1,0.9975,0,110,25,1.05,0.945
3876,1,0.09,-6.04,0,0,1,0.9975,0,345,25,1.05,0.945
3877,1,0.09,-2.58,0,0,1,0.9975,0,110,25,1.05,0.945
3878,1,6.09,0.94,0,0,1,0.9975,0,110,25,1.05,0.945
3879,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3880,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3881,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3882,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3883,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3884,2,50.66,7.8,0,39.242884501,1,0.9975,0,110,25,1.05,0.945
3885,2,102.24,23,0,45.421,1,0.9975,0,110,25,1.05,0.945
3886,1,32.17,6.73,0,0,1,0.9975,0,110,25,1.05,0.945
3887,1,0.09,-3.85,0,0,1,0.9975,0,345,25,1.05,0.945
3888,1,37.91,9.47,0,27.6797054885,1,0.9975,0,110,25,1.05,0.945
3889,1,0.09,-0.7,0,0,1,0.9975,0,110,25,1.05,0.945
3890,1,0.98,-23.37,0,0,1,0.9975,0,345,25,1.05,0.945
3891,1,0.09,-25.12,0,0,1,0.9975,0,500,25,1.05,0.945
3892,1,0.09,-1.22,0,0,1,0.9975,0,110,25,1.05,0.945
3893,1,0.09,-0.46,0,0,1,0.9975,0,110,25,1.05,0.945
3894,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3895,1,-37.69,1.82,0,0,1,0.9975,0,110,25,1.05,0.945
3896,1,61.81,13.22,0,0,1,0.9975,0,110,25,1.05,0.945
3897,1,27.81,3.75,0,0,1,0.9975,0,110,25,1.05,0.945
3898,1,12.41,2.9,0,1.68998829734,1,0.9975,0,110,25,1.05,0.945
3899,1,-0.65,-1.99,0,0,1,0.9975,0,345,25,1.05,0.945
3900,1,25.38,4.83,0,0,1,0.9975,0,110,25,1.05,0.945
3901,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3902,1,26.66,5.84,0,0,1,0.9975,0,110,25,1.05,0.945
3903,1,40.44,8.08,0,3.56988581223,1,0.9975,0,110,25,1.05,0.945
3904,1,69.96,15.18,0,39.3299672897,1,0.9975,0,110,25,1.05,0.945
3905,1,12.52,2.9,0,0,1,0.9975,0,110,25,1.05,0.945
3906,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3907,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3908,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3909,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3910,1,0.09,-4.45,0,0,1,0.9975,0,345,25,1.05,0.945
3911,1,15.86,3.69,0,0,1,0.9975,0,110,25,1.05,0.945
3912,1,0.09,-5.6,0,0,1,0.9975,0,345,25,1.05,0.945
3913,1,0.09,-10.67,0,0,1,0.9975,0,345,25,1.05,0.945
3914,1,23.78,5.31,0,0,1,0.9975,0,110,25,1.05,0.945
3915,1,-14.17,-4.51,0,0,1,0.9975,0,110,25,1.05,0.945
3916,1,19.53,4.7,0,0,1,0.9975,0,110,25,1.05,0.945
3917,1,9.77,1.42,0,0,1,0.9975,0,110,25,1.05,0.945
3918,1,0.09,-2.74,0,0,1,0.9975,0,110,25,1.05,0.945
3919,1,44.04,14.73,0,0,1,0.9975,0,500,25,1.05,0.945
3920,1,1.7,-0.4,0,0.259990730666,1,0.9975,0,110,25,1.05,0.945
3921,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3922,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3923,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3924,1,0.09,-0.1,0,0,1,0.9975,0,110,25,1.05,0.945
3925,1,55.17,6.75,0,0,1,0.9975,0,110,25,1.05,0.945
3926,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3927,1,0.09,-0.57,0,0,1,0.9975,0,345,25,1.05,0.945
3928,1,0.09,-0.9,0,0,1,0.9975,0,110,25,1.05,0.945
3929,1,10.45,1.53,0,0,1,0.9975,0,110,25,1.05,0.945
3930,1,160.07,2.42,0,0,1,0.9975,0,500,25,1.05,0.945
3931,1,11.14,2.55,0,1.90998805255,1,0.9975,0,110,25,1.05,0.945
3932,1,63.07,11.75,0,0,1,0.9975,0,110,25,1.05,0.945
3933,1,5.86,1.06,0,0,1,0.9975,0,110,25,1.05,0.945
3934,1,19.42,4.69,0,9.17998874031,1,0.9975,0,110,25,1.05,0.945
3935,1,184.28,15.4,0,30.689,1,0.9975,0,345,25,1.05,0.945
3936,1,19.65,3.89,0,0,1,0.9975,0,110,25,1.05,0.945
3937,2,0,0,0,94.332,1,0.9975,0,500,25,1.05,0.945
3938,1,25.73,5.67,0,0,1,0.9975,0,110,25,1.05,0.945
3939,1,0.09,-13.69,0,0,1,0.9975,0,345,25,1.05,0.945
3940,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3941,1,5.52,0.93,0,0,1,0.9975,0,110,25,1.05,0.945
3942,1,0.09,-2.82,0,0,1,0.9975,0,110,25,1.05,0.945
3943,1,0.09,-4.48,0,0,1,0.9975,0,345,25,1.05,0.945
3944,1,0.09,-25.85,0,0,1,0.9975,0,345,25,1.05,0.945
3945,1,370.98,6.68,0,20.992,1,0.9975,0,500,25,1.05,0.945
3946,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3947,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3948,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3949,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3950,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
