bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3951,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3952,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3953,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3954,1,25.61,5.94,0,0,1,0.9975,0,110,25,1.05,0.945
3955,1,57.45,20.66,0,0,1,0.9975,0,110,25,1.05,0.945
3956,1,7.59,0.55,0,0,1,0.9975,0,110,25,1.05,0.945
3957,1,0.09,-0.39,0,-0.00227357776309,1,0.9975,0,110,25,1.05,0.945
3958,1,41.24,15.57,0,0,1,0.9975,0,345,25,1.05,0.945
3959,1,13.44,2.72,0,7.13998884972,1,0.9975,0,110,25,1.05,0.945
3960,1,16.32,2.3,0,0,1,0.9975,0,110,25,1.05,0.945
3961,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3962,1,0.09,-0.89,0,0,1,0.9975,0,345,25,1.05,0.945
3963,1,0.98,-1.33,0,0,1,0.9975,0,110,25,1.05,0.945
3964,1,0.09,-25.4,0,0,1,0.9975,0,500,25,1.05,0.945
3965,1,71.6,3.45,0,-0.000218489060534,1,0.9975,0,345,25,1.05,0.945
3966,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3967,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3968,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3969,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3970,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3971,1,5.98,0.72,0,0,1,0.9975,0,110,25,1.05,0.945
3972,1,0.09,-1.54,0,0,1,0.9975,0,345,25,1.05,0.945
3973,1,0.09,-5.98,0,0,1,0.9975,0,345,25,1.05,0.945
3974,1,0.09,-14.62,0,0,1,0.9975,0,345,25,1.05,0.945
3975,1,78.24,12.03,0,0,1,0.9975,0,110,25,1.05,0.945
3976,1,15.72,-2.63,0,0,1,0.9975,0,110,25,1.05,0.945
3977,2,0,0,0,0,1,0.9975,0,345,25,1.05,0.945
3978,1,20.91,5.09,0,0,1,0.9975,0,110,25,1.05,0.945
3979,1,5.05,0.88,0,0,1,0.9975,0,110,25,1.05,0.945
3980,1,0.09,-0.52,0,0,1,0.9975,0,110,25,1.05,0.945
3981,1,0.09,-0.8,0,0,1,0.9975,0,110,25,1.05,0.945
3982,1,17.35,3.74,0,0,1,0.9975,0,110,25,1.05,0.945
3983,1,18.61,4.39,0,23.12411327,1,0.9975,0,110,25,1.05,0.945
3984,1,0.09,-0.15,0,0,1,0.9975,0,110,25,1.05,0.945
3985,1,22.17,4.01,0,0,1,0.9975,0,110,25,1.05,0.945
3986,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
3987,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3988,1,-0.12,-2.92,0,0,1,0.9975,0,110,25,1.05,0.945
3989,1,186.95,14.9,0,0,1,0.9975,0,345,25,1.05,0.945
3990,1,34.46,8.41,0,0,1,0.9975,0,110,25,1.05,0.945
3991,1,63.07,15.14,0,0,1,0.9975,0,110,25,1.05,0.945
3992,2,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
3993,1,13.55,2.72,0,-6.3030260162e-05,1,0.9975,0,110,25,1.05,0.945
3994,1,17.81,3.01,0,0,1,0.9975,0,110,25,1.05,0.945
3995,1,0.09,-4.39,0,0,1,0.9975,0,345,25,1.05,0.945
3996,2,0,0,0,0,1,0.9975,0,345,25,1.05,0.945
3997,1,0.09,-1.35,0,0,1,0.9975,0,345,25,1.05,0.945
3998,1,15.74,3.77,0,0,1,0.9975,0,110,25,1.05,0.945
3999,1,199.87,40.44,0,0,1,0.9975,0,110,25,1.05,0.945
4000,1,60.77,43.07,0,0,1,0.9975,0,110,25,1.05,0.945
4001,1,45.02,-46.71,0,0,1,0.9975,0,500,25,1.05,0.945
4002,1,22.74,0.7,0,0,1,0.9975,0,110,25,1.05,0.945
4003,1,25.72,-9.73,0,0,1,0.9975,0,110,25,1.05,0.945
4004,1,19.19,4,0,0.279988516317,1,0.9975,0,110,25,1.05,0.945
4005,1,48.83,5.63,0,0,1,0.9975,0,110,25,1.05,0.945
4006,1,30.35,5.45,0,0,1,0.9975,0,110,25,1.05,0.945
4007,1,5.98,0.29,0,0,1,0.9975,0,110,25,1.05,0.945
4008,1,0.09,-0.03,0,0,1,0.9975,0,110,25,1.05,0.945
4009,1,5.56,23.53,0,33.785,1,0.9975,0,345,25,1.05,0.945
4010,1,129.25,43.78,0,0,1,0.9975,0,345,25,1.05,0.945
4011,1,8.04,1.47,0,0,1,0.9975,0,110,25,1.05,0.945
4012,1,26.43,5.92,0,14.0399902091,1,0.9975,0,110,25,1.05,0.945
4013,1,4.72,0.87,0,0,1,0.9975,0,110,25,1.05,0.945
4014,1,40.32,6.07,0,0,1,0.9975,0,110,25,1.05,0.945
4015,1,2.41,-0.51,0,0,1,0.9975,0,110,25,1.05,0.945
4016,1,30.1,2.14,0,0,1,0.9975,0,110,25,1.05,0.945
4017,1,10.27,-2.9,0,0,1,0.9975,0,110,25,1.05,0.945
4018,1,0.09,-0.58,0,0,1,0.9975,0,345,25,1.05,0.945
4019,1,19.19,4.21,0,0,1,0.9975,0,110,25,1.05,0.945
4020,1,0.09,-0.33,0,0,1,0.9975,0,345,25,1.05,0.945
4021,1,8.73,1.68,0,3.11995621467,1,0.9975,0,110,25,1.05,0.945
4022,1,15.74,3.12,0,0,1,0.9975,0,110,25,1.05,0.945
4023,1,30.33,3.88,0,0,1,0.9975,0,110,25,1.05,0.945
4024,1,51.7,9.53,0,0,1,0.9975,0,110,25,1.05,0.945
4025,1,13.9,2.73,0,0.0499730916508,1,0.9975,0,110,25,1.05,0.945
4026,1,4.72,-6.57,0,0,1,0.9975,0,345,25,1.05,0.945
4027,1,0.09,-3.3,0,0,1,0.9975,0,110,25,1.05,0.945
4028,1,0.09,-2.85,0,0,1,0.9975,0,345,25,1.05,0.945
4029,1,12.98,2.36,0,0,1,0.9975,0,110,25,1.05,0.945
4030,1,25.27,6.01,0,0,1,0.9975,0,110,25,1.05,0.945
4031,1,9.08,0.76,0,0,1,0.9975,0,110,25,1.05,0.945
4032,1,170.86,4.61,0,0,1,0.9975,0,110,25,1.05,0.945
4033,2,195.54,19.33,0,0,1,0.9975,0,500,25,1.05,0.945
4034,1,1.61,0.03,0,0,1,0.9975,0,110,25,1.05,0.945
4035,1,32.85,8.45,0,15.389971514,1,0.9975,0,110,25,1.05,0.945
4036,1,0.09,-15.48,0,0,1,0.9975,0,500,25,1.05,0.945
4037,1,0.8,-0.35,0,0,1,0.9975,0,110,25,1.05,0.945
4038,1,49.17,12.33,0,0,1,0.9975,0,110,25,1.05,0.945
4039,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4040,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4041,1,30.21,7.05,0,0,1,0.9975,0,110,25,1.05,0.945
4042,1,213.85,85.18,0,0,1,0.9975,0,500,25,1.05,0.945
4043,1,10.11,2.06,0,0,1,0.9975,0,110,25,1.05,0.945
4044,1,12.18,1.91,0,0,1,0.9975,0,110,25,1.05,0.945
4045,1,0.09,-14.47,0,0,1,0.9975,0,345,25,1.05,0.945
4046,1,0.09,-23.38,0,0,1,0.9975,0,500,25,1.05,0.945
4047,1,17.58,3.21,0,0,1,0.9975,0,110,25,1.05,0.945
4048,1,34.12,9.02,0,26.9989251016,1,0.9975,0,110,25,1.05,0.945
4049,1,203.14,15.28,0,-0.000111649547896,1,0.9975,0,110,25,1.05,0.945
4050,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
4051,1,20.68,4.86,0,3.19665345832,1,0.9975,0,110,25,1.05,0.945
4052,2,138.19,-41.59,0,0,1,0.9975,0,500,25,1.05,0.945
4053,1,54.34,12.24,0,0,1,0.9975,0,110,25,1.05,0.945
4054,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4055,1,140.4,0.07,0,0,1,0.9975,0,110,25,1.05,0.945
4056,1,7.36,1.38,0,0,1,0.9975,0,110,25,1.05,0.945
4057,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4058,1,1.61,-0.13,0,0,1,0.9975,0,110,25,1.05,0.945
4059,1,9.54,1.72,0,0,1,0.9975,0,110,25,1.05,0.945
4060,1,9.19,1.29,0,0,1,0.9975,0,110,25,1.05,0.945
4061,1,21.48,5.74,0,17.7522007301,1,0.9975,0,110,25,1.05,0.945
4062,1,21.13,36.15,0,0,1,0.9975,0,110,25,1.05,0.945
4063,1,0.09,-0.95,0,0,1,0.9975,0,345,25,1.05,0.945
4064,1,3.67,0.47,0,0,1,0.9975,0,110,25,1.05,0.945
4065,1,15.27,3.54,0,-3.17985104202e-05,1,0.9975,0,110,25,1.05,0.945
4066,1,310.1,3.12,0,53.275,1,0.9975,0,345,25,1.05,0.945
4067,1,9.54,1.75,0,0,1,0.9975,0,110,25,1.05,0.945
4068,1,22.4,5.27,0,0,1,0.9975,0,110,25,1.05,0.945
4069,1,147,14.96,0,0,1,0.9975,0,500,25,1.05,0.945
4070,1,71.92,12.04,0,19.7999648066,1,0.9975,0,110,25,1.05,0.945
4071,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
4072,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4073,1,12.41,3.06,0,0,1,0.9975,0,110,25,1.05,0.945
4074,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4075,1,0.09,-6.48,0,0,1,0.9975,0,500,25,1.05,0.945
4076,1,0.09,-1.29,0,0,1,0.9975,0,110,25,1.05,0.945
4077,1,0.8,-1.64,0,0,1,0.9975,0,110,25,1.05,0.945
4078,1,11.72,2.33,0,0,1,0.9975,0,110,25,1.05,0.945
4079,1,8.27,0.63,0,0,1,0.9975,0,110,25,1.05,0.945
4080,2,0.09,-14.43,0,60.581,1,0.9975,0,345,25,1.05,0.945
4081,1,12.86,2.41,0,0,1,0.9975,0,110,25,1.05,0.945
4082,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
4083,1,0.09,-17.44,0,0,1,0.9975,0,500,25,1.05,0.945
4084,1,13.44,1.22,0,0,1,0.9975,0,110,25,1.05,0.945
4085,1,31.43,-19.42,0,-6.25,1,0.9975,0,500,25,1.05,0.945
4086,1,0.11,-20.03,0,0,1,0.9975,0,500,25,1.05,0.945
4087,1,0.09,-0.23,0,0,1,0.9975,0,110,25,1.05,0.945
4088,1,25.27,3.83,0,-4.10942550016e-05,1,0.9975,0,110,25,1.05,0.945
4089,1,0.09,-3.6,0,0,1,0.9975,0,345,25,1.05,0.945
4090,1,19.07,3.32,0,0,1,0.9975,0,110,25,1.05,0.945
4091,1,9.31,0.58,0,0,1,0.9975,0,110,25,1.05,0.945
4092,1,56.74,10.74,0,0,1,0.9975,0,110,25,1.05,0.945
4093,1,5.05,1.66,0,0,1,0.9975,0,110,25,1.05,0.945
4094,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4095,1,43.45,4.69,0,10.501,1,0.9975,0,345,25,1.05,0.945
4096,1,0.09,-3.17,0,0,1,0.9975,0,345,25,1.05,0.945
4097,1,30.1,6.46,0,0,1,0.9975,0,110,25,1.05,0.945
4098,1,0.09,-0.5,0,0,1,0.9975,0,345,25,1.05,0.945
4099,1,12.86,2.43,0,0,1,0.9975,0,110,25,1.05,0.945
4100,1,6.32,0.67,0,0,1,0.9975,0,110,25,1.05,0.945
4101,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4102,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4103,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4104,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4105,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4106,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4107,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4108,1,0.16,-8.41,0,0,1,0.9975,0,345,25,1.05,0.945
4109,1,5.52,1.22,0,0,1,0.9975,0,110,25,1.05,0.945
4110,1,18.96,3.78,0,0,1,0.9975,0,110,25,1.05,0.945
4111,1,0.21,-40.7,0,0,1,0.9975,0,500,25,1.05,0.945
4112,1,0.09,-9.28,0,0,1,0.9975,0,345,25,1.05,0.945
4113,1,17.35,3.67,0,4.39999049514,1,0.9975,0,110,25,1.05,0.945
4114,1,32.85,3.75,0,0,1,0.9975,0,110,25,1.05,0.945
4115,1,252.69,71.72,0,0,1,0.9975,0,345,25,1.05,0.945
4116,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4117,1,13.67,1.65,0,0,1,0.9975,0,110,25,1.05,0.945
4118,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4119,1,198.93,3.34,0,-0.000257936379189,1,0.9975,0,110,25,1.05,0.945
4120,1,0.09,-13.06,0,0,1,0.9975,0,500,25,1.05,0.945
4121,1,40.32,0.96,0,0,1,0.9975,0,110,25,1.05,0.945
4122,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4123,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4124,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4125,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4126,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4127,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4128,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4129,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4130,1,3.79,0.71,0,0,1,0.9975,0,110,25,1.05,0.945
4131,1,0.11,-13.18,0,0,1,0.9975,0,345,25,1.05,0.945
4132,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4133,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4134,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4135,1,17.12,3.69,0,0,1,0.9975,0,110,25,1.05,0.945
4136,1,0.09,-3.72,0,0,1,0.9975,0,345,25,1.05,0.945
4137,1,14.81,3.34,0,8.63998886254,1,0.9975,0,110,25,1.05,0.945
4138,1,3.8,0.25,0,0,1,0.9975,0,110,25,1.05,0.945
4139,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4140,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4141,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4142,1,32.85,7.06,0,0,1,0.9975,0,110,25,1.05,0.945
4143,2,16.43,0.82,0,6.373,1,0.9975,0,110,25,1.05,0.945
4144,1,40.32,9.14,0,0,1,0.9975,0,110,25,1.05,0.945
4145,1,15.16,4.7,0,10.2598911043,1,0.9975,0,110,25,1.05,0.945
4146,1,64.56,6.5,0,0,1,0.9975,0,110,25,1.05,0.945
4147,2,195,28.69,0,0,1,0.9975,0,345,25,1.05,0.945
4148,1,12.41,2.8,0,7.20998916804,1,0.9975,0,110,25,1.05,0.945
4149,1,79.5,18.45,0,0,1,0.9975,0,110,25,1.05,0.945
4150,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
4151,1,0.09,-21.42,0,0,1,0.9975,0,500,25,1.05,0.945
4152,1,16.43,2.04,0,-7.069769169,1,0.9975,0,110,25,1.05,0.945
4153,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4154,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4155,1,47.57,43.12,0,0,1,0.9975,0,345,25,1.05,0.945
4156,1,0.09,-6.39,0,0,1,0.9975,0,345,25,1.05,0.945
4157,1,39.26,23.7,0,-0.00148037969201,1,0.9975,0,110,25,1.05,0.945
4158,1,129.04,5.84,0,0.959874714598,1,0.9975,0,345,25,1.05,0.945
4159,1,0.2,-29.72,0,0,1,0.9975,0,500,25,1.05,0.945
4160,1,9.42,2.04,0,0,1,0.9975,0,110,25,1.05,0.945
4161,1,21.18,5.51,0,0,1,0.9975,0,110,25,1.05,0.945
4162,1,38.83,8.28,0,0,1,0.9975,0,110,25,1.05,0.945
4163,1,0.11,-3.73,0,0,1,0.9975,0,345,25,1.05,0.945
4164,1,0.09,-0.27,0,0,1,0.9975,0,110,25,1.05,0.945
4165,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4166,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4167,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4168,1,25.27,6.54,0,0,1,0.9975,0,110,25,1.05,0.945
4169,1,13.76,-5.59,0,0,1,0.9975,0,110,25,1.05,0.945
4170,2,11.37,2.15,0,31.9486610542,1,0.9975,0,110,25,1.05,0.945
4171,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4172,1,0.09,-11.02,0,0,1,0.9975,0,345,25,1.05,0.945
4173,1,-7.44,-16.58,0,0,1,0.9975,0,110,25,1.05,0.945
4174,1,0.09,-13.61,0,0,1,0.9975,0,500,25,1.05,0.945
4175,1,5.05,0.96,0,0,1,0.9975,0,110,25,1.05,0.945
4176,1,11.37,2.02,0,5.54998883679,1,0.9975,0,110,25,1.05,0.945
4177,1,44.04,11.82,0,0,1,0.9975,0,500,25,1.05,0.945
4178,1,17.58,3.92,0,8.47975132393,1,0.9975,0,110,25,1.05,0.945
4179,1,7.86,-2.24,0,0,1,0.9975,0,110,25,1.05,0.945
4180,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4181,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4182,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4183,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4184,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4185,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4186,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4187,1,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4188,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4189,1,8.5,0.15,0,0,1,0.9975,0,110,25,1.05,0.945
4190,1,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
4191,1,5.29,0.23,0,0,1,0.9975,0,110,25,1.05,0.945
4192,2,0,0,0,0,1,0.9975,0,20,25,1.05,0.945
4193,1,0.2,-28.57,0,0,1,0.9975,0,500,25,1.05,0.945
4194,1,4.92,-1.05,0,0,1,0.9975,0,110,25,1.05,0.945
4195,1,0.09,-0.01,0,0,1,0.9975,0,110,25,1.05,0.945
4196,1,4.82,0.36,0,0,1,0.9975,0,110,25,1.05,0.945
4197,1,8.98,0.9,0,0,1,0.9975,0,110,25,1.05,0.945
4198,1,0.09,-0.61,0,0,1,0.9975,0,110,25,1.05,0.945
4199,2,0,0,0,0,1,0.9975,0,500,25,1.05,0.945
4200,1,0.09,-4.12,0,0,1,0.9975,0,345,25,1.05,0.945
4201,1,18.96,5.17,0,0,1,0.9975,0,110,25,1.05,0.945
4202,1,0.09,-4.39,0,0,1,0.9975,0,345,25,1.05,0.945
4203,1,0.09,-6.18,0,0,1,0.9975,0,500,25,1.05,0.945
4204,1,23.32,4.72,0,0,1,0.9975,0,110,25,1.05,0.945
4205,1,5.05,1.67,0,0,1,0.9975,0,110,25,1.05,0.945
4206,2,139.44,-78.73,0,0,1,0.9975,0,500,25,1.05,0.945
4207,1,17.69,3.6,0,0,1,0.9975,0,110,25,1.05,0.945
4208,1,44,10.44,0,0,1,0.9975,0,110,25,1.05,0.945
4209,1,13.09,2.67,0,0,1,0.9975,0,110,25,1.05,0.945
4210,1,434.23,71.12,0,0,1,0.9975,0,345,26,1.05,0.945
4211,1,0,0,0,0,1,0.9975,0,500,26,1.05,0.945
4212,1,0.1,-0.95,0,0,1,0.9975,0,345,26,1.05,0.945
4213,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4214,1,0,0,0,0,1,0.9975,0,500,26,1.05,0.945
4215,1,39.3,0,0,0,1,0.9975,0,138,26,1.05,0.945
4216,1,0.09,-0.33,0,0,1,0.9975,0,345,26,1.05,0.945
4217,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4218,1,0.09,-12.32,0,0,1,0.9975,0,345,26,1.05,0.945
4219,2,100.63,-6.58,0,0,1,0.9975,0,345,26,1.05,0.945
4220,1,0,0,0,0,1,0.9975,0,500,26,1.05,0.945
4221,1,0.09,-18.29,0,0,1,0.9975,0,500,26,1.05,0.945
4222,1,1179.23,53.31,0,38.278,1,0.9975,0,500,26,1.05,0.945
4223,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4224,2,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4225,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4226,2,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4227,2,0.09,-0.43,0,0,1,0.9975,0,500,26,1.05,0.945
4228,2,0,0,0,0,1,0.9975,0,500,26,1.05,0.945
4229,2,453.16,22.87,0,50.689,1,0.9975,0,500,26,1.05,0.945
4230,1,0.09,-4.53,0,0,1,0.9975,0,345,26,1.05,0.945
4231,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4232,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4233,2,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4234,1,456.72,3.26,0,0,1,0.9975,0,500,26,1.05,0.945
4235,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4236,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4237,1,0.09,-0.59,0,0,1,0.9975,0,500,26,1.05,0.945
4238,1,450.75,49.75,0,0,1,0.9975,0,500,26,1.05,0.945
4239,1,138.51,17.19,0,0,1,0.9975,0,345,26,1.05,0.945
4240,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4241,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4242,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4243,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4244,2,44.66,0,0,0,1,0.9975,0,138,26,1.05,0.945
4245,2,98.67,-5.64,0,0,1,0.9975,0,345,26,1.05,0.945
4246,1,302.95,26.58,0,0,1,0.9975,0,500,26,1.05,0.945
4247,1,0.09,-0.57,0,0,1,0.9975,0,500,26,1.05,0.945
4248,2,656.73,121.43,0,162.478,1,0.9975,0,500,26,1.05,0.945
4249,1,306.51,38,0,0,1,0.9975,0,500,26,1.05,0.945
4250,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4251,1,7.3,-32.31,0,0,1,0.9975,0,345,26,1.05,0.945
4252,1,0.11,0.05,0,0,1,0.9975,0,345,26,1.05,0.945
4253,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4254,2,0.09,-0.41,0,43.385,1,0.9975,0,500,26,1.05,0.945
4255,1,0.09,-6.84,0,0,1,0.9975,0,345,26,1.05,0.945
4256,2,0.09,-13.08,0,0,1,0.9975,0,500,26,1.05,0.945
4257,1,0.09,-0.05,0,0,1,0.9975,0,345,26,1.05,0.945
4258,1,0,0,0,0,1,0.9975,0,500,26,1.05,0.945
4259,1,92.02,3.81,0,0,1,0.9975,0,345,26,1.05,0.945
4260,2,138.39,13.07,0,0,1,0.9975,0,500,26,1.05,0.945
4261,1,476.8,57.55,0,0,1,0.9975,0,500,26,1.05,0.945
4262,1,126.39,36.14,0,0,1,0.9975,0,345,26,1.05,0.945
4263,1,0.09,-8.97,0,0,1,0.9975,0,345,26,1.05,0.945
4264,1,98.5,-5.14,0,0,1,0.9975,0,345,26,1.05,0.945
4265,1,0,0,0,0,1,0.9975,0,500,26,1.05,0.945
4266,2,155.72,4.3,0,103.245,1,0.9975,0,345,26,1.05,0.945
4267,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4268,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4269,1,0.09,-17.83,0,0,1,0.9975,0,345,26,1.05,0.945
4270,1,0,0,0,0,1,0.9975,0,20,26,1.05,0.945
4271,2,0,0,0,0,1,0.9975,0,138,27,1.05,0.945
4272,2,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4273,1,0,0,0,0,1,0.9975,0,10.6,27,1.05,0.945
4274,1,29.89,-0.59,0,0,1,0.9975,0,138,27,1.05,0.945
4275,2,0,0,0,0,1,0.9975,0,13.8,27,1.05,0.945
4276,1,0,0,0,0,1,0.9975,0,10,27,1.05,0.945
4277,1,33.16,1.83,0,0,1,0.9975,0,138,27,1.05,0.945
4278,1,5.62,-2.54,0,0,1,0.9975,0,138,27,1.05,0.945
4279,2,0,0,0,0,1,0.9975,0,500,27,1.05,0.945
4280,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4281,2,30.51,-3.63,0,0,1,0.9975,0,138,27,1.05,0.945
4282,1,0.09,-3.47,0,0,1,0.9975,0,138,27,1.05,0.945
4283,2,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4284,1,15.95,1.32,0,0,1,0.9975,0,138,27,1.05,0.945
4285,1,34.2,1.96,0,0,1,0.9975,0,138,27,1.05,0.945
4286,2,15.95,0.76,0,0,1,0.9975,0,138,27,1.05,0.945
4287,1,31.13,-1.17,0,0,1,0.9975,0,138,27,1.05,0.945
4288,1,0.09,-1.95,0,0,1,0.9975,0,138,27,1.05,0.945
4289,1,102.47,7.36,0,0,1,0.9975,0,138,27,1.05,0.945
4290,1,34.97,-1.52,0,0,1,0.9975,0,138,27,1.05,0.945
4291,1,40.51,3.57,0,0,1,0.9975,0,138,27,1.05,0.945
4292,1,0,0,0,0,1,0.9975,0,10.6,27,1.05,0.945
4293,2,0,0,0,0,1,0.9975,0,138,27,1.05,0.945
4294,2,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4295,1,41.89,3.23,0,0,1,0.9975,0,138,27,1.05,0.945
4296,1,7.4,-3.26,0,0,1,0.9975,0,138,27,1.05,0.945
4297,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4298,1,47.97,2.73,0,0,1,0.9975,0,138,27,1.05,0.945
4299,2,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4300,2,73.9,6.5,0,0,1,0.9975,0,138,27,1.05,0.945
4301,1,568.47,44.25,0,50.957,1,0.9975,0,500,27,1.05,0.945
4302,2,27.3,-3.79,0,19.3204701871,1,0.9975,0,138,27,1.05,0.945
4303,1,266.19,0.65,0,24.008,1,0.9975,0,500,27,1.05,0.945
4304,1,118.62,0.91,0,0,1,0.9975,0,138,27,1.05,0.945
4305,1,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4306,1,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4307,1,82.62,4.17,0,0,1,0.9975,0,138,27,1.05,0.945
4308,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4309,2,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4310,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4311,1,0,0,0,0,1,0.9975,0,13.8,27,1.05,0.945
4312,1,14.63,-0.98,0,0,1,0.9975,0,138,27,1.05,0.945
4313,2,0.09,-13.5,0,-6.328,1,0.9975,0,500,27,1.05,0.945
4314,1,22.3,-8.16,0,0,1,0.9975,0,138,27,1.05,0.945
4315,1,3.75,-1.95,0,0,1,0.9975,0,138,27,1.05,0.945
4316,1,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4317,1,109.9,17.09,0,0,1,0.9975,0,138,27,1.05,0.945
4318,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4319,1,70.46,3.96,0,0,1,0.9975,0,138,27,1.05,0.945
4320,1,38.44,1.28,0,0,1,0.9975,0,138,27,1.05,0.945
4321,2,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4322,1,82.43,-73.88,0,0,1,0.9975,0,500,27,1.05,0.945
4323,1,43.88,3.65,0,5.291,1,0.9975,0,138,27,1.05,0.945
4324,2,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4325,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4326,1,0.09,-1.45,0,0,1,0.9975,0,138,27,1.05,0.945
4327,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4328,1,12.4,-2.44,0,0,1,0.9975,0,138,27,1.05,0.945
4329,1,43.72,1.89,0,0,1,0.9975,0,138,27,1.05,0.945
4330,1,0,0,0,0,1,0.9975,0,10.6,27,1.05,0.945
4331,2,42.46,3.09,0,52.025,1,0.9975,0,138,27,1.05,0.945
4332,1,21.57,2.08,0,0,1,0.9975,0,138,27,1.05,0.945
4333,1,12.4,-1,0,0,1,0.9975,0,138,27,1.05,0.945
4334,1,438.71,14.91,0,17.173,1,0.9975,0,500,27,1.05,0.945
4335,1,0.09,-3.29,0,0,1,0.9975,0,138,27,1.05,0.945
4336,2,0,0,0,0,1,0.9975,0,500,27,1.05,0.945
4337,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4338,1,98.46,9.12,0,0,1,0.9975,0,138,27,1.05,0.945
4339,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4340,1,0,0,0,0,1,0.9975,0,10.6,27,1.05,0.945
4341,1,87.9,6.43,0,0,1,0.9975,0,138,27,1.05,0.945
4342,1,54.28,3.61,0,0,1,0.9975,0,138,27,1.05,0.945
4343,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4344,1,73.9,5.91,0,0,1,0.9975,0,138,27,1.05,0.945
4345,2,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4346,2,0,0,0,0,1,0.9975,0,500,27,1.05,0.945
4347,1,0,0,0,0,1,0.9975,0,15,27,1.05,0.945
4348,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4349,2,0,0,0,0,1,0.9975,0,10,27,1.05,0.945
4350,1,34.79,-1.43,0,0,1,0.9975,0,138,27,1.05,0.945
4351,1,0,0,0,0,1,0.9975,0,10.5,27,1.05,0.945
4352,1,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4353,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4354,1,4.25,0.78,0,0,1,0.9975,0,138,27,1.05,0.945
4355,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4356,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4357,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4358,1,186.7,15.97,0,0,1,0.9975,0,138,27,1.05,0.945
4359,2,0,0,0,0,1,0.9975,0,15,27,1.05,0.945
4360,1,60.7,4.6,0,0,1,0.9975,0,138,27,1.05,0.945
4361,1,144.93,11.98,0,0,1,0.9975,0,138,27,1.05,0.945
4362,1,23.98,2.46,0,0,1,0.9975,0,138,27,1.05,0.945
4363,1,0.09,-15.09,0,0,1,0.9975,0,500,27,1.05,0.945
4364,1,34.25,2.23,0,4.729,1,0.9975,0,138,27,1.05,0.945
4365,1,143.54,-16.08,0,0,1,0.9975,0,500,27,1.05,0.945
4366,1,19.89,-4.96,0,0,1,0.9975,0,138,27,1.05,0.945
4367,1,205.63,9.31,0,18.59,1,0.9975,0,138,27,1.05,0.945
4368,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4369,1,111.88,9.97,0,0,1,0.9975,0,138,27,1.05,0.945
4370,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4371,1,12.4,-4.06,0,0,1,0.9975,0,138,27,1.05,0.945
4372,1,0.09,-0.01,0,0,1,0.9975,0,138,27,1.05,0.945
4373,2,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4374,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4375,1,37.29,-4.14,0,0,1,0.9975,0,138,27,1.05,0.945
4376,2,0,0,0,0,1,0.9975,0,500,27,1.05,0.945
4377,1,0.09,-7.71,0,0,1,0.9975,0,500,27,1.05,0.945
4378,1,0.09,-1.35,0,0,1,0.9975,0,138,27,1.05,0.945
4379,1,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4380,1,22.26,1.03,0,0,1,0.9975,0,138,27,1.05,0.945
4381,1,79.98,3.33,0,0,1,0.9975,0,138,27,1.05,0.945
4382,1,0,0,0,0,1,0.9975,0,15.75,27,1.05,0.945
4383,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4384,1,63.92,6.2,0,0,1,0.9975,0,138,27,1.05,0.945
4385,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4386,2,0,0,0,0,1,0.9975,0,10.6,27,1.05,0.945
4387,1,31.13,-2.42,0,0,1,0.9975,0,138,27,1.05,0.945
4388,1,0,0,0,0,1,0.9975,0,500,27,1.05,0.945
4389,1,37.45,-5.6,0,-4.6,1,0.9975,0,138,27,1.05,0.945
4390,1,36.84,1.97,0,0,1,0.9975,0,138,27,1.05,0.945
4391,1,0,0,0,0,1,0.9975,0,11,27,1.05,0.945
4392,1,0,0,0,0,1,0.9975,0,10.6,27,1.05,0.945
4393,1,0,0,0,0,1,0.9975,0,6.3,27,1.05,0.945
4394,1,88.55,17.57,0,0,1,0.9975,0,138,27,1.05,0.945
4395,1,181.95,-32.18,0,0,1,0.9975,0,345,28,1.05,0.945
4396,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4397,2,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4398,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4399,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4400,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4401,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4402,2,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4403,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4404,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4405,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4406,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4407,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4408,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4409,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4410,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4411,2,0,0,0,-12.54,1,0.9975,0,345,28,1.05,0.945
4412,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4413,2,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4414,2,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4415,2,0,0,0,3.744,1,0.9975,0,138,28,1.05,0.945
4416,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4417,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4418,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4419,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4420,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4421,2,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4422,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4423,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4424,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4425,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4426,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4427,2,0,0,0,52.918,1,0.9975,0,345,28,1.05,0.945
4428,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4429,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4430,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4431,1,78.23,-18.8,0,0,1,0.9975,0,138,28,1.05,0.945
4432,1,11.8,-12.94,0,0,1,0.9975,0,138,28,1.05,0.945
4433,1,14.75,5.15,0,5.922,1,0.9975,0,138,28,1.05,0.945
4434,1,14.75,5.15,0,5.921,1,0.9975,0,138,28,1.05,0.945
4435,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4436,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4437,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4438,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4439,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4440,1,83.17,17.82,0,0,1,0.9975,0,33,28,1.05,0.945
4441,1,0.11,-0.66,0,-0.759,1,0.9975,0,138,28,1.05,0.945
4442,1,0,0,0,0,1,0.9975,0,138,28,1.05,0.945
4443,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4444,1,7.25,0.17,0,0,1,0.9975,0,33,28,1.05,0.945
4445,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4446,1,3.44,0.43,0,0,1,0.9975,0,33,28,1.05,0.945
4447,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4448,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4449,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4450,1,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4451,1,235.14,-16.36,0,0,1,0.9975,0,345,28,1.05,0.945
4452,1,413.52,-52.62,0,0,1,0.9975,0,345,28,1.05,0.945
4453,2,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4454,2,0,0,0,0,1,0.9975,0,345,28,1.05,0.945
4455,1,28.81,10.25,0,0,1,0.9975,0,345,28,1.05,0.945
4456,2,6.89,0.43,0,0,1,0.9975,0,33,28,1.05,0.945
4457,2,0,0,0,-13.044,1,0.9975,0,345,28,1.05,0.945
4458,1,61.03,-8.51,0,0,1,0.9975,0,138,28,1.05,0.945
4459,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4460,1,0,0,0,0,1,0.9975,0,33,28,1.05,0.945
4461,1,25.46,3.87,0,0,1,0.9975,0,33,28,1.05,0.945
4462,1,7.16,0.43,0,0,1,0.9975,0,33,28,1.05,0.945
4463,1,36.4,7.06,0,0,1,0.9975,0,33,28,1.05,0.945
4464,2,60.9,9.3,0,0,1,0.9975,0,33,28,1.05,0.945
4465,1,32.94,-1.98,0,0,1,0.9975,0,138,29,1.05,0.945
4466,1,30.52,8.75,0,0,1,0.9975,0,138,29,1.05,0.945
4467,1,80.24,29.54,0,86.3990599206,1,0.9975,0,138,29,1.05,0.945
4468,1,158.59,-330.81,0,0,1,0.9975,0,345,29,1.05,0.945
4469,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4470,1,19.14,5.04,0,0,1,0.9975,0,138,29,1.05,0.945
4471,1,0,0,0,0,1,0.9975,0,345,29,1.05,0.945
4472,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4473,1,99.88,-3.3,0,0,1,0.9975,0,138,29,1.05,0.945
4474,1,80.75,48.28,0,29.6999231528,1,0.9975,0,138,29,1.05,0.945
4475,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4476,1,22.15,1.72,0,0,1,0.9975,0,138,29,1.05,0.945
4477,1,2.25,0.35,0,0,1,0.9975,0,138,29,1.05,0.945
4478,1,0,0,0,0,1,0.9975,0,69,29,1.05,0.945
4479,1,0,0,0,0.000257390696181,1,0.9975,0,69,29,1.05,0.945
4480,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4481,1,13.33,2.1,0,0,1,0.9975,0,138,29,1.05,0.945
4482,1,1.24,5.76,0,0,1,0.9975,0,138,29,1.05,0.945
4483,1,0,0,0,0,1,0.9975,0,345,29,1.05,0.945
4484,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4485,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4486,1,71.31,27.04,0,0,1,0.9975,0,138,29,1.05,0.945
4487,1,26.98,13.43,0,15.0369597186,1,0.9975,0,69,29,1.05,0.945
4488,1,0,0,0,0,1,0.9975,0,26.4,29,1.05,0.945
4489,1,71.4,27.67,0,0.000228599259538,1,0.9975,0,138,29,1.05,0.945
4490,1,30,4.04,0,0,1,0.9975,0,138,29,1.05,0.945
4491,1,4.07,-5.89,0,0,1,0.9975,0,138,29,1.05,0.945
4492,1,476.06,-50.13,0,0,1,0.9975,0,345,29,1.05,0.945
4493,1,18.09,10.3,0,0,1,0.9975,0,138,29,1.05,0.945
4494,1,53.99,16.35,0,28.1038728892,1,0.9975,0,138,29,1.05,0.945
4495,1,101.63,30.44,0,0,1,0.9975,0,138,29,1.05,0.945
4496,1,10.86,4.65,0,0,1,0.9975,0,138,29,1.05,0.945
4497,1,12.63,0.71,0,0,1,0.9975,0,69,29,1.05,0.945
4498,1,5.23,0,0,65.9987929347,1,0.9975,0,138,29,1.05,0.945
4499,1,37.41,12.61,0,0.0997283374584,1,0.9975,0,138,29,1.05,0.945
4500,2,0,0,0,-4.83427639196,1,0.9975,0,69,29,1.05,0.945
4501,1,1.09,1.86,0,0,1,0.9975,0,138,29,1.05,0.945
4502,1,0,0,0,0,1,0.9975,0,345,29,1.05,0.945
4503,2,0,0,0,0,1,0.9975,0,1,29,1.05,0.945
4504,1,3.01,0.04,0,0,1,0.9975,0,138,29,1.05,0.945
4505,1,0,0,0,0,1,0.9975,0,500,29,1.05,0.945
4506,1,5.36,3.22,0,0,1,0.9975,0,138,29,1.05,0.945
4507,1,13.12,0.37,0,0,1,0.9975,0,138,29,1.05,0.945
4508,1,10.96,2.18,0,0,1,0.9975,0,69,29,1.05,0.945
4509,1,-0.12,0.49,0,0,1,0.9975,0,69,29,1.05,0.945
4510,2,10.4,3.34,0,0,1,0.9975,0,138,29,1.05,0.945
4511,1,0,0,0,0,1,0.9975,0,345,29,1.05,0.945
4512,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4513,1,13.99,3.47,0,0,1,0.9975,0,138,29,1.05,0.945
4514,1,32.98,2.97,0,0,1,0.9975,0,69,29,1.05,0.945
4515,1,16.66,1.28,0,0,1,0.9975,0,138,29,1.05,0.945
4516,1,21.97,-26.99,0,0,1,0.9975,0,138,29,1.05,0.945
4517,2,12.91,-1.49,0,0,1,0.9975,0,138,29,1.05,0.945
4518,1,32.76,8.14,0,0,1,0.9975,0,138,29,1.05,0.945
4519,1,21.02,5.97,0,0,1,0.9975,0,138,29,1.05,0.945
4520,1,5.41,0.11,0,0,1,0.9975,0,138,29,1.05,0.945
4521,2,27.76,-18.75,0,0,1,0.9975,0,69,29,1.05,0.945
4522,1,8.04,1.18,0,0,1,0.9975,0,138,29,1.05,0.945
4523,1,13.67,0.95,0,0,1,0.9975,0,138,29,1.05,0.945
4524,1,0,0,0,0,1,0.9975,0,345,29,1.05,0.945
4525,1,33.65,15.6,0,0,1,0.9975,0,138,29,1.05,0.945
4526,1,46.68,40.99,0,0,1,0.9975,0,138,29,1.05,0.945
4527,1,5.81,-0.46,0,0,1,0.9975,0,138,29,1.05,0.945
4528,1,39.96,-3.53,0,0,1,0.9975,0,138,29,1.05,0.945
4529,1,1.47,1.55,0,0,1,0.9975,0,138,29,1.05,0.945
4530,1,-0.23,1.3,0,0,1,0.9975,0,69,29,1.05,0.945
4531,1,4.45,0.76,0,0,1,0.9975,0,138,29,1.05,0.945
4532,1,15.16,0.16,0,0,1,0.9975,0,138,29,1.05,0.945
4533,1,17.53,9.16,0,0,1,0.9975,0,69,29,1.05,0.945
4534,2,0,0,0,-61.792,1,0.9975,0,345,29,1.05,0.945
4535,1,-0.06,0.64,0,0,1,0.9975,0,69,29,1.05,0.945
4536,1,0,0,0,0,1,0.9975,0,500,29,1.05,0.945
4537,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4538,1,30.39,-4.29,0,-23.475,1,0.9975,0,138,29,1.05,0.945
4539,1,-1.47,-0.63,0,0,1,0.9975,0,138,29,1.05,0.945
4540,1,0.45,1.73,0,0,1,0.9975,0,69,29,1.05,0.945
4541,1,61.75,-8.13,0,0,1,0.9975,0,69,29,1.05,0.945
4542,2,0,0,0,0,1,0.9975,0,500,29,1.05,0.945
4543,1,0,0,0,0,1,0.9975,0,500,29,1.05,0.945
4544,1,4.96,1.32,0,0,1,0.9975,0,69,29,1.05,0.945
4545,1,117.76,29.59,0,0,1,0.9975,0,138,29,1.05,0.945
4546,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4547,1,14.14,5.91,0,0,1,0.9975,0,69,29,1.05,0.945
4548,1,0,0,0,-0.00411202128677,1,0.9975,0,69,29,1.05,0.945
4549,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4550,1,12.81,0.38,0,0,1,0.9975,0,138,29,1.05,0.945
4551,1,-0.82,0.65,0,0,1,0.9975,0,69,29,1.05,0.945
4552,1,16.46,2.49,0,0,1,0.9975,0,138,29,1.05,0.945
4553,2,13.31,-1.36,0,0,1,0.9975,0,138,29,1.05,0.945
4554,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4555,1,3.29,-0.2,0,0,1,0.9975,0,138,29,1.05,0.945
4556,1,5.58,1.4,0,13.1998916315,1,0.9975,0,69,29,1.05,0.945
4557,1,32.7,-3.61,0,0,1,0.9975,0,69,29,1.05,0.945
4558,1,33.83,9.6,0,0,1,0.9975,0,138,29,1.05,0.945
4559,1,22.93,5.16,0,0,1,0.9975,0,138,29,1.05,0.945
4560,1,26.21,4.36,0,0,1,0.9975,0,138,29,1.05,0.945
4561,1,44.42,8.42,0,0,1,0.9975,0,69,29,1.05,0.945
4562,1,14.23,2.68,0,0,1,0.9975,0,69,29,1.05,0.945
4563,1,0,0,0,0,1,0.9975,0,500,29,1.05,0.945
4564,1,-1.59,1.12,0,0,1,0.9975,0,138,29,1.05,0.945
4565,1,10.15,-1.75,0,0,1,0.9975,0,69,29,1.05,0.945
4566,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4567,1,10.17,0.18,0,0,1,0.9975,0,138,29,1.05,0.945
4568,2,0,0,0,-40.174,1,0.9975,0,138,29,1.05,0.945
4569,1,9.18,-2.9,0,0,1,0.9975,0,138,29,1.05,0.945
4570,1,54.53,9.99,0,0,1,0.9975,0,138,29,1.05,0.945
4571,1,0,0,0,14.399766734,1,0.9975,0,69,29,1.05,0.945
4572,1,56.82,1.53,0,1.723,1,0.9975,0,345,29,1.05,0.945
4573,1,43.43,6.1,0,0,1,0.9975,0,138,29,1.05,0.945
4574,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4575,1,7.37,-6.37,0,0,1,0.9975,0,69,29,1.05,0.945
4576,1,8.25,-0.01,0,0,1,0.9975,0,138,29,1.05,0.945
4577,1,0.24,0.93,0,0,1,0.9975,0,138,29,1.05,0.945
4578,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4579,1,153.39,24.29,0,26.697,1,0.9975,0,345,29,1.05,0.945
4580,1,51.94,3.38,0,0,1,0.9975,0,138,29,1.05,0.945
4581,1,82.44,32.79,0,0,1,0.9975,0,69,29,1.05,0.945
4582,1,34.63,9.19,0,0,1,0.9975,0,138,29,1.05,0.945
4583,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4584,1,31.66,-0.37,0,0,1,0.9975,0,69,29,1.05,0.945
4585,1,84.3,28.5,0,0,1,0.9975,0,138,29,1.05,0.945
4586,1,15.1,4.7,0,0,1,0.9975,0,69,29,1.05,0.945
4587,1,0,0,0,20.1239151272,1,0.9975,0,138,29,1.05,0.945
4588,1,9.25,1.96,0,0,1,0.9975,0,69,29,1.05,0.945
4589,2,0,0,0,0,1,0.9975,0,24,29,1.05,0.945
4590,1,15.43,9.11,0,0,1,0.9975,0,19,29,1.05,0.945
4591,1,118.08,50.33,0,0,1,0.9975,0,138,29,1.05,0.945
4592,1,13.74,1.74,0,0,1,0.9975,0,138,29,1.05,0.945
4593,2,4.8,0.97,0,0,1,0.9975,0,69,29,1.05,0.945
4594,1,10.33,1.82,0,0,1,0.9975,0,138,29,1.05,0.945
4595,1,3.08,0.58,0,0,1,0.9975,0,138,29,1.05,0.945
4596,1,8.88,1.43,0,0,1,0.9975,0,138,29,1.05,0.945
4597,1,0,0,0,0,1,0.9975,0,69,29,1.05,0.945
4598,1,0,0,0,0,1,0.9975,0,24,29,1.05,0.945
4599,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4600,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4601,1,3.75,2.68,0,0,1,0.9975,0,69,29,1.05,0.945
4602,2,7.63,0.96,0,5.541,1,0.9975,0,138,29,1.05,0.945
4603,1,16.19,38.37,0,40.765,1,0.9975,0,500,29,1.05,0.945
4604,1,10.7,1.77,0,0,1,0.9975,0,138,29,1.05,0.945
4605,1,67.76,5.26,0,3.31732574783,1,0.9975,0,138,29,1.05,0.945
4606,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4607,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4608,2,51.13,10.93,0,68.235,1,0.9975,0,138,29,1.05,0.945
4609,1,36.44,12,0,15.9893081501,1,0.9975,0,69,29,1.05,0.945
4610,1,0.35,28.57,0,32.847,1,0.9975,0,138,29,1.05,0.945
4611,1,25.43,16.66,0,0,1,0.9975,0,138,29,1.05,0.945
4612,1,72.57,26.19,0,0,1,0.9975,0,138,29,1.05,0.945
4613,1,38.69,-9.04,0,0,1,0.9975,0,138,29,1.05,0.945
4614,1,0,0,0,1.3867798451,1,0.9975,0,69,29,1.05,0.945
4615,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4616,2,52.94,25.51,0,0,1,0.9975,0,345,29,1.05,0.945
4617,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4618,1,10.92,3.51,0,0,1,0.9975,0,69,29,1.05,0.945
4619,1,0,0,0,0,1,0.9975,0,138,29,1.05,0.945
4620,1,0,0,0,0,1,0.9975,0,345,29,1.05,0.945
4621,1,4.26,2.15,0,0,1,0.9975,0,19,29,1.05,0.945
4622,1,6.32,1.35,0,0,1,0.9975,0,138,29,1.05,0.945
4623,1,131.62,-18.34,0,0,1,0.9975,0,138,29,1.05,0.945
4624,1,17.9,2.45,0,0,1,0.9975,0,138,29,1.05,0.945
4625,1,13.12,5.05,0,0,1,0.9975,0,138,29,1.05,0.945
4626,1,5.11,0.25,0,0,1,0.9975,0,138,29,1.05,0.945
4627,1,14.2,5.04,0,0,1,0.9975,0,138,29,1.05,0.945
4628,1,30.43,-5.71,0,0,1,0.9975,0,138,29,1.05,0.945
4629,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4630,2,0,0,0,0,1,0.9975,0,345,30,1.05,0.945
4631,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4632,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4633,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4634,1,45.1,-4.06,0,0,1,0.9975,0,345,30,1.05,0.945
4635,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4636,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4637,1,174.5,12.72,0,0,1,0.9975,0,345,30,1.05,0.945
4638,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4639,2,0.09,-22.84,0,32.288,1,0.9975,0,345,30,1.05,0.945
4640,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4641,1,51.47,1.26,0,0,1,0.9975,0,345,30,1.05,0.945
4642,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4643,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4644,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4645,1,175.07,-6.87,0,0,1,0.9975,0,500,30,1.05,0.945
4646,2,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4647,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4648,1,2.29,85.5,0,0,1,0.9975,0,345,30,1.05,0.945
4649,1,1.14,13.4,0,0,1,0.9975,0,345,30,1.05,0.945
4650,1,55.55,-8.78,0,0,1,0.9975,0,345,30,1.05,0.945
4651,1,76.66,-24.31,0,-7.048,1,0.9975,0,500,30,1.05,0.945
4652,1,-26.84,-31.13,0,0,1,0.9975,0,345,30,1.05,0.945
4653,1,137.3,18.04,0,0,1,0.9975,0,345,30,1.05,0.945
4654,2,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4655,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4656,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4657,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4658,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4659,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4660,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4661,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4662,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4663,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4664,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4665,1,0.09,-10.07,0,0,1,0.9975,0,345,30,1.05,0.945
4666,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4667,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4668,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4669,1,9.77,0.23,0,0,1,0.9975,0,345,30,1.05,0.945
4670,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4671,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4672,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4673,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4674,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4675,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4676,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4677,1,0.09,-2.27,0,0,1,0.9975,0,345,30,1.05,0.945
4678,1,148.6,28.55,0,0,1,0.9975,0,345,30,1.05,0.945
4679,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4680,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4681,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4682,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4683,1,78.51,3.29,0,0,1,0.9975,0,345,30,1.05,0.945
4684,1,31.22,70.51,0,0,1,0.9975,0,500,30,1.05,0.945
4685,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4686,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4687,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4688,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4689,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4690,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4691,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4692,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4693,1,202.51,-3,0,0,1,0.9975,0,345,30,1.05,0.945
4694,1,56.62,-44.43,0,0,1,0.9975,0,500,30,1.05,0.945
4695,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4696,1,43.95,-11.01,0,0,1,0.9975,0,345,30,1.05,0.945
4697,2,0.09,-2.82,0,60.724,1,0.9975,0,345,30,1.05,0.945
4698,1,0.09,-13.95,0,0,1,0.9975,0,500,30,1.05,0.945
4699,1,0.09,-2.08,0,0,1,0.9975,0,345,30,1.05,0.945
4700,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4701,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4702,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4703,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4704,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4705,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4706,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4707,1,21.75,0.32,0,17.839,1,0.9975,0,500,30,1.05,0.945
4708,1,32.91,-26.19,0,0,1,0.9975,0,500,30,1.05,0.945
4709,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4710,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4711,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4712,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4713,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4714,1,28.36,6.98,0,0,1,0.9975,0,345,30,1.05,0.945
4715,1,256.68,120.31,0,0,1,0.9975,0,345,30,1.05,0.945
4716,1,-1.7,-111.73,0,0,1,0.9975,0,500,30,1.05,0.945
4717,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4718,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4719,1,95.46,1.35,0,0,1,0.9975,0,345,30,1.05,0.945
4720,1,35.03,10.11,0,0,1,0.9975,0,500,30,1.05,0.945
4721,1,77.19,11.51,0,0,1,0.9975,0,345,30,1.05,0.945
4722,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4723,1,74.32,2.22,0,0,1,0.9975,0,345,30,1.05,0.945
4724,1,176.03,28.5,0,0,1,0.9975,0,500,30,1.05,0.945
4725,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4726,1,-18.34,-4.86,0,0,1,0.9975,0,345,30,1.05,0.945
4727,2,117.49,-65.71,0,0,1,0.9975,0,500,30,1.05,0.945
4728,2,55.42,-32.17,0,-37.04,1,0.9975,0,500,30,1.05,0.945
4729,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4730,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4731,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4732,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4733,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4734,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4735,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4736,1,0.09,-2.6,0,0,1,0.9975,0,345,30,1.05,0.945
4737,1,0.09,-18.07,0,0,1,0.9975,0,500,30,1.05,0.945
4738,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4739,1,8.34,46.18,0,51.957,1,0.9975,0,500,30,1.05,0.945
4740,1,0.09,-10.43,0,0,1,0.9975,0,500,30,1.05,0.945
4741,1,0.09,-19.38,0,0,1,0.9975,0,500,30,1.05,0.945
4742,1,0.09,-3.22,0,0,1,0.9975,0,345,30,1.05,0.945
4743,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4744,1,1.21,9.43,0,0,1,0.9975,0,345,30,1.05,0.945
4745,2,121.06,18.64,0,0,1,0.9975,0,345,30,1.05,0.945
4746,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4747,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4748,1,0.09,-2.74,0,0,1,0.9975,0,345,30,1.05,0.945
4749,1,130.25,5.18,0,0,1,0.9975,0,345,30,1.05,0.945
4750,1,28.08,2.69,0,0,1,0.9975,0,345,30,1.05,0.945
4751,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4752,1,185.92,0.59,0,0,1,0.9975,0,345,30,1.05,0.945
4753,2,0.32,-22.53,0,-34.232,1,0.9975,0,500,30,1.05,0.945
4754,1,126.53,34.94,0,9.23,1,0.9975,0,345,30,1.05,0.945
4755,2,85.38,-0.52,0,23.985,1,0.9975,0,345,30,1.05,0.945
4756,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4757,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4758,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4759,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4760,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4761,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4762,1,0.18,-4.86,0,0,1,0.9975,0,345,30,1.05,0.945
4763,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4764,1,498.68,73.76,0,82.615,1,0.9975,0,500,30,1.05,0.945
4765,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4766,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4767,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4768,1,0.09,-10.16,0,0,1,0.9975,0,345,30,1.05,0.945
4769,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4770,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4771,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4772,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4773,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4774,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4775,1,0.66,5.34,0,0,1,0.9975,0,345,30,1.05,0.945
4776,1,43.54,6.55,0,0,1,0.9975,0,345,30,1.05,0.945
4777,1,80.88,15.35,0,0,1,0.9975,0,345,30,1.05,0.945
4778,1,0.09,-6.34,0,0,1,0.9975,0,345,30,1.05,0.945
4779,1,0.09,-3.05,0,0,1,0.9975,0,345,30,1.05,0.945
4780,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4781,1,0.09,-10.77,0,0,1,0.9975,0,500,30,1.05,0.945
4782,1,0,0,0,0,1,0.9975,0,500,30,1.05,0.945
4783,1,9.28,-0.89,0,0,1,0.9975,0,345,30,1.05,0.945
4784,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4785,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4786,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4787,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4788,1,0.09,-11.14,0,0,1,0.9975,0,345,30,1.05,0.945
4789,1,0.41,-32.92,0,0,1,0.9975,0,500,30,1.05,0.945
4790,1,32.87,-16.89,0,0,1,0.9975,0,500,30,1.05,0.945
4791,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4792,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4793,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4794,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4795,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4796,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4797,1,413.09,5.71,0,65.862,1,0.9975,0,500,30,1.05,0.945
4798,1,39.85,-14.77,0,0,1,0.9975,0,345,30,1.05,0.945
4799,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4800,1,127.79,21.58,0,0,1,0.9975,0,345,30,1.05,0.945
4801,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4802,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4803,2,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4804,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4805,1,162.91,90.21,0,0,1,0.9975,0,500,30,1.05,0.945
4806,2,0.73,52.43,0,0,1,0.9975,0,500,30,1.05,0.945
4807,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4808,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4809,1,0.09,-3.8,0,0,1,0.9975,0,345,30,1.05,0.945
4810,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4811,1,305.15,81.82,0,91.063,1,0.9975,0,500,30,1.05,0.945
4812,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4813,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4814,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4815,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4816,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4817,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4818,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4819,1,414.07,17.78,0,0,1,0.9975,0,500,30,1.05,0.945
4820,1,94.77,14.55,0,0,1,0.9975,0,345,30,1.05,0.945
4821,1,10.86,-17.91,0,0,1,0.9975,0,345,30,1.05,0.945
4822,1,228.51,18.44,0,0,1,0.9975,0,345,30,1.05,0.945
4823,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4824,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4825,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4826,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4827,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4828,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4829,1,316.06,114.34,0,0,1,0.9975,0,500,30,1.05,0.945
4830,1,91.15,12.31,0,0,1,0.9975,0,345,30,1.05,0.945
4831,1,42.27,8.95,0,0,1,0.9975,0,345,30,1.05,0.945
4832,1,0,0,0,0,1,0.9975,0,20,30,1.05,0.945
4833,1,158.24,15.08,0,0,1,0.9975,0,345,30,1.05,0.945
4834,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4835,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4836,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4837,1,147.28,-35.93,0,0,1,0.9975,0,138,31,1.05,0.945
4838,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4839,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4840,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4841,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4842,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4843,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4844,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4845,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4846,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4847,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4848,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4849,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4850,1,0,0,0,10.5303933954,1,0.9975,0,138,31,1.05,0.945
4851,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4852,2,0,0,0,3.19,1,0.9975,0,138,31,1.05,0.945
4853,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4854,1,23.94,3.62,0,0,1,0.9975,0,33,31,1.05,0.945
4855,1,81.28,12.25,0,16.4699327095,1,0.9975,0,33,31,1.05,0.945
4856,1,28.16,5.26,0,0,1,0.9975,0,33,31,1.05,0.945
4857,1,12.66,2.41,0,0,1,0.9975,0,11,31,1.05,0.945
4858,1,52.78,10.09,0,0,1,0.9975,0,33,31,1.05,0.945
4859,1,7.31,0.35,0,0.000409864714851,1,0.9975,0,33,31,1.05,0.945
4860,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4861,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4862,1,11.35,0,0,0,1,0.9975,0,33,31,1.05,0.945
4863,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4864,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4865,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4866,2,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4867,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4868,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4869,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4870,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4871,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4872,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4873,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4874,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4875,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4876,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4877,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4878,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4879,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4880,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4881,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4882,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4883,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4884,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4885,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4886,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4887,2,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4888,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4889,2,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4890,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4891,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4892,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4893,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4894,2,0,0,0,11.183,1,0.9975,0,138,31,1.05,0.945
4895,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4896,2,0,0,0,9.081,1,0.9975,0,138,31,1.05,0.945
4897,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4898,2,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4899,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4900,1,3.47,0.35,0,0,1,0.9975,0,138,31,1.05,0.945
4901,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4902,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4903,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4904,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4905,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4906,2,0,0,0,6.355,1,0.9975,0,138,31,1.05,0.945
4907,1,17.88,-10.13,0,-11.315,1,0.9975,0,138,31,1.05,0.945
4908,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4909,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4910,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4911,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4912,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4913,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4914,1,0,0,0,0,1,0.9975,0,138,31,1.05,0.945
4915,1,19.63,1.28,0,0,1,0.9975,0,33,31,1.05,0.945
4916,1,31.45,4.73,0,0,1,0.9975,0,33,31,1.05,0.945
4917,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4918,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4919,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
4920,1,0,0,0,0,1,0.9975,0,33,31,1.05,0.945
