bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3,1,15.19,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4,1,57.06,3.4,0,0,1,1.01111,0,90,1,1.08889,0.93333
5,1,11,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
6,1,15.08,4.3,0,0,1,1,0,63,1,1.07937,0.92063
7,1,1.39,0.7,0,0,1,1,0,63,1,1.07937,0.92063
8,1,28.53,13.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
9,1,14.9,0,0,0,1,1,0,63,1,1.06349,0.93651
10,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
11,1,30.7,-2,0,0,1,1,0,90,1,1.07778,0.92222
12,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
13,1,0,0,0,0,1,1.07788,0,380,1,1.10263,1.05313
14,1,61.12,13.4,0,30.4,1,1.02778,0,90,1,1.07778,0.97778
15,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
16,1,12.5,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
17,1,12.64,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
18,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
19,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
20,1,3.9,-18.2,0,0,1,0.94444,0,45,1,1,0.88889
21,1,6.3,-2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
22,1,20.06,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
23,1,28.3,1.4,0,0,1,1,0,63,1,1.06349,0.93651
24,1,16.7,-1.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
25,1,51.1,-4,0,0,1,1.02222,0,90,1,1.1,0.94444
26,1,37.58,5,0,0,1,1.02222,0,90,1,1.06667,0.97778
27,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
28,1,0,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
29,1,86.98,9.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
30,1,43.61,3.3,0,0,1,1.01111,0,90,1,1.08889,0.93333
31,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
32,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
33,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
34,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
35,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
36,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
37,1,2.78,4.7,0,0,1,1,0,63,1,1.07937,0.92063
38,1,9.28,3,0,0,1,1.01587,0,63,1,1.09524,0.93651
39,1,40.6,-4.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
40,1,40.24,5.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
41,1,0,0,0,0,1,1.04798,0,225,1,1.09152,1.00444
42,1,0,0,0,0,1,1.04036,0,63,1,1.12834,0.95238
43,1,3.83,2.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
44,1,17.63,1.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
45,1,4.41,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
46,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
47,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
48,1,44.77,3.9,0,0,1,1,0,90,1,1.07778,0.92222
49,1,9.9,-2.6,0,0,1,1,0,63,1,1.06349,0.93651
50,1,0,0,0,0,1,1.00554,0,63,1,1.07458,0.93651
51,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
52,1,9.28,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
53,1,0.1,-1.2,0,0,1,1,0,63,1,1.04762,0.95238
54,1,-0.6,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
55,1,56.83,11.3,0,0,1,1.04717,0,225,1,1.08991,1.00444
56,1,91.16,22.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
57,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
58,1,170.14,32.5,0,0,1,1.0471,0,225,1,1.08975,1.00444
59,1,5.91,0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
60,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
61,1,48.01,11.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
62,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
63,1,18.32,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
64,1,74.57,5.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
65,1,13.92,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
66,1,14.4,-6.8,0,0,1,1,0,63,1,1.06349,0.93651
67,1,1,0,0,0,1,1,0,63,1,1.07937,0.92063
68,1,56.48,3.8,0,0,1,1,0,63,1,1.06349,0.93651
69,1,17.3,-1.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
70,1,13.57,3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
71,1,79.79,17.2,0,0,1,1,0,63,1,1.04762,0.95238
72,1,0,0,0,0,1,1.04668,0,225,1,1.08892,1.00444
73,1,0,0,0,0,1,1.04668,0,225,1,1.08892,1.00444
74,1,53.3,-8.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
75,1,28.99,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
76,1,10.44,0.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
77,1,40.8,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
78,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
79,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
80,1,40.13,10.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
81,1,40.13,9,0,0,1,1.04666,0,225,1,1.08889,1.00444
82,1,11.6,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
83,1,107.16,64.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
84,1,1.4,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
85,1,1.8,-2,0,0,1,1.00109,0,63,1,1.06568,0.93651
86,1,52.07,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
87,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
88,1,18.44,2,0,0,1,1,0,63,1,1.06349,0.93651
89,1,29.81,0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
90,1,0.4,-2.3,0,0,1,0.94444,0,45,1,1,0.88889
91,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
92,1,36.65,3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
93,1,2.2,-2.2,0,0,1,0.94444,0,45,1,1,0.88889
94,1,16.9,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
95,1,61.7,9.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
96,1,1.39,0.1,0,0,1,1,0,63,1,1.06349,0.93651
97,1,63.79,1.6,0,0,1,1,0,63,1,1.07937,0.92063
98,1,7.7,-2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
99,1,37,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
100,1,69.47,8.9,0,0,1,1,0,63,1,1.06349,0.93651
101,1,19.83,0.1,0,0,1,1,0,63,1,1.06349,0.93651
102,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
103,1,13,-1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
104,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
105,1,43.72,0.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
106,1,65.3,8.2,0,0,1,1.02222,0,90,1,1.1,0.94444
107,1,124.56,13.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
108,1,12.7,-3.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
109,1,70.51,4.1,0,0,1,1.00244,0,63,1,1.06837,0.93651
110,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
111,1,37.3,-7.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
112,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
113,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
114,1,14.96,0.7,0,0,1,1,0,63,1,1.06349,0.93651
115,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
116,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
117,1,12.8,-2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
118,1,2.32,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
119,1,46.74,3.7,0,0,1,1,0,63,1,1.06349,0.93651
120,1,22,-2.3,0,0,1,1,0,63,1,1.06349,0.93651
121,1,25.63,6.8,0,0,1,1,0,63,1,1.07937,0.92063
122,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
123,1,12.76,3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
124,1,8.9,-2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
125,1,11.6,-1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
126,1,0.46,0.3,0,0,1,1,0,63,1,1.06349,0.93651
127,1,12.41,2.9,0,0,1,1,0,63,1,1.04762,0.95238
128,1,15.54,5,0,0,1,1.01587,0,63,1,1.06349,0.96825
129,1,19.72,12.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
130,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
131,1,128.39,4.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
132,2,9.4,0,0,0,1,1,0,90,1,1.07778,0.92222
133,1,2.5,-0.1,0,0,1,1,0,63,1,1.04762,0.95238
134,1,117.25,28.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
135,1,0,0,0,0,1,1.04758,0,225,1,1.09072,1.00444
136,1,27.49,0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
137,2,8.1,-3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
138,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
139,1,18.21,4.1,0,0,1,1,0,63,1,1.07937,0.92063
140,1,0,0,0,80,1,1.04445,0,225,1,1.08889,1
141,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
142,1,14.5,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
143,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
144,1,10.32,2.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
145,1,27.83,7.7,0,0,1,1.02889,0,225,1,1.08889,0.96889
146,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
147,1,32.47,4.6,0,0,1,1,0,63,1,1.06349,0.93651
148,1,7.65,1.5,0,0,1,1,0,63,1,1.06349,0.93651
149,1,18.44,4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
150,1,56.13,1,0,0,1,1,0,63,1,1.06349,0.93651
151,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
152,1,49.41,9.4,0,7.7,1,1.01587,0,63,1,1.06349,0.96825
153,1,26.9,-4.9,0,0,1,1,0,63,1,1.06349,0.93651
154,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
155,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
156,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
157,1,-1.4,-2.3,0,0,1,0.94444,0,45,1,1,0.88889
158,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
159,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
160,1,45.93,5.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
161,1,47.09,10.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
162,1,-0.1,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
163,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
164,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
165,1,14.5,6.7,0,0,1,0.975,0,20,1,1.15,0.8
166,1,8.1,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
167,1,8.3,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
168,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
169,1,9.1,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
170,1,91.39,13.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
171,1,26.3,-0.9,0,30,1,1.02849,0,90,1,1.07921,0.97778
172,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
173,1,33.52,8.2,0,0,1,1.01111,0,90,1,1.08889,0.93333
174,1,63.56,9.7,0,0,1,1.03333,0,90,1,1.11111,0.95556
175,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
176,2,0,0,0,0,1,1,0,150,1,1.1,0.9
177,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
178,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
179,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
180,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
181,1,14.2,-5,0,0,1,1,0,63,1,1.07937,0.92063
182,1,17.4,4.1,0,0,1,1,0,63,1,1.06349,0.93651
183,1,6.2,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
184,1,4.64,1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
185,1,32.59,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
186,1,0.46,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
187,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
188,1,0,0,0,0,1,1.01137,0,63,1,1.10211,0.92063
189,1,19.02,2.1,0,0,1,1,0,63,1,1.07937,0.92063
190,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
191,1,14.3,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
192,1,7.2,-2,0,0,1,1,0,63,1,1.07937,0.92063
193,1,-0.3,0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
194,2,0.7,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
195,1,0,0,0,0,1,1.01392,0,63,1,1.07545,0.95238
196,1,0,0,0,0,1,1.01392,0,63,1,1.07546,0.95238
197,1,31.66,0.8,0,15,1,1,0,63,1,1.07937,0.92063
198,1,10,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
199,1,13.22,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
200,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
201,1,72.6,22.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
202,1,55.79,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
203,1,27.14,3.7,0,0,1,1.02222,0,90,1,1.1,0.94444
204,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
205,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
206,1,58.68,6.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
207,1,38.04,5,0,0,1,1.01587,0,63,1,1.06349,0.96825
208,1,18,-0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
209,1,0.7,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
210,1,47.67,6.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
211,1,32.59,13.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
212,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
213,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
214,1,47.43,3.5,0,30.4,1,1.02778,0,90,1,1.07778,0.97778
215,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
216,1,20.6,-4,0,0,1,1.00794,0,63,1,1.06349,0.95238
217,1,30.85,2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
218,1,-0.6,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
219,1,12,-3.2,0,0,1,1.02295,0,90,1,1.06812,0.97778
220,1,14.73,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
221,1,8.6,-3.8,0,0,1,1,0,63,1,1.06349,0.93651
222,1,0,0,0,0,1,1.01383,0,225,1,1.09432,0.93333
223,1,41.4,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
224,2,0,0,0,0,1,1,0,150,1,1.1,0.9
225,1,77.47,4.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
226,1,77.47,43.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
227,1,5,-1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
228,1,10.9,-2,0,0,1,1.00794,0,63,1,1.06349,0.95238
229,1,10.5,-3.1,0,0,1,1,0,63,1,1.07937,0.92063
230,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
231,1,7,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
232,1,5.91,0.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
233,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
234,1,26.67,7.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
235,1,17.28,2.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
236,1,27.6,1.3,0,0,1,1,0,90,1,1.07778,0.92222
237,1,46.97,3.2,0,0,1,1,0,63,1,1.06349,0.93651
238,1,25,-2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
239,1,60.42,2,0,0,1,1.00794,0,63,1,1.06349,0.95238
240,1,54.05,6.6,0,0,1,1,0,63,1,1.07937,0.92063
241,1,61.35,7.4,0,0,1,1,0,90,1,1.07778,0.92222
242,1,65.3,9.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
243,1,27.7,-3.4,0,0,1,1,0,63,1,1.07937,0.92063
244,1,60.66,2.2,0,0,1,1,0,90,1,1.07778,0.92222
245,1,13.7,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
246,2,12.18,3.9,0,0,1,1,0,63,1,1.06349,0.93651
247,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
248,1,37.58,13.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
249,1,22.8,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
250,1,26.2,-8.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
251,1,13.11,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
252,1,10.1,-2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
253,1,58.8,3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
254,1,20.64,3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
255,1,12.18,2.1,0,0,1,1,0,63,1,1.06349,0.93651
256,2,2.8,0,0,0,1,1,0,63,1,1.07937,0.92063
257,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
258,2,-0,0,0,0,1,1.00073,0,90,1,1.07924,0.92222
259,1,37.46,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
260,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
261,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
262,1,0,0,0,80,1,0.98889,0,225,1,1.08889,0.88889
263,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
264,1,0,0,0,0,1,1.05921,0,380,1,1.10526,1.01316
265,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
266,1,34.45,8.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
267,1,75.97,9.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
268,1,15.31,13.1,0,0,1,1,0,63,1,1.07937,0.92063
269,1,28.41,1.6,0,0,1,1,0,63,1,1.07937,0.92063
270,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
271,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
272,1,51.26,6.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
273,1,34.21,5,0,0,1,1.04666,0,225,1,1.08444,1.00889
274,1,61.82,7.5,0,0,1,1.02222,0,90,1,1.1,0.94444
275,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
276,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
277,1,2.09,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
278,1,-1.7,4.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
279,1,12,-1.1,0,0,1,1,0,63,1,1.06349,0.93651
280,1,56.6,7.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
281,1,11.8,-0,0,0,1,1.01588,0,63,1,1.07937,0.95238
282,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
283,1,10.8,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
284,1,18.67,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
285,1,0.35,5.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
286,1,36.3,25.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
287,1,27.8,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
288,1,34.7,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
289,1,27.3,-6.6,0,0,1,0.98937,0,225,1,1.08985,0.88889
290,1,3.94,3.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
291,1,14.3,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
292,1,0,0.5,0,0,1,1,0,63,1,1.06349,0.93651
293,1,43,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
294,1,0,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
295,1,24.7,4.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
296,1,8,-0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
297,1,1,-1,0,0,1,1,0,63,1,1.06349,0.93651
298,1,13,0,0,0,1,1,0,63,1,1.06349,0.93651
299,1,0,0.1,0,0,1,1.03333,0,90,1,1.11111,0.95556
300,1,63.09,17.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
301,1,3.83,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
302,1,18.9,3.7,0,0,1,1,0,63,1,1.06349,0.93651
303,1,48.59,10.9,0,0,1,1,0,63,1,1.07937,0.92063
304,1,35.5,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
305,2,0,0,0,0,1,1.00369,0,63,1,1.07088,0.93651
306,1,13.9,-1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
307,1,19.2,-2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
308,1,0.7,0.2,0,0,1,1,0,63,1,1.07937,0.92063
309,1,8.12,2.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
310,1,13.92,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
311,1,1.5,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
312,1,-2.5,-0.8,0,0,1,1,0,90,1,1.07778,0.92222
313,1,35.61,3.2,0,0,1,1,0,63,1,1.07937,0.92063
314,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
315,1,20.8,-1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
316,1,33.17,7.2,0,0,1,1,0,63,1,1.07937,0.92063
317,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
318,1,15.42,4.1,0,0,1,1,0,63,1,1.04762,0.95238
319,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
320,1,40.59,4.3,0,0,1,1.02222,0,90,1,1.1,0.94444
321,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
322,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
323,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
324,1,30.62,4.7,0,0,1,1,0,63,1,1.06349,0.93651
325,2,21.57,10.7,0,0,1,1,0,63,1,1.06349,0.93651
326,1,12.53,17.1,0,0,1,1,0,63,1,1.07937,0.92063
327,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
328,1,40.13,4.3,0,0,1,1,0,63,1,1.07937,0.92063
329,1,85.71,3.5,0,0,1,1.02222,0,90,1,1.1,0.94444
330,1,81.7,-1.6,0,0,1,1,0,63,1,1.07937,0.92063
331,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
332,2,8.4,-0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
333,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
334,1,6.9,-3.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
335,1,8,0,0,0,1,1,0,63,1,1.06349,0.93651
336,2,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
337,1,14.6,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
338,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
339,1,17.51,2.3,0,0,1,1,0,63,1,1.07937,0.92063
340,1,27.6,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
341,1,7.3,-10.4,0,0,1,1,0,63,1,1.07937,0.92063
342,1,12.1,-2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
343,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
344,1,11.9,-3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
345,1,27.4,-5.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
346,1,15.19,0.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
347,1,-1.4,-0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
348,1,62.63,7.1,0,0,1,1.02222,0,90,1,1.1,0.94444
349,1,0,0,0,0,1,1.07453,0,380,1,1.10695,1.04211
350,1,0,0,0,0,1,1.07455,0,380,1,1.10699,1.04211
351,1,30.97,5.9,0,0,1,1.04445,0,225,1,1.08889,1
352,1,13.34,11.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
353,1,31.7,-8.3,0,0,1,1,0,63,1,1.04762,0.95238
354,1,1.86,1.3,0,0,1,1,0,63,1,1.07937,0.92063
355,1,3,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
356,1,6.96,2,0,0,1,1,0,63,1,1.07937,0.92063
357,1,17.98,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
358,1,27.49,7.8,0,0,1,1,0,63,1,1.07937,0.92063
359,1,39.08,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
360,1,62.86,1.5,0,19,1,1,0,63,1,1.07937,0.92063
361,1,0,0,0,0,1,1,0,150,1,1.1,0.9
362,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
363,1,11.02,5.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
364,2,-3,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
365,1,-0,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
366,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
367,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
368,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
369,1,0,0,0,0,1,1.04735,0,225,1,1.09026,1.00444
370,1,71.91,14.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
371,1,13.69,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
372,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
373,1,28.99,8.3,0,0,1,1.04726,0,225,1,1.09008,1.00444
374,1,27.72,1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
375,1,15,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
376,1,62.4,1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
377,1,4.2,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
378,1,34.45,2.1,0,0,1,1,0,63,1,1.06349,0.93651
379,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
380,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
381,1,57.18,5,0,0,1,1.02778,0,90,1,1.07778,0.97778
382,1,16.4,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
383,1,52.07,16.5,0,0,1,1,0,63,1,1.07937,0.92063
384,1,21.11,2.1,0,0,1,1,0,63,1,1.07937,0.92063
385,1,18.32,9.8,0,0,1,1,0,63,1,1.07937,0.92063
386,1,49.64,9.1,0,0,1,1.04445,0,225,1,1.08889,1
387,1,5.7,-2,0,0,1,1,0,90,1,1.07778,0.92222
388,1,51.84,1.2,0,0,1,1.02222,0,90,1,1.1,0.94444
389,1,31.08,0.5,0,0,1,1,0,63,1,1.06349,0.93651
390,1,3.25,0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
391,1,21.2,-4.4,0,0,1,1,0,63,1,1.07937,0.92063
392,1,33.87,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
393,1,5.8,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
394,1,6.96,2,0,0,1,1,0,63,1,1.07937,0.92063
395,1,47.55,3.9,0,0,1,1,0,63,1,1.07937,0.92063
396,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
397,1,13,-2.4,0,0,1,1,0,63,1,1.07937,0.92063
398,1,6.96,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
399,1,4.06,3.8,0,0,1,1,0,63,1,1.07937,0.92063
400,1,23.31,2,0,0,1,1,0,63,1,1.07937,0.92063
401,1,5.8,0.1,0,0,1,1,0,63,1,1.06349,0.93651
402,1,21.7,-0.2,0,0,1,1,0,90,1,1.07778,0.92222
403,1,23.2,2.7,0,0,1,1,0,63,1,1.06349,0.93651
404,1,36.53,9.5,0,0,1,1.00011,0,63,1,1.06372,0.93651
405,1,8,3.7,0,0,1,1,0,63,1,1.06349,0.93651
406,1,69.47,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
407,1,0.7,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
408,1,13.8,-4.1,0,0,1,1,0,63,1,1.07937,0.92063
409,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
410,1,23.2,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
411,1,15.9,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
412,1,22.8,-5.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
413,1,32.59,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
414,1,-0.3,0.6,0,0,1,1,0,63,1,1.06349,0.93651
415,1,9.6,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
416,1,20.4,-31.1,0,0,1,1.04683,0,225,1,1.08923,1.00444
417,1,21.22,5.2,0,0,1,1,0,63,1,1.07937,0.92063
418,1,10.44,3.1,0,0,1,1,0,63,1,1.04762,0.95238
419,1,31.55,5.3,0,0,1,1,0,63,1,1.07937,0.92063
420,1,-4.3,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
421,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
422,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
423,1,0,0,0,0,1,1.04455,0,225,1,1.08911,1
424,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
425,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
426,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
427,1,-0.1,0.3,0,0,1,1,0,63,1,1.06349,0.93651
428,1,7,-2,0,0,1,1.00794,0,63,1,1.06349,0.95238
429,1,65.76,7.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
430,1,132.21,32.2,0,0,1,1.04798,0,225,1,1.09152,1.00444
431,1,15.08,0.2,0,0,1,1,0,63,1,1.07937,0.92063
432,1,25,-2.5,0,0,1,1,0,63,1,1.07937,0.92063
433,1,3.71,3.9,0,0,1,1.00942,0,63,1,1.06645,0.95238
434,1,14,-3.6,0,0,1,1,0,63,1,1.06349,0.93651
435,1,39.55,4.4,0,0,1,1,0,90,1,1.07778,0.92222
436,1,26.1,-5.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
437,1,2,-2,0,0,1,1,0,63,1,1.09524,0.90476
438,1,11.9,-2,0,0,1,1,0,63,1,1.04762,0.95238
439,1,14.85,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
440,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
441,1,3.71,2.2,0,0,1,1,0,63,1,1.06349,0.93651
442,1,30.73,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
443,1,16.7,3.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
444,1,0,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
445,1,34.45,6.4,0,0,1,1.03333,0,90,1,1.11111,0.95556
446,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
447,2,-0,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
448,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
449,1,0,0,0,0,1,1.0408,0,225,1,1.09494,0.98667
450,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
451,1,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
452,1,0,0,0,30,1,1.00794,0,63,1,1.06349,0.95238
453,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
454,1,28.99,2.9,0,0,1,1,0,63,1,1.07937,0.92063
455,1,11.6,1.1,0,0,1,1.02222,0,90,1,1.1,0.94444
456,1,32.47,5,0,0,1,1.02222,0,90,1,1.1,0.94444
457,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
458,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
459,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
460,1,25.52,5.4,0,0,1,1,0,63,1,1.07937,0.92063
461,1,14.96,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
462,1,33.6,-2.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
463,1,0,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
464,2,0,0,0,0,1,0.9844,0,20,1,1.16881,0.8
465,1,0,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
466,2,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
467,1,86.52,6.7,0,0,1,1,0,63,1,1.04762,0.95238
468,1,36.42,1,0,0,1,1,0,63,1,1.04762,0.95238
469,1,0.3,-1.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
470,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
471,1,-1.2,0.4,0,0,1,1,0,63,1,1.06349,0.93651
472,1,528.62,268.5,0,0,1,1.05263,0,380,1,1.15789,0.94737
473,1,514.71,285.5,0,0,1,1.05263,0,380,1,1.15789,0.94737
474,1,66.22,1.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
475,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
476,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
477,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
478,1,0,0,0,0,1,0.94981,0,45,1,1.01073,0.88889
479,2,8.2,-5.7,0,0,1,1,0,63,1,1.06349,0.93651
480,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
481,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
482,1,18.44,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
483,1,66.57,6.3,0,0,1,1,0,63,1,1.07937,0.92063
484,1,58.22,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
485,1,39.32,1.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
486,1,12.06,6.9,0,0,1,1,0,63,1,1.07937,0.92063
487,1,53.58,8.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
488,1,1,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
489,1,42.45,8.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
490,1,-23.6,9.6,0,0,1,1.01127,0,90,1,1.0892,0.93333
491,2,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
492,1,25.98,1,0,0,1,1,0,63,1,1.06349,0.93651
493,1,-3.8,-6.3,0,0,1,1.05068,0,225,1,1.10135,1
494,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
495,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
496,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
497,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
498,1,3.48,0.2,0,0,1,1,0,63,1,1.07937,0.92063
499,1,0,0,0,0,1,1.04104,0,225,1,1.09541,0.98667
500,1,0,0,0,0,1,1.04115,0,225,1,1.09564,0.98667
501,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
502,1,20.6,-3.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
503,1,41,-3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
504,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
505,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
506,1,16.12,6.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
507,1,60.89,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
508,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
509,1,41.75,2.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
510,1,43.9,-1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
511,1,52.77,11,0,0,1,1.04666,0,225,1,1.08444,1.00889
512,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
513,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
514,1,6.1,-4.8,0,0,1,1.07237,0,380,1,1.10526,1.03947
515,1,2.32,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
516,1,25.4,0,0,0,1,1,0,63,1,1.06349,0.93651
517,1,42.33,5.6,0,0,1,1,0,63,1,1.07937,0.92063
518,1,14.85,2.6,0,0,1,0.97224,0,63,1,1.0556,0.88889
519,1,36.65,0.7,0,0,1,1.01587,0,63,1,1.09524,0.93651
520,1,29.6,-4.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
521,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
522,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
523,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
524,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
525,1,10.9,4.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
526,1,2.78,21.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
527,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
528,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
529,1,5.45,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
530,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
531,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
532,1,36.18,9.3,0,0,1,1,0,63,1,1.04762,0.95238
533,1,29.34,6.1,0,0,1,1,0,63,1,1.04762,0.95238
534,1,28.88,0.5,0,0,1,1,0,63,1,1.04762,0.95238
535,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
536,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
537,1,20.6,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
538,1,29.5,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
539,1,20.53,3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
540,1,10,-1.1,0,0,1,1,0,90,1,1.07778,0.92222
541,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
542,1,64.02,6.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
543,1,60.54,8.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
544,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
545,1,0,0,0,0,1,1.04672,0,225,1,1.089,1.00444
546,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
547,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
548,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
549,1,41.75,4.5,0,0,1,1,0,63,1,1.07937,0.92063
550,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
551,1,57.64,5.7,0,0,1,1,0,90,1,1.07778,0.92222
552,1,32.71,0.6,0,0,1,1,0,63,1,1.06349,0.93651
553,1,2,-0.8,0,0,1,1,0,63,1,1.04762,0.95238
554,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
555,1,0,0,0,0,1,1.04638,0,225,1,1.09275,1
556,1,0,0,0,0,1,1.04638,0,225,1,1.09275,1
557,1,59.4,-0.6,0,0,1,1.04445,0,225,1,1.08889,1
558,1,35.4,-2.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
559,1,15.42,2.5,0,0,1,1,0,63,1,1.06349,0.93651
560,1,13.8,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
561,1,27.7,-3.7,0,0,1,1,0,63,1,1.07937,0.92063
562,1,19.5,-2.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
563,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
564,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
565,1,15.31,3,0,0,1,1,0,63,1,1.07937,0.92063
566,1,40.24,6.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
567,1,-0.1,-0,0,0,1,1,0,63,1,1.07937,0.92063
568,1,14.96,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
569,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
570,1,26.56,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
571,1,20.88,2.3,0,0,1,1,0,63,1,1.07937,0.92063
572,1,40.8,-5.6,0,0,1,1,0,63,1,1.06349,0.93651
573,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
574,1,6.96,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
575,1,5.9,-2.2,0,0,1,1,0,63,1,1.06349,0.93651
576,1,7,-0.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
577,1,45.23,8.1,0,0,1,1.04445,0,225,1,1.08889,1
578,1,2.3,-1.5,0,0,1,1,0,63,1,1.07937,0.92063
579,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
580,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
581,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
582,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
583,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
584,1,4,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
585,1,22.04,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
586,2,36.7,0,0,0,1,1,0,63,1,1.06349,0.93651
587,1,28.1,-1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
588,1,14.15,0.8,0,0,1,1,0,63,1,1.06349,0.93651
589,2,16.47,2.8,0,0,1,1,0,90,1,1.07778,0.92222
590,1,233.58,33.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
591,1,22.2,-2.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
592,1,14.2,-3,0,0,1,1,0,63,1,1.07937,0.92063
593,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
594,1,0,0,0,0,1,1.05067,0,225,1,1.10134,1
595,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
596,1,8.9,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
597,1,9.5,-1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
598,1,30,-0.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
599,1,8.58,2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
600,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
601,1,-0.8,0.2,0,0,1,1,0,90,1,1.07778,0.92222
602,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
603,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
604,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
605,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
606,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
607,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
608,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
609,1,2.9,0.6,0,0,1,1,0,63,1,1.04762,0.95238
610,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
611,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
612,1,31.3,-3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
613,1,15.2,-0.3,0,0,1,1,0,63,1,1.04762,0.95238
614,1,11.6,1,0,0,1,1,0,63,1,1.07937,0.92063
615,1,54.86,24.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
616,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
617,1,0,0,0,0,1,1.07944,0,380,1,1.10625,1.05263
618,1,15.7,-5.3,0,0,1,1,0,63,1,1.04762,0.95238
619,1,18.9,-3.2,0,0,1,1,0,63,1,1.04762,0.95238
620,1,3.48,1.9,0,0,1,1,0,63,1,1.04762,0.95238
621,1,3.48,1.9,0,0,1,1,0,63,1,1.04762,0.95238
622,1,0,-1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
623,1,15.2,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
624,2,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
625,1,48.1,-3.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
626,1,11.6,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
627,1,11.8,-1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
628,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
629,1,0,0,0,0,1,1.02471,0,90,1,1.07165,0.97778
630,1,41.17,9.6,0,0,1,1,0,63,1,1.04762,0.95238
631,1,64.72,1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
632,1,-0.1,1,0,0,1,1.04666,0,225,1,1.08889,1.00444
633,2,13,0,0,0,1,1,0,63,1,1.06349,0.93651
634,1,9.4,-1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
635,1,28.65,4.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
636,2,36.76,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
637,1,23.43,0.2,0,0,1,1,0,63,1,1.06349,0.93651
638,1,7.3,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
639,1,4.64,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
640,1,40.94,3.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
641,2,0,0,0,0,1,1.07997,0,380,1,1.1073,1.05263
642,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
643,1,16.93,4.7,0,0,1,1,0,63,1,1.06349,0.93651
644,1,16,0,0,0,1,1,0,63,1,1.06349,0.93651
645,1,31.2,3,0,0,1,1,0,63,1,1.06349,0.93651
646,1,29.5,-3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
647,1,28.53,2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
648,1,47.55,4.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
649,1,53.93,13.1,0,0,1,1,0,63,1,1.06349,0.93651
650,1,14.9,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
651,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
652,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
653,1,48.59,3.4,0,30,1,1,0,63,1,1.07937,0.92063
654,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
655,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
656,1,10.32,2.5,0,0,1,1,0,63,1,1.07937,0.92063
657,1,54.97,7.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
658,1,38.74,13.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
659,1,8.12,2,0,0,1,1,0,63,1,1.04762,0.95238
660,1,2.8,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
661,1,50.33,4.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
662,1,-0,-14.9,0,0,1,1,0,90,1,1.07778,0.92222
663,1,30.6,-4.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
664,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
665,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
666,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
667,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
668,1,0,0,0,10,1,1,0,63,1,1.09524,0.90476
669,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
670,1,11.4,-6.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
671,1,37.9,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
672,1,26.2,-1.8,0,0,1,1,0,63,1,1.06349,0.93651
673,1,2.09,5.8,0,0,1,1,0,63,1,1.09524,0.90476
674,1,6,-0.6,0,0,1,1.02328,0,90,1,1.06878,0.97778
675,1,15.77,0.3,0,0,1,1,0,63,1,1.06349,0.93651
676,1,5.68,2.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
677,1,0,0,0,0,1,1.02459,0,90,1,1.07141,0.97778
678,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
679,1,13,-1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
680,1,15.2,-3.8,0,0,1,1.02237,0,90,1,1.06697,0.97778
681,1,112.03,18.6,0,0,1,1,0,63,1,1.04762,0.95238
682,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
683,1,38.62,3.5,0,0,1,1,0,63,1,1.04762,0.95238
684,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
685,1,-2.6,-1.5,0,0,1,1.07237,0,380,1,1.10263,1.04211
686,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
687,1,-2.6,-1.5,0,0,1,1.07237,0,380,1,1.10263,1.04211
688,1,4.29,1.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
689,1,2.55,1.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
690,1,13.34,2.2,0,0,1,1,0,63,1,1.06349,0.93651
691,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
692,1,49.29,3.7,0,0,1,1,0,90,1,1.07778,0.92222
693,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
694,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
695,1,33.4,-4.2,0,0,1,1.02222,0,90,1,1.1,0.94444
696,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
697,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
698,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
699,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
700,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
701,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
702,1,49.06,10.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
703,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
704,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
705,2,8.9,-0.6,0,0,1,0.94444,0,45,1,1,0.88889
706,1,27.14,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
707,1,18.9,-0.3,0,0,1,0.975,0,20,1,1.15,0.8
708,1,27.72,2.7,0,0,1,0.975,0,20,1,1.15,0.8
709,1,32.36,0.7,0,0,1,0.975,0,20,1,1.15,0.8
710,1,0,0,0,29,1,1.02222,0,90,1,1.06667,0.97778
711,1,0,0,0,30,1,1.02384,0,90,1,1.0699,0.97778
712,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
713,1,0.4,-6.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
714,1,17.8,-2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
715,1,-1.2,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
716,1,2.2,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
717,1,29.3,-3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
718,1,24.9,-8.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
719,1,8.7,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
720,1,43.14,5.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
721,1,0,0,0,0,1,1.04464,0,225,1,1.08484,1.00444
722,1,54.74,5.1,0,0,1,1,0,90,1,1.07778,0.92222
723,1,27.4,-2.8,0,0,1,1,0,63,1,1.06349,0.93651
724,1,44.77,5.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
725,1,14.85,9.2,0,0,1,1.01587,0,63,1,1.09524,0.93651
726,1,13.6,0,0,0,1,1.01587,0,63,1,1.09524,0.93651
727,1,0,0,0,0,1,1.02,0,225,1,1.08889,0.95111
728,1,35.84,0.9,0,0,1,1,0,63,1,1.04762,0.95238
729,1,22.04,3,0,0,1,1,0,63,1,1.04762,0.95238
730,1,25.52,5.9,0,0,1,1,0,63,1,1.04762,0.95238
731,1,60.54,11.7,0,0,1,1,0,63,1,1.04762,0.95238
732,1,13.9,-2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
733,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
734,1,0.1,-3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
735,1,10.44,1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
736,1,29.1,-6.1,0,0,1,1,0,90,1,1.07778,0.92222
737,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
738,1,42.8,-2.1,0,0,1,1.02791,0,90,1,1.07804,0.97778
739,1,92.67,11.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
740,1,12.76,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
741,1,12,-3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
742,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
743,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
744,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
745,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
746,2,13.69,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
747,1,13.8,1,0,0,1,1.00794,0,63,1,1.06349,0.95238
748,1,4.64,3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
749,1,12.8,-6,0,0,1,1,0,63,1,1.07937,0.92063
750,1,11.3,-1.4,0,0,1,1,0,63,1,1.06349,0.93651
751,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
752,1,11.37,2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
753,1,26.44,3.2,0,0,1,1.00294,0,63,1,1.06937,0.93651
754,1,20.06,3.9,0,78,1,1.04666,0,225,1,1.08444,1.00889
755,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
756,1,54.74,3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
757,1,115.05,23.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
758,2,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
759,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
760,2,0,0,0,0,1,1.00071,0,63,1,1.06491,0.93651
761,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
762,1,0,0,0,0,1,0.825,0,20,1,1.15,0.5
763,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
764,1,17,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
765,1,18.7,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
766,1,8.9,-3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
767,1,20.41,3.7,0,0,1,1.02274,0,90,1,1.06771,0.97778
768,1,0,0,0,34,1,1.02222,0,90,1,1.06667,0.97778
769,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
770,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
771,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
772,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
773,1,77.7,15.2,0,0,1,1,0,63,1,1.06349,0.93651
774,1,10.9,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
775,1,52.89,6,0,0,1,1.02945,0,90,1,1.08112,0.97778
776,1,25.7,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
777,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
778,1,8.12,1,0,0,1,1.00794,0,63,1,1.06349,0.95238
779,1,25.52,6,0,0,1,1.00794,0,63,1,1.06349,0.95238
780,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
781,1,9.05,4.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
782,1,23.43,5.5,0,0,1,1,0,63,1,1.07937,0.92063
783,1,28.1,-3.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
784,1,124.44,9.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
785,1,1.16,1,0,0,1,1,0,63,1,1.06349,0.93651
786,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
787,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
788,1,-5.6,0,0,0,1,1,0,63,1,1.06349,0.93651
789,1,-20.6,0,0,0,1,1,0,63,1,1.06349,0.93651
790,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
791,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
792,1,10.44,4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
793,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
794,1,0.93,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
795,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
796,1,68.08,0.8,0,0,1,1,0,63,1,1.06349,0.93651
797,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
798,1,12.76,0.2,0,0,1,1,0,63,1,1.06349,0.93651
799,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
800,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
801,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
802,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
803,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
804,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
805,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
806,1,12.76,2,0,0,1,1,0,63,1,1.07937,0.92063
807,1,15.77,4.4,0,0,1,1,0,63,1,1.07937,0.92063
808,1,72.83,21.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
809,1,-0.2,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
810,1,-2.8,-3.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
811,1,79.21,19.7,0,0,1,1,0,63,1,1.07937,0.92063
812,1,1.3,-1.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
813,1,4.64,1,0,0,1,1,0,63,1,1.06349,0.93651
814,1,15.5,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
815,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
816,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
817,1,84.43,11.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
818,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
819,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
820,1,24.24,0.1,0,0,1,1,0,63,1,1.07937,0.92063
821,1,46.97,0.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
822,1,31.3,-6.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
823,1,6.84,0.9,0,0,1,1.03039,0,90,1,1.08301,0.97778
824,1,1.97,2.5,0,0,1,1.02667,0,150,1,1.10667,0.94667
825,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
826,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
827,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
828,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
829,1,61.35,6.3,0,0,1,1.02222,0,90,1,1.1,0.94444
830,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
831,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
832,1,0.3,-1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
833,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
834,1,42,-4.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
835,1,46.3,-8,0,0,1,1.01587,0,63,1,1.09524,0.93651
836,2,-0.5,3.7,0,0,1,1,0,63,1,1.07937,0.92063
837,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
838,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
839,1,7.6,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
840,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
841,1,41.2,-4,0,0,1,1.02812,0,90,1,1.07846,0.97778
842,1,2.2,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
843,1,31.78,13.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
844,1,11.37,0.4,0,0,1,1,0,63,1,1.07937,0.92063
845,1,35.37,5.6,0,0,1,1,0,63,1,1.07937,0.92063
846,1,20.88,3.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
847,1,26.9,-1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
848,1,15,-1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
849,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
850,1,0,0,0,0,1,1.04585,0,225,1,1.0917,1
851,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
852,1,-2.5,-1.3,0,0,1,1.01587,0,63,1,1.09524,0.93651
853,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
854,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
855,1,8.12,4.1,0,0,1,1,0,63,1,1.04762,0.95238
856,1,12.06,4.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
857,2,15.3,-1.6,0,0,1,1,0,63,1,1.07937,0.92063
858,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
859,1,42.33,11,0,0,1,1.04733,0,225,1,1.09023,1.00444
860,1,30.15,4.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
861,1,21,-5,0,0,1,1.00794,0,63,1,1.06349,0.95238
862,1,-1.8,-0.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
863,1,10.2,-0.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
864,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
865,2,13.8,-10,0,0,1,1,0,63,1,1.07937,0.92063
866,1,0,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
867,1,0,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
868,1,0.2,-5.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
869,1,50.91,4.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
870,1,18.56,9.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
871,1,26.56,9.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
872,1,3.3,-0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
873,1,59.38,3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
874,1,54.16,2,0,0,1,1.00794,0,63,1,1.06349,0.95238
875,1,28.3,1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
876,1,30.5,4.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
877,1,2.6,-0.1,0,0,1,1.04682,0,225,1,1.0892,1.00444
878,1,18.09,7.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
879,1,19.02,4.8,0,0,1,1.00953,0,63,1,1.06668,0.95238
880,1,31.2,4.8,0,0,1,1.00009,0,63,1,1.04779,0.95238
881,1,59.2,-2,0,0,1,1.04666,0,225,1,1.08889,1.00444
882,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
883,1,54.28,11.4,0,0,1,1.01111,0,90,1,1.08889,0.93333
884,1,4.52,0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
885,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
886,1,64.72,6.7,0,0,1,1,0,90,1,1.07778,0.92222
887,1,80.26,15.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
888,1,66.8,14.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
889,2,6.6,-0.6,0,0,1,0.975,0,20,1,1.15,0.8
890,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
891,1,43.96,4.5,0,0,1,1,0,63,1,1.07937,0.92063
892,1,5,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
893,1,35.61,2.1,0,0,1,1.01587,0,63,1,1.09524,0.93651
894,1,18.44,0.8,0,0,1,1,0,63,1,1.04762,0.95238
895,1,-8.5,-9.9,0,0,1,1.07237,0,380,1,1.10526,1.03947
896,1,53.93,23.5,0,0,1,1.07237,0,380,1,1.10526,1.03947
897,1,-5.5,-12.3,0,0,1,1.07245,0,380,1,1.10544,1.03947
898,1,-48.6,-2,0,0,1,1.07237,0,380,1,1.10526,1.03947
899,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
900,1,5.8,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
901,1,10.7,-1.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
902,1,27.49,2.2,0,0,1,1,0,63,1,1.07937,0.92063
903,1,32.01,2.1,0,0,1,1.02222,0,90,1,1.1,0.94444
904,1,46.97,3.9,0,0,1,1.01587,0,63,1,1.09524,0.93651
905,1,126.18,26.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
906,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
907,1,12.64,2.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
908,1,37.58,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
909,1,18,-2.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
910,1,6.84,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
911,1,0.81,1.1,0,0,1,1,0,63,1,1.04762,0.95238
912,1,8.93,1.1,0,0,1,1,0,63,1,1.04762,0.95238
913,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
914,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
915,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
916,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
917,1,7.89,0.6,0,0,1,1,0,63,1,1.07937,0.92063
918,1,35.72,3.6,0,0,1,1.02833,0,90,1,1.07889,0.97778
919,1,27.49,2.8,0,0,1,1,0,63,1,1.07937,0.92063
920,1,1.3,0,0,0,1,1,0,63,1,1.07937,0.92063
921,1,0.4,-7,0,0,1,1.01111,0,225,1,1.08889,0.93333
922,1,-2.1,1.1,0,0,1,1,0,63,1,1.06349,0.93651
923,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
924,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
925,1,28.88,1.9,0,0,1,1,0,63,1,1.06349,0.93651
926,1,15.31,0.8,0,0,1,1,0,63,1,1.06349,0.93651
927,1,0,0,0,0,1,1.01621,0,63,1,1.08004,0.95238
928,1,62.4,9.6,0,0,1,1,0,63,1,1.07937,0.92063
929,1,0.7,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
930,1,31.6,-4.8,0,0,1,1,0,63,1,1.07937,0.92063
931,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
932,1,6.61,0.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
933,1,5.8,8.8,0,0,1,1.04693,0,225,1,1.08943,1.00444
934,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
935,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
936,1,14.5,2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
937,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
938,1,0,0,0,0,1,1.00889,0,225,1,1.08889,0.92889
939,1,124,-15,0,0,1,1.07237,0,380,1,1.10526,1.03947
940,1,8,0,0,0,1,1,0,63,1,1.07937,0.92063
941,1,56.37,8.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
942,1,0.23,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
943,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
944,2,3.48,1.9,0,0,1,1,0,90,1,1.07778,0.92222
945,1,37.46,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
946,1,14.8,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
947,1,9.51,2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
948,1,35.1,-1.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
949,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
950,1,11.02,9.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
951,1,-1,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
952,1,13.4,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
953,1,0,0,0,0,1,1.00187,0,63,1,1.06724,0.93651
954,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
955,1,1.16,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
956,1,2.09,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
957,1,-0.3,-0,0,0,1,1.01588,0,63,1,1.07937,0.95238
958,1,9.9,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
959,1,35.5,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
960,1,44.19,14.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
961,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
962,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
963,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
964,1,0.23,0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
965,2,53.93,32.4,0,0,1,0.975,0,20,1,1.15,0.8
966,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
967,1,36.4,-7.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
968,1,75.39,14.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
969,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
970,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
971,1,0.6,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
972,1,36.9,-5,0,0,1,1,0,63,1,1.06349,0.93651
973,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
974,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
975,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
976,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
977,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
978,1,14.85,4.6,0,0,1,1.00434,0,63,1,1.07217,0.93651
979,1,61.93,6.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
980,1,16.82,2.9,0,0,1,1,0,63,1,1.06349,0.93651
981,1,37.58,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
982,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
983,2,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
984,1,17.1,-0.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
985,1,13.92,1.3,0,0,1,0.98413,0,63,1,1.06349,0.90476
986,1,10.44,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
987,2,-1,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
988,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
989,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
990,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
991,1,19.9,-3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
992,1,20.99,2.4,0,0,1,1.00115,0,63,1,1.06579,0.93651
993,1,15.66,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
