bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
994,1,10.09,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
995,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
996,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
997,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
998,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
999,1,62.63,11.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1000,1,2.32,0.5,0,0,1,1,0,63,1,1.06349,0.93651
1001,1,1.7,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
1002,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1003,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1004,1,19.6,2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1005,1,10,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1006,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1007,1,53.93,1.3,0,0,1,1.04699,0,225,1,1.08953,1.00444
1008,1,132.33,16.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1009,2,-4.1,0,0,0,1,1,0,90,1,1.07778,0.92222
1010,1,26,-5.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1011,1,0,0,0,0,1,1.00327,0,63,1,1.07004,0.93651
1012,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1013,2,0,0,0,0,1,1.00455,0,63,1,1.07259,0.93651
1014,1,19.6,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1015,1,49.06,2.2,0,0,1,1,0,63,1,1.06349,0.93651
1016,1,14.73,6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1017,1,76.08,15.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1018,1,33.87,2.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
1019,1,22.27,4.5,0,0,1,1.04444,0,225,1,1.08444,1.00444
1020,1,35.7,-4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1021,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1022,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1023,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1024,1,1.16,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1025,1,30.85,4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1026,1,0,0,0,0,1,1.02435,0,63,1,1.09632,0.95238
1027,1,0,0,0,0,1,1.02438,0,63,1,1.09637,0.95238
1028,1,94.17,10.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1029,1,2,-2.8,0,0,1,1,0,63,1,1.09524,0.90476
1030,1,44.07,7.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1031,1,20.18,4.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1032,1,0,-7.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1033,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1034,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1035,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1036,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1037,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1038,1,22.62,0.3,0,0,1,1,0,63,1,1.06349,0.93651
1039,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1040,1,48.94,2.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
1041,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1042,1,-5.1,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1043,1,33.98,1.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1044,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1045,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1046,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1047,1,70.4,12.9,0,0,1,1.048,0,225,1,1.09156,1.00444
1048,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1049,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1050,1,11.9,-3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1051,1,0,-2,0,0,1,1,0,63,1,1.09524,0.90476
1052,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1053,1,28.88,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1054,1,17.4,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1055,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1056,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1057,2,13.57,3.7,0,0,1,1.02222,0,90,1,1.1,0.94444
1058,1,57.87,16.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1059,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1060,1,34.79,11.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1061,1,12.5,-1.7,0,0,1,1.05843,0,380,1,1.11686,1
1062,1,-28.7,4.1,0,0,1,1.05263,0,380,1,1.10526,1
1063,1,5.9,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
1064,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1065,1,13.5,-1,0,0,1,0.9736,0,63,1,1.05832,0.88889
1066,2,8.47,5.8,0,0,1,1,0,63,1,1.07937,0.92063
1067,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1068,1,0.58,0.4,0,0,1,1,0,63,1,1.07937,0.92063
1069,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1070,1,8.6,-3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1071,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1072,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1073,1,0,0,0,10,1,1,0,63,1,1.07937,0.92063
1074,1,0,0,0,0,1,1.04547,0,225,1,1.09093,1
1075,1,-11.7,-0.3,0,0,1,1.07237,0,380,1,1.10263,1.04211
1076,1,-11.6,-0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1077,1,24.47,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1078,1,40.4,-3.5,0,0,1,1,0,63,1,1.06349,0.93651
1079,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1080,1,-1.8,-12.9,0,0,1,1,0,63,1,1.06349,0.93651
1081,1,-1.8,-7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1082,1,2.32,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1083,1,23.78,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1084,1,-0.8,0,0,0,1,1,0,63,1,1.06349,0.93651
1085,1,12.99,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1086,1,9.2,-0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
1087,1,5.9,-2.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1088,1,102.29,11.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1089,1,0,0.2,0,0,1,1,0,63,1,1.04762,0.95238
1090,1,6.96,0.2,0,0,1,1,0,63,1,1.04762,0.95238
1091,1,47.43,5.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1092,1,61.35,14.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1093,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1094,1,27.7,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1095,1,45,0.4,0,0,1,1.00541,0,63,1,1.07431,0.93651
1096,1,59.5,12.4,0,0,1,1,0,63,1,1.06349,0.93651
1097,1,21.34,1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
1098,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1099,1,26.67,3.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
1100,1,21.34,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
1101,1,24.47,9.5,0,0,1,1,0,63,1,1.04762,0.95238
1102,1,34.7,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
1103,1,29.69,1.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
1104,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1105,1,3.48,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1106,1,31.1,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1107,1,0,0,0,0,1,1.01081,0,63,1,1.06923,0.95238
1108,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1109,1,11.8,-1.7,0,0,1,1,0,90,1,1.07778,0.92222
1110,2,0,0,0,0,1,1.00238,0,63,1,1.06826,0.93651
1111,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1112,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1113,1,0.4,-0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1114,1,17.4,9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1115,1,57.8,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
1116,1,22.9,-2,0,0,1,1,0,63,1,1.07937,0.92063
1117,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1118,1,20.7,-3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1119,1,87.1,10.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1120,1,25.17,3.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1121,1,23.08,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1122,1,27,-3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1123,1,10.9,-16.5,0,0,1,1.00334,0,150,1,1.10667,0.9
1124,1,0.93,0.7,0,0,1,1,0,63,1,1.06349,0.93651
1125,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1126,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1127,1,0,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1128,1,25.3,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1129,1,0.1,-3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1130,1,0,0,0,29,1,1.02222,0,90,1,1.06667,0.97778
1131,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1132,1,50.33,4.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1133,1,23.08,4.8,0,0,1,1,0,63,1,1.06349,0.93651
1134,1,12.2,-7.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
1135,1,45.46,4.2,0,0,1,1,0,63,1,1.07937,0.92063
1136,1,4.52,1.6,0,0,1,1,0,63,1,1.04762,0.95238
1137,1,0.93,2.5,0,0,1,1,0,63,1,1.04762,0.95238
1138,1,71.44,4.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1139,1,20.64,4.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
1140,1,16.82,4.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1141,1,31.9,-4,0,0,1,1.00794,0,63,1,1.06349,0.95238
1142,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1143,1,60.3,-0.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
1144,1,9.6,-5.8,0,0,1,1,0,63,1,1.07937,0.92063
1145,1,30.6,-1.2,0,0,1,0.975,0,20,1,1.15,0.8
1146,1,42.22,5.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
1147,1,9.1,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1148,1,12.8,-2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1149,1,38.2,-3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1150,1,12.76,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1151,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1152,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1153,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1154,1,35.95,5.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1155,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1156,1,104.84,25.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1157,1,33.63,16.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1158,1,41.87,12.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1159,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1160,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1161,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1162,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1163,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1164,1,3.48,6.2,0,0,1,1,0,63,1,1.04762,0.95238
1165,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1166,1,6.9,-9.8,0,0,1,1,0,63,1,1.06349,0.93651
1167,1,22.6,-4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1168,1,9.74,11.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
1169,1,0,0,0,30,1,1.02222,0,90,1,1.06667,0.97778
1170,1,0,0,0,80,1,1.04444,0,225,1,1.08444,1.00444
1171,1,-0.2,0.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
1172,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1173,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1174,1,-0.7,4.2,0,0,1,1.07237,0,380,1,1.10263,1.04211
1175,1,6,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
1176,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1177,1,14.61,5.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1178,1,0,0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1179,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1180,1,2.32,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1181,1,-0,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1182,1,76.55,17.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1183,1,63.09,11.1,0,0,1,1.04788,0,225,1,1.09132,1.00444
1184,1,-0.6,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1185,1,202.38,26.9,0,0,1,1.04757,0,225,1,1.0907,1.00444
1186,1,26.56,4.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1187,1,14.3,-4.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1188,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1189,1,19.3,-6.4,0,0,1,1,0,63,1,1.06349,0.93651
1190,1,35.26,1.1,0,0,1,1,0,63,1,1.06349,0.93651
1191,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1192,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1193,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1194,1,-0.5,1.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
1195,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1196,1,29.5,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1197,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1198,1,42.8,4.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1199,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1200,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1201,1,60.19,2.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1202,1,32.59,17.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1203,1,22.62,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1204,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1205,1,0,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
1206,1,0,0,0,40,1,1.01587,0,63,1,1.06349,0.96825
1207,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1208,1,8.12,2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1209,1,20.18,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1210,2,0,0,0,0,1,1.0474,0,225,1,1.09481,1
1211,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1212,1,22.62,0.5,0,0,1,1,0,63,1,1.07937,0.92063
1213,1,-0.6,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1214,1,0,0,0,0,1,1.07895,0,380,1,1.10263,1.05526
1215,1,9.28,0.6,0,0,1,1,0,63,1,1.06349,0.93651
1216,1,7,-2.6,0,0,1,1.0274,0,90,1,1.07703,0.97778
1217,1,52.89,10,0,0,1,1,0,63,1,1.04762,0.95238
1218,1,10.2,-1.6,0,0,1,1,0,63,1,1.06349,0.93651
1219,1,2.8,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1220,1,29.92,1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1221,1,29.8,-4.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
1222,1,30.27,14,0,0,1,1.01111,0,225,1,1.08889,0.93333
1223,1,18.44,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1224,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1225,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1226,1,0,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1227,1,0.1,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1228,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1229,1,45.12,9.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1230,1,14.8,-2.4,0,0,1,1,0,90,1,1.07778,0.92222
1231,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1232,1,52.42,7.1,0,0,1,1.0236,0,90,1,1.06943,0.97778
1233,1,27.9,-4.3,0,0,1,1,0,63,1,1.06349,0.93651
1234,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1235,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1236,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1237,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1238,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1239,1,25.3,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1240,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1241,1,8.81,2.1,0,0,1,1,0,63,1,1.06349,0.93651
1242,1,41.06,10.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1243,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1244,1,30.85,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1245,1,0,0,0,0,1,1,0,150,1,1.1,0.9
1246,1,0,0,0,9,1,0.825,0,20,1,1.15,0.5
1247,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1248,1,65.53,0.3,0,0,1,1.00279,0,63,1,1.06907,0.93651
1249,1,32.47,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1250,1,27.95,2.5,0,0,1,1,0,63,1,1.06349,0.93651
1251,1,71.67,10,0,0,1,1,0,63,1,1.06349,0.93651
1252,1,0,0.3,0,0,1,1,0,63,1,1.06349,0.93651
1253,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1254,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1255,1,2.2,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1256,1,10.9,-1,0,0,1,1.00794,0,63,1,1.06349,0.95238
1257,1,0.7,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1258,1,19,-6.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1259,1,8.9,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1260,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1261,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1262,1,8,0,0,0,1,1,0,63,1,1.06349,0.93651
1263,1,34.1,-5.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1264,1,108.67,18.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
1265,1,0,0,0,80,1,1.04821,0,225,1,1.09197,1.00444
1266,1,12.64,2.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1267,1,34.56,3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1268,1,12.06,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1269,1,12.6,-5.8,0,0,1,1,0,63,1,1.04762,0.95238
1270,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1271,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1272,1,0.12,1.1,0,0,1,1,0,63,1,1.07937,0.92063
1273,1,57.99,7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1274,1,53.12,12.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1275,1,1,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1276,1,39,-2.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1277,1,12.53,1,0,0,1,1.03333,0,90,1,1.11111,0.95556
1278,1,20.6,-8.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
1279,1,-0.2,-0.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1280,1,33.05,2.5,0,0,1,1.01111,0,90,1,1.08889,0.93333
1281,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1282,1,55.55,20.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1283,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1284,1,12.53,13.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1285,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1286,2,-1.1,0,0,0,1,1,0,63,1,1.07937,0.92063
1287,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1288,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1289,1,14.2,-5.6,0,0,1,1,0,63,1,1.07937,0.92063
1290,1,18.9,-4.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
1291,1,-0.3,-0.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
1292,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1293,1,-13.4,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1294,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1295,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1296,1,45.93,2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1297,1,33.6,-2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1298,1,25,-3,0,0,1,1,0,63,1,1.06349,0.93651
1299,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1300,1,9,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1301,1,18.44,0.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1302,1,32.9,-2.8,0,0,1,1,0,63,1,1.06349,0.93651
1303,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1304,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1305,1,-3.1,0,0,0,1,1,0,63,1,1.07937,0.92063
1306,1,15.5,-4.5,0,0,1,1,0,63,1,1.07937,0.92063
1307,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1308,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1309,1,0.4,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
1310,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1311,1,0.1,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
1312,1,18.44,3.1,0,0,1,1,0,63,1,1.07937,0.92063
1313,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1314,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1315,1,39.9,5.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1316,1,35.6,-6.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1317,1,2.55,1.9,0,0,1,0.94444,0,45,1,1,0.88889
1318,1,0.23,0.8,0,0,1,0.94444,0,45,1,1,0.88889
1319,1,3.4,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1320,1,19.5,-1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1321,1,25.1,-1.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
1322,1,49.06,1.2,0,0,1,1,0,63,1,1.07937,0.92063
1323,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1324,1,20.7,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1325,2,0.5,-2.8,0,0,1,1,0,90,1,1.07778,0.92222
1326,1,1,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1327,1,41.17,5.2,0,0,1,1,0,63,1,1.07937,0.92063
1328,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1329,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1330,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1331,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1332,1,17.86,1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1333,1,0.12,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1334,1,0.2,-0.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
1335,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1336,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1337,1,14.03,1.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
1338,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1339,1,0,0,0,0,1,1.03919,0,225,1,1.09172,0.98667
1340,2,-19.8,0,0,0,1,1,0,63,1,1.06349,0.93651
1341,1,30.39,9.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
1342,1,1,-5.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1343,1,49.4,-1.9,0,0,1,1,0,63,1,1.04762,0.95238
1344,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1345,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1346,1,14,-2.1,0,0,1,1,0,63,1,1.06349,0.93651
1347,1,0,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1348,1,8.12,2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1349,1,31.31,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1350,1,24.94,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1351,1,24.7,-5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1352,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1353,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1354,1,19.14,5.4,0,0,1,1,0,63,1,1.07937,0.92063
1355,1,0,0,0,0,1,0.99778,0,225,1,1.08889,0.90667
1356,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1357,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1358,1,5,-1.5,0,0,1,1,0,63,1,1.09524,0.90476
1359,1,20.8,-1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1360,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1361,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1362,1,1.16,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1363,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1364,1,24.82,2.2,0,0,1,1,0,63,1,1.04762,0.95238
1365,1,10.8,-2.4,0,0,1,1,0,63,1,1.04762,0.95238
1366,1,28.6,-3,0,0,1,1,0,63,1,1.04762,0.95238
1367,1,66.46,14.1,0,0,1,1.04672,0,225,1,1.08901,1.00444
1368,1,55.44,11.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1369,1,-0.6,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1370,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1371,1,9.16,1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1372,1,154.95,28.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1373,1,17.28,4.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
1374,1,14.85,1.2,0,0,1,1,0,63,1,1.06349,0.93651
1375,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1376,1,0,0,0,0,1,1.00445,0,225,1,1.08889,0.92
1377,1,15.5,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1378,1,0,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1379,1,17.8,-5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1380,1,38.62,3.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1381,1,17.2,-0.6,0,0,1,1.00472,0,63,1,1.05706,0.95238
1382,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1383,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1384,1,1.6,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1385,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1386,1,5.57,0.7,0,0,1,1,0,63,1,1.06349,0.93651
1387,1,36.3,6.3,0,0,1,1,0,63,1,1.06349,0.93651
1388,1,-1,-0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1389,1,19.02,0.5,0,0,1,1,0,63,1,1.04762,0.95238
1390,1,8.1,-3.9,0,0,1,1,0,63,1,1.06349,0.93651
1391,1,6.96,2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1392,1,21.34,9.5,0,0,1,1,0,63,1,1.04762,0.95238
1393,1,70.86,10,0,0,1,1.04666,0,225,1,1.08889,1.00444
1394,1,0.58,0.1,0,0,1,1,0,90,1,1.07778,0.92222
1395,1,32.36,3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1396,1,-2.2,0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1397,1,27.83,0.4,0,0,1,1,0,63,1,1.06349,0.93651
1398,1,6.9,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1399,1,0,0.4,0,0,1,1,0,63,1,1.06349,0.93651
1400,1,0,0.2,0,0,1,1,0,63,1,1.06349,0.93651
1401,1,3.4,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1402,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1403,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1404,1,52.19,2.2,0,0,1,0.975,0,20,1,1.15,0.8
1405,1,17.63,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1406,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1407,1,18.6,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1408,1,15.08,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1409,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1410,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1411,1,36.4,-5.3,0,0,1,1,0,63,1,1.06349,0.93651
1412,1,21.5,-0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
1413,1,41.4,6.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1414,1,37,3.1,0,0,1,1,0,63,1,1.07937,0.92063
1415,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1416,1,3.83,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1417,1,86.52,9.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1418,1,25.52,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1419,1,10.67,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1420,2,40.71,20.1,0,0,1,1,0,90,1,1.07778,0.92222
1421,1,46.04,9.7,0,0,1,1.048,0,225,1,1.09157,1.00444
1422,1,31.4,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1423,1,0.35,1.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1424,1,25.28,2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1425,1,0.4,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1426,1,43.1,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1427,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1428,1,99.74,12.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
1429,1,18.56,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1430,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1431,1,45.23,4,0,0,1,1,0,63,1,1.06349,0.93651
1432,1,37.2,-0.4,0,0,1,1.0296,0,90,1,1.08142,0.97778
1433,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1434,1,5.68,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1435,1,21.7,-0.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1436,1,28.41,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1437,1,33,-5,0,0,1,1.03778,0,225,1,1.08889,0.98667
1438,1,16.6,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1439,1,14.15,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1440,1,24.01,1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1441,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1442,1,8.12,3,0,0,1,1,0,63,1,1.04762,0.95238
1443,1,0,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1444,1,72.14,17.4,0,0,1,1,0,63,1,1.04762,0.95238
1445,1,-0.8,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
1446,1,89.3,20.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1447,1,19,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1448,1,0,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1449,1,0,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1450,1,27.9,-3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1451,1,21.1,-10.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1452,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1453,1,12.76,3.6,0,0,1,1,0,63,1,1.07937,0.92063
1454,1,0,0,0,6,1,0.825,0,20,1,1.15,0.5
1455,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1456,1,18.1,-0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1457,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1458,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1459,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1460,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
1461,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1462,1,0,0,0,0,1,0.99778,0,225,1,1.08889,0.90667
1463,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1464,1,17.8,-2.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1465,1,13.92,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1466,1,78.98,16,0,0,1,1,0,63,1,1.04762,0.95238
1467,1,68.08,11.9,0,0,1,1,0,63,1,1.04762,0.95238
1468,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1469,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1470,1,33.63,4.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1471,1,53.35,2.3,0,0,1,1,0,63,1,1.06349,0.93651
1472,1,13.45,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1473,1,5.8,1.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1474,1,-1.1,6.7,0,30,1,1.01587,0,63,1,1.06349,0.96825
1475,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1476,1,34.2,-4,0,0,1,1,0,63,1,1.07937,0.92063
1477,1,0,0,0,0,1,1.02437,0,63,1,1.09636,0.95238
1478,1,70.4,21.3,0,20,1,1,0,63,1,1.07937,0.92063
1479,1,0,0,0,0,1,1.04031,0,63,1,1.12823,0.95238
1480,1,0,0,0,0,1,1,0,45,1,1.06667,0.93333
1481,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
1482,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1483,1,47.2,3.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1484,1,4.8,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
1485,1,10.44,3.2,0,0,1,1.01667,0,90,1,1.11111,0.92222
1486,1,31.78,3.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1487,1,32.13,7.4,0,0,1,1,0,63,1,1.07937,0.92063
1488,1,17.6,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
1489,1,-0.4,-5.9,0,0,1,0.98971,0,225,1,1.09053,0.88889
1490,1,31.66,0.6,0,0,1,1.0242,0,90,1,1.07063,0.97778
1491,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1492,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1493,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1494,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
1495,1,16.24,4.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1496,1,12.76,5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1497,1,35.84,3.7,0,0,1,1.01111,0,90,1,1.08889,0.93333
1498,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1499,1,25,-71.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
1500,1,167.94,100.4,0,0,1,1.01333,0,225,1,1.04444,0.98222
1501,1,16.24,0.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1502,1,19.6,3.9,0,0,1,1.02913,0,90,1,1.08048,0.97778
1503,1,83.27,2.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1504,1,17.8,-6.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1505,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1506,1,13.22,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1507,1,12.53,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1508,1,30.97,3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1509,1,13.7,-7.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1510,1,40.71,0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
1511,1,42.45,7.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
1512,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1513,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1514,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1515,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1516,1,41.17,4.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1517,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
1518,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
1519,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
1520,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
1521,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1522,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1523,1,54.16,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1524,1,28.53,2.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
1525,1,2.32,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1526,1,40.59,0.6,0,0,1,1,0,63,1,1.06349,0.93651
1527,1,22.62,5.3,0,0,1,1.02816,0,90,1,1.07854,0.97778
1528,1,0,0,0,30,1,1.02222,0,90,1,1.06667,0.97778
1529,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1530,1,0,0,0,80,1,1.04748,0,225,1,1.09053,1.00444
1531,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1532,1,16.3,-3,0,0,1,1,0,63,1,1.06349,0.93651
1533,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
1534,1,50.33,12.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
1535,1,6,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
1536,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1537,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1538,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1539,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1540,1,5.8,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1541,1,10.9,-5,0,0,1,1,0,63,1,1.06349,0.93651
1542,1,12.53,1.2,0,0,1,1,0,63,1,1.07937,0.92063
1543,1,24.12,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1544,1,25.75,5.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1545,1,31.89,2.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
1546,1,23.7,-5.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1547,1,8,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
1548,1,30.5,-6.6,0,0,1,1.02222,0,90,1,1.1,0.94444
1549,1,45.58,3,0,0,1,1.04444,0,225,1,1.08444,1.00444
1550,1,30.85,3.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
1551,1,46.85,2.4,0,0,1,1,0,63,1,1.06349,0.93651
1552,1,5.8,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1553,1,34.91,4.3,0,0,1,1.02222,0,90,1,1.1,0.94444
1554,1,29.69,6.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
1555,2,33.98,9.1,0,0,1,1.03333,0,90,1,1.11111,0.95556
1556,1,41.64,1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1557,1,15.77,13.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1558,1,65.99,3.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1559,1,43.26,6.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1560,1,43.96,8.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1561,1,16.47,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1562,1,17.28,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1563,1,30.73,1.9,0,0,1,1,0,63,1,1.06349,0.93651
1564,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1565,1,31.08,4.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1566,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
1567,1,88.49,19.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1568,1,20.3,2.6,0,0,1,1.0021,0,63,1,1.0677,0.93651
1569,1,5.9,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1570,1,51.26,3.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
1571,1,42.68,3.3,0,0,1,1,0,63,1,1.06349,0.93651
1572,1,31.2,1.4,0,0,1,1,0,63,1,1.04762,0.95238
1573,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1574,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1575,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1576,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1577,1,24.24,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1578,1,95.8,8.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
1579,2,35,0,0,0,1,1,0,63,1,1.06349,0.93651
1580,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1581,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1582,1,29.69,2,0,0,1,1,0,63,1,1.06349,0.93651
1583,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1584,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
1585,1,28.3,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1586,1,9.6,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1587,1,25,-2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1588,1,25.05,20.7,0,0,1,1.01333,0,225,1,1.04444,0.98222
1589,1,28.88,1.9,0,0,1,1,0,63,1,1.04762,0.95238
1590,1,15.4,-3.4,0,0,1,1,0,90,1,1.07778,0.92222
1591,1,49.52,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1592,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1593,2,-6.5,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1594,1,0,0,0,0,1,1.04784,0,225,1,1.09123,1.00444
1595,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1596,1,27.37,10.2,0,30,1,1.01227,0,63,1,1.07215,0.95238
1597,1,145.09,20.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1598,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1599,2,-2,0,0,0,1,1.00289,0,63,1,1.05339,0.95238
1600,1,-7.8,6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1601,1,24.24,1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1602,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1603,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1604,1,44.54,0.5,0,0,1,1,0,63,1,1.07937,0.92063
1605,1,22.7,-3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1606,1,60.31,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1607,1,59.03,4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1608,1,10.1,-4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1609,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1610,1,11.95,3,0,0,1,1,0,63,1,1.06349,0.93651
1611,1,4.1,-3.9,0,0,1,1,0,63,1,1.06349,0.93651
1612,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1613,1,29.23,1.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1614,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1615,1,39.4,-3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1616,1,64.25,4,0,0,1,1,0,63,1,1.07937,0.92063
1617,1,-1.4,-1.6,0,0,1,0.94444,0,45,1,1,0.88889
1618,1,65.76,12,0,0,1,1,0,63,1,1.04762,0.95238
1619,1,57.87,13,0,0,1,1,0,63,1,1.04762,0.95238
1620,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1621,1,12.5,-2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1622,1,40.48,8.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1623,1,61.35,13,0,0,1,0.98889,0,225,1,1.08889,0.88889
1624,2,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1625,1,11.6,3.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1626,1,68.66,13,0,0,1,1.04666,0,225,1,1.08889,1.00444
1627,1,23.89,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1628,1,17.6,-6.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
1629,1,25.4,3.7,0,0,1,1,0,63,1,1.07937,0.92063
1630,1,11.6,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1631,1,26.21,3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1632,1,38.8,-1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1633,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1634,1,25.98,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1635,1,-2.6,-3.2,0,0,1,1,0,63,1,1.07937,0.92063
1636,1,38.27,2.7,0,0,1,1.0011,0,63,1,1.0657,0.93651
1637,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1638,1,14.2,-3.1,0,0,1,1,0,63,1,1.07937,0.92063
1639,2,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1640,1,25.4,0.9,0,0,1,1,0,63,1,1.07937,0.92063
1641,1,23.2,6.2,0,0,1,1.03333,0,90,1,1.11111,0.95556
1642,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1643,1,16.47,2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1644,1,9,-2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1645,1,46.97,7.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
1646,1,31.2,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1647,1,43.38,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1648,1,24.36,5.1,0,0,1,1,0,63,1,1.04762,0.95238
1649,1,22.04,6.1,0,0,1,1,0,63,1,1.04762,0.95238
1650,1,26.67,8.1,0,0,1,1,0,63,1,1.04762,0.95238
1651,1,50.1,8.8,0,0,1,1.02222,0,90,1,1.1,0.94444
1652,1,1.6,-0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1653,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1654,1,14.27,0.6,0,0,1,1,0,63,1,1.04762,0.95238
1655,1,16.93,6.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1656,1,38.5,3.2,0,0,1,1,0,63,1,1.06349,0.93651
1657,1,56.71,13.6,0,0,1,1,0,63,1,1.07937,0.92063
1658,1,7.6,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1659,1,20.99,1.1,0,0,1,1,0,63,1,1.04762,0.95238
1660,1,-1.4,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1661,1,21.6,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
1662,1,13.45,0.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
1663,1,25.52,5.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1664,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1665,1,23.7,-0.3,0,0,1,1,0,63,1,1.04762,0.95238
1666,1,-0.2,-0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1667,1,63.79,4.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1668,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1669,1,7.1,-6.3,0,0,1,1.01111,0,90,1,1.08889,0.93333
1670,1,15.77,3.8,0,0,1,1,0,63,1,1.06349,0.93651
1671,1,17.6,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
1672,1,54,-10.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1673,1,3.8,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1674,1,33.7,-8.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1675,1,15.8,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
1676,1,56.8,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
1677,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1678,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1679,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1680,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1681,1,5,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
1682,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1683,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
1684,1,104.03,0.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
1685,1,-1.4,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1686,1,1,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1687,2,-0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
1688,1,33.05,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1689,1,0,0,0,0,1,1.07276,0,380,1,1.10606,1.03947
1690,1,0,0,0,0,1,1.07275,0,380,1,1.10604,1.03947
1691,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1692,1,0,0,0,0,1,1.03904,0,225,1,1.09142,0.98667
1693,1,0,0,0,0,1,1.03898,0,225,1,1.09129,0.98667
1694,2,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
1695,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1696,1,22.38,36.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1697,2,0,0.9,0,0,1,1,0,63,1,1.07937,0.92063
1698,2,9.1,0,0,0,1,1,0,63,1,1.07937,0.92063
1699,1,48.94,2.1,0,0,1,1,0,63,1,1.07937,0.92063
1700,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1701,1,85.82,25.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1702,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1703,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1704,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1705,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1706,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1707,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1708,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1709,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1710,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1711,1,66.69,7.7,0,10,1,1.01587,0,63,1,1.09524,0.93651
1712,1,0,0,0,0,1,1.01556,0,225,1,1.08889,0.94222
1713,1,78.63,12.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1714,1,87.1,15.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1715,1,0,-1,0,0,1,1,0,63,1,1.06349,0.93651
1716,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1717,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1718,1,0,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
1719,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1720,1,22.85,2.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
1721,1,28.76,0.3,0,0,1,1,0,63,1,1.06349,0.93651
1722,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1723,1,-4.3,0,0,0,1,1,0,63,1,1.06349,0.93651
1724,1,14.4,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1725,1,58.57,2.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
1726,1,17.4,4.2,0,0,1,1.01111,0,90,1,1.08889,0.93333
1727,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1728,1,15.66,0.9,0,0,1,1,0,63,1,1.07937,0.92063
1729,1,20.6,-2.5,0,0,1,1,0,63,1,1.07937,0.92063
1730,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1731,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1732,1,13.4,-2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1733,1,22.62,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1734,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1735,1,12,-2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1736,1,-0.1,2.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1737,1,-0.1,2.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1738,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1739,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1740,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1741,2,-0.5,0,0,0,1,0.975,0,20,1,1.15,0.8
1742,2,-4.1,0,0,0,1,0.975,0,20,1,1.15,0.8
1743,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1744,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1745,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1746,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1747,1,14.8,-5.4,0,30,1,1.01587,0,63,1,1.06349,0.96825
1748,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1749,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1750,1,25.28,8.9,0,15.4,1,1,0,63,1,1.06349,0.93651
1751,1,2.32,1.2,0,0,1,1,0,63,1,1.06349,0.93651
1752,1,13.34,1,0,0,1,1,0,63,1,1.06349,0.93651
1753,1,1.62,0.4,0,0,1,1.00324,0,63,1,1.06997,0.93651
1754,1,27.25,1.7,0,0,1,1,0,63,1,1.07937,0.92063
1755,1,26.21,10.5,0,0,1,1,0,63,1,1.07937,0.92063
1756,1,36.53,4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1757,1,17.63,3.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1758,1,3.5,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1759,1,30.62,2,0,0,1,1,0,63,1,1.07937,0.92063
1760,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1761,1,55.67,6.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1762,1,2,-6,0,0,1,1.07369,0,380,1,1.10526,1.04211
1763,1,14.96,3.4,0,0,1,1.07369,0,380,1,1.10526,1.04211
1764,1,21.4,-2.9,0,0,1,1.07369,0,380,1,1.10526,1.04211
1765,1,2,-4,0,0,1,1.07369,0,380,1,1.10526,1.04211
1766,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1767,1,33.17,5.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1768,1,-1.9,2.6,0,0,1,1.00007,0,63,1,1.06363,0.93651
1769,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1770,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1771,1,0,0,0,20,1,1.02884,0,90,1,1.07991,0.97778
1772,1,0,0,0,0,1,1.02534,0,90,1,1.0729,0.97778
1773,1,0,0,0,80,1,1.04444,0,225,1,1.08444,1.00444
1774,1,38.5,4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1775,1,86.29,2.6,0,30.4,1,1.0355,0,90,1,1.09322,0.97778
1776,1,0,0,0,80,1,1.04666,0,225,1,1.08889,1.00444
1777,1,20.76,3.7,0,0,1,1,0,63,1,1.07937,0.92063
1778,1,0.23,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1779,1,0,0,0,0,1,0.98413,0,63,1,1.06349,0.90476
1780,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1781,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1782,1,14.03,1.8,0,0,1,1.00273,0,63,1,1.05307,0.95238
1783,1,-0.2,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1784,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1785,1,27,-3.5,0,0,1,1,0,63,1,1.07937,0.92063
1786,1,21.46,3.5,0,0,1,1,0,63,1,1.07937,0.92063
1787,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1788,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1789,1,14.15,5.8,0,10,1,1,0,63,1,1.07937,0.92063
1790,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1791,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1792,1,48.71,6.7,0,0,1,1.047,0,225,1,1.08957,1.00444
1793,1,38.62,6.1,0,0,1,1.04692,0,225,1,1.0894,1.00444
1794,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1795,1,21.22,1.3,0,0,1,1,0,63,1,1.07937,0.92063
1796,1,56.83,14.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1797,1,2.67,1.9,0,0,1,1,0,63,1,1.07937,0.92063
1798,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1799,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1800,1,4.7,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1801,1,21.69,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1802,1,7.42,5.2,0,0,1,1,0,63,1,1.07937,0.92063
1803,1,8.93,1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
1804,1,5.8,3.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
1805,1,0,0,0,30,1,1.00007,0,63,1,1.04775,0.95238
1806,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1807,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1808,1,34.79,4.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1809,1,27.02,6.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1810,1,46.1,-3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1811,1,3,-0,0,0,1,1.00556,0,90,1,1.15556,0.85556
1812,1,29.3,-4.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1813,1,1,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1814,1,10,0,0,0,1,1,0,63,1,1.09524,0.90476
1815,1,11.6,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1816,1,56.71,11.5,0,0,1,1,0,63,1,1.07937,0.92063
1817,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1818,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1819,1,23.08,1.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
1820,1,48.71,3.4,0,0,1,1.01111,0,90,1,1.08889,0.93333
1821,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1822,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1823,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1824,1,14.96,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1825,1,59.38,4,0,0,1,1,0,63,1,1.07937,0.92063
1826,1,78.1,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1827,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1828,1,7.07,2.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1829,1,2.2,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
1830,1,19.14,2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1831,1,14.1,-3.6,0,0,1,1.01111,0,90,1,1.08889,0.93333
1832,1,41.6,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
1833,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1834,1,42.68,17.8,0,0,1,1.04724,0,225,1,1.09005,1.00444
1835,1,-0.9,-2,0,0,1,1.04744,0,225,1,1.09044,1.00444
1836,1,0.2,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1837,1,6.3,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1838,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1839,1,-2,0,0,0,1,1,0,63,1,1.07937,0.92063
1840,1,8.81,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1841,1,11.13,9.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1842,1,1.39,0.4,0,0,1,1.02222,0,90,1,1.1,0.94444
1843,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1844,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1845,1,11.6,5,0,0,1,1,0,63,1,1.06349,0.93651
1846,1,-0.3,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1847,2,0,0,0,0,1,1.01667,0,63,1,1.06508,0.96825
1848,1,39.55,2,0,0,1,1,0,63,1,1.07937,0.92063
1849,1,25.52,5.5,0,0,1,1,0,63,1,1.06349,0.93651
1850,1,28.99,4.4,0,0,1,1,0,63,1,1.06349,0.93651
1851,1,21.34,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1852,1,31.43,6.5,0,0,1,1,0,63,1,1.07937,0.92063
1853,1,46.04,6.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1854,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1855,2,0,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
1856,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1857,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1858,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1859,1,10.44,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1860,1,14,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1861,1,29.34,6.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1862,1,38.04,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1863,1,8.6,-2.6,0,0,1,1.01111,0,90,1,1.08889,0.93333
1864,1,32.8,-5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1865,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1866,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1867,1,58.34,8.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1868,1,46.04,4.9,0,0,1,1,0,63,1,1.04762,0.95238
1869,1,19.6,0.9,0,0,1,1,0,63,1,1.07937,0.92063
1870,1,0.58,1.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1871,1,5,0,0,0,1,1,0,90,1,1.07778,0.92222
1872,1,60.19,19.4,0,0,1,1,0,63,1,1.06349,0.93651
1873,1,10.44,0.7,0,0,1,1.03333,0,90,1,1.11111,0.95556
1874,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1875,1,-3.1,2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1876,1,19.5,-2.2,0,0,1,1,0,63,1,1.06349,0.93651
1877,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1878,1,0,0,0,0,1,1.04668,0,225,1,1.08891,1.00444
1879,1,13.9,-1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1880,1,9,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1881,1,10,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1882,1,30.1,-0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1883,1,42.1,5.1,0,0,1,1,0,63,1,1.07937,0.92063
1884,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1885,1,43.38,16.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1886,1,33.29,10.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1887,1,136.16,28.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1888,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1889,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1890,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1891,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1892,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1893,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1894,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1895,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1896,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1897,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1898,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1899,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1900,1,11.5,-7.9,0,0,1,1,0,63,1,1.07937,0.92063
1901,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1902,1,1.1,-2.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1903,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1904,1,-2,-0.9,0,0,1,1,0,63,1,1.04762,0.95238
1905,1,27.8,-2.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1906,1,33.29,4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1907,1,44.1,-1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1908,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1909,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1910,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1911,1,-1.8,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1912,1,81.53,3.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
1913,1,18.9,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1914,1,75.85,10.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1915,1,46.74,9.3,0,0,1,1,0,63,1,1.07937,0.92063
1916,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1917,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1918,1,7.8,-3.6,0,0,1,1,0,63,1,1.07937,0.92063
1919,1,38.27,5.7,0,0,1,1.02222,0,90,1,1.1,0.94444
1920,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1921,1,61.58,14.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1922,2,14.2,-1.1,0,0,1,1,0,90,1,1.07778,0.92222
1923,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1924,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1925,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1926,1,67.85,7.8,0,0,1,1,0,63,1,1.07937,0.92063
1927,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1928,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1929,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1930,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1931,1,-7.7,-20.2,0,0,1,1.07237,0,380,1,1.10263,1.04211
1932,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1933,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1934,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1935,1,28.99,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1936,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1937,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1938,1,0,0,0,0,1,1.01556,0,225,1,1.08889,0.94222
1939,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1940,1,0,0,0,0,1,1.00359,0,63,1,1.0548,0.95238
1941,1,0,0.1,0,0,1,1,0,63,1,1.04762,0.95238
1942,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1943,1,8.1,-0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1944,1,29.11,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1945,1,33.3,-8.6,0,0,1,1,0,63,1,1.06349,0.93651
1946,1,36.4,-5.2,0,0,1,1,0,63,1,1.06349,0.93651
1947,1,18.44,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1948,1,28.76,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1949,1,1.4,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1950,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1951,1,16.1,-4.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1952,1,1.28,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1953,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1954,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1955,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1956,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1957,1,17,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1958,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1959,1,15.08,0.2,0,0,1,1,0,63,1,1.06349,0.93651
1960,1,29.8,-2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1961,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
