bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1962,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1963,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1964,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1965,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1966,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1967,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1968,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1969,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1970,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1971,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1972,1,11.02,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1973,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1974,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1975,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1976,2,-1.2,0,0,0,1,1,0,63,1,1.06349,0.93651
1977,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1978,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1979,1,36.07,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
1980,2,-1.4,0,0,0,1,1,0,63,1,1.07937,0.92063
1981,1,1.51,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1982,1,62.51,5.2,0,0,1,1,0,63,1,1.06349,0.93651
1983,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1984,1,47.32,3.3,0,0,1,1.02735,0,90,1,1.07693,0.97778
1985,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1986,2,0.3,0,0,0,1,1,0,63,1,1.06349,0.93651
1987,1,-0,0,0,0,1,1,0,63,1,1.07937,0.92063
1988,1,0,-1,0,0,1,1,0,63,1,1.06349,0.93651
1989,1,17.4,0.3,0,0,1,1,0,63,1,1.07937,0.92063
1990,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1991,1,19.83,2,0,0,1,1.04445,0,225,1,1.08889,1
1992,1,13.92,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1993,1,10.32,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1994,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1995,1,0.7,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1996,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1997,1,26.09,3,0,0,1,1,0,63,1,1.07937,0.92063
1998,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1999,1,64.95,11.3,0,0,1,1,0,63,1,1.07937,0.92063
2000,1,14.73,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2001,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2002,1,57.64,8.7,0,0,1,1.04809,0,225,1,1.09175,1.00444
2003,1,25.75,7,0,0,1,1.04666,0,225,1,1.08889,1.00444
2004,1,2.55,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2005,1,22.04,6.9,0,0,1,1,0,63,1,1.07937,0.92063
2006,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2007,1,12,-4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2008,1,1.16,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2009,1,75.04,19.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
2010,1,-8.5,-36.1,0,0,1,1.07895,0,380,1,1.10526,1.05263
2011,1,6.38,8.2,0,0,1,1.07895,0,380,1,1.10526,1.05263
2012,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2013,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2014,1,0,0,0,0,1,1.04724,0,225,1,1.09448,1
2015,1,8.12,0.1,0,0,1,1,0,63,1,1.06349,0.93651
2016,1,-0.7,-4.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2017,1,27.25,8.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
2018,1,26.9,-0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2019,1,41.75,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2020,1,55.21,2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2021,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2022,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2023,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2024,1,11.13,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2025,1,70.28,8,0,0,1,1.02222,0,90,1,1.1,0.94444
2026,1,30.7,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2027,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2028,1,37.34,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2029,1,7.3,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
2030,1,14.5,-0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2031,1,16,-5.6,0,0,1,1,0,63,1,1.07937,0.92063
2032,1,7,-4.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2033,1,43.14,4.5,0,0,1,1,0,63,1,1.07937,0.92063
2034,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2035,1,54.63,1.1,0,15.4,1,1,0,63,1,1.04762,0.95238
2036,1,11.13,2.1,0,0,1,1,0,63,1,1.07937,0.92063
2037,1,45.12,0.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
2038,1,8,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
2039,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2040,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2041,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2042,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2043,1,36.18,1.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
2044,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2045,1,29.34,6,0,0,1,1,0,63,1,1.04762,0.95238
2046,1,15.5,-1.1,0,0,1,1,0,63,1,1.04762,0.95238
2047,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2048,1,1.3,-0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2049,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2050,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2051,1,22.85,3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2052,1,19.37,1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2053,1,18.21,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2054,1,16.4,-2.5,0,0,1,1,0,63,1,1.07937,0.92063
2055,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2056,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2057,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2058,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2059,1,-4.7,0,0,0,1,1.05263,0,380,1,1.10526,1
2060,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2061,1,15.31,0.8,0,0,1,1.00695,0,63,1,1.0774,0.93651
2062,1,59.61,2.6,0,0,1,1.02222,0,90,1,1.1,0.94444
2063,1,29.69,4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2064,1,-0.3,5.9,0,0,1,1,0,63,1,1.04762,0.95238
2065,1,38.74,10.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
2066,1,0,0,0,0,1,1.00606,0,63,1,1.07561,0.93651
2067,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2068,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2069,1,18.56,6,0,0,1,1.02222,0,90,1,1.1,0.94444
2070,1,20.9,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
2071,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2072,1,39.43,3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2073,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2074,1,69,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2075,1,96,-5,0,0,1,1.04666,0,225,1,1.08889,1.00444
2076,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2077,1,2.1,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2078,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2079,1,19.72,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2080,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2081,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2082,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2083,1,59.26,8.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2084,1,29.92,4.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
2085,1,12.9,-3.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2086,1,23.78,4,0,0,1,1.03333,0,90,1,1.11111,0.95556
2087,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
2088,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
2089,1,60.66,18.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2090,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2091,1,16.47,3.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2092,2,10.44,3.4,0,0,1,1.02222,0,90,1,1.1,0.94444
2093,1,22.7,-1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2094,1,17.1,-6.7,0,0,1,1,0,90,1,1.07778,0.92222
2095,1,11.8,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2096,2,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
2097,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
2098,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2099,1,30.8,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2100,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2101,1,14.1,-7.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2102,1,2.1,-0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2103,1,10.55,1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2104,1,7.1,-2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2105,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2106,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2107,1,5.1,-1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2108,1,16.6,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
2109,1,25.2,-0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2110,1,16.24,8.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2111,1,30.62,1.3,0,0,1,1,0,63,1,1.07937,0.92063
2112,1,2.44,0.6,0,0,1,1,0,63,1,1.06349,0.93651
2113,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2114,1,3,-0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
2115,1,56.02,7.1,0,0,1,1,0,63,1,1.04762,0.95238
2116,1,28.1,-11.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2117,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2118,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2119,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2120,1,16.7,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2121,1,15.2,-4,0,0,1,1,0,63,1,1.06349,0.93651
2122,1,37.1,-3.4,0,0,1,1,0,63,1,1.06349,0.93651
2123,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2124,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2125,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2126,1,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
2127,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
2128,1,43.14,1.8,0,0,1,1.02222,0,225,1,1.08889,0.95556
2129,1,18.67,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2130,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2131,1,16.35,2.4,0,0,1,1,0,63,1,1.06349,0.93651
2132,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2133,1,470.64,117.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
2134,1,22.73,8.8,0,0,1,0.98937,0,225,1,1.08986,0.88889
2135,1,6.96,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2136,1,13.57,5.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
2137,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2138,1,-2.6,2.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
2139,1,46.74,49.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
2140,1,66.57,9.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2141,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2142,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2143,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2144,1,18.2,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2145,1,13.92,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2146,1,28.53,3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2147,1,27.25,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2148,1,15.08,4.1,0,0,1,1,0,63,1,1.07937,0.92063
2149,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2150,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2151,1,48.94,2.9,0,0,1,1,0,63,1,1.07937,0.92063
2152,1,16.24,4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2153,1,65.41,4.2,0,0,1,1,0,63,1,1.04762,0.95238
2154,2,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
2155,1,52.5,-0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
2156,1,0,0,0,0,1,1.04858,0,225,1,1.09272,1.00444
2157,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2158,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2159,1,27.2,-2.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
2160,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2161,1,4.6,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
2162,1,8.6,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
2163,1,14.6,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
2164,1,-0.3,1.2,0,0,1,1,0,63,1,1.06349,0.93651
2165,1,18.7,-4.6,0,0,1,1,0,63,1,1.07937,0.92063
2166,1,0,0,0,0,1,1.01621,0,63,1,1.08003,0.95238
2167,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2168,1,32.4,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2169,1,32.6,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2170,1,76.2,20.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
2171,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2172,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2173,1,64.72,12.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
2174,1,19.95,5.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2175,1,18.6,-3.9,0,0,1,1,0,63,1,1.07937,0.92063
2176,1,69.93,12,0,0,1,0.98889,0,225,1,1.08889,0.88889
2177,1,38.62,6.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
2178,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2179,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2180,1,28.18,1.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
2181,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2182,1,6.96,5.4,0,0,1,1.00351,0,63,1,1.05463,0.95238
2183,1,42.56,3.2,0,0,1,0.96825,0,63,1,1.04762,0.88889
2184,1,39.9,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
2185,2,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
2186,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2187,1,17.4,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
2188,2,0.81,1.9,0,0,1,1,0,90,1,1.07778,0.92222
2189,1,4.3,-0.5,0,0,1,1,0,45,1,1.06667,0.93333
2190,1,10.79,2.5,0,0,1,1.04688,0,225,1,1.08931,1.00444
2191,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2192,1,14.3,0,0,0,1,1.04688,0,225,1,1.08932,1.00444
2193,1,-2.7,11,0,0,1,1.04687,0,225,1,1.0893,1.00444
2194,1,5.91,4.7,0,0,1,1.07369,0,380,1,1.10526,1.04211
2195,1,8.4,-0.4,0,0,1,0.98413,0,63,1,1.06349,0.90476
2196,1,57.2,-3.3,0,0,1,1.02222,0,90,1,1.1,0.94444
2197,1,48.9,-0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2198,1,2.32,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2199,1,138.13,6.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2200,1,16.12,5.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2201,1,30.15,4.5,0,0,1,1.02222,0,90,1,1.1,0.94444
2202,1,1.1,0,0,0,1,1,0,63,1,1.07937,0.92063
2203,1,101.25,4.4,0,0,1,1.02222,0,90,1,1.1,0.94444
2204,1,7.7,-2.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2205,1,19.6,2.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2206,1,8.12,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2207,1,40.5,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2208,1,32.59,18.4,0,0,1,1,0,63,1,1.04762,0.95238
2209,1,90,8.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2210,1,132.21,30.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2211,1,1,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2212,1,16.24,0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2213,1,35.4,-0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2214,1,31.66,4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2215,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2216,1,87.5,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2217,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2218,1,13.45,4,0,0,1,1.07369,0,380,1,1.10526,1.04211
2219,1,42.45,3,0,0,1,1.02222,0,90,1,1.1,0.94444
2220,1,33.63,9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2221,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2222,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2223,1,21.4,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
2224,1,7.65,0.7,0,0,1,1,0,63,1,1.07937,0.92063
2225,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2226,1,43.03,5.8,0,0,1,1.03333,0,90,1,1.11111,0.95556
2227,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2228,1,18,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2229,1,-12.1,0.5,0,0,1,1.01587,0,63,1,1.09524,0.93651
2230,1,43.72,8.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
2231,1,13.11,3.1,0,0,1,1,0,63,1,1.06349,0.93651
2232,1,0.23,4.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
2233,1,1.74,2.8,0,0,1,1,0,63,1,1.07937,0.92063
2234,1,0,0,0,0,1,0.83,0,150,1,1,0.66
2235,1,43.5,-16,0,0,1,1.04445,0,225,1,1.08889,1
2236,1,12.1,-2.6,0,0,1,1,0,63,1,1.07937,0.92063
2237,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2238,1,8.23,3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2239,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2240,2,0.2,-0.4,0,0,1,0.975,0,20,1,1.15,0.8
2241,1,3.6,1.2,0,0,1,1,0,63,1,1.07937,0.92063
2242,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2243,1,10.3,-7.3,0,0,1,1,0,63,1,1.07937,0.92063
2244,1,29.7,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
2245,1,12.06,5.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2246,1,23.2,6,0,0,1,1.01587,0,63,1,1.09524,0.93651
2247,1,57.18,22.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2248,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2249,1,108.79,5.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
2250,1,49.64,10.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2251,1,68.54,9.3,0,0,1,1.04854,0,225,1,1.09265,1.00444
2252,1,58.57,8.9,0,0,1,1.04828,0,225,1,1.09212,1.00444
2253,1,1.7,-2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2254,1,4,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2255,1,16.47,2.4,0,0,1,1.03333,0,90,1,1.11111,0.95556
2256,1,28.5,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2257,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2258,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2259,1,25.7,-0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
2260,1,4.1,-0.4,0,0,1,0.98413,0,63,1,1.06349,0.90476
2261,1,0,0,0,0,1,1.03796,0,63,1,1.12354,0.95238
2262,1,1.97,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2263,1,-2.9,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2264,1,63.21,8.4,0,0,1,1,0,63,1,1.07937,0.92063
2265,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
2266,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
2267,1,32.24,4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2268,1,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
2269,1,4,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2270,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2271,1,1.4,-0,0,0,1,1.00794,0,63,1,1.06349,0.95238
2272,1,4.9,-1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2273,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2274,1,8,-8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2275,1,-143.5,-79.4,0,0,1,1.01333,0,225,1,1.04444,0.98222
2276,1,0,0,0,0,1,1.01333,0,225,1,1.04444,0.98222
2277,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2278,1,43.14,9.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
2279,1,19.6,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2280,1,6,-1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2281,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2282,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2283,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
2284,1,16.58,4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2285,1,51.84,11.7,0,0,1,1,0,63,1,1.06349,0.93651
2286,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2287,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2288,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2289,1,53.93,12.4,0,0,1,1,0,63,1,1.04762,0.95238
2290,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2291,1,0,0,0,0,1,1.00609,0,63,1,1.07568,0.93651
2292,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2293,1,43.72,3.4,0,0,1,1,0,63,1,1.07937,0.92063
2294,1,20.06,2.6,0,0,1,1,0,63,1,1.06349,0.93651
2295,1,7.8,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
2296,1,9.1,-3.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2297,1,-0.8,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2298,1,16.7,0.4,0,15,1,1,0,63,1,1.07937,0.92063
2299,1,8.6,-2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2300,1,6.96,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2301,1,60.77,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2302,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2303,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2304,1,23.5,-1.5,0,0,1,1,0,63,1,1.07937,0.92063
2305,1,24.12,1,0,0,1,1,0,63,1,1.06349,0.93651
2306,1,69.01,6.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
2307,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2308,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2309,1,67.27,13.8,0,0,1,1,0,63,1,1.06349,0.93651
2310,1,16.12,2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2311,1,38.27,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2312,1,15.08,5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2313,1,14.9,-3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2314,1,56.13,3.7,0,0,1,1,0,63,1,1.07937,0.92063
2315,1,15.6,-2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2316,1,2,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2317,1,19,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2318,1,61.58,13.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2319,1,45.35,11.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
2320,1,30.85,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2321,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2322,1,14.96,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2323,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2324,1,44.88,3.1,0,0,1,1,0,63,1,1.04762,0.95238
2325,1,8.9,-4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2326,1,5.8,5.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2327,1,14.9,-0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2328,1,23.66,9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2329,1,-1,4.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
2330,1,0,0,0,0,1,1.07719,0,380,1,1.10263,1.05174
2331,1,27,-3.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2332,1,15.42,6.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2333,1,2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2334,2,6.73,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2335,2,1.7,0,0,0,1,1,0,63,1,1.07937,0.92063
2336,2,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2337,1,16.58,0.6,0,0,1,1,0,63,1,1.06349,0.93651
2338,1,11.95,0.1,0,0,1,1,0,63,1,1.06349,0.93651
2339,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2340,1,16.8,-1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2341,1,38.3,-1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2342,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
2343,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2344,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2345,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2346,1,10.44,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2347,1,17.2,-5.9,0,0,1,1,0,90,1,1.07778,0.92222
2348,1,7.7,-0.3,0,0,1,1,0,90,1,1.07778,0.92222
2349,1,8.9,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2350,1,8.2,-3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2351,1,50.91,2.1,0,0,1,1,0,63,1,1.07937,0.92063
2352,1,19.83,10.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2353,1,34.56,3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2354,1,69.01,4.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2355,1,42.7,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2356,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2357,2,-2.8,0,0,0,1,0.975,0,20,1,1.15,0.8
2358,2,-2.3,0,0,0,1,0.975,0,20,1,1.15,0.8
2359,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2360,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2361,2,-1.3,0,0,0,1,0.975,0,20,1,1.15,0.8
2362,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2363,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2364,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2365,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2366,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2367,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2368,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2369,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2370,1,1.7,-0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2371,1,23.66,5.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2372,1,12.5,-2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2373,1,8.35,3.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2374,1,26.5,-3.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2375,1,3.13,1.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2376,1,8,-2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2377,1,27,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2378,1,8.12,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2379,1,49.99,2.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2380,1,17.7,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2381,1,2.9,2.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2382,1,11.6,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2383,1,0.23,0.6,0,0,1,1,0,63,1,1.07937,0.92063
2384,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2385,1,22.04,1.9,0,0,1,1,0,63,1,1.07937,0.92063
2386,1,4,0,0,0,1,1,0,63,1,1.07937,0.92063
2387,1,5.3,-5,0,0,1,1,0,63,1,1.07937,0.92063
2388,1,19.4,-6.7,0,0,1,1,0,63,1,1.07937,0.92063
2389,1,12.8,-5.1,0,0,1,1,0,63,1,1.07937,0.92063
2390,1,41.64,9.1,0,0,1,1,0,63,1,1.07937,0.92063
2391,1,6,0,0,0,1,1,0,63,1,1.06349,0.93651
2392,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2393,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2394,1,57.76,13.1,0,0,1,1,0,63,1,1.07937,0.92063
2395,1,12.64,6.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
2396,1,8,4.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
2397,1,13.22,1.3,0,0,1,1,0,63,1,1.07937,0.92063
2398,1,22.6,-3.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
2399,1,10.9,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
2400,1,10.44,7,0,0,1,1,0,63,1,1.07937,0.92063
2401,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2402,1,11.5,-1.9,0,0,1,1,0,63,1,1.04762,0.95238
2403,1,14.61,2,0,0,1,1,0,63,1,1.04762,0.95238
2404,1,17.98,2,0,0,1,1,0,63,1,1.06349,0.93651
2405,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2406,1,39.55,5.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2407,1,54.63,1.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2408,1,12.76,3.6,0,0,1,1.01667,0,90,1,1.11111,0.92222
2409,1,16.12,13.2,0,0,1,1.04737,0,225,1,1.09031,1.00444
2410,1,8,10.2,0,0,1,1.04738,0,225,1,1.09032,1.00444
2411,1,0.3,0,0,0,1,1,0,63,1,1.07937,0.92063
2412,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2413,1,-13,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
2414,1,23.31,2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2415,1,1.1,0,0,0,1,1.02344,0,90,1,1.0691,0.97778
2416,1,43.7,-7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2417,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2418,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2419,1,28,-0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2420,1,13.45,3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2421,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2422,1,16,-3.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2423,1,20.53,9.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2424,1,21.92,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2425,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2426,1,20.53,4.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2427,1,12.5,-8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2428,1,63.21,12.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2429,1,123.28,22.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
2430,1,10.3,-1.8,0,0,1,1,0,63,1,1.06349,0.93651
2431,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2432,1,1,-3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2433,1,10,-7.3,0,0,1,1,0,63,1,1.06349,0.93651
2434,1,43.14,1.1,0,0,1,1,0,63,1,1.07937,0.92063
2435,1,5.1,0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2436,1,13.8,-0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2437,1,18.44,1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2438,1,16.9,-1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2439,1,5.57,10,0,0,1,1,0,63,1,1.07937,0.92063
2440,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2441,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2442,1,31.4,-4.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2443,1,0.8,-1.1,0,0,1,1,0,90,1,1.07778,0.92222
2444,1,11.6,0.2,0,0,1,1,0,63,1,1.06349,0.93651
2445,1,17.74,1.2,0,0,1,1,0,63,1,1.07937,0.92063
2446,1,33.1,-6.1,0,0,1,1,0,63,1,1.07937,0.92063
2447,1,70.4,12.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
2448,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2449,1,12.29,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2450,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2451,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2452,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2453,2,0,0,0,0,1,1.04736,0,225,1,1.09471,1
2454,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2455,1,1.3,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2456,1,4.41,1.8,0,0,1,1,0,63,1,1.04762,0.95238
2457,1,11.71,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2458,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2459,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2460,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2461,1,0,0,0,30.4,1,1.02778,0,90,1,1.07778,0.97778
2462,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2463,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2464,1,24.6,-2.4,0,0,1,1,0,63,1,1.07937,0.92063
2465,1,55.67,1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2466,1,11.6,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2467,1,13.92,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2468,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
2469,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2470,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2471,1,11.1,-2.6,0,0,1,1,0,63,1,1.07937,0.92063
2472,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2473,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2474,1,19.6,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
2475,1,69.47,7.5,0,63,1,1.02222,0,90,1,1.06667,0.97778
2476,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2477,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2478,1,37.11,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2479,1,13.1,-3.8,0,0,1,1,0,90,1,1.07778,0.92222
2480,1,20.8,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2481,1,22.5,-7.8,0,0,1,1,0,63,1,1.07937,0.92063
2482,1,19.6,0.8,0,30,1,1.01587,0,63,1,1.06349,0.96825
2483,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2484,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2485,1,32.36,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2486,1,51.03,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2487,1,26.44,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2488,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2489,1,24.3,-3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2490,1,3.71,1.9,0,0,1,0.94444,0,45,1,1,0.88889
2491,1,8,-0,0,0,1,1,0,63,1,1.07937,0.92063
2492,1,14.9,-8.9,0,0,1,1,0,63,1,1.07937,0.92063
2493,1,0.2,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2494,1,17.63,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2495,1,54.39,3.7,0,0,1,1,0,63,1,1.07937,0.92063
2496,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2497,1,41.17,4.8,0,0,1,1,0,63,1,1.07937,0.92063
2498,1,4,-4.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2499,1,16.12,2.1,0,0,1,1,0,63,1,1.06349,0.93651
2500,1,31.6,-3.5,0,0,1,1,0,63,1,1.07937,0.92063
2501,1,3,-3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2502,1,30.73,1.2,0,0,1,1,0,63,1,1.07937,0.92063
2503,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2504,1,25.4,-0,0,0,1,1.00794,0,63,1,1.06349,0.95238
2505,1,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
2506,1,56.48,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2507,1,53.12,10.2,0,0,1,1,0,63,1,1.07937,0.92063
2508,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2509,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2510,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2511,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
2512,1,20.41,8.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
2513,1,22.73,6.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
2514,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2515,1,-0.4,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2516,2,103.22,4,0,0,1,1.05386,0,90,1,1.15216,0.95556
2517,1,21.3,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2518,1,59.84,8.1,0,0,1,1,0,63,1,1.04762,0.95238
2519,1,64.95,3.5,0,0,1,1.04736,0,225,1,1.09027,1.00444
2520,1,10.21,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2521,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2522,1,45.7,-2.4,0,0,1,1,0,63,1,1.07937,0.92063
2523,1,16.5,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
2524,1,47.9,3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
2525,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2526,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2527,1,90.23,11.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
2528,1,20.88,0.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2529,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2530,1,4.2,-7.5,0,0,1,1,0,63,1,1.04762,0.95238
2531,1,41.29,5.7,0,0,1,1,0,63,1,1.06349,0.93651
2532,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2533,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2534,1,16.35,1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
2535,1,36.3,6.4,0,0,1,1,0,63,1,1.04762,0.95238
2536,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2537,1,27.37,0.5,0,0,1,1,0,63,1,1.04762,0.95238
2538,1,31,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
2539,1,0,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
2540,1,2,-2.6,0,0,1,1,0,63,1,1.06349,0.93651
2541,1,12.3,-0.1,0,60,1,1.01587,0,63,1,1.06349,0.96825
2542,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
2543,1,38.39,4.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
2544,1,67.5,12.1,0,0,1,1,0,63,1,1.07937,0.92063
2545,1,24.4,-4.8,0,0,1,1,0,63,1,1.07937,0.92063
2546,1,4,0,0,0,1,1.00546,0,63,1,1.07441,0.93651
2547,1,48.01,1.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2548,1,4.9,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
2549,1,26.67,0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2550,1,13.9,-0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2551,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2552,1,29,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
2553,1,37.81,0.1,0,0,1,1.04445,0,225,1,1.08889,1
2554,1,18.5,-4.5,0,0,1,1,0,63,1,1.04762,0.95238
2555,1,31.1,-4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2556,1,10.8,-3.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2557,1,13.5,-1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2558,1,18.09,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2559,1,50.68,4.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2560,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2561,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2562,1,44.19,3.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
2563,1,8.93,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2564,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2565,1,41.64,2.5,0,0,1,1,0,63,1,1.04762,0.95238
2566,1,34.56,4.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
2567,1,0,0,0,0,1,1.02468,0,90,1,1.07159,0.97778
2568,1,73.76,15.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
2569,1,12.64,2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2570,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2571,1,19.48,13.1,0,0,1,1,0,63,1,1.06349,0.93651
2572,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
2573,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2574,1,28.9,-6.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2575,1,29.34,5.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2576,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
2577,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2578,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2579,1,20.64,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2580,1,-0.1,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2581,1,-0.4,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
2582,1,8.12,4,0,0,1,1,0,63,1,1.04762,0.95238
2583,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2584,1,54.05,19.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2585,1,33.1,-0.1,0,0,1,0.975,0,63,1,1.15,0.8
2586,1,11.7,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2587,1,55.55,5.2,0,30,1,1.00794,0,63,1,1.06349,0.95238
2588,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2589,1,2.2,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2590,1,23.43,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2591,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2592,1,8.5,-0.6,0,0,1,1.0016,0,63,1,1.06669,0.93651
2593,1,-2.7,0,0,0,1,1,0,63,1,1.07937,0.92063
2594,1,30.9,-13.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2595,1,22.8,-3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2596,1,15.9,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2597,1,28,-6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2598,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2599,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2600,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2601,1,23.2,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2602,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2603,1,18.9,-4.7,0,0,1,1,0,63,1,1.07937,0.92063
2604,2,26.09,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2605,1,5.9,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
2606,1,28.5,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2607,1,57.64,12.1,0,0,1,1,0,63,1,1.04762,0.95238
2608,1,14.03,1.5,0,0,1,1,0,90,1,1.07778,0.92222
2609,1,52.07,2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2610,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2611,1,19.3,-5.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2612,1,45.23,1.2,0,0,1,1,0,63,1,1.07937,0.92063
2613,1,14.27,2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2614,1,32.47,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2615,1,6.9,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
2616,1,13,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2617,1,39.08,2.5,0,0,1,1.01111,0,90,1,1.08889,0.93333
2618,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
2619,1,0,0,0,0,1,1.02936,0,225,1,1.08983,0.96889
2620,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2621,1,69.82,12.8,0,0,1,1,0,63,1,1.07937,0.92063
2622,1,24.24,1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2623,1,6.61,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2624,1,0,0.3,0,0,1,1,0,63,1,1.07937,0.92063
2625,1,10.09,1.1,0,0,1,1,0,63,1,1.07937,0.92063
2626,1,8.35,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2627,1,17.28,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2628,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2629,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2630,1,18.3,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2631,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2632,1,1.3,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2633,2,-3.2,0.8,0,0,1,1,0,63,1,1.07937,0.92063
2634,1,2,-1.6,0,0,1,0.975,0,20,1,1.15,0.8
2635,1,57.76,11.7,0,0,1,1,0,63,1,1.07937,0.92063
2636,1,-6.1,7.8,0,0,1,1,0,63,1,1.07937,0.92063
2637,2,-7.4,9.1,0,0,1,1,0,63,1,1.07937,0.92063
2638,2,7.7,0,0,0,1,1,0,63,1,1.07937,0.92063
2639,2,-12.3,-6.1,0,0,1,1.0074,0,63,1,1.09417,0.92063
2640,1,-0.9,-1.3,0,0,1,0.975,0,20,1,1.15,0.8
2641,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2642,1,5.8,-2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2643,1,17.5,-2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2644,1,6.6,-4.6,0,0,1,1,0,63,1,1.07937,0.92063
2645,2,4.18,2.8,0,0,1,1,0,63,1,1.07937,0.92063
2646,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2647,1,0,0,0,0,1,1.01587,0,63,1,1.09524,0.93651
2648,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2649,1,-0.3,-4.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
2650,1,0.58,0.8,0,0,1,1,0,63,1,1.07937,0.92063
2651,1,26.79,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2652,2,-7.6,0,0,0,1,1,0,63,1,1.06349,0.93651
2653,2,1.51,10.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2654,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2655,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2656,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2657,2,-1.3,1.5,0,0,1,0.975,0,20,1,1.15,0.8
2658,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2659,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2660,1,80.26,5.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2661,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2662,1,0,0,0,0,1,0.825,0,20,1,1.15,0.5
2663,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2664,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2665,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2666,1,64.25,8.5,0,0,1,1,0,63,1,1.07937,0.92063
2667,1,6.96,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2668,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2669,1,2.8,-7.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
2670,1,49.75,6.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2671,1,3.48,0.2,0,0,1,1,0,63,1,1.06349,0.93651
2672,1,29.69,15.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
2673,1,-1.1,-3.1,0,0,1,1,0,63,1,1.07937,0.92063
2674,1,50.1,1.7,0,0,1,1.02334,0,90,1,1.0689,0.97778
2675,1,109.71,21.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2676,1,47.67,2.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2677,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2678,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2679,1,41.87,1.7,0,0,1,1,0,90,1,1.07778,0.92222
2680,1,25.8,-2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2681,1,20.88,2.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
2682,1,10.8,-2.4,0,0,1,1,0,63,1,1.04762,0.95238
2683,1,8.4,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2684,1,21.1,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2685,1,23.5,-2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2686,1,139.52,29.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
2687,1,18.56,6.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2688,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2689,1,16.5,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2690,1,22,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2691,1,15.3,-0.1,0,0,1,1.02962,0,90,1,1.08146,0.97778
2692,1,18.21,3.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2693,1,0.23,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2694,1,49.06,2.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
2695,1,21.8,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
2696,1,16.12,12.7,0,0,1,1,0,63,1,1.06349,0.93651
2697,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2698,1,0,0,0,0,1,1.00736,0,63,1,1.07822,0.93651
2699,1,0,0,0,0,1,1.00416,0,63,1,1.07181,0.93651
2700,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2701,1,6.96,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2702,1,32.71,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2703,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2704,1,31.6,-3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2705,1,38.74,4.8,0,0,1,1.01111,0,90,1,1.08889,0.93333
2706,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2707,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2708,1,36.76,4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2709,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2710,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2711,1,5.57,1.7,0,0,1,1,0,63,1,1.07937,0.92063
2712,1,-4.5,3.2,0,0,1,1.01667,0,90,1,1.11111,0.92222
2713,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2714,1,0,0,0,640,1,1.05263,0,380,1,1.10526,1
2715,1,61.82,9.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2716,1,32.01,2.5,0,0,1,1,0,63,1,1.07937,0.92063
2717,1,2.7,-0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
2718,1,26.6,-3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2719,1,33.87,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2720,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2721,1,7,-6.2,0,0,1,1,0,90,1,1.07778,0.92222
2722,1,12.41,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2723,1,0,-2,0,0,1,1.00492,0,63,1,1.07334,0.93651
2724,1,40.36,3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2725,1,7.65,2.4,0,0,1,1,0,63,1,1.04762,0.95238
2726,1,24.4,-9.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2727,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2728,1,19.2,-2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2729,1,5.8,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2730,1,9.39,10.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2731,1,1.28,0.5,0,0,1,1,0,63,1,1.07937,0.92063
2732,1,1.16,0.4,0,0,1,1,0,63,1,1.06349,0.93651
2733,1,14,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2734,1,22.04,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2735,1,13.8,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2736,1,22.5,3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2737,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2738,1,2.4,-2.8,0,0,1,1,0,63,1,1.06349,0.93651
2739,1,19.37,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2740,1,8.23,4.3,0,0,1,1,0,63,1,1.09524,0.90476
2741,1,-0.3,0.9,0,0,1,1,0,90,1,1.07778,0.92222
2742,1,0,0,0,0,1,1.04636,0,225,1,1.09273,1
2743,1,25.5,-6.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2744,1,-0.9,2.2,0,0,1,1,0,63,1,1.04762,0.95238
2745,1,27,-2.5,0,0,1,1,0,63,1,1.07937,0.92063
2746,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2747,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2748,1,0,0,0,0,1,1.01163,0,63,1,1.07088,0.95238
2749,1,49.29,4.4,0,0,1,1,0,63,1,1.06349,0.93651
2750,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2751,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2752,1,3.48,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2753,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2754,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2755,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2756,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2757,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2758,1,0,0,0,0,1,1.04034,0,63,1,1.12829,0.95238
2759,1,21.2,-4.2,0,0,1,1,0,63,1,1.07937,0.92063
2760,1,42.1,0.6,0,0,1,1,0,63,1,1.07937,0.92063
2761,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
2762,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2763,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2764,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2765,1,21.3,-2.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
2766,1,10.3,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2767,1,0,0,0,0,1,1.00169,0,63,1,1.06688,0.93651
2768,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2769,1,44.54,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2770,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2771,1,34.33,2.2,0,0,1,1,0,63,1,1.07937,0.92063
2772,1,57.18,8.1,0,0,1,1,0,63,1,1.07937,0.92063
2773,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2774,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2775,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
2776,1,17.4,17.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2777,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2778,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2779,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2780,1,27.14,1.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2781,1,17.3,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
2782,1,15.77,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2783,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2784,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2785,1,5.22,2.1,0,0,1,1,0,63,1,1.06349,0.93651
2786,1,0,-0,0,0,1,1.02778,0,90,1,1.07778,0.97778
2787,1,109.6,6,0,0,1,1.04666,0,225,1,1.08889,1.00444
2788,1,146.36,17.6,0,0,1,1.04687,0,225,1,1.0893,1.00444
2789,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
2790,1,-3.5,2.7,0,80,1,1.02222,0,225,1,1.08889,0.95556
2791,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2792,1,16.24,6.9,0,0,1,1,0,63,1,1.06349,0.93651
2793,1,16.9,-2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2794,1,53.93,3,0,0,1,1,0,63,1,1.07937,0.92063
2795,1,0,0,0,0,1,1.00039,0,63,1,1.04839,0.95238
2796,1,0,0,0,0,1,1,0,45,1,1.06667,0.93333
2797,1,1.6,-1.1,0,0,1,1,0,45,1,1.06667,0.93333
2798,1,15.19,9.5,0,0,1,1.02222,0,90,1,1.1,0.94444
2799,1,29.2,-7.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2800,1,16.3,-4.4,0,0,1,1,0,63,1,1.07937,0.92063
2801,1,10.44,2.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2802,1,0,0,0,89,1,1.02222,0,90,1,1.06667,0.97778
2803,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2804,1,34.1,6.4,0,0,1,1,0,63,1,1.07937,0.92063
2805,1,23.66,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2806,1,5.1,1.6,0,0,1,0.98413,0,63,1,1.06349,0.90476
2807,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2808,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2809,1,18.09,4,0,0,1,1,0,90,1,1.07778,0.92222
2810,1,9.28,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2811,2,1.2,0,0,0,1,1,0,63,1,1.07937,0.92063
2812,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2813,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2814,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2815,1,57.41,4.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2816,1,11.37,0.4,0,0,1,1,0,63,1,1.07937,0.92063
2817,1,32.36,0.7,0,0,1,1,0,63,1,1.07937,0.92063
2818,1,117.02,18.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
2819,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2820,1,21.11,1.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
2821,1,29.81,3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2822,1,66.57,7.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2823,1,11.25,1.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
2824,1,0,0,0,0,1,0.99092,0,225,1,1.09296,0.88889
2825,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2826,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2827,1,33.05,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2828,1,50.68,4.4,0,0,1,1,0,63,1,1.07937,0.92063
2829,1,10.3,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
2830,1,3.25,1.8,0,0,1,1,0,63,1,1.07937,0.92063
2831,2,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2832,1,49.99,1.6,0,0,1,1,0,63,1,1.06349,0.93651
2833,1,12.4,-2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2834,1,28.4,-13.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2835,1,16.8,-7.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2836,1,68.43,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2837,1,-2.5,39.5,0,0,1,1.00289,0,63,1,1.05339,0.95238
2838,1,23.4,-8.8,0,0,1,1,0,63,1,1.06349,0.93651
2839,1,23.08,2.2,0,0,1,1,0,90,1,1.07778,0.92222
2840,1,56.83,8.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2841,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2842,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2843,1,19.5,0,0,0,1,1,0,63,1,1.06349,0.93651
2844,1,51.38,8.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2845,1,48.01,15.2,0,0,1,1.04683,0,225,1,1.08923,1.00444
2846,1,25.05,3.5,0,0,1,1,0,63,1,1.04762,0.95238
2847,1,0,0.3,0,0,1,1,0,63,1,1.06349,0.93651
2848,1,-12.8,-14.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
2849,1,2.78,1.5,0,0,1,1,0,63,1,1.07937,0.92063
2850,1,10.9,-2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2851,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2852,1,0.46,0.5,0,0,1,1,0,63,1,1.07937,0.92063
2853,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2854,1,67.85,5.2,0,0,1,1,0,63,1,1.07937,0.92063
2855,1,0.9,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2856,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2857,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2858,1,22.04,0.4,0,0,1,1.00409,0,63,1,1.07168,0.93651
2859,1,32.47,6,0,0,1,1.0034,0,63,1,1.0703,0.93651
2860,1,23.43,2.3,0,0,1,1.00039,0,63,1,1.06428,0.93651
2861,1,7.31,2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2862,1,18.56,6.1,0,0,1,1,0,90,1,1.07778,0.92222
2863,1,-0,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2864,1,-5,2.2,0,0,1,1,0,63,1,1.04762,0.95238
2865,1,23.08,3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2866,1,1.4,-6.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2867,1,39.32,7.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2868,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2869,1,34.68,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2870,1,4.41,2.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2871,1,18.44,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2872,1,11.48,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2873,1,16.35,7.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
2874,1,1,-1,0,0,1,1,0,63,1,1.07937,0.92063
2875,1,0.1,-0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2876,1,28.8,-2.1,0,0,1,1,0,63,1,1.06349,0.93651
2877,1,30.04,3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2878,1,39.9,0.6,0,0,1,1,0,63,1,1.06349,0.93651
2879,1,5.3,-6.6,0,0,1,1,0,63,1,1.07937,0.92063
2880,1,36.42,11.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2881,1,0.1,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2882,1,0,0,0,0,1,1.00279,0,63,1,1.06908,0.93651
2883,1,20.41,5.4,0,0,1,1,0,63,1,1.06349,0.93651
2884,1,74.81,6,0,0,1,1.01111,0,225,1,1.08889,0.93333
2885,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2886,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2887,1,0.7,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2888,1,51.61,8.5,0,0,1,1,0,63,1,1.06349,0.93651
2889,1,5,-1,0,0,1,1,0,63,1,1.07937,0.92063
2890,1,17.05,4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2891,1,7.8,-8.6,0,10,1,1,0,63,1,1.07937,0.92063
2892,2,-1,1.8,0,0,1,0.975,0,20,1,1.15,0.8
2893,1,0,0,0,0,1,1.01136,0,63,1,1.10208,0.92063
2894,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2895,1,36.65,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2896,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2897,2,0,0,0,0,1,1,0,150,1,1.1,0.9
2898,1,59.03,3.5,0,0,1,1,0,63,1,1.06349,0.93651
2899,1,34.8,-5.3,0,0,1,1,0,63,1,1.07937,0.92063
2900,1,24.59,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2901,2,24.36,2.5,0,0,1,1,0,63,1,1.07937,0.92063
2902,1,10.3,-9.9,0,0,1,1,0,63,1,1.07937,0.92063
2903,1,21.4,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2904,1,19.9,-5.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2905,1,35.37,5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2906,1,65.06,6.2,0,0,1,1,0,63,1,1.06349,0.93651
2907,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2908,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2909,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2910,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2911,1,1.16,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2912,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2913,1,49.99,2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2914,1,15.8,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
2915,1,20.41,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2916,1,24.94,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2917,1,11.9,-1.6,0,0,1,1,0,63,1,1.07937,0.92063
2918,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2919,1,32.7,-7.8,0,0,1,1,0,63,1,1.06349,0.93651
2920,1,12.7,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
2921,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2922,1,65.88,15.2,0,0,1,1,0,90,1,1.07778,0.92222
2923,1,36.4,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
2924,1,0,0,0,0,1,0.98916,0,225,1,1.08943,0.88889
2925,1,0,0,0,0,1,0.98914,0,225,1,1.08939,0.88889
2926,1,78.4,13.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2927,1,39.3,-2.8,0,0,1,1,0,63,1,1.06349,0.93651
2928,1,11.95,2,0,0,1,1,0,63,1,1.06349,0.93651
2929,1,19.8,-4.5,0,0,1,1,0,63,1,1.06349,0.93651
2930,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2931,1,13.92,3.2,0,0,1,1.00157,0,63,1,1.06663,0.93651
2932,1,0.35,1.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
2933,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
