bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2934,1,17.9,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2935,1,15.08,6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2936,1,15.08,6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2937,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2938,1,0,0,0,0,1,1.04633,0,225,1,1.09266,1
2939,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2940,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2941,1,12.64,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2942,1,29.92,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2943,1,181.16,43.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2944,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2945,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2946,1,15.6,-4.9,0,0,1,1,0,63,1,1.06349,0.93651
2947,1,18.79,2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2948,1,49.06,8.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2949,1,13.9,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2950,1,2.09,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2951,1,10.1,-4.3,0,0,1,1,0,63,1,1.07937,0.92063
2952,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2953,1,17.8,-4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2954,1,14.96,5.3,0,0,1,1,0,63,1,1.07937,0.92063
2955,1,0,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2956,1,15.9,-2.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2957,1,33.52,5.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2958,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2959,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2960,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2961,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2962,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2963,1,3.6,0.6,0,0,1,1,0,63,1,1.07937,0.92063
2964,1,60.42,26.7,0,30,1,1,0,63,1,1.07937,0.92063
2965,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2966,1,29.5,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
2967,1,26.21,0.9,0,0,1,1,0,63,1,1.06349,0.93651
2968,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2969,1,51.03,4.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
2970,1,23.2,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2971,1,24.9,-5.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2972,1,37.58,2.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2973,1,0.58,0.3,0,0,1,1,0,63,1,1.07937,0.92063
2974,1,3,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
2975,1,33.17,2.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
2976,1,21.92,9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2977,1,10.21,2.4,0,0,1,1,0,63,1,1.04762,0.95238
2978,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2979,1,42.68,3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2980,1,31,-2.3,0,0,1,1,0,63,1,1.06349,0.93651
2981,1,-4.8,5.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2982,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2983,1,16.24,5,0,0,1,1.00229,0,63,1,1.06807,0.93651
2984,1,20.5,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
2985,1,24.47,1.5,0,0,1,1.02222,0,90,1,1.1,0.94444
2986,2,13.22,0.5,0,0,1,1,0,63,1,1.06349,0.93651
2987,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2988,1,14.38,5,0,0,1,1.00244,0,63,1,1.06838,0.93651
2989,1,0,0,0,0,1,1.00076,0,63,1,1.06502,0.93651
2990,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2991,1,73.88,12.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
2992,1,64.37,24.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2993,1,46.5,-10.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
2994,1,49.75,5.3,0,30,1,1,0,63,1,1.07937,0.92063
2995,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2996,1,25.8,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
2997,1,59.73,2,0,0,1,1.04666,0,225,1,1.08444,1.00889
2998,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2999,1,158.08,13.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3000,1,0,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3001,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3002,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3003,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3004,1,26.33,4.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3005,1,55.5,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3006,1,65.76,6.9,0,0,1,1,0,63,1,1.06349,0.93651
3007,1,0.5,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3008,1,44.3,-1.2,0,0,1,1.02476,0,90,1,1.07174,0.97778
3009,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3010,1,24.24,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3011,1,0.6,0,0,0,1,1,0,63,1,1.07937,0.92063
3012,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3013,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3014,2,15.3,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
3015,2,0,0,0,0,1,1.00236,0,63,1,1.06821,0.93651
3016,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3017,1,12,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3018,1,1,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3019,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3020,1,41.4,4.3,0,0,1,1,0,63,1,1.07937,0.92063
3021,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3022,1,58.34,3.7,0,0,1,1.02222,0,90,1,1.1,0.94444
3023,1,-1.3,2.4,0,0,1,1,0,63,1,1.07937,0.92063
3024,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3025,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3026,1,26.21,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3027,1,46.51,4.9,0,0,1,1,0,63,1,1.07937,0.92063
3028,1,21.7,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
3029,1,28.9,-5.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3030,1,34.91,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3031,1,-30.4,9.1,0,0,1,1.04445,0,225,1,1.08889,1
3032,1,1.39,0.3,0,0,1,1,0,63,1,1.04762,0.95238
3033,1,21.5,-5.1,0,0,1,1,0,63,1,1.06349,0.93651
3034,1,2.32,2.5,0,0,1,1,0,63,1,1.07937,0.92063
3035,1,62.16,6.7,0,0,1,1,0,63,1,1.07937,0.92063
3036,1,26.56,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3037,1,23.2,3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3038,1,10.9,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3039,1,42.56,1.9,0,0,1,1,0,63,1,1.07937,0.92063
3040,1,54.51,5.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
3041,1,12.64,3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3042,1,62.86,5.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3043,1,9,-1.6,0,0,1,1.02343,0,90,1,1.06909,0.97778
3044,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3045,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3046,1,0.23,2.1,0,0,1,1,0,63,1,1.04762,0.95238
3047,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3048,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3049,1,0,0,0,0,1,1.08024,0,380,1,1.10785,1.05263
3050,1,0,0,0,0,1,1.08027,0,380,1,1.10791,1.05263
3051,1,0,0,0,0,1,1.08027,0,380,1,1.10791,1.05263
3052,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3053,1,43.96,4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3054,1,18.44,6.1,0,0,1,1.00571,0,63,1,1.05903,0.95238
3055,1,29.6,-1.5,0,0,1,1.00553,0,63,1,1.05867,0.95238
3056,1,16.47,3.6,0,29,1,1.02409,0,90,1,1.07041,0.97778
3057,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3058,1,15.1,-5.5,0,0,1,1,0,90,1,1.07778,0.92222
3059,1,31.1,-3.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
3060,1,31.55,5.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3061,1,58.22,2.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3062,1,33.2,-2.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3063,1,6.61,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3064,1,0.8,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
3065,1,25.9,-4.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3066,1,29.8,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
3067,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3068,1,2.9,0.7,0,0,1,1,0,63,1,1.06349,0.93651
3069,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3070,1,1.8,-1.2,0,0,1,1,0,63,1,1.06349,0.93651
3071,1,23.54,0.7,0,0,1,0.98413,0,63,1,1.06349,0.90476
3072,1,6.03,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3073,1,14.03,4.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3074,1,27.14,3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3075,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3076,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3077,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3078,1,100.55,5.8,0,0,1,1,0,63,1,1.07937,0.92063
3079,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3080,1,2.44,2.4,0,0,1,1,0,63,1,1.06349,0.93651
3081,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3082,1,5.4,-2,0,0,1,1,0,63,1,1.07937,0.92063
3083,1,25.9,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3084,1,32.71,3.6,0,0,1,1,0,63,1,1.06349,0.93651
3085,1,20.53,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3086,1,0,-0,0,0,1,0.94444,0,45,1,1,0.88889
3087,1,1,-2,0,0,1,0.94444,0,45,1,1,0.88889
3088,1,12.7,-2.1,0,0,1,1,0,63,1,1.06349,0.93651
3089,1,11.5,-0.3,0,0,1,1,0,63,1,1.04762,0.95238
3090,1,10.79,1.4,0,0,1,1,0,63,1,1.04762,0.95238
3091,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
3092,1,28.76,3.5,0,0,1,1,0,63,1,1.06349,0.93651
3093,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3094,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3095,1,90.93,21,0,0,1,1.0467,0,225,1,1.08895,1.00444
3096,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3097,1,33.63,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3098,1,17.16,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3099,1,10.32,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3100,2,6,0,0,0,1,1,0,63,1,1.06349,0.93651
3101,1,38.62,1,0,0,1,1,0,63,1,1.04762,0.95238
3102,1,80.6,1.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3103,1,-13.8,-1.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
3104,1,59.73,2,0,0,1,1,0,63,1,1.07937,0.92063
3105,1,50.91,18.2,0,0,1,1,0,63,1,1.07937,0.92063
3106,1,14.03,3.6,0,16,1,1.00794,0,63,1,1.06349,0.95238
3107,1,0.12,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3108,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3109,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3110,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3111,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3112,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3113,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3114,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3115,1,25.75,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3116,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3117,1,8.47,1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3118,1,4,0,0,0,1,1,0,63,1,1.06349,0.93651
3119,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3120,1,103.1,19.9,0,19,1,1,0,63,1,1.07937,0.92063
3121,1,0,0,0,0,1,1,0,150,1,1.1,0.9
3122,1,38.39,1,0,0,1,0.98413,0,63,1,1.06349,0.90476
3123,1,3.48,3,0,0,1,1.0046,0,63,1,1.08857,0.92063
3124,1,26,-1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3125,1,14.9,-4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3126,1,41.52,3.8,0,0,1,1.02222,0,90,1,1.1,0.94444
3127,1,43.2,-2.9,0,0,1,1.00218,0,63,1,1.06785,0.93651
3128,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3129,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3130,1,66.92,12,0,0,1,0.98889,0,225,1,1.08889,0.88889
3131,1,43.7,-4,0,0,1,0.98889,0,225,1,1.08889,0.88889
3132,1,15.89,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3133,1,45.58,6.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
3134,1,46.4,-8.6,0,0,1,1,0,63,1,1.07937,0.92063
3135,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3136,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3137,1,11.02,4.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3138,1,18.9,7.8,0,0,1,1,0,63,1,1.04762,0.95238
3139,1,60.89,5.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3140,1,26.56,2.6,0,0,1,1,0,63,1,1.07937,0.92063
3141,1,3.6,0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3142,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3143,1,0,0,0,0,1,1.05336,0,380,1,1.10263,1.00409
3144,1,17.86,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3145,1,0,0,0,0,1,1.02778,0,90,1,1.06667,0.98889
3146,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3147,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3148,1,4,-0,0,0,1,1,0,63,1,1.07937,0.92063
3149,1,34.33,0.6,0,0,1,1,0,63,1,1.06349,0.93651
3150,2,0,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3151,1,36.07,2.2,0,0,1,1,0,63,1,1.06349,0.93651
3152,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3153,1,22.85,3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3154,1,26.91,1.4,0,0,1,1,0,63,1,1.04762,0.95238
3155,1,0.2,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
3156,1,125.02,22.5,0,0,1,1.04739,0,225,1,1.09034,1.00444
3157,1,29.57,9.7,0,0,1,1,0,63,1,1.07937,0.92063
3158,1,0,0,0,0,1,1.04711,0,225,1,1.09422,1
3159,1,1.97,0.5,0,0,1,1,0,63,1,1.07937,0.92063
3160,1,67.73,13.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3161,1,53.23,5,0,0,1,1.04802,0,225,1,1.09161,1.00444
3162,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3163,1,-0.1,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
3164,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3165,1,15.8,-2.2,0,0,1,1,0,90,1,1.07778,0.92222
3166,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3167,1,54.28,4.4,0,0,1,1,0,63,1,1.07937,0.92063
3168,1,47.2,10.2,0,0,1,1.0035,0,63,1,1.05462,0.95238
3169,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3170,1,7.9,-3.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3171,2,0,0,0,0,1,1,0,150,1,1.1,0.9
3172,1,0,0,0,78,1,1.04666,0,225,1,1.08444,1.00889
3173,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
3174,1,17.8,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
3175,1,28.3,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3176,1,11.25,1.1,0,0,1,0.99375,0,63,1,1.08273,0.90476
3177,1,28.99,0.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
3178,1,46.7,-2.2,0,0,1,1,0,90,1,1.07778,0.92222
3179,1,24.94,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3180,1,14.5,1.5,0,0,1,1,0,63,1,1.06349,0.93651
3181,1,15.7,-0.4,0,0,1,1.00673,0,63,1,1.07695,0.93651
3182,1,0,-2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3183,1,49.06,7.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3184,1,6.96,2.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3185,1,19.72,3.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3186,1,33.52,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3187,1,41.75,33.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
3188,1,38.5,2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3189,1,11.6,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3190,1,47.43,8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3191,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3192,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3193,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3194,1,62.86,10.3,0,0,1,0.98413,0,63,1,1.06349,0.90476
3195,1,0,0,0,0,1,0.99556,0,225,1,1.08889,0.90222
3196,1,12.9,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
3197,1,21.11,5.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3198,1,0,7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3199,1,19.5,-0.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
3200,1,16.82,2.9,0,10,1,1,0,63,1,1.07937,0.92063
3201,1,23.78,0.8,0,0,1,1.02222,0,90,1,1.1,0.94444
3202,1,18.5,-3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3203,2,11,0,0,0,1,1,0,150,1,1.1,0.9
3204,1,43.7,-4.1,0,0,1,1,0,63,1,1.07937,0.92063
3205,1,144.74,30.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3206,1,6.2,-0.4,0,0,1,0.97337,0,63,1,1.05785,0.88889
3207,1,-0.3,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3208,1,0,0,0,0,1,1.01391,0,63,1,1.07543,0.95238
3209,1,3.6,1.3,0,0,1,1,0,63,1,1.04762,0.95238
3210,1,191.48,59.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3211,1,53.35,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3212,1,17,-7.7,0,0,1,1,0,63,1,1.07937,0.92063
3213,1,66.8,5.1,0,0,1,1.00235,0,63,1,1.05232,0.95238
3214,1,6,-2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3215,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3216,1,0.23,0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3217,1,18.09,1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3218,1,2.55,0.2,0,0,1,0.94444,0,45,1,1,0.88889
3219,1,23.3,-8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3220,1,23.1,-4.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3221,1,4.64,5.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
3222,1,-0.6,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3223,1,20.5,-39.5,0,0,1,1.07237,0,380,1,1.10526,1.03947
3224,1,63.09,10.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3225,1,59.03,9.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3226,1,53.81,11.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3227,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3228,1,38.97,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3229,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3230,1,3.1,-2.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
3231,1,32.24,4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3232,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3233,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3234,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3235,1,8.93,3.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3236,1,24.7,58.1,0,0,1,1.01333,0,225,1,1.04444,0.98222
3237,1,20.99,3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3238,1,33.29,7.7,0,0,1,1,0,63,1,1.07937,0.92063
3239,2,-3.3,0,0,0,1,1,0,63,1,1.07937,0.92063
3240,1,40.82,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3241,1,2.2,1.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3242,1,7.8,-4.3,0,0,1,1,0,63,1,1.06349,0.93651
3243,1,40.6,-3.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3244,1,48.4,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
3245,1,11.48,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3246,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3247,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3248,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3249,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3250,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3251,1,43.1,-8.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3252,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3253,1,19.14,1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3254,1,24.47,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3255,1,75.97,8.8,0,0,1,1.01111,0,90,1,1.08889,0.93333
3256,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3257,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3258,1,6.3,-11.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3259,2,0,0,0,0,1,1,0,150,1,1.1,0.9
3260,1,16.93,3.8,0,0,1,1.0478,0,225,1,1.09117,1.00444
3261,1,36.42,4.8,0,0,1,0.99323,0,63,1,1.04762,0.93884
3262,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3263,1,36.65,6.2,0,0,1,1.00222,0,225,1,1.08889,0.91556
3264,1,118.99,18.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3265,1,18.9,-3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3266,1,151.7,13.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3267,1,29.6,-5.4,0,0,1,1,0,63,1,1.07937,0.92063
3268,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3269,1,21.8,1.6,0,0,1,1,0,63,1,1.07937,0.92063
3270,1,69.82,3.8,0,0,1,1.03333,0,90,1,1.11111,0.95556
3271,1,3.94,19.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3272,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3273,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3274,2,-1.8,0,0,0,1,0.975,0,20,1,1.15,0.8
3275,2,-0.1,0,0,0,1,0.975,0,20,1,1.15,0.8
3276,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3277,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3278,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3279,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3280,1,2.55,0.3,0,0,1,1.00069,0,63,1,1.06488,0.93651
3281,1,69.12,11.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
3282,1,0.1,-1.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
3283,1,0,0,0,0,1,1.02139,0,63,1,1.09039,0.95238
3284,1,47.7,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3285,1,25.8,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
3286,1,11.25,3.4,0,0,1,1.00006,0,63,1,1.06362,0.93651
3287,1,0.12,0.8,0,0,1,1,0,63,1,1.06349,0.93651
3288,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3289,1,3.83,3.3,0,0,1,1,0,63,1,1.04762,0.95238
3290,1,21.34,6.7,0,15,1,1,0,63,1,1.07937,0.92063
3291,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3292,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3293,1,0.9,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3294,2,0,0,0,0,1,1.02123,0,63,1,1.07421,0.96825
3295,1,61.93,2.9,0,0,1,1,0,63,1,1.07937,0.92063
3296,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3297,1,26.09,0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3298,1,2.09,1.1,0,0,1,1,0,63,1,1.06349,0.93651
3299,1,2.32,0.4,0,0,1,1,0,63,1,1.04762,0.95238
3300,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3301,2,0.81,10.3,0,0,1,1,0,63,1,1.07937,0.92063
3302,1,2.5,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3303,1,12.64,1,0,0,1,1.04445,0,225,1,1.08889,1
3304,1,55.67,13.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3305,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3306,1,4.1,-3.1,0,0,1,1,0,63,1,1.06349,0.93651
3307,1,28.7,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3308,1,25.4,-3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3309,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3310,1,-9.6,87.4,0,0,1,1.08129,0,380,1,1.12046,1.04211
3311,1,0,1.9,0,0,1,1.08007,0,380,1,1.11803,1.04211
3312,1,27.83,17.1,0,0,1,1.08269,0,380,1,1.12326,1.04211
3313,1,28.53,34.2,0,0,1,1.08154,0,380,1,1.12096,1.04211
3314,1,0.23,0.4,0,60,1,1.01587,0,63,1,1.06349,0.96825
3315,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3316,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3317,1,-0.6,0.9,0,0,1,1,0,63,1,1.07937,0.92063
3318,1,6.96,1.2,0,0,1,1,0,63,1,1.07937,0.92063
3319,1,5.33,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3320,1,2,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3321,1,-1.5,-0.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
3322,1,-1.5,-0.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
3323,1,20.88,6,0,0,1,1,0,63,1,1.07937,0.92063
3324,1,23.31,0.8,0,0,1,1,0,63,1,1.07937,0.92063
3325,1,28.99,10.6,0,0,1,1.00402,0,63,1,1.07154,0.93651
3326,1,0,0.5,0,0,1,1.00436,0,63,1,1.07222,0.93651
3327,1,51.5,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
3328,1,26.91,2.8,0,0,1,1,0,63,1,1.06349,0.93651
3329,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3330,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3331,1,26.1,-3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3332,1,57.64,6.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3333,1,17.4,8.5,0,0,1,1,0,63,1,1.04762,0.95238
3334,1,-0,1.5,0,0,1,1,0,63,1,1.04762,0.95238
3335,1,75.39,17.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3336,1,3.48,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3337,1,1.8,0,0,0,1,0.94444,0,45,1,1,0.88889
3338,2,27.3,0,0,0,1,1,0,63,1,1.06349,0.93651
3339,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3340,1,10.44,3.6,0,0,1,1,0,63,1,1.07937,0.92063
3341,1,33,-1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3342,1,0.1,-0.8,0,0,1,1,0,63,1,1.04762,0.95238
3343,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3344,1,124.44,32.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3345,1,5.22,4,0,0,1,1,0,63,1,1.07937,0.92063
3346,1,40.36,0.5,0,0,1,1,0,63,1,1.06349,0.93651
3347,1,27.72,1.5,0,0,1,1,0,63,1,1.07937,0.92063
3348,1,34.68,5.3,0,0,1,1,0,63,1,1.07937,0.92063
3349,1,61.24,7.1,0,0,1,1,0,63,1,1.07937,0.92063
3350,1,2.2,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
3351,1,19,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3352,1,55.44,6.4,0,0,1,1,0,63,1,1.04762,0.95238
3353,1,36.65,6.6,0,0,1,1,0,63,1,1.04762,0.95238
3354,1,31.55,2.4,0,0,1,1,0,63,1,1.04762,0.95238
3355,1,6,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3356,1,50.91,0.5,0,0,1,1,0,63,1,1.07937,0.92063
3357,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3358,1,84.2,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3359,1,0,0,0,0,1,1.04021,0,63,1,1.12803,0.95238
3360,1,133.5,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3361,1,8.35,6.7,0,0,1,1.07369,0,380,1,1.10526,1.04211
3362,1,7,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3363,1,40.01,5.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3364,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3365,1,0,0,0,0,1,1.07835,0,380,1,1.11459,1.04211
3366,1,0,0,0,0,1,1.07875,0,380,1,1.11538,1.04211
3367,1,-19.5,7.8,0,0,1,1.07876,0,380,1,1.11541,1.04211
3368,1,-0.6,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3369,1,21.5,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
3370,1,38.16,3.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
3371,1,10.67,2.2,0,0,1,1,0,63,1,1.06349,0.93651
3372,1,31.55,6.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
3373,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
3374,1,0,0,0,80,1,0.98889,0,225,1,1.08889,0.88889
3375,1,43.26,2.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
3376,1,7.7,-2.6,0,0,1,1.00271,0,63,1,1.08479,0.92063
3377,1,11.7,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
3378,1,5,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
3379,1,0,-0.9,0,0,1,0.94444,0,45,1,1,0.88889
3380,1,41.4,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3381,1,11.13,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3382,1,43,-0.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
3383,1,0,0,0,0,1,1.04739,0,225,1,1.09033,1.00444
3384,1,1.04,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3385,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3386,1,54.86,9.5,0,0,1,1,0,63,1,1.04762,0.95238
3387,1,21.69,4.1,0,0,1,1,0,63,1,1.04762,0.95238
3388,1,47.32,5.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3389,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
3390,1,0,0,0,0,1,1.02445,0,225,1,1.08889,0.96
3391,1,44.65,3.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3392,1,15.31,12.4,0,0,1,1,0,63,1,1.07937,0.92063
3393,1,20.53,1,0,0,1,1.04445,0,225,1,1.08889,1
3394,1,40.48,14.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3395,1,8.93,2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3396,1,37.11,8.4,0,0,1,1,0,63,1,1.04762,0.95238
3397,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3398,2,44.07,16.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3399,1,27.49,7.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3400,1,119.46,4.6,0,0,1,1.04445,0,225,1,1.08889,1
3401,2,0,0,0,0,1,1.00403,0,63,1,1.07155,0.93651
3402,1,35.2,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
3403,1,180.69,65.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3404,1,17.28,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3405,1,16.1,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3406,1,5.57,1.6,0,0,1,1.03333,0,225,1,1.08889,0.97778
3407,1,3,0,0,0,1,1,0,63,1,1.06349,0.93651
3408,1,25.17,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3409,1,-8.4,2.6,0,0,1,1.07237,0,380,1,1.10263,1.04211
3410,1,2.3,-6.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3411,2,-4.6,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
3412,1,26.8,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3413,1,14.73,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3414,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3415,1,35.61,3.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3416,1,44.5,-6.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3417,2,40,0,0,0,1,1,0,63,1,1.06349,0.93651
3418,1,10,0,0,0,1,1,0,63,1,1.06349,0.93651
3419,1,0,0,0,0,1,1.00992,0,63,1,1.06746,0.95238
3420,1,0,0,0,80,1,1.04666,0,225,1,1.08889,1.00444
3421,1,0.8,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3422,1,27.3,-0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3423,1,-2,-12,0,0,1,1.01587,0,63,1,1.06349,0.96825
3424,1,58.45,5.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3425,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3426,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3427,1,10.1,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3428,1,14.2,-1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3429,1,31.43,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3430,1,-0.8,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3431,1,74.11,3.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3432,1,32.9,-1.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3433,1,32.3,-3.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3434,1,3.4,-34.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3435,1,0,0,0,0,1,0.95,0,150,1,1.1,0.8
3436,1,11.83,1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3437,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3438,1,16.1,-2.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3439,1,0.35,1.2,0,0,1,0.98413,0,63,1,1.06349,0.90476
3440,1,41.4,0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3441,1,12.9,-0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3442,1,45,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3443,1,8.9,-4.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3444,1,7.42,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3445,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3446,1,30.1,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
3447,1,17.9,-1.6,0,0,1,1.0278,0,90,1,1.07783,0.97778
3448,1,27.1,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3449,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3450,1,87.45,14.1,0,30.7,1,1,0,63,1,1.04762,0.95238
3451,1,28.7,-1.9,0,0,1,1.00221,0,63,1,1.06792,0.93651
3452,1,32.8,-6.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3453,1,22.7,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3454,1,27.95,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3455,1,1.4,-0,0,0,1,1,0,63,1,1.06349,0.93651
3456,1,58.92,4.9,0,0,1,1,0,63,1,1.06349,0.93651
3457,1,22.04,12.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
3458,1,36.3,10.7,0,0,1,1,0,63,1,1.06349,0.93651
3459,1,56.37,5.9,0,0,1,1,0,90,1,1.07778,0.92222
3460,1,5.45,1.4,0,0,1,1,0,63,1,1.04762,0.95238
3461,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3462,1,24.9,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3463,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3464,1,0,0,0,0,1,1.05336,0,380,1,1.10263,1.00409
3465,1,0.4,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
3466,1,1.4,-0.1,0,0,1,1,0,63,1,1.04762,0.95238
3467,1,0.4,-0.3,0,0,1,1,0,63,1,1.04762,0.95238
3468,1,6.4,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
3469,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3470,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3471,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3472,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3473,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3474,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3475,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3476,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3477,1,0,0,0,30,1,1.02778,0,90,1,1.07779,0.97778
3478,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3479,1,37.34,2.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3480,1,67.15,4.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3481,1,43.8,-4.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3482,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3483,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3484,2,0,0,0,0,1,1,0,150,1,1.1,0.9
3485,1,12.18,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3486,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3487,1,10.7,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
3488,1,9.8,-2.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3489,1,27.37,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3490,1,23.66,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3491,1,32.82,3,0,0,1,1.02269,0,90,1,1.0676,0.97778
3492,1,0.1,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3493,1,20.64,2.7,0,0,1,1,0,63,1,1.07937,0.92063
3494,1,10,-2,0,0,1,1,0,63,1,1.07937,0.92063
3495,1,-4.8,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
3496,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3497,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3498,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3499,1,-5.5,0,0,0,1,1,0,63,1,1.06349,0.93651
3500,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3501,1,9.86,3.5,0,0,1,1,0,63,1,1.06349,0.93651
3502,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3503,1,11.6,4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3504,1,29.34,4.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3505,1,53.47,8.3,0,0,1,1,0,63,1,1.06349,0.93651
3506,1,14.3,-3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3507,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3508,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3509,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3510,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3511,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3512,1,13.57,2.7,0,0,1,1,0,63,1,1.07937,0.92063
3513,1,-0.2,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3514,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3515,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3516,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3517,1,11.9,-4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3518,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3519,1,1.5,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3520,1,20.06,4.2,0,0,1,1,0,63,1,1.07937,0.92063
3521,1,102.76,14.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3522,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
3523,1,41.87,3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3524,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3525,1,13.9,0,0,0,1,1,0,63,1,1.04762,0.95238
3526,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3527,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3528,1,-1,0,0,0,1,1,0,63,1,1.07937,0.92063
3529,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3530,1,6.84,1.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
3531,1,0,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3532,1,0,0,0,80,1,1.00889,0,225,1,1.08889,0.92889
3533,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3534,1,27.95,0.9,0,0,1,1,0,63,1,1.07937,0.92063
3535,1,47.09,8.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3536,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3537,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3538,1,65.76,9.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3539,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3540,1,2.1,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3541,1,9.28,0.4,0,0,1,1,0,63,1,1.07937,0.92063
3542,2,0,0,0,0,1,1.04022,0,63,1,1.12805,0.95238
3543,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3544,1,45.46,1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3545,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3546,1,20.8,-0.3,0,0,1,1.00232,0,63,1,1.06813,0.93651
3547,1,35.84,6.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3548,1,4.76,16.1,0,30,1,1,0,63,1,1.04762,0.95238
3549,1,83.04,2.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3550,1,48.36,1.9,0,0,1,1,0,63,1,1.07937,0.92063
3551,1,-6,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
3552,1,18.09,5.8,0,15,1,1.01588,0,63,1,1.07937,0.95238
3553,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3554,1,33.05,7.8,0,0,1,1,0,63,1,1.04762,0.95238
3555,1,0,0,0,0,1,1.04701,0,225,1,1.08958,1.00444
3556,1,0,0,0,0,1,1.04701,0,225,1,1.08958,1.00444
3557,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3558,1,109.37,55.7,0,0,1,1.04704,0,225,1,1.08963,1.00444
3559,1,22.96,9.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3560,1,39.08,2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3561,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3562,1,10.79,0.8,0,0,1,1,0,90,1,1.07778,0.92222
3563,1,0.46,0.1,0,0,1,1.02363,0,90,1,1.06949,0.97778
3564,1,31.31,4.9,0,0,1,1,0,63,1,1.06349,0.93651
3565,1,48.4,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3566,1,-2.8,-0.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
3567,1,72.37,23.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3568,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3569,1,48.94,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3570,1,65.18,8.3,0,0,1,1,0,63,1,1.07937,0.92063
3571,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3572,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3573,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3574,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3575,1,62.74,9.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3576,1,10.79,1.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
3577,1,34.3,-1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3578,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3579,2,-0.4,0,0,0,1,0.975,0,20,1,1.15,0.8
3580,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3581,1,0,0,0,0,1,1.0001,0,63,1,1.06369,0.93651
3582,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3583,1,22.96,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3584,1,25.52,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3585,1,8.81,6,0,0,1,1,0,150,1,1.1,0.9
3586,1,-1.5,2.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3587,1,-1.7,17.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3588,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3589,1,36.3,5.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3590,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3591,1,7.07,1,0,0,1,1.01667,0,90,1,1.11111,0.92222
3592,1,30.5,2.9,0,0,1,1,0,63,1,1.07937,0.92063
3593,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3594,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3595,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3596,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3597,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3598,1,-1.8,1.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
3599,1,22.96,1.5,0,0,1,1,0,90,1,1.07778,0.92222
3600,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3601,1,36.42,6.1,0,0,1,1,0,63,1,1.06349,0.93651
3602,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3603,1,24.6,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
3604,1,18.56,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3605,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3606,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3607,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3608,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3609,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3610,1,2.09,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3611,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3612,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
3613,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3614,1,28.88,0.6,0,0,1,1,0,63,1,1.07937,0.92063
3615,1,8.12,1,0,0,1,1,0,63,1,1.06349,0.93651
3616,1,0,0,0,20,1,1.04444,0,225,1,1.08444,1.00444
3617,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3618,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3619,1,3,-1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3620,1,2,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3621,1,16.24,2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3622,1,17.4,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3623,1,75.5,29.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3624,1,22.85,6.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3625,1,11.7,-0,0,0,1,1,0,63,1,1.04762,0.95238
3626,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3627,1,75.15,4.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3628,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
3629,2,0,0,0,0,1,1.00681,0,63,1,1.07711,0.93651
3630,1,28.07,4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3631,1,66.69,1.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
3632,1,20.76,1,0,0,1,1,0,63,1,1.07937,0.92063
3633,1,12,-37.7,0,0,1,1.00508,0,63,1,1.05778,0.95238
3634,1,33.29,4.8,0,0,1,1,0,63,1,1.04762,0.95238
3635,1,5,-1.4,0,0,1,1,0,63,1,1.06349,0.93651
3636,1,15.7,-2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3637,1,18.21,3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3638,1,22.27,10.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3639,1,36.76,1.4,0,0,1,1,0,63,1,1.07937,0.92063
3640,1,49.87,12.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3641,1,20.1,-9.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
3642,1,10.44,3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3643,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3644,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3645,2,18.2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3646,1,97.31,48.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3647,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3648,1,23.1,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3649,1,11,-0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3650,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3651,1,8.7,-9.5,0,0,1,1,0,63,1,1.06349,0.93651
3652,1,17.74,20.9,0,0,1,1,0,63,1,1.06349,0.93651
3653,1,23.54,3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3654,2,0.1,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3655,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3656,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3657,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3658,1,0,0,0,40,1,1.04444,0,225,1,1.08444,1.00444
3659,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3660,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3661,1,17.51,2.5,0,0,1,1,0,63,1,1.06349,0.93651
3662,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
3663,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
3664,1,15.2,-4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3665,1,30.04,3.6,0,0,1,1,0,63,1,1.06349,0.93651
3666,1,61.8,-5.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3667,1,14.61,3.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3668,1,18.09,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3669,1,3.02,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3670,1,49.4,-2.1,0,30,1,1,0,63,1,1.07937,0.92063
3671,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3672,1,16.9,-1.4,0,0,1,1.00144,0,63,1,1.06637,0.93651
3673,1,10,-4,0,0,1,1.00436,0,63,1,1.07222,0.93651
3674,1,10.9,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3675,1,26,-0.2,0,0,1,1.04445,0,225,1,1.08889,1
3676,2,26.79,1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3677,1,43.72,4.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3678,2,-0.6,0,0,0,1,1,0,63,1,1.06349,0.93651
3679,1,9.5,-1.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
3680,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3681,1,27,-12.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
3682,1,29.23,1.1,0,0,1,1,0,63,1,1.07937,0.92063
3683,1,1.5,-2.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
3684,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3685,1,64.72,7.5,0,0,1,1.02222,0,90,1,1.1,0.94444
3686,1,32.36,4.3,0,0,1,1.01111,0,90,1,1.08889,0.93333
3687,1,20.64,0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3688,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3689,1,17.4,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3690,1,15.9,-0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3691,1,14.5,-6.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3692,1,52.1,-3.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3693,1,0.2,-0,0,0,1,1,0,63,1,1.06349,0.93651
3694,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3695,1,-0.3,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3696,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3697,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3698,1,6.96,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3699,1,102.76,9.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
3700,1,6.15,2.4,0,0,1,1,0,63,1,1.04762,0.95238
3701,1,42.22,9.3,0,0,1,1,0,63,1,1.07937,0.92063
3702,1,93.59,2.6,0,0,1,1.04445,0,225,1,1.08889,1
3703,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3704,1,140.45,3.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
3705,1,6.4,-0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3706,1,53.6,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3707,2,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3708,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3709,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3710,1,20.64,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3711,1,0,0,0,0,1,1.01169,0,63,1,1.07099,0.95238
3712,1,58.1,3.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
3713,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3714,1,0.58,1.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3715,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3716,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3717,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3718,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3719,1,-1,-1,0,0,1,0.94444,0,45,1,1,0.88889
3720,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3721,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
3722,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3723,1,15.08,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3724,1,40.71,14.5,0,0,1,1,0,63,1,1.04762,0.95238
3725,1,19.14,0.5,0,0,1,1,0,63,1,1.04762,0.95238
3726,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3727,1,97.88,9.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3728,1,0,0,0,30,1,1.00794,0,63,1,1.06349,0.95238
3729,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3730,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3731,1,6.96,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3732,1,9.28,1.4,0,0,1,1,0,63,1,1.04762,0.95238
3733,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3734,1,54.97,5.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3735,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3736,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3737,1,89.88,19.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
3738,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3739,1,0,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3740,2,7.19,4.1,0,0,1,1,0,63,1,1.06349,0.93651
3741,1,15.19,2.2,0,0,1,1,0,63,1,1.07937,0.92063
3742,1,0.5,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
3743,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3744,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
3745,1,9.6,-5.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3746,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3747,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3748,1,31.9,-1.9,0,0,1,1.04444,0,225,1,1.08444,1.00444
3749,1,29,-3.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3750,1,44.54,2.8,0,0,1,0.98413,0,63,1,1.06349,0.90476
3751,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
3752,1,6,-1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3753,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3754,1,11.25,3.5,0,0,1,1,0,63,1,1.04762,0.95238
3755,1,386.44,132.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3756,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3757,1,16.82,4.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3758,1,36.53,2.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
3759,1,45.23,2.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
3760,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3761,1,0,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3762,1,-0.5,1.3,0,0,1,1.03983,0,225,1,1.09299,0.98667
3763,1,8.81,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3764,1,26.79,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3765,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3766,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3767,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3768,1,15.54,2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3769,1,73.41,34.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3770,1,36.3,-8.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3771,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3772,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3773,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3774,1,9.63,5,0,0,1,1,0,63,1,1.04762,0.95238
3775,1,-0.5,0.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3776,1,-5.1,-2.4,0,0,1,1.07369,0,380,1,1.10526,1.04211
3777,1,31.2,7.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3778,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3779,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3780,1,25.17,4.2,0,0,1,0.975,0,20,1,1.15,0.8
3781,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3782,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3783,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3784,1,66.4,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3785,1,29.46,6.1,0,0,1,1,0,63,1,1.07937,0.92063
3786,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3787,1,30.62,1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3788,1,12.5,-2.9,0,0,1,1,0,63,1,1.07937,0.92063
3789,1,8.5,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
3790,1,17.3,-1.4,0,0,1,1.00038,0,63,1,1.04838,0.95238
3791,1,35.72,4,0,0,1,1,0,63,1,1.07937,0.92063
3792,1,-2.1,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
3793,1,35.03,0.2,0,0,1,1,0,63,1,1.07937,0.92063
3794,1,27.72,6.8,0,0,1,1,0,63,1,1.06349,0.93651
3795,1,1.86,4.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3796,1,33.17,3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3797,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3798,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3799,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3800,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3801,1,14.8,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3802,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3803,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3804,1,13.4,-0.4,0,0,1,0.98413,0,63,1,1.06349,0.90476
3805,1,56.25,9.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
3806,1,16.93,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3807,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3808,2,-1.8,0,0,0,1,0.975,0,20,1,1.15,0.8
3809,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3810,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3811,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3812,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3813,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3814,1,21.92,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3815,1,4.7,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3816,1,17.3,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3817,1,2.55,2.2,0,0,1,1,0,63,1,1.04762,0.95238
3818,1,17.28,2.6,0,0,1,1,0,63,1,1.07937,0.92063
3819,1,47.32,1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3820,1,34.79,5.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3821,1,57.52,13.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3822,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3823,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3824,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3825,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3826,1,25.52,6,0,0,1,1.03333,0,90,1,1.11111,0.95556
3827,1,16.4,-4.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
3828,1,39.8,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
3829,1,13.34,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3830,1,33.5,-7.9,0,0,1,1,0,63,1,1.06349,0.93651
3831,1,50.57,12.4,0,0,1,1,0,63,1,1.06349,0.93651
3832,1,54.16,2.6,0,0,1,1,0,63,1,1.06349,0.93651
3833,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3834,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3835,1,10.9,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3836,1,10,0,0,0,1,1,0,63,1,1.07937,0.92063
3837,1,3.48,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3838,1,124.56,10.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
3839,1,0.2,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3840,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3841,1,16.7,-4.4,0,0,1,1,0,63,1,1.06349,0.93651
3842,1,40.71,8.3,0,0,1,1,0,63,1,1.07937,0.92063
3843,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3844,1,1.39,0.4,0,0,1,1,0,63,1,1.06349,0.93651
3845,2,0.81,1.6,0,0,1,1,0,63,1,1.07937,0.92063
3846,1,4.99,1.9,0,0,1,1.00014,0,63,1,1.06377,0.93651
3847,1,12.06,4.2,0,0,1,1.00182,0,63,1,1.06713,0.93651
3848,1,47.5,-0.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
3849,1,9,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3850,1,45.93,0.4,0,0,1,1,0,63,1,1.06349,0.93651
3851,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3852,1,56.25,4.3,0,0,1,1.04697,0,225,1,1.0895,1.00444
3853,1,48.25,5.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3854,1,35.72,8.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
3855,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3856,1,38.9,-8.6,0,0,1,1,0,63,1,1.06349,0.93651
3857,1,16.24,7,0,0,1,1,0,63,1,1.06349,0.93651
3858,1,16.4,-1.8,0,0,1,1.0259,0,90,1,1.07403,0.97778
3859,1,25.63,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3860,2,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3861,1,47.09,0.5,0,0,1,1,0,63,1,1.07937,0.92063
3862,1,29.7,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3863,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3864,1,3.71,5.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3865,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
3866,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3867,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3868,1,26.1,-2.9,0,0,1,1,0,63,1,1.07937,0.92063
3869,1,18.09,2.3,0,0,1,1,0,63,1,1.07937,0.92063
3870,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3871,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3872,1,0,0,0,30,1,1,0,63,1,1.04762,0.95238
3873,1,104.84,5.9,0,80,1,1.04666,0,225,1,1.08889,1.00444
3874,1,51.03,8.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3875,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3876,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3877,1,0,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3878,1,38.3,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3879,1,25.17,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3880,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3881,1,17.9,-3.9,0,0,1,1.02778,0,90,1,1.06667,0.98889
3882,1,30.9,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3883,1,16.3,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3884,1,-0.1,-0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3885,2,22,-1.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3886,1,-0.2,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3887,1,39.32,7.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3888,1,46.16,2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3889,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3890,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3891,1,1.16,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3892,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3893,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3894,1,37.23,0.5,0,0,1,1,0,63,1,1.04762,0.95238
3895,1,2.4,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
3896,1,10.3,-2.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3897,1,0,0,0,0,1,1.04997,0,225,1,1.09551,1.00444
3898,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3899,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3900,1,28.88,21.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
