bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3901,1,6.7,-1.7,0,0,1,1.02865,0,90,1,1.07953,0.97778
3902,1,-1.9,16.6,0,0,1,1.02333,0,150,1,1.08,0.96667
3903,1,11.9,-2.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
3904,1,6,-1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3905,1,60.77,3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3906,1,6.7,-5.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3907,1,15.89,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3908,1,32.24,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3909,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3910,1,8.9,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
3911,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3912,1,49.87,4.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
3913,1,40.59,7.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
3914,1,47.78,5.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3915,1,6.8,-0.3,0,0,1,1.01587,0,63,1,1.09524,0.93651
3916,1,6.6,-0.7,0,0,1,1.01587,0,63,1,1.09524,0.93651
3917,1,6.7,-1.7,0,0,1,1.02667,0,225,1,1.08889,0.96444
3918,1,23.66,12.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
3919,2,-5.2,-3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3920,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
3921,1,8.6,-14,0,0,1,1,0,63,1,1.07937,0.92063
3922,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3923,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3924,1,11.2,-4.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3925,1,2.55,3.7,0,0,1,1,0,63,1,1.04762,0.95238
3926,1,62.9,-1.8,0,0,1,1.04736,0,225,1,1.09027,1.00444
3927,1,76.43,9.2,0,0,1,1.04729,0,225,1,1.09013,1.00444
3928,1,17.51,5.1,0,0,1,1,0,63,1,1.07937,0.92063
3929,1,0,0,0,0,1,1.04758,0,225,1,1.09515,1
3930,1,0,0,0,0,1,1.07987,0,380,1,1.10711,1.05263
3931,1,25.3,-1.8,0,0,1,1,0,90,1,1.07778,0.92222
3932,1,-7,1.1,0,0,1,1,0,63,1,1.07937,0.92063
3933,1,0,0.9,0,0,1,1,0,63,1,1.06349,0.93651
3934,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3935,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3936,1,25.17,0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3937,1,1.8,-2.4,0,0,1,1,0,63,1,1.06349,0.93651
3938,1,7.89,0.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
3939,1,113.19,35.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3940,1,41.29,8,0,0,1,1.04782,0,225,1,1.0912,1.00444
3941,1,21.8,4.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
3942,1,10.5,-2.8,0,0,1,1,0,63,1,1.04762,0.95238
3943,1,6.15,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3944,1,25.17,6.2,0,0,1,1.04816,0,225,1,1.09188,1.00444
3945,1,15.31,2,0,0,1,1.04798,0,225,1,1.09151,1.00444
3946,1,13,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
3947,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3948,1,25.86,1,0,0,1,1,0,63,1,1.07937,0.92063
3949,1,20.76,1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
3950,1,48.36,8.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
3951,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3952,1,-0.7,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3953,1,0.23,0.8,0,0,1,1,0,63,1,1.04762,0.95238
3954,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3955,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3956,1,38.6,-5.4,0,0,1,1.02269,0,90,1,1.06761,0.97778
3957,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3958,1,113.43,28.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
3959,1,37.69,4.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3960,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3961,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3962,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3963,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3964,1,22.5,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3965,1,24.5,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3966,1,36.42,8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3967,1,8,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3968,1,90.35,39.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
3969,2,15.54,6.8,0,0,1,1,0,90,1,1.07778,0.92222
3970,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3971,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3972,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3973,1,32.8,-3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3974,1,20.3,7.5,0,0,1,1,0,63,1,1.06349,0.93651
3975,1,5.45,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3976,1,67.73,6,0,0,1,1,0,63,1,1.06349,0.93651
3977,1,32.36,2.9,0,0,1,1,0,63,1,1.07937,0.92063
3978,1,0.58,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3979,2,12.8,-1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3980,1,30.27,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3981,1,7.9,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
3982,1,13.4,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3983,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3984,1,0.12,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3985,1,-2.7,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3986,1,23.6,-3.3,0,0,1,1,0,63,1,1.06349,0.93651
3987,1,4,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3988,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3989,1,-1.7,-4.6,0,0,1,1,0,63,1,1.07937,0.92063
3990,1,8,-4.8,0,0,1,1,0,63,1,1.07937,0.92063
3991,1,4.9,-0,0,0,1,1,0,63,1,1.06349,0.93651
3992,1,32.7,-3,0,0,1,1.02222,0,90,1,1.1,0.94444
3993,1,61.93,11.3,0,0,1,1,0,63,1,1.04762,0.95238
3994,1,2.09,2,0,0,1,1,0,63,1,1.04762,0.95238
3995,1,23.9,-3.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3996,1,31.8,-10.7,0,34,1,1.02778,0,90,1,1.07778,0.97778
3997,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3998,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3999,1,19.48,1.4,0,0,1,1,0,63,1,1.07937,0.92063
4000,1,0,0,0,30,1,1,0,63,1,1.07937,0.92063
4001,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4002,1,0,0,0,0,1,1.00377,0,63,1,1.07104,0.93651
4003,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4004,1,13.7,-0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
4005,1,0.9,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4006,1,32,-2.2,0,0,1,1,0,63,1,1.06349,0.93651
4007,1,36.65,6.4,0,0,1,1,0,63,1,1.07937,0.92063
4008,1,63.09,8.5,0,0,1,1,0,63,1,1.06349,0.93651
4009,1,29.46,12,0,0,1,1.01588,0,63,1,1.07937,0.95238
4010,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4011,1,17.4,6.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4012,1,0,0,0,0,1,1.04728,0,225,1,1.09456,1
4013,1,34.3,-8.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4014,1,37.69,1.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
4015,1,33.2,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
4016,1,26.21,2.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
4017,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4018,1,33,-6.5,0,0,1,1,0,63,1,1.07937,0.92063
4019,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4020,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
4021,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4022,1,94.52,17.9,0,0,1,1,0,63,1,1.07937,0.92063
4023,1,29.69,0.4,0,0,1,1.01111,0,90,1,1.08889,0.93333
4024,1,7.31,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4025,1,25.17,7.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4026,1,18.8,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4027,1,23,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4028,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4029,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4030,1,0,0,0,0,1,1.00069,0,63,1,1.06488,0.93651
4031,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4032,1,158.77,40.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
4033,1,16.6,-3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4034,1,52.77,3.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
4035,1,114.24,23.4,0,0,1,1.04445,0,225,1,1.08889,1
4036,1,59.5,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4037,1,9.9,-2.9,0,0,1,0.94444,0,45,1,1,0.88889
4038,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4039,1,52.42,13,0,0,1,1.04666,0,225,1,1.08889,1.00444
4040,1,24.01,3.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
4041,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4042,1,8.81,6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4043,1,9.9,-0.9,0,0,1,0.975,0,63,1,1.15,0.8
4044,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4045,1,27.72,2,0,0,1,0.98413,0,63,1,1.06349,0.90476
4046,1,6,-2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
4047,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4048,1,11,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4049,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4050,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4051,1,24.1,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
4052,1,22.85,0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
4053,1,60.08,41.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4054,1,9.4,-0.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
4055,1,0,0,0,0,1,1.00872,0,63,1,1.08094,0.93651
4056,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4057,1,17.16,3.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
4058,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
4059,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4060,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4061,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4062,1,37.23,1.4,0,0,1,1,0,63,1,1.07937,0.92063
4063,1,14.4,-1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4064,1,33.87,2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4065,1,13.45,3.1,0,0,1,1,0,63,1,1.04762,0.95238
4066,1,0.81,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4067,1,19.2,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4068,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4069,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4070,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4071,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4072,1,72.25,11.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4073,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4074,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4075,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4076,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4077,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4078,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4079,1,19.72,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4080,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4081,1,65.7,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4082,1,13.4,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4083,1,5.8,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
4084,1,32.01,5.1,0,0,1,1,0,63,1,1.06349,0.93651
4085,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4086,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4087,1,41.06,4.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
4088,1,43.49,2.3,0,0,1,1,0,63,1,1.04762,0.95238
4089,1,-0.1,-0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4090,1,10,-3.6,0,0,1,1.02922,0,90,1,1.08067,0.97778
4091,1,0.93,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4092,1,41.1,-3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4093,1,25.28,8.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4094,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4095,1,106.35,24.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
4096,1,34.45,0.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
4097,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4098,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4099,1,1.04,0.8,0,0,1,1,0,63,1,1.04762,0.95238
4100,1,7.2,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4101,1,27.7,-2.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
4102,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4103,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4104,1,1.62,2.3,0,0,1,1,0,63,1,1.06349,0.93651
4105,1,43.49,7.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4106,1,14.27,2.4,0,0,1,1,0,63,1,1.06349,0.93651
4107,1,9.63,4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4108,1,1,0,0,0,1,1,0,63,1,1.07937,0.92063
4109,1,49.87,7.1,0,0,1,1,0,63,1,1.07937,0.92063
4110,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4111,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4112,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4113,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
4114,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
4115,1,16.24,1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4116,1,12.53,0.3,0,0,1,1,0,63,1,1.07937,0.92063
4117,1,13.7,-5.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4118,1,118.76,29.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
4119,1,47.67,8.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4120,1,34.33,0.7,0,0,1,1,0,63,1,1.07937,0.92063
4121,2,17.63,2.3,0,0,1,1,0,63,1,1.06349,0.93651
4122,1,21.8,-0.5,0,0,1,1.01111,0,90,1,1.08889,0.93333
4123,2,31.7,-7.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4124,1,0.5,0,0,0,1,1,0,63,1,1.06349,0.93651
4125,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4126,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4127,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4128,1,14.5,-3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4129,1,10.6,-1.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
4130,1,47.2,7.1,0,0,1,1.01587,0,63,1,1.09524,0.93651
4131,1,16.82,0.4,0,0,1,1,0,63,1,1.07937,0.92063
4132,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4133,1,45.58,12,0,48,1,1.02662,0,90,1,1.07547,0.97778
4134,1,0,0,0,80,1,1.04444,0,225,1,1.08444,1.00444
4135,1,19.72,11.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4136,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4137,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4138,1,48.9,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
4139,1,18.32,6.1,0,0,1,1.00482,0,63,1,1.07314,0.93651
4140,1,14.4,-0.1,0,0,1,1.00171,0,63,1,1.06691,0.93651
4141,1,40.13,2.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
4142,1,13.3,-1.4,0,0,1,1.04445,0,225,1,1.08889,1
4143,1,0.3,-4.3,0,0,1,1.04445,0,225,1,1.08889,1
4144,1,21.11,1.3,0,0,1,1.01587,0,63,1,1.09524,0.93651
4145,1,38.27,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4146,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4147,1,12,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
4148,1,33.63,2.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4149,1,118.3,10.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
4150,1,0,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4151,1,1.6,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4152,1,60.31,3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4153,1,40.36,4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4154,1,30.2,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4155,1,12.3,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4156,1,27,-5.4,0,0,1,1.03333,0,90,1,1.11111,0.95556
4157,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
4158,1,6.2,-1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4159,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4160,1,6.3,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
4161,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4162,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4163,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4164,1,-22.9,10.3,0,0,1,1,0,63,1,1.07937,0.92063
4165,1,0,0,0,0,1,1,0,150,1,1.1,0.9
4166,1,58.68,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4167,1,19.25,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4168,1,24.7,-6.2,0,0,1,1,0,63,1,1.07937,0.92063
4169,1,24.5,-0.6,0,0,1,1,0,90,1,1.07778,0.92222
4170,1,41.29,6.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4171,1,11.6,4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4172,1,1.74,0.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
4173,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4174,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4175,1,24.94,1.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
4176,1,17.3,-53.3,0,0,1,1.01587,0,63,1,1.04762,0.98413
4177,1,22.38,0.8,0,0,1,1,0,63,1,1.06349,0.93651
4178,1,0,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
4179,1,-0.7,-0.8,0,0,1,1.07237,0,380,1,1.10526,1.03947
4180,1,-0.7,-0.8,0,0,1,1.07237,0,380,1,1.10526,1.03947
4181,1,4,-1,0,0,1,1,0,63,1,1.07937,0.92063
4182,1,83.16,5.1,0,0,1,1,0,63,1,1.07937,0.92063
4183,1,56.83,7,0,0,1,1,0,63,1,1.07937,0.92063
4184,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4185,1,-0.3,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4186,1,34.6,-5.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4187,1,114.12,19,0,0,1,1.01111,0,225,1,1.08889,0.93333
4188,1,63.7,-2.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
4189,1,10.9,-6.1,0,0,1,1,0,63,1,1.07937,0.92063
4190,1,21.8,-4.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4191,1,32.36,2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4192,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4193,1,5.8,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4194,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4195,1,12.4,-1.8,0,0,1,1,0,63,1,1.06349,0.93651
4196,1,7.42,0.2,0,0,1,1,0,63,1,1.06349,0.93651
4197,1,47.55,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4198,1,66.57,8.8,0,0,1,1,0,63,1,1.06349,0.93651
4199,1,8.23,5.1,0,0,1,1,0,63,1,1.04762,0.95238
4200,1,15.66,2.5,0,80,1,1.04666,0,225,1,1.08889,1.00444
4201,1,125.95,0.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
4202,1,31,-8.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4203,1,12.29,3.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
4204,1,13.57,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4205,1,33,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4206,1,13.92,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4207,1,0.2,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
4208,1,41.75,18.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4209,1,47.2,15.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4210,1,0,0,0,0,1,1.03891,0,225,1,1.09116,0.98667
4211,1,0,0,0,0,1,1.07265,0,380,1,1.10583,1.03947
4212,1,14.5,3.9,0,0,1,0.94444,0,45,1,1,0.88889
4213,1,37.34,6.4,0,0,1,0.975,0,20,1,1.15,0.8
4214,1,10.09,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4215,1,-0.3,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4216,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4217,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4218,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4219,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4220,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4221,1,0.9,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4222,1,18.5,-1.4,0,0,1,1,0,63,1,1.06349,0.93651
4223,2,-7.2,0,0,0,1,1,0,63,1,1.06349,0.93651
4224,1,10.9,-0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4225,1,18.8,0,0,0,1,1,0,63,1,1.06349,0.93651
4226,1,11.9,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
4227,1,25,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4228,1,40.48,4.9,0,0,1,1,0,63,1,1.07937,0.92063
4229,1,30.15,5.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
4230,1,47.55,3.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
4231,1,12.9,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4232,1,16.2,-3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4233,1,45.12,5.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
4234,1,17.63,3.7,0,34,1,1.02222,0,90,1,1.06667,0.97778
4235,1,0,0,0,0,1,1.04777,0,225,1,1.0911,1.00444
4236,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4237,2,26.21,5.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4238,1,1.04,0.8,0,0,1,1,0,63,1,1.07937,0.92063
4239,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4240,1,24.3,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4241,1,13.5,0,0,0,1,1,0,63,1,1.07937,0.92063
4242,1,37.6,-2.4,0,20,1,1.01587,0,63,1,1.06349,0.96825
4243,1,49.75,17.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
4244,1,65.06,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4245,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4246,1,-3.1,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4247,1,0,0,0,20,1,1,0,63,1,1.07937,0.92063
4248,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4249,1,31.31,7.9,0,0,1,1,0,63,1,1.06349,0.93651
4250,1,45.23,2,0,0,1,1,0,63,1,1.06349,0.93651
4251,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4252,1,22.1,-4.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4253,1,0.2,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4254,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4255,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4256,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4257,1,69.01,0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
4258,1,18.6,-4.4,0,0,1,1,0,63,1,1.06349,0.93651
4259,1,5.7,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4260,1,4,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4261,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4262,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4263,1,31.43,5.7,0,0,1,1,0,63,1,1.07937,0.92063
4264,1,40.59,2.9,0,0,1,1,0,63,1,1.07937,0.92063
4265,1,25.28,3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4266,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4267,2,7.1,-3.7,0,0,1,1.0205,0,63,1,1.07274,0.96825
4268,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4269,1,-0.2,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4270,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4271,1,45.23,7.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4272,1,16.47,2.7,0,0,1,1,0,63,1,1.06349,0.93651
4273,1,34.68,4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4274,1,47.9,7.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4275,1,43.49,3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4276,1,-1.7,-1.9,0,0,1,1.04481,0,225,1,1.08518,1.00444
4277,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4278,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4279,1,50.68,10.1,0,0,1,1,0,63,1,1.06349,0.93651
4280,1,10.44,8.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4281,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4282,1,0,0,0,0,1,1.03928,0,63,1,1.12617,0.95238
4283,1,3.5,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4284,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4285,2,1.2,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4286,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4287,1,33.87,4.6,0,0,1,1,0,63,1,1.07937,0.92063
4288,1,22.38,0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4289,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4290,1,-0.2,2.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4291,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4292,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4293,1,1.8,-2.6,0,0,1,1,0,63,1,1.07937,0.92063
4294,1,64.25,10.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4295,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4296,1,0,0,0,0,1,1.04672,0,225,1,1.09345,1
4297,1,16,-4.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4298,1,-0.3,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4299,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4300,1,-0.3,0.7,0,0,1,1.00596,0,63,1,1.07542,0.93651
4301,1,10.5,-2.7,0,0,1,1.00489,0,63,1,1.07327,0.93651
4302,1,45.7,2.2,0,30,1,1.02222,0,90,1,1.06667,0.97778
4303,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4304,1,24.47,5.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
4305,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4306,1,33.63,3.7,0,0,1,1,0,63,1,1.07937,0.92063
4307,2,-3,0,0,0,1,1.00308,0,63,1,1.06965,0.93651
4308,1,3.48,2.1,0,0,1,1,0,63,1,1.06349,0.93651
4309,1,48.71,5.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4310,1,46.27,6,0,0,1,1,0,63,1,1.06349,0.93651
4311,2,-11.1,0,0,0,1,1,0,90,1,1.07778,0.92222
4312,2,1.39,0.9,0,0,1,1,0,63,1,1.07937,0.92063
4313,1,56.8,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4314,1,18.7,-7.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4315,1,25.75,7,0,0,1,1,0,63,1,1.06349,0.93651
4316,2,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4317,1,16.1,-3.3,0,0,1,1,0,63,1,1.07937,0.92063
4318,2,2,-4,0,0,1,1.00794,0,63,1,1.06349,0.95238
4319,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4320,1,10.1,-2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4321,1,40.94,11.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4322,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4323,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4324,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4325,1,22.62,0.7,0,0,1,1,0,63,1,1.07937,0.92063
4326,1,17.16,1.7,0,0,1,1,0,63,1,1.07937,0.92063
4327,1,19.48,2,0,0,1,1,0,63,1,1.06349,0.93651
4328,1,27.49,3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4329,1,36.18,2.4,0,0,1,1,0,63,1,1.07937,0.92063
4330,1,-0.1,-0.5,0,0,1,0.94444,0,45,1,1,0.88889
4331,1,26.56,2.1,0,0,1,0.975,0,20,1,1.15,0.8
4332,1,26.56,2.1,0,0,1,0.975,0,20,1,1.15,0.8
4333,1,28.9,-1.9,0,0,1,0.975,0,20,1,1.15,0.8
4334,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4335,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4336,1,12.8,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4337,2,0.81,2.5,0,0,1,1,0,63,1,1.07937,0.92063
4338,1,158.9,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4339,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4340,1,40.01,3.6,0,0,1,1,0,90,1,1.07778,0.92222
4341,1,51.49,4.1,0,0,1,1,0,63,1,1.06349,0.93651
4342,1,22.5,0.9,0,0,1,1,0,63,1,1.06349,0.93651
4343,1,19.4,-3.1,0,0,1,1,0,63,1,1.06349,0.93651
4344,2,6,0,0,0,1,1,0,63,1,1.07937,0.92063
4345,1,72.6,8.7,0,0,1,0.975,0,20,1,1.15,0.8
4346,1,8.93,3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4347,1,0,0,0,0,1,1.04551,0,225,1,1.08659,1.00444
4348,1,23.5,-4.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4349,1,28.41,7.9,0,0,1,1,0,63,1,1.07937,0.92063
4350,1,15.1,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
4351,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4352,1,34.2,-1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4353,1,61.24,11.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4354,1,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
4355,1,30.27,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4356,1,56,-5.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4357,1,-9.9,-3.3,0,0,1,1,0,63,1,1.04762,0.95238
4358,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4359,1,12.06,1,0,0,1,1,0,63,1,1.04762,0.95238
4360,1,4.06,0.8,0,0,1,1,0,63,1,1.07937,0.92063
4361,1,31.8,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
4362,1,24,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4363,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4364,1,3.48,1.5,0,0,1,1,0,63,1,1.07937,0.92063
4365,1,20.3,0.7,0,0,1,1,0,63,1,1.07937,0.92063
4366,1,12,-1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4367,1,16.24,5,0,0,1,1,0,63,1,1.06349,0.93651
4368,1,22.73,5.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4369,1,15.54,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4370,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4371,1,37.34,5.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4372,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4373,1,30.5,-5.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4374,1,20.88,8.3,0,0,1,1,0,63,1,1.06349,0.93651
4375,1,6.03,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4376,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4377,1,54.51,5.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
4378,1,133.61,15.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
4379,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4380,1,12.64,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4381,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4382,1,69.93,4.5,0,0,1,0.975,0,20,1,1.15,0.8
4383,1,8.47,2.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4384,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4385,1,9,-5.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
4386,1,14.15,0.6,0,0,1,1,0,90,1,1.07778,0.92222
4387,1,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
4388,1,66.8,17.2,0,0,1,1.02222,0,90,1,1.1,0.94444
4389,1,44.07,5.7,0,0,1,1,0,63,1,1.07937,0.92063
4390,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4391,1,121.66,22.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
4392,1,3,0,0,0,1,1,0,63,1,1.06349,0.93651
4393,1,33.05,0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
4394,1,38.39,2.8,0,0,1,1,0,63,1,1.07937,0.92063
4395,1,39.9,-3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4396,1,2.8,-1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4397,1,0,0,0,0,1,1.04634,0,225,1,1.09267,1
4398,1,24.82,1.5,0,0,1,1,0,90,1,1.07778,0.92222
4399,1,55.55,8.1,0,0,1,1,0,63,1,1.06349,0.93651
4400,1,14.61,4.1,0,0,1,1,0,63,1,1.06349,0.93651
4401,1,26.56,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4402,1,23.2,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4403,1,46.51,2.8,0,0,1,1.00005,0,63,1,1.0636,0.93651
4404,1,63.09,13.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4405,1,21.4,-8.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4406,1,52.89,4.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4407,2,-0.8,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4408,1,0,0,0,-15,1,1.02778,0,90,1,1.07778,0.97778
4409,1,7.2,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
4410,1,40.13,9.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
4411,1,34.33,0.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
4412,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4413,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4414,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4415,1,11.37,6,0,0,1,1,0,63,1,1.06349,0.93651
4416,1,12.41,6.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4417,1,0.35,0.4,0,0,1,1,0,63,1,1.06349,0.93651
4418,1,17.74,0.6,0,0,1,1,0,63,1,1.06349,0.93651
4419,1,0,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4420,1,37.46,1.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4421,1,21.8,3,0,0,1,1,0,63,1,1.04762,0.95238
4422,1,13.1,-1.8,0,0,1,1,0,63,1,1.04762,0.95238
4423,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4424,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4425,1,7.8,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
4426,1,47.78,2.1,0,0,1,1.0037,0,63,1,1.0709,0.93651
4427,1,22.7,-2.4,0,0,1,1,0,63,1,1.06349,0.93651
4428,1,7.7,-0.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
4429,1,24.82,0.9,0,0,1,1,0,63,1,1.07937,0.92063
4430,1,-0.2,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4431,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4432,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4433,1,86.98,8.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4434,1,27.49,9.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4435,1,0,0,0,0,1,1.02692,0,150,1,1.08717,0.96667
4436,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4437,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4438,1,2.32,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4439,1,30.04,10,0,0,1,1.02222,0,90,1,1.06667,0.97778
4440,1,-0.1,9.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4441,1,44.65,2.3,0,0,1,1,0,63,1,1.06349,0.93651
4442,1,47.09,6.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4443,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4444,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4445,1,15.89,1.4,0,0,1,1,0,90,1,1.07778,0.92222
4446,1,0,0.5,0,0,1,1,0,63,1,1.06349,0.93651
4447,1,-1.9,3.5,0,0,1,1,0,63,1,1.07937,0.92063
4448,1,7.8,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
4449,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4450,1,42.68,4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4451,1,7.4,-3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4452,1,49.52,11.7,0,20,1,1,0,63,1,1.07937,0.92063
4453,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4454,1,43.61,9.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4455,1,14.9,-3.2,0,0,1,1,0,63,1,1.07937,0.92063
4456,1,6.03,0.5,0,0,1,1,0,63,1,1.06349,0.93651
4457,1,-0.2,-4.6,0,0,1,1.00297,0,63,1,1.06944,0.93651
4458,1,0.9,-2.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
4459,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4460,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4461,1,19.6,11.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
4462,1,33.4,0.2,0,0,1,1,0,63,1,1.06349,0.93651
4463,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4464,1,16.24,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4465,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4466,1,9,-4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4467,1,16.35,2,0,15.4,1,1,0,63,1,1.07937,0.92063
4468,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
4469,2,-6,0,0,0,1,1,0,63,1,1.07937,0.92063
4470,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4471,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4472,2,-1,0,0,0,1,0.975,0,20,1,1.15,0.8
4473,2,-0.6,0,0,0,1,0.975,0,20,1,1.15,0.8
4474,2,-1.6,0,0,0,1,0.975,0,20,1,1.15,0.8
4475,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4476,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4477,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4478,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4479,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4480,1,-0.5,3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4481,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4482,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4483,1,16.1,-3.6,0,0,1,0.98413,0,63,1,1.06349,0.90476
4484,1,-0.4,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4485,1,10.44,2.9,0,0,1,1,0,63,1,1.04762,0.95238
4486,1,4,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4487,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4488,1,26.67,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4489,1,41.64,2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4490,1,45,-2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4491,1,6.96,3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4492,1,5.5,-2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4493,1,0,0,0,0,1,1.03566,0,63,1,1.10306,0.96825
4494,1,0,0,0,0,1,1.03566,0,63,1,1.10306,0.96825
4495,1,15.1,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4496,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4497,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4498,1,0,-0.2,0,0,1,1.00027,0,90,1,1.07831,0.92222
4499,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4500,2,73.07,10.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4501,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4502,1,0.9,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4503,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4504,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4505,1,23.4,-2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4506,1,16.24,1.8,0,0,1,1,0,63,1,1.06349,0.93651
4507,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4508,1,23.3,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
4509,1,0,0,0,0,1,1.01333,0,225,1,1.08889,0.93778
4510,1,90.23,6.1,0,0,1,1,0,63,1,1.07937,0.92063
4511,1,60.77,10.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4512,1,5.6,-10.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4513,1,18.8,-5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4514,1,32,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4515,1,16.35,6.4,0,0,1,1,0,63,1,1.07937,0.92063
4516,2,0,0,0,0,1,1.00662,0,63,1,1.07674,0.93651
4517,1,1.9,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4518,1,14.85,13,0,0,1,1.01587,0,63,1,1.06349,0.96825
4519,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4520,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4521,1,14.96,0.9,0,0,1,0.96825,0,63,1,1.04762,0.88889
4522,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4523,1,26.33,2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4524,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4525,1,14.5,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4526,1,2.9,-3,0,0,1,1.04444,0,225,1,1.08444,1.00444
4527,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4528,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4529,1,33.98,2,0,0,1,1,0,63,1,1.06349,0.93651
4530,1,0,0,0,0,1,0.825,0,20,1,1.15,0.5
4531,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4532,1,12.5,-2.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
4533,1,34.21,11.1,0,0,1,1,0,63,1,1.04762,0.95238
4534,1,48.71,4,0,0,1,1,0,63,1,1.06349,0.93651
4535,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4536,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4537,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4538,1,52.89,4.4,0,0,1,1,0,63,1,1.07937,0.92063
4539,1,0,1.2,0,0,1,1.00867,0,63,1,1.08083,0.93651
4540,1,31.55,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4541,1,-0.6,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4542,1,0,0,0,160,1,1.04445,0,225,1,1.08889,1
4543,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
4544,1,25.4,-2.8,0,0,1,1,0,63,1,1.06349,0.93651
4545,1,23.66,5.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
4546,1,38.04,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4547,1,8.3,-6.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4548,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4549,1,28.4,-7.6,0,0,1,1,0,63,1,1.06349,0.93651
4550,1,8,2.6,0,0,1,1,0,63,1,1.07937,0.92063
4551,1,0,0,0,0,1,1,0,150,1,1.1,0.9
4552,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4553,1,-0.1,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
4554,1,1.16,1.9,0,0,1,1,0,63,1,1.07937,0.92063
4555,1,109.83,16,0,0,1,1.04445,0,225,1,1.08889,1
4556,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4557,1,1.16,1.1,0,0,1,1,0,63,1,1.07937,0.92063
4558,1,1,-36.2,0,0,1,1,0,63,1,1.04762,0.95238
4559,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4560,1,2,-0.8,0,0,1,1.00279,0,63,1,1.06908,0.93651
4561,1,20.2,-5.1,0,0,1,1,0,63,1,1.06349,0.93651
4562,1,21.1,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
4563,1,13.45,1.2,0,0,1,1,0,63,1,1.07937,0.92063
4564,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4565,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4566,2,146.6,69.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
4567,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4568,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4569,1,0,0,0,0,1,1.07859,0,380,1,1.10263,1.05455
4570,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4571,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4572,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4573,1,0,0,0,0,1,1.04032,0,63,1,1.12826,0.95238
4574,2,4.41,0.2,0,0,1,1,0,63,1,1.07937,0.92063
4575,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4576,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4577,1,52.54,8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4578,1,216.99,64.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
4579,1,3.48,1,0,0,1,0.94444,0,45,1,1,0.88889
4580,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4581,1,11.2,0,0,0,1,1,0,63,1,1.06349,0.93651
4582,1,14.5,-4.7,0,0,1,1,0,63,1,1.07937,0.92063
4583,1,12.76,6,0,0,1,1,0,63,1,1.09524,0.90476
4584,1,117.83,26.2,0,0,1,1.04722,0,225,1,1.09,1.00444
4585,1,6.96,3,0,0,1,1.03333,0,90,1,1.11111,0.95556
4586,1,12.18,2.2,0,0,1,1,0,63,1,1.07937,0.92063
4587,1,0,0,0,0,1,1.02996,0,90,1,1.08215,0.97778
4588,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4589,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4590,1,51.38,3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4591,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4592,1,2.44,0.2,0,0,1,1.00167,0,63,1,1.06684,0.93651
4593,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4594,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4595,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4596,1,13.57,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4597,1,0.3,0,0,0,1,1,0,63,1,1.07937,0.92063
4598,1,8,-3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4599,1,36.07,3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4600,1,18.32,0.5,0,0,1,1.02141,0,90,1,1.06667,0.97615
4601,1,2.32,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4602,1,48.4,-8.5,0,90,1,1.00794,0,63,1,1.06349,0.95238
4603,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4604,1,2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4605,1,59.26,9.8,0,0,1,1,0,63,1,1.04762,0.95238
4606,1,0,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4607,1,36.3,5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4608,1,0,-0.9,0,0,1,1.0227,0,90,1,1.06762,0.97778
4609,1,41.64,4.9,0,0,1,1,0,63,1,1.06349,0.93651
4610,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4611,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
4612,1,27.6,7.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4613,1,15.4,-0.3,0,0,1,1.02919,0,90,1,1.08061,0.97778
4614,1,1.04,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4615,1,20.41,2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4616,1,2.7,-1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4617,1,18.4,-1.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
4618,1,4.64,2.2,0,0,1,1.00274,0,63,1,1.06897,0.93651
4619,1,16,-9.3,0,0,1,1,0,63,1,1.07937,0.92063
4620,1,16.1,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
4621,1,55.55,1.5,0,0,1,1.00215,0,63,1,1.06779,0.93651
4622,1,26.33,3.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4623,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4624,1,44.07,8.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4625,1,10.79,0.6,0,0,1,1,0,63,1,1.04762,0.95238
4626,1,17.8,-2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4627,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4628,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4629,1,27.25,6.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
4630,1,59.73,3.1,0,0,1,1,0,63,1,1.06349,0.93651
4631,1,4.29,13.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
4632,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4633,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4634,1,2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4635,1,99.62,21.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
4636,1,24.36,3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4637,1,5.9,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4638,1,8.2,-3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4639,1,1,-1,0,0,1,0.94444,0,45,1,1,0.88889
4640,1,117.37,24,0,0,1,1.04666,0,225,1,1.08889,1.00444
4641,1,0,0,0,60.8,1,1.02778,0,90,1,1.07778,0.97778
4642,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4643,1,61.35,7.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
4644,1,23.54,0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4645,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4646,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4647,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4648,1,2,0,0,0,1,1,0,63,1,1.07937,0.92063
4649,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4650,1,54.05,3.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
4651,1,51.49,5.4,0,0,1,1,0,63,1,1.04762,0.95238
4652,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4653,1,11.37,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4654,1,-1.7,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4655,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4656,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4657,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4658,1,29.92,3.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
4659,1,-0.1,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
4660,1,57.6,-6.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4661,1,13.8,-3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4662,1,29.6,-1.8,0,0,1,1,0,63,1,1.04762,0.95238
4663,1,17.63,2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4664,1,78.4,-5.8,0,0,1,1.04445,0,225,1,1.08889,1
4665,1,43.03,7.5,0,0,1,1.01111,0,90,1,1.08889,0.93333
4666,2,-5.9,-0.3,0,0,1,0.975,0,20,1,1.15,0.8
4667,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4668,1,61.24,18,0,61,1,1.01587,0,63,1,1.06349,0.96825
4669,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4670,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
4671,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4672,1,27.1,-0.4,0,0,1,1,0,90,1,1.07778,0.92222
4673,1,19.83,6.9,0,0,1,1,0,63,1,1.06349,0.93651
4674,1,35.14,11.2,0,32,1,1.00794,0,63,1,1.06349,0.95238
4675,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4676,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4677,1,24.59,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4678,1,33.8,-6.6,0,0,1,1,0,90,1,1.07778,0.92222
4679,1,17.28,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4680,1,11.8,-1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4681,1,0,0,0,0,1,1.00686,0,63,1,1.07722,0.93651
4682,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4683,1,35.95,3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4684,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4685,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4686,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4687,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4688,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4689,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4690,1,12.8,-2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4691,1,4.76,0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4692,1,41.87,7.1,0,0,1,1.02222,0,90,1,1.1,0.94444
4693,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4694,1,18.79,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4695,1,118.3,14,0,0,1,0.98889,0,225,1,1.08889,0.88889
4696,1,1.39,3.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
4697,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4698,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4699,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4700,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4701,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4702,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4703,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4704,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4705,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4706,3,0,0,0,0,1,1.07895,0,380,1,1.10263,1.05526
4707,1,30.2,-8.9,0,0,1,1,0,63,1,1.07937,0.92063
4708,1,49.41,2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4709,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4710,2,-6.2,0,0,0,1,1,0,63,1,1.07937,0.92063
4711,2,0,0,0,0,1,1,0,150,1,1.1,0.9
4712,1,16.47,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4713,2,15.54,3.6,0,0,1,1,0,63,1,1.07937,0.92063
4714,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4715,1,20.18,1.8,0,0,1,1,0,90,1,1.07778,0.92222
4716,1,8.6,-1.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
4717,1,0.6,-0.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
4718,1,85.36,14,0,0,1,0.98889,0,225,1,1.08889,0.88889
4719,1,11.8,-0.6,0,0,1,1,0,90,1,1.07778,0.92222
4720,1,80.02,16.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
4721,1,5.45,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4722,1,57.52,2.9,0,0,1,1,0,63,1,1.04762,0.95238
4723,1,44.5,-7.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4724,1,14.3,-6,0,0,1,1.03778,0,225,1,1.08889,0.98667
4725,1,-0.1,0.1,0,0,1,1,0,63,1,1.06349,0.93651
4726,1,0,-9,0,0,1,1.0292,0,90,1,1.08062,0.97778
4727,1,33.4,7.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4728,1,64.37,7.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4729,1,63.9,17.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
4730,1,-0.4,0.5,0,0,1,1.04689,0,225,1,1.08934,1.00444
4731,1,14.27,2.9,0,0,1,1,0,45,1,1.06667,0.93333
4732,1,47.9,10.5,0,0,1,1,0,63,1,1.06349,0.93651
4733,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4734,1,62.4,8.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4735,1,11.25,0.8,0,30,1,1.01587,0,63,1,1.06349,0.96825
4736,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4737,1,77.82,30,0,0,1,0.94444,0,45,1,1,0.88889
4738,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4739,1,24.47,5.6,0,0,1,1,0,63,1,1.07937,0.92063
4740,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4741,1,76.78,6.3,0,0,1,1,0,63,1,1.07937,0.92063
4742,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4743,1,0,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4744,1,2.32,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4745,1,26.21,24.8,0,0,1,1.01333,0,225,1,1.04444,0.98222
4746,1,16,-1.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
4747,1,0,0.1,0,0,1,1.03333,0,90,1,1.11111,0.95556
4748,1,29.8,-0.1,0,0,1,1,0,90,1,1.07778,0.92222
4749,2,-1.9,-3.4,0,0,1,1,0,63,1,1.07937,0.92063
4750,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4751,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4752,1,6,-1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4753,1,47.9,7.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4754,1,19.95,3.9,0,0,1,1.00909,0,63,1,1.0658,0.95238
4755,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4756,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4757,1,152.74,23.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
4758,1,28.6,-4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4759,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4760,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4761,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4762,1,47.32,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4763,1,16,0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
4764,1,19.48,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4765,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4766,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4767,1,-1.3,3,0,0,1,1.07237,0,380,1,1.10263,1.04211
4768,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4769,1,27.49,6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4770,2,29.46,2.8,0,0,1,1,0,63,1,1.07937,0.92063
4771,1,50.1,1.2,0,0,1,1,0,63,1,1.06349,0.93651
4772,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4773,1,14.9,-1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4774,1,85.48,4.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
4775,1,21.4,-3.3,0,0,1,1,0,63,1,1.04762,0.95238
4776,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4777,1,34.1,4.3,0,0,1,1,0,63,1,1.07937,0.92063
4778,1,2.2,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4779,1,28.6,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4780,1,-0.1,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4781,1,24.24,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4782,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4783,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4784,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4785,1,22.27,1.6,0,27,1,1.02778,0,90,1,1.07778,0.97778
4786,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4787,1,-8,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4788,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4789,1,10.44,4,0,0,1,1,0,63,1,1.04762,0.95238
4790,1,20.18,2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4791,1,13.92,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4792,1,28.88,2.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4793,1,17.28,5.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4794,1,43.9,-6.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4795,1,25.52,3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4796,1,0,0,0,0,1,1.03983,0,225,1,1.093,0.98667
4797,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4798,1,53.8,-1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4799,1,50.33,8.4,0,0,1,1,0,63,1,1.04762,0.95238
4800,1,19.25,5.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4801,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4802,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4803,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4804,1,4.52,1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4805,1,28.76,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4806,1,9.05,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4807,1,22.15,1.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
4808,1,57.76,24.3,0,0,1,1.01111,0,90,1,1.08889,0.93333
4809,1,76.31,11.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
4810,2,-2.5,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4811,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4812,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4813,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4814,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4815,1,-3,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4816,1,2.67,0.8,0,0,1,1,0,63,1,1.06349,0.93651
4817,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4818,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4819,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4820,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4821,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4822,1,0,0,0,29,1,1.0307,0,90,1,1.08362,0.97778
4823,1,0,0,0,0,1,1.04893,0,225,1,1.09341,1.00444
4824,1,0,0,0,0,1,1.04861,0,225,1,1.09279,1.00444
4825,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4826,1,38.04,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4827,1,42.1,2.5,0,0,1,0.98413,0,63,1,1.06349,0.90476
4828,1,19.9,-3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4829,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4830,1,74.46,17.5,0,0,1,1,0,63,1,1.06349,0.93651
4831,1,15.89,2.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
4832,1,27.02,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4833,1,-0,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4834,1,17.8,-2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4835,1,35.72,4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4836,1,27.02,4.2,0,0,1,1,0,63,1,1.07937,0.92063
4837,1,34.1,5.6,0,0,1,1,0,63,1,1.07937,0.92063
4838,2,0,0,0,0,1,1.00681,0,63,1,1.07711,0.93651
4839,1,81.65,7.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
4840,1,52.65,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4841,1,21.11,2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4842,1,4.18,2.4,0,0,1,1.00437,0,63,1,1.07223,0.93651
4843,1,90.35,5.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
4844,1,0,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4845,1,6.3,-4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4846,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4847,1,2.67,5.6,0,0,1,0.94444,0,45,1,1,0.88889
4848,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4849,1,3.48,0.2,0,0,1,1,0,63,1,1.06349,0.93651
4850,1,5.2,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4851,1,25.86,4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4852,1,25.75,5.6,0,0,1,1,0,63,1,1.07937,0.92063
4853,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4854,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
4855,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4856,1,62.51,3.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
4857,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4858,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4859,2,6.5,0,0,0,1,1,0,63,1,1.06349,0.93651
4860,1,26.79,0.4,0,0,1,1,0,63,1,1.06349,0.93651
4861,1,22.2,-3.2,0,0,1,1,0,63,1,1.06349,0.93651
4862,1,1.97,0.5,0,0,1,1,0,63,1,1.06349,0.93651
4863,1,30.04,6.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4864,1,51.26,2.6,0,0,1,1,0,63,1,1.06349,0.93651
4865,1,9.28,2.1,0,0,1,1.01667,0,90,1,1.11111,0.92222
4866,2,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4867,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4868,1,4.18,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4869,1,42.8,11.3,0,0,1,1.01052,0,63,1,1.06866,0.95238
