bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
4870,1,11.6,1.6,0,0,1,1,0,63,1,1.04762,0.95238
4871,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4872,1,155.18,32.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
4873,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4874,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
4875,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4876,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4877,1,14.9,-1.3,0,0,1,1.01111,0,90,1,1.08889,0.93333
4878,1,11.25,0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4879,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
4880,1,0,0,0,0,1,1.03947,0,380,1,1.10526,0.97368
4881,1,28,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4882,1,57.76,5.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4883,1,30.4,-0.6,0,0,1,1,0,63,1,1.04762,0.95238
4884,1,9.9,-2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4885,1,10.9,13.4,0,0,1,1,0,90,1,1.07778,0.92222
4886,1,14.5,4.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
4887,1,-10.6,-1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4888,1,33.98,3.6,0,0,1,1,0,63,1,1.07937,0.92063
4889,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4890,1,14.5,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4891,1,66.34,8.3,0,0,1,1,0,63,1,1.06349,0.93651
4892,1,13.92,1.4,0,0,1,1,0,63,1,1.06349,0.93651
4893,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4894,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4895,1,20.9,-6.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4896,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4897,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4898,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4899,1,28.2,-4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4900,1,11,-1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4901,1,41.4,2,0,0,1,1,0,63,1,1.07937,0.92063
4902,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4903,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4904,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4905,1,4.9,-0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
4906,1,14.85,3.8,0,0,1,1,0,63,1,1.06349,0.93651
4907,1,46.97,4.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
4908,1,88.26,21.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
4909,1,6.38,3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4910,1,3.83,5.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4911,1,0,0,0,0,1,1,0,150,1,1.1,0.9
4912,1,-2.5,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4913,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4914,1,33.63,4.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4915,2,30.39,6.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4916,1,0,0,0,50,1,1.01587,0,63,1,1.06349,0.96825
4917,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4918,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4919,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4920,1,48.36,6.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4921,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4922,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4923,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4924,1,4.6,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
4925,1,59.84,6.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4926,1,47.09,2.9,0,0,1,1,0,63,1,1.06349,0.93651
4927,1,0.81,1.8,0,0,1,1,0,63,1,1.04762,0.95238
4928,1,58.45,9.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4929,1,38.2,-0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4930,1,0.81,1.1,0,0,1,1,0,63,1,1.04762,0.95238
4931,1,0.81,1.1,0,0,1,1,0,63,1,1.04762,0.95238
4932,1,1.97,1,0,0,1,1,0,63,1,1.04762,0.95238
4933,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4934,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4935,1,55.32,12.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4936,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4937,1,170.49,41.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
4938,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4939,1,34.1,-1,0,0,1,1,0,63,1,1.06349,0.93651
4940,1,6.6,-2.4,0,0,1,1.00513,0,63,1,1.05787,0.95238
4941,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4942,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4943,1,0.35,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4944,1,49.75,7,0,0,1,1.07237,0,380,1,1.10526,1.03947
4945,1,42.68,6.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
4946,1,13.6,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
4947,1,1.04,0.6,0,0,1,1,0,63,1,1.06349,0.93651
4948,1,2.4,-2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4949,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4950,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4951,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4952,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4953,1,31.08,3.4,0,0,1,0.975,0,20,1,1.15,0.8
4954,1,28.3,3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4955,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4956,1,19.3,-10.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4957,1,31.4,-9.2,0,0,1,1,0,63,1,1.07937,0.92063
4958,1,6.38,2.5,0,0,1,1,0,63,1,1.04762,0.95238
4959,1,0.8,-6.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
4960,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4961,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4962,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4963,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4964,1,2.32,6.4,0,0,1,1,0,63,1,1.04762,0.95238
4965,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4966,1,15.31,1.8,0,0,1,1,0,63,1,1.04762,0.95238
4967,1,20.6,-0.5,0,0,1,1,0,63,1,1.04762,0.95238
4968,1,42.1,4.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
4969,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4970,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4971,1,65.88,0.5,0,0,1,1,0,63,1,1.06349,0.93651
4972,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4973,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4974,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4975,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4976,2,19.37,2.5,0,0,1,1,0,63,1,1.06349,0.93651
4977,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4978,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4979,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4980,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4981,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4982,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4983,1,16.58,6.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4984,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4985,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4986,1,8.4,-1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4987,1,11.3,-2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4988,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4989,1,5,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
4990,1,36.53,0.5,0,0,1,1,0,63,1,1.06349,0.93651
4991,1,33.52,5.6,0,0,1,1.00236,0,63,1,1.06822,0.93651
4992,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4993,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4994,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4995,1,0.58,0.9,0,0,1,1,0,63,1,1.06349,0.93651
4996,1,36.3,3.7,0,0,1,1,0,63,1,1.06349,0.93651
4997,1,0.5,-0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4998,1,-8.1,-2.7,0,0,1,1.00461,0,63,1,1.07271,0.93651
4999,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5000,1,36.7,-3,0,0,1,1,0,63,1,1.06349,0.93651
5001,1,24.12,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
5002,1,14.2,-2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
5003,1,-0.5,-6.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
5004,1,-0.5,3.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
5005,1,16.2,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
5006,1,0.4,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
5007,1,9.9,-5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
5008,1,10.44,5.1,0,0,1,1.00228,0,63,1,1.06805,0.93651
5009,1,27.1,-6.2,0,0,1,1,0,63,1,1.07937,0.92063
5010,1,9.86,2.6,0,0,1,1,0,63,1,1.06349,0.93651
5011,1,-17.6,-2.3,0,0,1,1.02778,0,90,1,1.06667,0.98889
5012,1,38.39,1.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
5013,1,7.8,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5014,1,4.76,0.1,0,0,1,1,0,63,1,1.04762,0.95238
5015,1,101.94,13,0,0,1,1.04666,0,225,1,1.08889,1.00444
5016,1,75.39,9.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
5017,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
5018,1,31.66,5,0,0,1,1,0,63,1,1.07937,0.92063
5019,1,3.48,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
5020,1,0.12,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
5021,1,21.8,3.7,0,0,1,1,0,63,1,1.07937,0.92063
5022,1,28.65,0.8,0,0,1,1,0,63,1,1.07937,0.92063
5023,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5024,1,16.1,-3.9,0,0,1,0.97093,0,63,1,1.05298,0.88889
5025,1,17.4,6.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
5026,1,18.9,3.5,0,0,1,1,0,63,1,1.07937,0.92063
5027,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5028,1,182.08,27.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
5029,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
5030,1,14.73,1.2,0,0,1,1,0,90,1,1.07778,0.92222
5031,2,22.8,0,0,0,1,1,0,63,1,1.06349,0.93651
5032,1,16,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
5033,1,21.2,-5.6,0,0,1,1,0,63,1,1.06349,0.93651
5034,2,28.4,0,0,0,1,1,0,63,1,1.07937,0.92063
5035,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5036,1,28.18,3.9,0,0,1,1.02222,0,90,1,1.1,0.94444
5037,1,5.8,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
5038,1,1.9,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
5039,1,199.13,62.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
5040,1,-9.5,-0.8,0,0,1,1.02778,0,90,1,1.06667,0.98889
5041,1,4.87,3,0,0,1,1.00637,0,63,1,1.06035,0.95238
5042,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5043,1,14.8,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
5044,1,26.7,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
5045,1,0,0,0,34,1,1.02652,0,90,1,1.07527,0.97778
5046,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5047,1,12.1,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
5048,1,43.61,14.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
5049,1,1.16,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
5050,1,6,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
5051,1,8.23,2.6,0,0,1,1,0,63,1,1.04762,0.95238
5052,1,30.73,4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
5053,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5054,1,0,0,0,0,1,0.98952,0,225,1,1.09016,0.88889
5055,1,-1.7,-10.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
5056,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5057,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5058,1,52.77,3.4,0,0,1,1.03333,0,90,1,1.11111,0.95556
5059,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5060,1,50.45,8.9,0,0,1,1.02222,0,90,1,1.1,0.94444
5061,1,27.02,4.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
5062,1,33.98,4.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
5063,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5064,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5065,1,14.38,8.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
5066,1,28.3,14.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
5067,1,4.29,1,0,0,1,0.98889,0,225,1,1.08889,0.88889
5068,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5069,1,11.95,6,0,0,1,1.01588,0,63,1,1.07937,0.95238
5070,1,4.41,0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
5071,1,10.4,-1,0,0,1,1.02778,0,90,1,1.07778,0.97778
5072,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5073,1,5.33,1.2,0,0,1,1,0,90,1,1.07778,0.92222
5074,1,11.6,-0.5,0,0,1,1.00039,0,63,1,1.06427,0.93651
5075,1,65.18,2.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
5076,1,23.78,0.9,0,0,1,1,0,63,1,1.06349,0.93651
5077,1,40.94,2.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
5078,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5079,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
5080,1,36.88,5.6,0,0,1,1,0,63,1,1.06349,0.93651
5081,1,0.7,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
5082,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5083,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5084,1,30.5,0,0,0,1,1,0,63,1,1.06349,0.93651
5085,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5086,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5087,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5088,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5089,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5090,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5091,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5092,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5093,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5094,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5095,1,2.78,1.2,0,0,1,0.94444,0,45,1,1,0.88889
5096,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5097,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5098,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5099,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5100,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5101,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5102,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5103,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5104,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5105,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5106,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5107,1,7.9,0,0,0,1,0.94444,0,45,1,1,0.88889
5108,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5109,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5110,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5111,1,0,0,0,0,1,1.02314,0,90,1,1.06851,0.97778
5112,1,0,0,0,0,1,1.03333,0,150,1,1.1,0.96667
5113,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5114,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5115,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5116,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5117,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5118,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5119,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5120,1,0,0,0,0,1,1.00713,0,63,1,1.07776,0.93651
5121,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5122,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5123,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5124,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5125,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5126,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5127,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5128,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5129,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5130,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5131,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5132,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5133,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5134,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5135,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5136,1,6,0,0,0,1,1,0,63,1,1.04762,0.95238
5137,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5138,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5139,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5140,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5141,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5142,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5143,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5144,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5145,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5146,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5147,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5148,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5149,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5150,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5151,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5152,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5153,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5154,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5155,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5156,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5157,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5158,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5159,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5160,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5161,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5162,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5163,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5164,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5165,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5166,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5167,1,0,0,0,0,1,1.02264,0,90,1,1.0675,0.97778
5168,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5169,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5170,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5171,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5172,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5173,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5174,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5175,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
5176,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5177,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5178,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5179,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5180,1,30.7,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5181,1,14,0,0,0,1,1,0,63,1,1.07937,0.92063
5182,1,43.7,0,0,0,1,1.02468,0,90,1,1.07159,0.97778
5183,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5184,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5185,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5186,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5187,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5188,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5189,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5190,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5191,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5192,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5193,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5194,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5195,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5196,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5197,1,0,0,0,0,1,1.00185,0,63,1,1.06719,0.93651
5198,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5199,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5200,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5201,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5202,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5203,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5204,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5205,1,-13.3,0,0,0,1,1,0,63,1,1.07937,0.92063
5206,1,0,0,0,0,1,1.03074,0,90,1,1.08371,0.97778
5207,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5208,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5209,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5210,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5211,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5212,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5213,1,0,0,0,0,1,1.04682,0,225,1,1.0892,1.00444
5214,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5215,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5216,1,-16.9,0,0,0,1,1,0,63,1,1.07937,0.92063
5217,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5218,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5219,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5220,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5221,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5222,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5223,1,6,0,0,0,1,1,0,63,1,1.07937,0.92063
5224,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5225,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5226,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5227,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5228,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5229,1,0,0,0,0,1,1.00327,0,63,1,1.07004,0.93651
5230,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5231,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5232,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5233,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5234,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5235,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
5236,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5237,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5238,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5239,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5240,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5241,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5242,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5243,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5244,1,0,0,0,0,1,1.01081,0,63,1,1.06923,0.95238
5245,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5246,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5247,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
5248,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5249,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5250,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5251,1,23.8,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5252,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5253,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5254,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5255,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5256,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5257,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5258,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5259,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5260,1,4,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5261,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5262,1,0,0,0,0,1,1.0474,0,225,1,1.0948,1
5263,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5264,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
5265,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5266,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5267,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5268,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5269,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5270,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5271,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5272,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5273,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5274,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5275,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5276,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5277,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5278,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5279,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5280,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5281,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5282,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5283,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5284,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5285,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5286,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5287,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5288,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5289,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5290,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5291,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5292,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5293,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5294,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5295,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5296,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5297,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5298,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5299,1,0,0,0,0,1,1.03209,0,90,1,1.0864,0.97778
5300,1,18.2,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5301,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5302,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5303,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5304,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5305,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5306,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5307,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5308,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5309,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5310,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5311,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5312,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5313,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5314,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5315,1,10.6,0,0,0,1,1,0,63,1,1.06349,0.93651
5316,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5317,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5318,1,6.96,1.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
5319,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5320,1,0,0,0,0,1,1.00277,0,63,1,1.05315,0.95238
5321,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5322,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5323,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5324,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5325,1,-5,0,0,0,1,1,0,63,1,1.07937,0.92063
5326,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5327,1,-19.2,0,0,0,1,1,0,63,1,1.07937,0.92063
5328,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5329,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5330,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5331,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5332,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5333,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5334,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5335,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5336,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5337,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5338,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5339,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5340,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5341,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5342,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5343,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5344,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5345,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5346,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5347,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5348,1,0,0,0,0,1,1.00326,0,63,1,1.07001,0.93651
5349,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5350,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5351,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5352,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5353,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5354,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5355,1,0,0,0,0,1,1.04744,0,225,1,1.09044,1.00444
5356,1,0,0,0,0,1,1.04726,0,225,1,1.09008,1.00444
5357,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5358,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5359,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5360,1,3.4,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5361,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5362,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5363,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5364,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5365,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5366,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5367,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5368,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5369,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5370,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5371,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5372,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5373,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5374,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5375,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5376,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5377,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5378,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5379,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5380,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5381,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5382,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5383,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5384,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5385,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5386,1,20.4,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5387,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5388,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5389,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5390,1,0,0,0,0,1,1.00702,0,63,1,1.07753,0.93651
5391,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5392,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5393,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5394,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5395,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5396,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5397,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5398,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5399,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5400,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5401,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5402,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5403,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5404,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5405,1,0,0,0,0,1,1.0043,0,63,1,1.05621,0.95238
5406,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5407,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5408,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5409,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5410,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5411,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5412,1,0,0,0,0,1,1.04678,0,225,1,1.08912,1.00444
5413,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5414,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5415,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5416,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5417,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5418,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5419,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5420,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5421,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5422,1,-32.1,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5423,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5424,1,8.4,0,0,0,1,1,0,63,1,1.04762,0.95238
5425,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5426,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5427,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5428,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5429,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5430,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5431,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5432,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5433,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5434,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5435,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5436,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5437,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5438,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5439,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5440,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5441,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5442,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5443,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5444,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5445,1,0,0,0,0,1,1.02345,0,90,1,1.06913,0.97778
5446,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5447,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5448,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5449,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5450,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5451,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5452,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5453,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5454,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5455,1,0.58,2.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
5456,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5457,1,-56.9,0,0,0,1,1.04737,0,225,1,1.09473,1
5458,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5459,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5460,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5461,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5462,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5463,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5464,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5465,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5466,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5467,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5468,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5469,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5470,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5471,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5472,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5473,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5474,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5475,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5476,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5477,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5478,1,0,0,0,0,1,1.0016,0,63,1,1.0667,0.93651
5479,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5480,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5481,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5482,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5483,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5484,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5485,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5486,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5487,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5488,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5489,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5490,1,0,0,0,0,1,1.03074,0,90,1,1.0837,0.97778
5491,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5492,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5493,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5494,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5495,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5496,1,60.2,0,0,0,1,1,0,63,1,1.04762,0.95238
5497,1,36.3,0,0,0,1,1,0,63,1,1.04762,0.95238
5498,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5499,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5500,1,0,0,0,0,1,1.01161,0,63,1,1.07084,0.95238
5501,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5502,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5503,1,0,0,0,0,1,1.04695,0,225,1,1.08945,1.00444
5504,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5505,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5506,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5507,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5508,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5509,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5510,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5511,1,0,0,0,0,1,1.00293,0,63,1,1.05348,0.95238
5512,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5513,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5514,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5515,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5516,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5517,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5518,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5519,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5520,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5521,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5522,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5523,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5524,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5525,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5526,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5527,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5528,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5529,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5530,1,-1,0,0,0,1,1,0,63,1,1.06349,0.93651
5531,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5532,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5533,1,0,0,0,0,1,1.00162,0,63,1,1.06673,0.93651
5534,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5535,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5536,1,0,0,0,0,1,1.03333,0,150,1,1.1,0.96667
5537,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5538,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5539,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5540,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5541,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5542,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5543,1,0,0,0,0,1,1.00236,0,63,1,1.06821,0.93651
5544,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5545,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5546,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5547,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5548,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5549,1,-17,0,0,0,1,1,0,63,1,1.06349,0.93651
5550,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5551,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5552,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5553,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5554,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5555,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5556,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5557,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5558,1,20.7,0,0,0,1,1,0,63,1,1.06349,0.93651
5559,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5560,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5561,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5562,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5563,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5564,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5565,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5566,1,18.8,0,0,0,1,1,0,63,1,1.07937,0.92063
5567,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5568,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5569,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5570,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5571,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5572,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5573,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5574,1,-60,0,0,0,1,1.03333,0,150,1,1.1,0.96667
5575,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5576,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5577,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5578,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5579,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5580,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5581,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5582,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5583,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5584,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5585,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5586,1,18.6,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5587,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5588,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5589,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5590,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5591,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5592,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5593,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5594,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5595,1,0,0,0,0,1,0.98977,0,225,1,1.09066,0.88889
5596,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5597,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5598,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5599,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5600,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5601,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5602,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5603,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5604,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5605,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5606,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5607,1,0,0,0,0,1,1.00403,0,63,1,1.07156,0.93651
5608,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5609,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5610,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5611,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5612,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5613,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5614,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5615,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5616,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5617,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5618,1,-2.1,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5619,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5620,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5621,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5622,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5623,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5624,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5625,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5626,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5627,1,-15.1,0,0,0,1,1,0,63,1,1.06349,0.93651
5628,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5629,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5630,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5631,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5632,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5633,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5634,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5635,1,9,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5636,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
5637,1,0,0,0,0,1,1.00008,0,63,1,1.06366,0.93651
5638,1,0,0,0,0,1,1.02,0,150,1,1.05333,0.98667
5639,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5640,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5641,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5642,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5643,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5644,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5645,1,2,0,0,0,1,1,0,63,1,1.06349,0.93651
5646,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5647,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5648,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5649,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5650,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5651,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5652,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5653,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5654,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5655,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5656,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5657,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5658,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5659,1,0,0,0,0,1,1.01169,0,63,1,1.07099,0.95238
5660,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5661,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5662,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5663,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5664,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5665,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5666,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5667,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5668,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5669,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5670,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5671,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5672,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5673,1,46.8,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5674,1,0,0,0,0,1,1.047,0,225,1,1.08957,1.00444
5675,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5676,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5677,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5678,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5679,1,1.7,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5680,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5681,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5682,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5683,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5684,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5685,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
5686,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5687,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5688,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5689,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5690,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5691,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5692,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5693,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5694,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5695,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5696,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5697,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5698,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5699,1,0,0,0,0,1,1.04758,0,225,1,1.09517,1
5700,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5701,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5702,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5703,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5704,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5705,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5706,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5707,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5708,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5709,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5710,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5711,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5712,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5713,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5714,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5715,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5716,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5717,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5718,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5719,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5720,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5721,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5722,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5723,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5724,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5725,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5726,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5727,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5728,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5729,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5730,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5731,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5732,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5733,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5734,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5735,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5736,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5737,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5738,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5739,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5740,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5741,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5742,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5743,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5744,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5745,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5746,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5747,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5748,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5749,1,0,0,0,0,1,1.04554,0,225,1,1.08665,1.00444
5750,1,0,0,0,0,1,1.00116,0,63,1,1.04993,0.95238
5751,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5752,1,0,0,0,0,1,1.02247,0,90,1,1.06717,0.97778
5753,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5754,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5755,1,36.7,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5756,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5757,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5758,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5759,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5760,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5761,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5762,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5763,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5764,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5765,1,43.8,0,0,0,1,1,0,63,1,1.07937,0.92063
5766,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5767,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5768,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5769,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5770,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5771,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5772,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5773,1,0,0,0,0,1,1.00444,0,63,1,1.07237,0.93651
5774,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5775,1,3.5,0,0,0,1,1,0,63,1,1.14286,0.85714
5776,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5777,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5778,1,0,0,0,0,1,1.00833,0,63,1,1.08015,0.93651
5779,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5780,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5781,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5782,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5783,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5784,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5785,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5786,1,0,0,0,0,1,1.00168,0,63,1,1.06686,0.93651
5787,1,0,0,0,0,1,1.0001,0,63,1,1.0637,0.93651
5788,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5789,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5790,1,0,0,0,0,1,1.0227,0,90,1,1.06763,0.97778
5791,1,0,0,0,0,1,1.02828,0,90,1,1.07878,0.97778
5792,1,2,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5793,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5794,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5795,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5796,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5797,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5798,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5799,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5800,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5801,1,-10,0,0,0,1,1.00687,0,63,1,1.07724,0.93651
5802,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5803,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5804,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5805,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5806,1,3.7,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5807,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5808,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5809,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5810,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5811,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5812,1,0,0,0,0,1,1.07252,0,380,1,1.10263,1.04241
5813,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5814,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5815,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5816,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5817,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5818,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5819,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5820,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5821,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5822,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5823,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5824,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5825,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5826,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5827,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5828,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5829,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5830,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5831,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5832,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5833,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5834,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5835,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5836,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5837,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5838,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5839,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5840,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5841,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5842,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5843,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5844,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5845,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5846,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5847,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5848,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5849,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5850,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5851,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5852,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5853,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5854,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5855,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5856,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5857,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5858,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5859,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5860,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5861,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5862,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5863,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5864,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5865,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5866,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5867,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5868,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5869,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5870,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5871,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5872,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5873,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5874,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5875,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5876,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5877,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5878,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5879,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5880,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5881,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5882,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5883,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5884,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5885,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
5886,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5887,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5888,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5889,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5890,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5891,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5892,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5893,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5894,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5895,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5896,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5897,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5898,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5899,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5900,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5901,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5902,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5903,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5904,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5905,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5906,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5907,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5908,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5909,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
