bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5910,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5911,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5912,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5913,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5914,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5915,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5916,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5917,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5918,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5919,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5920,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5921,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5922,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
5923,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5924,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5925,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5926,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5927,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5928,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5929,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5930,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5931,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5932,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5933,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5934,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5935,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5936,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5937,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5938,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5939,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5940,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5941,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5942,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5943,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5944,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5945,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5946,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5947,1,101.9,-0.9,0,0,1,0.975,0,380,1,1.15,0.8
5948,2,2.4,0,0,0,1,0.975,0,380,1,1.15,0.8
5949,2,-859.2,-117.6,0,0,1,0.975,0,380,1,1.15,0.8
5950,1,90.1,-6.4,0,0,1,0.975,0,90,1,1.15,0.8
5951,1,113.43,14.4,0,0,1,0.975,0,225,1,1.15,0.8
5952,2,18.9,230.5,0,0,1,0.975,0,380,1,1.15,0.8
5953,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5954,2,191.71,117,0,0,1,0.975,0,225,1,1.15,0.8
5955,2,-20,-24,0,0,1,0.975,0,225,1,1.15,0.8
5956,1,-44.1,0,0,0,1,0.975,0,380,1,1.15,0.8
5957,2,703.29,163.8,0,0,1,0.975,0,380,1,1.15,0.8
5958,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5959,1,141.96,11.6,0,0,1,0.975,0,380,1,1.15,0.8
5960,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5961,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5962,2,-63.1,0,0,0,1,0.975,0,380,1,1.15,0.8
5963,1,283.4,0,0,0,1,0.975,0,225,1,1.15,0.8
5964,1,-73.9,0,0,0,1,0.975,0,380,1,1.15,0.8
5965,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5966,1,102.2,0,0,0,1,0.975,0,225,1,1.15,0.8
5967,1,748.52,22.1,0,0,1,0.975,0,380,1,1.15,0.8
5968,1,245.87,12.7,0,0,1,0.975,0,380,1,1.15,0.8
5969,1,-1.3,-0.7,0,0,1,0.975,0,150,1,1.15,0.8
5970,1,2.3,0,0,0,1,0.975,0,225,1,1.15,0.8
5971,1,167.82,3.2,0,0,1,0.975,0,380,1,1.15,0.8
5972,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5973,2,364.86,72,0,0,1,0.975,0,225,1,1.15,0.8
5974,1,543.82,110.7,0,0,1,0.975,0,225,1,1.15,0.8
5975,1,-365.3,0,0,0,1,0.975,0,380,1,1.15,0.8
5976,1,3.2,0,0,0,1,0.975,0,225,1,1.15,0.8
5977,1,-9.9,0,0,0,1,0.975,0,380,1,1.15,0.8
5978,2,-205.1,-32.1,0,0,1,0.975,0,380,1,1.15,0.8
5979,1,67.96,3.9,0,0,1,0.975,0,225,1,1.15,0.8
5980,1,2569.1,-301.6,0,0,1,0.975,0,380,1,1.15,0.8
5981,1,95.8,10.9,0,0,1,0.975,0,380,1,1.15,0.8
5982,1,623.73,96.5,0,0,1,0.975,0,380,1,1.15,0.8
5983,1,472.84,7.3,0,0,1,0.975,0,380,1,1.15,0.8
5984,1,137.7,-6.4,0,0,1,0.975,0,380,1,1.15,0.8
5985,1,169.33,42.3,0,0,1,0.975,0,225,1,1.15,0.8
5986,1,354.5,-7.2,0,0,1,0.975,0,380,1,1.15,0.8
5987,2,-341.6,253.8,0,0,1,0.975,0,380,1,1.15,0.8
5988,1,54.8,-70.9,0,0,1,0.975,0,380,1,1.15,0.8
5989,1,85.9,-0.4,0,0,1,0.975,0,225,1,1.15,0.8
5990,1,92.09,22.1,0,0,1,0.975,0,225,1,1.15,0.8
5991,1,296.79,26.7,0,0,1,0.975,0,380,1,1.15,0.8
5992,2,-86.7,211.7,0,0,1,0.975,0,225,1,1.15,0.8
5993,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5994,1,22.27,4.6,0,0,1,0.975,0,225,1,1.15,0.8
5995,1,4.6,0,0,0,1,0.975,0,225,1,1.15,0.8
5996,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5997,1,-92.2,62.2,0,0,1,0.975,0,380,1,1.15,0.8
5998,1,4.99,6.2,0,0,1,0.975,0,225,1,1.15,0.8
5999,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6000,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6001,1,164.46,29.2,0,0,1,0.975,0,225,1,1.15,0.8
6002,1,198.9,20.8,0,0,1,0.975,0,380,1,1.15,0.8
6003,1,77.7,0,0,0,1,0.975,0,225,1,1.15,0.8
6004,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6005,1,0,0,0,0,1,0.975,0,63,1,1.15,0.8
6006,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6007,1,30,0,0,0,1,0.975,0,225,1,1.15,0.8
6008,1,219.43,36.5,0,0,1,0.975,0,380,1,1.15,0.8
6009,1,85.8,-1.1,0,0,1,0.975,0,380,1,1.15,0.8
6010,1,80.9,-5.8,0,0,1,0.975,0,380,1,1.15,0.8
6011,2,83,-15,0,0,1,0.975,0,225,1,1.15,0.8
6012,1,143.7,75.9,0,0,1,0.975,0,225,1,1.15,0.8
6013,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6014,1,-154.3,0,0,0,1,0.975,0,380,1,1.15,0.8
6015,1,221.05,57.8,0,0,1,0.975,0,225,1,1.15,0.8
6016,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6017,2,464,-15.6,0,0,1,0.975,0,380,1,1.15,0.8
6018,1,818.92,73.1,0,0,1,0.975,0,380,1,1.15,0.8
6019,2,-20.5,0,0,0,1,0.975,0,380,1,1.15,0.8
6020,1,585.22,58.1,0,0,1,0.975,0,380,1,1.15,0.8
6021,1,217.57,10.2,0,0,1,0.975,0,380,1,1.15,0.8
6022,1,48,-76.7,0,0,1,0.975,0,380,1,1.15,0.8
6023,1,79.1,-39.2,0,0,1,0.975,0,225,1,1.15,0.8
6024,1,181.04,18.2,0,0,1,0.975,0,225,1,1.15,0.8
6025,1,104,-44.3,0,0,1,0.975,0,380,1,1.15,0.8
6026,1,929.79,224.2,0,0,1,0.975,0,380,1,1.15,0.8
6027,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6028,1,383.19,67,0,0,1,0.975,0,380,1,1.15,0.8
6029,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6030,2,19.7,-7.5,0,0,1,0.975,0,225,1,1.15,0.8
6031,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6032,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6033,1,305.9,-102.1,0,0,1,0.975,0,380,1,1.15,0.8
6034,1,30.9,-5.6,0,0,1,0.975,0,225,1,1.15,0.8
6035,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6036,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6037,1,-79,160.7,0,0,1,0.975,0,380,1,1.15,0.8
6038,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6039,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6040,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6041,1,164.1,0,0,0,1,0.975,0,225,1,1.15,0.8
6042,1,121.78,4.6,0,0,1,0.975,0,225,1,1.15,0.8
6043,1,204.82,3.3,0,0,1,0.975,0,380,1,1.15,0.8
6044,1,259.44,21.5,0,0,1,0.975,0,380,1,1.15,0.8
6045,2,327.17,297,0,0,1,0.975,0,380,1,1.15,0.8
6046,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6047,1,710,0,0,0,1,0.975,0,225,1,1.15,0.8
6048,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6049,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6050,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6051,1,517.26,18.9,0,0,1,0.975,0,150,1,1.15,0.8
6052,1,222.5,-54.2,0,0,1,0.975,0,150,1,1.15,0.8
6053,1,-3.2,0,0,0,1,0.975,0,380,1,1.15,0.8
6054,1,-13.1,0,0,0,1,0.975,0,380,1,1.15,0.8
6055,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6056,2,688.56,220,0,0,1,0.975,0,380,1,1.15,0.8
6057,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6058,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6059,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6060,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6061,1,-1228,-57.1,0,0,1,0.975,0,380,1,1.15,0.8
6062,1,32.6,0,0,0,1,0.975,0,225,1,1.15,0.8
6063,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6064,1,286.9,0,0,0,1,0.975,0,380,1,1.15,0.8
6065,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6066,1,156.11,39.3,0,0,1,0.975,0,225,1,1.15,0.8
6067,1,23.54,54.9,0,0,1,0.975,0,225,1,1.15,0.8
6068,1,65.2,0,0,0,1,0.975,0,225,1,1.15,0.8
6069,1,457.99,15.7,0,0,1,0.975,0,380,1,1.15,0.8
6070,1,-238.3,30.8,0,0,1,0.975,0,380,1,1.15,0.8
6071,1,29.69,112,0,0,1,0.975,0,225,1,1.15,0.8
6072,1,230.7,-119.7,0,0,1,0.975,0,380,1,1.15,0.8
6073,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6074,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6075,1,168.52,280.6,0,0,1,0.975,0,225,1,1.15,0.8
6076,1,180.6,0,0,0,1,0.975,0,380,1,1.15,0.8
6077,1,323.69,41.8,0,100,1,0.975,0,225,1,1.15,0.8
6078,2,-4.4,18.9,0,0,1,0.975,0,380,1,1.15,0.8
6079,2,0,0.7,0,0,1,0.975,0,380,1,1.15,0.8
6080,2,256.31,75,0,0,1,0.975,0,380,1,1.15,0.8
6081,1,-363.9,-22.9,0,0,1,0.975,0,380,1,1.15,0.8
6082,2,-49.6,-44.7,0,0,1,0.975,0,225,1,1.15,0.8
6083,2,64.2,-17.4,0,0,1,0.975,0,225,1,1.15,0.8
6084,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6085,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6086,1,100.09,6.4,0,0,1,0.975,0,225,1,1.15,0.8
6087,1,-3.4,0,0,0,1,0.975,0,225,1,1.15,0.8
6088,1,421.9,0,0,0,1,0.975,0,225,1,1.15,0.8
6089,1,-20.2,0,0,0,1,0.975,0,225,1,1.15,0.8
6090,1,-355.1,0,0,0,1,0.975,0,380,1,1.15,0.8
6091,1,17.3,0,0,0,1,0.975,0,380,1,1.15,0.8
6092,1,-246.9,-7.2,0,0,1,0.975,0,380,1,1.15,0.8
6093,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6094,2,362.31,55.8,0,0,1,0.975,0,380,1,1.15,0.8
6095,1,-25,-16,0,0,1,0.975,0,225,1,1.15,0.8
6096,2,-224,192,0,0,1,0.975,0,380,1,1.15,0.8
6097,1,45.3,0,0,0,1,0.975,0,225,1,1.15,0.8
6098,1,192.5,-1.3,0,0,1,0.975,0,380,1,1.15,0.8
6099,1,222.5,-5.2,0,0,1,0.975,0,380,1,1.15,0.8
6100,1,419.14,118.4,0,0,1,0.975,0,380,1,1.15,0.8
6101,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6102,2,138.01,133.4,0,0,1,0.975,0,380,1,1.15,0.8
6103,2,59.96,73.8,0,0,1,0.975,0,380,1,1.15,0.8
6104,1,-329.1,114.8,0,-150,1,0.975,0,380,1,1.15,0.8
6105,2,229.52,55.5,0,0,1,0.975,0,380,1,1.15,0.8
6106,1,-148.5,8,0,0,1,0.975,0,380,1,1.15,0.8
6107,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6108,1,248.19,9.3,0,0,1,0.975,0,380,1,1.15,0.8
6109,1,-490.5,91.9,0,0,1,0.975,0,380,1,1.15,0.8
6110,1,445.59,77.1,0,0,1,0.975,0,380,1,1.15,0.8
6111,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6112,1,-118.2,0,0,0,1,0.975,0,380,1,1.15,0.8
6113,1,337.49,23.3,0,0,1,0.975,0,380,1,1.15,0.8
6114,1,456.95,142.8,0,0,1,0.975,0,380,1,1.15,0.8
6115,1,194.8,0,0,0,1,0.975,0,380,1,1.15,0.8
6116,2,135.69,29.4,0,0,1,0.975,0,380,1,1.15,0.8
6117,1,-50.4,42.2,0,0,1,0.975,0,150,1,1.15,0.8
6118,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6119,1,133,-33.7,0,0,1,0.975,0,150,1,1.15,0.8
6120,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6121,1,65.88,2.7,0,0,1,0.975,0,225,1,1.15,0.8
6122,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6123,2,451.5,-6.6,0,0,1,0.975,0,225,1,1.15,0.8
6124,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6125,1,-1.8,-17.7,0,0,1,0.975,0,225,1,1.15,0.8
6126,1,5,0,0,0,1,0.975,0,380,1,1.15,0.8
6127,1,621.06,97.5,0,0,1,0.975,0,380,1,1.15,0.8
6128,1,342.9,-274,0,0,1,0.975,0,380,1,1.15,0.8
6129,2,271.39,15,0,0,1,0.975,0,380,1,1.15,0.8
6130,1,195.9,0,0,0,1,0.975,0,225,1,1.15,0.8
6131,1,-82.2,0,0,0,1,0.975,0,225,1,1.15,0.8
6132,1,-207.4,186.9,0,0,1,0.975,0,380,1,1.15,0.8
6133,1,193.91,10,0,0,1,0.975,0,225,1,1.15,0.8
6134,1,125,-6.2,0,0,1,0.975,0,380,1,1.15,0.8
6135,1,403.83,270,0,0,1,0.975,0,380,1,1.15,0.8
6136,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6137,1,45,-11,0,0,1,0.975,0,380,1,1.15,0.8
6138,1,54.28,14.6,0,0,1,0.975,0,225,1,1.15,0.8
6139,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6140,1,-26.8,0,0,0,1,0.975,0,380,1,1.15,0.8
6141,1,96.15,2,0,0,1,0.975,0,380,1,1.15,0.8
6142,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6143,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6144,1,429.46,25.6,0,0,1,0.975,0,380,1,1.15,0.8
6145,1,74,0,0,0,1,0.975,0,225,1,1.15,0.8
6146,1,-87.2,0,0,0,1,0.975,0,380,1,1.15,0.8
6147,2,101,-41,0,0,1,0.975,0,380,1,1.15,0.8
6148,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6149,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6150,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6151,1,-1388.3,231.2,0,0,1,0.975,0,380,1,1.15,0.8
6152,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6153,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6154,1,33.7,0,0,0,1,0.975,0,225,1,1.15,0.8
6155,2,47,-5,0,0,1,0.975,0,225,1,1.15,0.8
6156,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6157,1,121.78,11,0,0,1,0.975,0,380,1,1.15,0.8
6158,1,78.05,18,0,0,1,0.975,0,225,1,1.15,0.8
6159,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6160,1,113.3,-30.2,0,0,1,0.975,0,380,1,1.15,0.8
6161,1,212.82,23.6,0,0,1,0.975,0,225,1,1.15,0.8
6162,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6163,2,330.54,42,0,0,1,0.975,0,225,1,1.15,0.8
6164,2,285.3,31,0,0,1,0.975,0,380,1,1.15,0.8
6165,1,821.5,-5.1,0,0,1,0.975,0,380,1,1.15,0.8
6166,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6167,1,-59.2,22.9,0,0,1,0.975,0,225,1,1.15,0.8
6168,1,-60.2,29.4,0,0,1,0.975,0,225,1,1.15,0.8
6169,2,264.43,20.7,0,0,1,0.975,0,225,1,1.15,0.8
6170,1,-670,68.1,0,0,1,0.975,0,380,1,1.15,0.8
6171,1,208.06,5.5,0,0,1,0.975,0,225,1,1.15,0.8
6172,1,1247.57,303.6,0,0,1,0.975,0,380,1,1.15,0.8
6173,1,472.84,69.1,0,0,1,0.975,0,225,1,1.15,0.8
6174,2,316.2,-35.9,0,0,1,0.975,0,380,1,1.15,0.8
6175,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6176,1,-33.3,0,0,0,1,0.975,0,380,1,1.15,0.8
6177,1,142.88,18.4,0,0,1,0.975,0,380,1,1.15,0.8
6178,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6179,2,57.99,85,0,0,1,0.975,0,380,1,1.15,0.8
6180,1,-2,0,0,0,1,0.975,0,225,1,1.15,0.8
6181,1,341.44,47.8,0,0,1,0.975,0,225,1,1.15,0.8
6182,1,251.67,20.1,0,0,1,0.975,0,225,1,1.15,0.8
6183,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6184,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6185,2,103.8,-12,0,0,1,0.975,0,225,1,1.15,0.8
6186,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6187,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6188,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6189,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6190,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6191,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6192,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6193,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6194,1,0,0,0,0,1,0.99802,0,380,1,1.19604,0.8
6195,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6196,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6197,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6198,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6199,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6200,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6201,1,33.63,175.4,0,0,1,0.975,0,380,1,1.15,0.8
6202,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6203,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6204,1,-105.7,195.6,0,0,1,0.975,0,380,1,1.15,0.8
6205,1,314.3,-161.5,0,0,1,0.975,0,380,1,1.15,0.8
6206,2,20.5,0,0,0,1,0.975,0,380,1,1.15,0.8
6207,1,277.65,54.6,0,0,1,0.975,0,380,1,1.15,0.8
6208,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6209,2,436.7,-12.6,0,0,1,0.975,0,225,1,1.15,0.8
6210,1,100.67,15.9,0,0,1,0.975,0,380,1,1.15,0.8
6211,2,6.96,3,0,0,1,0.975,0,225,1,1.15,0.8
6212,2,13.22,35.9,0,0,1,0.975,0,380,1,1.15,0.8
6213,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6214,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6215,1,97.1,0,0,0,1,0.975,0,225,1,1.15,0.8
6216,2,8,0,0,0,1,0.975,0,380,1,1.15,0.8
6217,1,171.99,30.3,0,0,1,0.975,0,380,1,1.15,0.8
6218,1,218.04,35.3,0,0,1,0.975,0,380,1,1.15,0.8
6219,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6220,1,5.2,0,0,0,1,0.975,0,380,1,1.15,0.8
6221,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6222,1,127,27.6,0,0,1,0.975,0,225,1,1.15,0.8
6223,1,23.1,0,0,0,1,0.975,0,380,1,1.15,0.8
6224,1,-72,7.2,0,0,1,0.975,0,225,1,1.15,0.8
6225,1,630.2,-17.5,0,0,1,0.975,0,380,1,1.15,0.8
6226,1,-595.2,114.6,0,0,1,0.975,0,380,1,1.15,0.8
6227,1,144.04,7.2,0,0,1,0.975,0,380,1,1.15,0.8
6228,1,62.05,14.2,0,0,1,0.975,0,225,1,1.15,0.8
6229,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6230,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6231,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6232,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6233,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6234,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6235,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6236,1,-19.6,0,0,0,1,0.975,0,225,1,1.15,0.8
6237,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6238,1,252.83,67.5,0,0,1,0.975,0,225,1,1.15,0.8
6239,1,198.44,47.1,0,0,1,0.975,0,225,1,1.15,0.8
6240,1,324.39,107.2,0,0,1,0.975,0,380,1,1.15,0.8
6241,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6242,1,273.36,36.6,0,0,1,0.975,0,380,1,1.15,0.8
6243,1,304.6,0,0,0,1,0.975,0,225,1,1.15,0.8
6244,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6245,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6246,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6247,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6248,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6249,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6250,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6251,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6252,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6253,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6254,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6255,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6256,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6257,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6258,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6259,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6260,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6261,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6262,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6263,2,42.91,16,0,0,1,0.975,0,24,1,1.15,0.8
6264,2,42.91,16,0,0,1,0.975,0,24,1,1.15,0.8
6265,2,42.91,16,0,0,1,0.975,0,24,1,1.15,0.8
6266,2,42.91,16,0,0,1,0.975,0,24,1,1.15,0.8
6268,2,18.56,11,0,0,1,0.975,0,20,1,1.15,0.8
6269,2,16.24,11,0,0,1,0.975,0,20,1,1.15,0.8
6270,2,16.24,11,0,0,1,0.975,0,20,1,1.15,0.8
6271,2,11.6,7.5,0,0,1,0.975,0,17,1,1.15,0.8
6272,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6273,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6274,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6275,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6276,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6277,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6278,2,15.08,7,0,0,1,0.975,0,20,1,1.15,0.8
6279,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6280,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
6281,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
6282,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6283,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6284,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6285,2,35.95,13,0,0,1,0.975,0,24,1,1.15,0.8
6286,2,35.95,13,0,0,1,0.975,0,24,1,1.15,0.8
6287,2,44.07,16,0,0,1,0.975,0,24,1,1.15,0.8
6288,2,44.07,16,0,0,1,0.975,0,24,1,1.15,0.8
6289,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6290,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6291,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6292,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6293,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6294,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6295,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6296,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6297,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6298,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6299,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6300,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6301,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6302,2,1.4,0,0,0,1,0.975,0,20,1,1.15,0.8
6303,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6304,2,49.87,18,0,0,1,0.975,0,24,1,1.15,0.8
6306,2,49.87,18,0,0,1,0.975,0,24,1,1.15,0.8
6307,2,49.87,18,0,0,1,0.975,0,24,1,1.15,0.8
6308,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6309,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6310,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6311,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6312,2,4.06,2.2,0,0,1,0.975,0,15,1,1.15,0.8
6313,2,4.06,2.2,0,0,1,0.975,0,15,1,1.15,0.8
6314,2,4.87,2.3,0,0,1,0.975,0,14,1,1.15,0.8
6315,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6316,2,34.79,14,0,0,1,0.975,0,20,1,1.15,0.8
6317,2,34.79,14,0,0,1,0.975,0,20,1,1.15,0.8
6319,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6320,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6321,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6322,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6323,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6324,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6325,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6326,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6327,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6328,2,46.39,18,0,0,1,0.975,0,24,1,1.15,0.8
6329,2,46.39,18,0,0,1,0.975,0,24,1,1.15,0.8
6330,2,46.39,18,0,0,1,0.975,0,24,1,1.15,0.8
6331,2,46.39,18,0,0,1,0.975,0,24,1,1.15,0.8
6332,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6333,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6334,2,0,0,0,0,1,0.975,0,21,1,1.15,0.8
6335,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6336,2,10.21,6.6,0,0,1,0.975,0,19,1,1.15,0.8
6337,2,46.39,17,0,0,1,0.975,0,24,1,1.15,0.8
6338,2,46.39,17,0,0,1,0.975,0,24,1,1.15,0.8
6339,2,46.39,17,0,0,1,0.975,0,24,1,1.15,0.8
6340,2,46.39,17,0,0,1,0.975,0,24,1,1.15,0.8
6341,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6342,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6343,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6344,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6345,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6346,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6347,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6348,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6349,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6350,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6351,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6352,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6353,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6354,2,8.47,5.5,0,0,1,0.975,0,21,1,1.15,0.8
6355,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6356,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6357,2,42.91,15,0,0,1,0.975,0,24,1,1.15,0.8
6358,2,42.91,15,0,0,1,0.975,0,24,1,1.15,0.8
6359,2,42.91,15,0,0,1,0.975,0,24,1,1.15,0.8
6360,2,42.91,15,0,0,1,0.975,0,24,1,1.15,0.8
6361,2,42.91,15,0,0,1,0.975,0,24,1,1.15,0.8
6362,2,42.91,15,0,0,1,0.975,0,24,1,1.15,0.8
6363,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6364,2,12.53,8.6,0,0,1,0.975,0,18,1,1.15,0.8
6365,2,11.6,6,0,0,1,0.975,0,20,1,1.15,0.8
6366,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6367,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6369,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6370,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6371,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6372,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6373,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6374,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6375,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6376,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6377,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6378,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6379,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6380,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6381,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6382,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6383,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6384,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6385,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6386,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6387,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6388,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6389,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6390,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6391,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
6392,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
6393,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
6394,2,0,0,0,0,1,0.975,0,12,1,1.15,0.8
6395,2,16.24,8,0,0,1,0.975,0,20,1,1.15,0.8
6396,2,16.24,8,0,0,1,0.975,0,20,1,1.15,0.8
6397,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6398,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6399,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6400,2,6.84,3.6,0,0,1,0.975,0,20,1,1.15,0.8
6401,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6402,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6403,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6404,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6405,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
6406,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
6407,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
6408,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
6409,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6410,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6411,2,34.79,12,0,0,1,0.975,0,24,1,1.15,0.8
6412,2,34.79,12,0,0,1,0.975,0,24,1,1.15,0.8
6413,2,13.92,3,0,0,1,0.975,0,17,1,1.15,0.8
6414,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6415,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
6416,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6417,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6418,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6419,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6420,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6421,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6422,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6423,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6424,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6425,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6426,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6427,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6428,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6429,2,15.08,8,0,0,1,0.975,0,20,1,1.15,0.8
6430,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6431,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6432,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6433,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6434,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6435,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6436,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6437,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6438,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6439,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6440,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6441,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6442,2,12.53,8.6,0,0,1,0.975,0,20,1,1.15,0.8
6443,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6444,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
6445,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
6446,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
6447,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6448,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6449,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6450,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6451,2,0,0,0,0,1,0.975,0,13,1,1.15,0.8
6452,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6453,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6454,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6455,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6456,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6457,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6458,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6459,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6460,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6461,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6462,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6463,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6464,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6465,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6466,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6467,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6468,2,8.12,4,0,0,1,0.975,0,19,1,1.15,0.8
6469,2,8.12,4,0,0,1,0.975,0,19,1,1.15,0.8
6470,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6471,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6472,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6473,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6474,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6475,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6476,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6477,2,47.55,15,0,0,1,0.975,0,24,1,1.15,0.8
6478,2,47.55,15,0,0,1,0.975,0,24,1,1.15,0.8
6479,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6480,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6481,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6482,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6483,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6484,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6485,2,40.59,18,0,0,1,0.975,0,24,1,1.15,0.8
6486,2,40.59,13,0,0,1,0.975,0,24,1,1.15,0.8
6487,2,40.59,13,0,0,1,0.975,0,24,1,1.15,0.8
6488,2,40.59,13,0,0,1,0.975,0,24,1,1.15,0.8
6489,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6490,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6491,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6492,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6493,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6494,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6495,2,20.88,10,0,0,1,0.975,0,20,1,1.15,0.8
6496,2,20.88,10,0,0,1,0.975,0,20,1,1.15,0.8
6497,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6498,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6499,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
