bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3,1,17.27,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4,1,57.88,2.8,0,0,1,1.01111,0,90,1,1.08889,0.93333
5,1,15.05,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
6,1,15.17,5.3,0,0,1,1,0,63,1,1.07937,0.92063
7,1,2.68,0.2,0,0,1,1,0,63,1,1.07937,0.92063
8,1,15.8,-0.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
9,1,14.9,0,0,0,1,1,0,63,1,1.06349,0.93651
10,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
11,1,38.74,4.9,0,0,1,1,0,90,1,1.07778,0.92222
12,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
13,1,0,0,0,0,1,1.07767,0,380,1,1.10263,1.05271
14,1,73.75,13.3,0,30.4,1,1.02778,0,90,1,1.07778,0.97778
15,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
16,1,16.22,1.9,0,0,1,1,0,63,1,1.07937,0.92063
17,1,12.72,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
18,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
19,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
20,1,5.6,-18,0,0,1,0.94444,0,45,1,1,0.88889
21,1,7.6,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
22,1,21.59,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
23,1,26.14,2.2,0,0,1,1,0,63,1,1.06349,0.93651
24,1,17,-1.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
25,1,54.7,-1.1,0,0,1,1.02222,0,90,1,1.1,0.94444
26,1,17.62,10.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
27,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
28,1,0.9,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
29,1,89.27,9.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
30,1,46.56,3.5,0,0,1,1.01111,0,90,1,1.08889,0.93333
31,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
32,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
33,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
34,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
35,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
36,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
37,1,-2.7,3,0,0,1,1,0,63,1,1.07937,0.92063
38,1,5,-1,0,0,1,1.01587,0,63,1,1.09524,0.93651
39,1,43.6,-2.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
40,1,44.46,4.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
41,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
42,1,0,0,0,0,1,1.04169,0,63,1,1.13099,0.95238
43,1,3.73,2.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
44,1,15.52,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
45,1,4.43,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
46,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
47,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
48,1,47.14,5.6,0,0,1,1,0,90,1,1.07778,0.92222
49,1,9.8,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
50,1,0,0,0,0,1,1.00289,0,63,1,1.06927,0.93651
51,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
52,1,7.58,2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
53,1,0,-1.3,0,0,1,1,0,63,1,1.04762,0.95238
54,1,0.3,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
55,1,59.39,12.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
56,1,88.1,20.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
57,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
58,1,179.7,36.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
59,1,5.83,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
60,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
61,1,54.03,11.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
62,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
63,1,19.6,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
64,1,78.53,7.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
65,1,14,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
66,1,13,-6.4,0,0,1,1,0,63,1,1.06349,0.93651
67,1,1,0,0,0,1,1,0,63,1,1.07937,0.92063
68,1,61.96,1.1,0,0,1,1,0,63,1,1.06349,0.93651
69,1,24.27,1.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
70,1,12.37,4.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
71,1,80.98,17.5,0,0,1,1,0,63,1,1.04762,0.95238
72,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
73,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
74,1,58.8,-5,0,0,1,0.98889,0,225,1,1.08889,0.88889
75,1,29.41,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
76,1,5.9,-2.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
77,1,50.99,0.4,0,0,1,1,0,63,1,1.06349,0.93651
78,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
79,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
80,1,37.81,10.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
81,1,37.81,9.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
82,1,13.19,0.3,0,0,1,1,0,63,1,1.06349,0.93651
83,1,92.18,24.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
84,1,-0.1,0.4,0,0,1,1,0,63,1,1.06349,0.93651
85,1,0.7,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
86,1,56.94,5.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
87,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
88,1,14.8,-1.2,0,0,1,1,0,63,1,1.06349,0.93651
89,1,30.57,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
90,1,0.2,-2.3,0,0,1,0.94444,0,45,1,1,0.88889
91,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
92,1,37.11,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
93,1,2,-2.8,0,0,1,0.94444,0,45,1,1,0.88889
94,1,18.2,-4,0,0,1,1.02222,0,90,1,1.06667,0.97778
95,1,66.75,9.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
96,1,0.9,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
97,1,67.33,3.8,0,0,1,1,0,63,1,1.07937,0.92063
98,1,11.09,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
99,1,41.77,5.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
100,1,73.51,7.8,0,0,1,1,0,63,1,1.06349,0.93651
101,1,17.3,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
102,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
103,1,12.6,-1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
104,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
105,1,43.06,2.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
106,1,67.91,10.7,0,0,1,1.02222,0,90,1,1.1,0.94444
107,1,124.86,14.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
108,1,12.2,-2.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
109,1,79.11,8.7,0,0,1,1,0,63,1,1.06349,0.93651
110,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
111,1,38.7,-7.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
112,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
113,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
114,1,15.64,1.1,0,0,1,1,0,63,1,1.06349,0.93651
115,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
116,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
117,1,17.39,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
118,1,2.33,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
119,1,47.38,6.9,0,0,1,1,0,63,1,1.06349,0.93651
120,1,22,-2.3,0,0,1,1,0,63,1,1.06349,0.93651
121,1,24.27,1.4,0,0,1,1,0,63,1,1.07937,0.92063
122,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
123,1,14,4.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
124,1,8,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
125,1,12.95,0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
126,1,0.23,0.8,0,0,1,1,0,63,1,1.06349,0.93651
127,1,17.15,2.7,0,0,1,1,0,63,1,1.04762,0.95238
128,1,16.1,7.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
129,1,22.29,10.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
130,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
131,1,139.21,12,0,0,1,1.04666,0,225,1,1.08444,1.00889
132,2,9.4,0,0,0,1,1,0,90,1,1.07778,0.92222
133,1,3.15,0.4,0,0,1,1,0,63,1,1.04762,0.95238
134,1,117.97,27.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
135,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
136,1,27.89,1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
137,2,8.7,-3,0,0,1,1.01587,0,63,1,1.06349,0.96825
138,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
139,1,9.34,7.1,0,0,1,1,0,63,1,1.07937,0.92063
140,1,0,0,0,80,1,1.04445,0,225,1,1.08889,1
141,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
142,1,26.14,7.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
143,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
144,1,18.67,5,0,0,1,1.03333,0,90,1,1.11111,0.95556
145,1,27.31,9,0,0,1,1.02889,0,225,1,1.08889,0.96889
146,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
147,1,35.01,5.5,0,0,1,1,0,63,1,1.06349,0.93651
148,1,7.7,1.2,0,0,1,1,0,63,1,1.06349,0.93651
149,1,19.72,4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
150,1,56.59,3.2,0,0,1,1,0,63,1,1.06349,0.93651
151,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
152,1,52.86,12,0,7.7,1,1.01587,0,63,1,1.06349,0.96825
153,1,27.3,-5.5,0,0,1,1,0,63,1,1.06349,0.93651
154,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
155,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
156,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
157,1,0,-2.2,0,0,1,0.94444,0,45,1,1,0.88889
158,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
159,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
160,1,48.66,5.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
161,1,50.99,10,0,0,1,0.98889,0,225,1,1.08889,0.88889
162,1,-0.3,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
163,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
164,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
165,1,19.25,14.6,0,0,1,0.975,0,20,1,1.15,0.8
166,1,15.52,3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
167,1,17.8,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
168,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
169,1,9.9,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
170,1,93.12,13.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
171,1,32.67,0.8,0,30,1,1.02778,0,90,1,1.07778,0.97778
172,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
173,1,33.26,8,0,0,1,1.01111,0,90,1,1.08889,0.93333
174,1,69.66,11.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
175,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
176,2,0,0,0,0,1,1,0,150,1,1.1,0.9
177,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
178,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
179,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
180,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
181,1,12.7,-5.3,0,0,1,1,0,63,1,1.07937,0.92063
182,1,18.67,3.1,0,0,1,1,0,63,1,1.06349,0.93651
183,1,5.5,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
184,1,5.83,1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
185,1,35.71,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
186,1,1.4,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
187,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
188,1,0,0,0,0,1,1.00969,0,63,1,1.09875,0.92063
189,1,19.6,1.8,0,0,1,1,0,63,1,1.07937,0.92063
190,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
191,1,15.4,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
192,1,9.9,-0,0,0,1,1,0,63,1,1.07937,0.92063
193,1,0.12,0.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
194,2,0.7,-1.6,0,0,1,1,0,63,1,1.07937,0.92063
195,1,0,0,0,0,1,1.008,0,63,1,1.06362,0.95238
196,1,0,0,0,0,1,1.008,0,63,1,1.06362,0.95238
197,1,27.5,-0.6,0,15,1,1,0,63,1,1.07937,0.92063
198,1,11.1,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
199,1,14.7,2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
200,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
201,1,94.52,25.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
202,1,58.11,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
203,1,33.37,3.7,0,0,1,1.02222,0,90,1,1.1,0.94444
204,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
205,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
206,1,63.48,9.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
207,1,39.56,4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
208,1,16.6,-0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
209,1,2.57,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
210,1,48.43,6.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
211,1,37.92,14,0,0,1,1.01587,0,63,1,1.06349,0.96825
212,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
213,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
214,1,50.29,4.5,0,30.4,1,1.02778,0,90,1,1.07778,0.97778
215,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
216,1,21.1,-3.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
217,1,36.29,2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
218,1,3.3,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
219,1,11.1,-4.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
220,1,17.27,3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
221,1,13,-6.8,0,0,1,1,0,63,1,1.06349,0.93651
222,1,0,0,0,0,1,1.01154,0,225,1,1.08975,0.93333
223,1,49.48,2.2,0,0,1,1,0,63,1,1.07937,0.92063
224,2,0,0,0,0,1,1,0,150,1,1.1,0.9
225,1,89.62,16.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
226,1,90.78,71.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
227,1,5,-1.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
228,1,10.9,-2,0,0,1,1.00794,0,63,1,1.06349,0.95238
229,1,12,-5,0,0,1,1,0,63,1,1.07937,0.92063
230,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
231,1,7,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
232,1,8.4,0.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
233,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
234,1,28.82,8.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
235,1,20.65,3.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
236,1,33.37,1,0,0,1,1,0,90,1,1.07778,0.92222
237,1,50.99,5.2,0,0,1,1,0,63,1,1.06349,0.93651
238,1,25.2,-1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
239,1,62.9,4.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
240,1,59.63,9.5,0,0,1,1,0,63,1,1.07937,0.92063
241,1,66.16,9.4,0,0,1,1,0,90,1,1.07778,0.92222
242,1,65.58,8.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
243,1,26.7,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
244,1,67.68,3.7,0,0,1,1,0,90,1,1.07778,0.92222
245,1,13.7,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
246,2,15.99,7.5,0,0,1,1,0,63,1,1.06349,0.93651
247,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
248,1,38.97,13.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
249,1,30.46,0.9,0,0,1,1,0,63,1,1.07937,0.92063
250,1,27.4,-9.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
251,1,12.37,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
252,1,9.6,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
253,1,63.13,5.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
254,1,23.34,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
255,1,9.5,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
256,2,1.8,0,0,0,1,1,0,63,1,1.07937,0.92063
257,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
258,2,-0,0,0,0,1,1,0,90,1,1.07778,0.92222
259,1,33,-2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
260,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
261,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
262,1,0,0,0,80,1,0.98889,0,225,1,1.08889,0.88889
263,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
264,1,0,0,0,0,1,1.05921,0,380,1,1.10526,1.01316
265,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
266,1,37.92,7.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
267,1,77.36,12.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
268,1,14.24,10.9,0,0,1,1,0,63,1,1.07937,0.92063
269,1,27.07,1.1,0,0,1,1,0,63,1,1.07937,0.92063
270,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
271,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
272,1,53.44,4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
273,1,33.26,3.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
274,1,63.6,9.1,0,0,1,1.02222,0,90,1,1.1,0.94444
275,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
276,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
277,1,4.32,2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
278,1,1.75,4.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
279,1,11,-2.1,0,0,1,1,0,63,1,1.06349,0.93651
280,1,51.34,14.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
281,1,14.94,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
282,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
283,1,12.1,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
284,1,19.6,4.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
285,1,-1.7,4.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
286,1,37.57,20.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
287,1,35.7,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
288,1,36.8,-2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
289,1,50.88,9.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
290,1,8.52,3.7,0,0,1,1.03333,0,90,1,1.11111,0.95556
291,1,18.44,0.3,0,0,1,1,0,63,1,1.07937,0.92063
292,1,1.17,0.5,0,0,1,1,0,63,1,1.06349,0.93651
293,1,52.98,2.3,0,0,1,1,0,63,1,1.06349,0.93651
294,1,0,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
295,1,27.31,4.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
296,1,8.05,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
297,1,2,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
298,1,13.9,-0,0,0,1,1,0,63,1,1.06349,0.93651
299,1,0,0.1,0,0,1,1.03333,0,90,1,1.11111,0.95556
300,1,62.43,16.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
301,1,3.5,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
302,1,19.02,3.5,0,0,1,1,0,63,1,1.06349,0.93651
303,1,49.36,12,0,0,1,1,0,63,1,1.07937,0.92063
304,1,36.7,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
305,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
306,1,14.5,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
307,1,21.4,-2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
308,1,0.7,0.2,0,0,1,1,0,63,1,1.07937,0.92063
309,1,8.17,2.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
310,1,15.17,4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
311,1,1.3,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
312,1,2,-2.6,0,0,1,1,0,90,1,1.07778,0.92222
313,1,37.34,2.4,0,0,1,1,0,63,1,1.07937,0.92063
314,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
315,1,21.5,-0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
316,1,41.19,2.4,0,0,1,1,0,63,1,1.07937,0.92063
317,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
318,1,15.99,4.8,0,0,1,1,0,63,1,1.04762,0.95238
319,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
320,1,42.71,2.7,0,0,1,1.02222,0,90,1,1.1,0.94444
321,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
322,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
323,1,0,0,0,0,1,1.07879,0,380,1,1.10526,1.05232
324,1,33.26,5.3,0,0,1,1,0,63,1,1.06349,0.93651
325,2,21,9.6,0,0,1,1,0,63,1,1.06349,0.93651
326,1,13.65,19.8,0,0,1,1,0,63,1,1.07937,0.92063
327,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
328,1,45.98,2.5,0,0,1,1,0,63,1,1.07937,0.92063
329,1,86.7,5.1,0,0,1,1.02222,0,90,1,1.1,0.94444
330,1,98.6,7.7,0,0,1,1,0,63,1,1.07937,0.92063
331,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
332,2,9.2,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
333,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
334,1,7.4,-2.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
335,1,3,-3,0,0,1,1,0,63,1,1.06349,0.93651
336,2,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
337,1,13.6,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
338,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
339,1,20.77,1.1,0,0,1,1,0,63,1,1.07937,0.92063
340,1,29.41,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
341,1,7.7,-10.7,0,0,1,1,0,63,1,1.07937,0.92063
342,1,13.8,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
343,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
344,1,11.5,-3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
345,1,23.4,-5.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
346,1,13.1,-0.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
347,1,-0.7,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
348,1,62.9,6.8,0,0,1,1.02222,0,90,1,1.1,0.94444
349,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
350,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
351,1,42.01,2.6,0,0,1,1.04445,0,225,1,1.08889,1
352,1,6.77,2,0,0,1,1.04666,0,225,1,1.08889,1.00444
353,1,34,-10.2,0,0,1,1,0,63,1,1.04762,0.95238
354,1,2.92,1.2,0,0,1,1,0,63,1,1.07937,0.92063
355,1,3,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
356,1,7,2,0,0,1,1,0,63,1,1.07937,0.92063
357,1,17.15,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
358,1,27.89,10.1,0,0,1,1,0,63,1,1.07937,0.92063
359,1,41.19,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
360,1,64.06,5.6,0,19,1,1,0,63,1,1.07937,0.92063
361,1,0,0,0,0,1,1,0,150,1,1.1,0.9
362,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
363,1,11.67,4,0,0,1,1.01111,0,90,1,1.08889,0.93333
364,2,-3,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
365,1,-0.1,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
366,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
367,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
368,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
369,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
370,1,70.01,14.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
371,1,14,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
372,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
373,1,29.06,7.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
374,1,29.99,3.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
375,1,17,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
376,1,54.3,-0.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
377,1,7,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
378,1,27.5,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
379,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
380,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
381,1,61.49,7.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
382,1,20.19,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
383,1,51.23,15.4,0,0,1,1,0,63,1,1.07937,0.92063
384,1,23.45,3.9,0,0,1,1,0,63,1,1.07937,0.92063
385,1,22.05,10.3,0,0,1,1,0,63,1,1.07937,0.92063
386,1,53.56,9,0,0,1,1.04445,0,225,1,1.08889,1
387,1,5.4,-2.5,0,0,1,1,0,90,1,1.07778,0.92222
388,1,52.28,0.3,0,0,1,1.02222,0,90,1,1.1,0.94444
389,1,33.84,1.6,0,0,1,1,0,63,1,1.06349,0.93651
390,1,0.93,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
391,1,24.5,-4.9,0,0,1,1,0,63,1,1.07937,0.92063
392,1,34.54,1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
393,1,7,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
394,1,7,2,0,0,1,1,0,63,1,1.07937,0.92063
395,1,51.46,4.4,0,0,1,1,0,63,1,1.07937,0.92063
396,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
397,1,13,-2.4,0,0,1,1,0,63,1,1.07937,0.92063
398,1,7.82,2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
399,1,0.93,2.2,0,0,1,1,0,63,1,1.07937,0.92063
400,1,20.2,-1.8,0,0,1,1,0,63,1,1.07937,0.92063
401,1,5.83,0.1,0,0,1,1,0,63,1,1.06349,0.93651
402,1,22.4,-1.9,0,0,1,1,0,90,1,1.07778,0.92222
403,1,28.24,5.2,0,0,1,1,0,63,1,1.06349,0.93651
404,1,37.34,10.5,0,0,1,1,0,63,1,1.06349,0.93651
405,1,7,4.1,0,0,1,1,0,63,1,1.06349,0.93651
406,1,70.83,3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
407,1,1.75,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
408,1,13.8,-4.2,0,0,1,1,0,63,1,1.07937,0.92063
409,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
410,1,24.5,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
411,1,17.8,-3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
412,1,24.7,-11.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
413,1,29,-1.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
414,1,-0.4,0.1,0,0,1,1,0,63,1,1.06349,0.93651
415,1,10.5,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
416,1,78.88,14.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
417,1,21.24,5.4,0,0,1,1,0,63,1,1.07937,0.92063
418,1,11.67,3.6,0,0,1,1,0,63,1,1.04762,0.95238
419,1,34.77,7.5,0,0,1,1,0,63,1,1.07937,0.92063
420,1,-4.2,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
421,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
422,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
423,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
424,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
425,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
426,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
427,1,0.3,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
428,1,4,-1,0,0,1,1.00794,0,63,1,1.06349,0.95238
429,1,68.38,6.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
430,1,136.88,33.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
431,1,15.17,1.1,0,0,1,1,0,63,1,1.07937,0.92063
432,1,26,-2.4,0,0,1,1,0,63,1,1.07937,0.92063
433,1,4.08,3.3,0,0,1,1,0,63,1,1.04762,0.95238
434,1,14,-4.8,0,0,1,1,0,63,1,1.06349,0.93651
435,1,43.64,3.5,0,0,1,1,0,90,1,1.07778,0.92222
436,1,26.9,-2.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
437,1,1,-2,0,0,1,1,0,63,1,1.09524,0.90476
438,1,12.9,-2.1,0,0,1,1,0,63,1,1.04762,0.95238
439,1,15.75,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
440,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
441,1,2.8,2,0,0,1,1,0,63,1,1.06349,0.93651
442,1,32.09,3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
443,1,14.7,3.1,0,0,1,1.03333,0,90,1,1.11111,0.95556
444,1,0,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
445,1,30.11,7.1,0,0,1,1.03333,0,90,1,1.11111,0.95556
446,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
447,2,1.17,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
448,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
449,1,0,0,0,0,1,1.04102,0,225,1,1.09538,0.98667
450,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
451,1,1,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
452,1,0,0,0,50,1,1.00909,0,63,1,1.0658,0.95238
453,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
454,1,30.92,3.4,0,0,1,1,0,63,1,1.07937,0.92063
455,1,12.37,1.2,0,0,1,1.02222,0,90,1,1.1,0.94444
456,1,34.54,5.1,0,0,1,1.02222,0,90,1,1.1,0.94444
457,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
458,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
459,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
460,1,25.67,5.5,0,0,1,1,0,63,1,1.07937,0.92063
461,1,16.22,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
462,1,34.7,-4.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
463,1,-0.8,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
464,2,0,0,0,0,1,0.98822,0,20,1,1.17644,0.8
465,1,0,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
466,2,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
467,1,93,11.6,0,0,1,1,0,63,1,1.04762,0.95238
468,1,38.39,1.6,0,0,1,1,0,63,1,1.04762,0.95238
469,1,-0.6,-1.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
470,2,1.4,0,0,0,1,1,0,63,1,1.06349,0.93651
471,1,-0.3,1.5,0,0,1,1,0,63,1,1.06349,0.93651
472,1,579.83,284.7,0,0,1,1.05263,0,380,1,1.15789,0.94737
473,1,592.66,312.7,0,0,1,1.05263,0,380,1,1.15789,0.94737
474,1,72.46,6.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
475,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
476,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
477,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
478,1,0,0,0,0,1,0.95059,0,45,1,1.0123,0.88889
479,2,10.9,-4.3,0,0,1,1,0,63,1,1.06349,0.93651
480,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
481,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
482,1,18.55,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
483,1,71.53,7.5,0,0,1,1,0,63,1,1.07937,0.92063
484,1,60.91,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
485,1,41.89,3.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
486,1,10.5,5.4,0,0,1,1,0,63,1,1.07937,0.92063
487,1,56.71,12.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
488,1,0.8,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
489,1,35.71,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
490,1,-26.9,9.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
491,2,0.2,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
492,1,24,-1.1,0,0,1,1,0,63,1,1.06349,0.93651
493,1,-0.1,-0.1,0,0,1,1.04848,0,225,1,1.09697,1
494,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
495,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
496,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
497,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
498,1,4.67,0.2,0,0,1,1,0,63,1,1.07937,0.92063
499,1,0,0,0,0,1,1.04136,0,225,1,1.09606,0.98667
500,1,0,0,0,0,1,1.04144,0,225,1,1.09622,0.98667
501,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
502,1,23.4,-3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
503,1,39.2,-3.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
504,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
505,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
506,1,6.88,2,0,0,1,1.00794,0,63,1,1.06349,0.95238
507,1,63.48,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
508,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
509,1,41.31,3.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
510,1,51.93,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
511,1,55.08,11.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
512,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
513,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
514,1,3.15,1.6,0,0,1,1.07237,0,380,1,1.10526,1.03947
515,1,2,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
516,1,27.2,0,0,0,1,1,0,63,1,1.06349,0.93651
517,1,44.81,6.4,0,0,1,1,0,63,1,1.07937,0.92063
518,1,16.8,6.1,0,0,1,0.9689,0,63,1,1.04891,0.88889
519,1,31.3,-1.8,0,0,1,1.01587,0,63,1,1.09524,0.93651
520,1,29.5,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
521,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
522,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
523,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
524,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
525,1,12.84,5.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
526,1,7,20.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
527,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
528,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
529,1,3.03,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
530,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
531,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
532,1,36.87,9.1,0,0,1,1,0,63,1,1.04762,0.95238
533,1,28.59,6.2,0,0,1,1,0,63,1,1.04762,0.95238
534,1,29.41,1.2,0,0,1,1,0,63,1,1.04762,0.95238
535,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
536,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
537,1,18.5,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
538,1,36.52,0.1,0,0,1,1,0,63,1,1.06349,0.93651
539,1,21.12,4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
540,1,10,-1.1,0,0,1,1,0,90,1,1.07778,0.92222
541,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
542,1,63.83,7.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
543,1,65,10.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
544,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
545,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
546,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
547,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
548,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
549,1,40.14,5.3,0,0,1,1,0,63,1,1.07937,0.92063
550,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
551,1,61.96,9,0,0,1,1,0,90,1,1.07778,0.92222
552,1,36.76,0.9,0,0,1,1,0,63,1,1.06349,0.93651
553,1,1.7,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
554,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
555,1,0,0,0,0,1,1.04533,0,225,1,1.09066,1
556,1,0,0,0,0,1,1.04533,0,225,1,1.09066,1
557,1,76.31,1.4,0,0,1,1.04445,0,225,1,1.08889,1
558,1,35,-2.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
559,1,17.74,2.3,0,0,1,1,0,63,1,1.06349,0.93651
560,1,15.05,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
561,1,29.6,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
562,1,17.8,-0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
563,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
564,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
565,1,19.25,9.6,0,0,1,1,0,63,1,1.07937,0.92063
566,1,42.24,7,0,0,1,1.02222,0,90,1,1.06667,0.97778
567,1,2.22,1,0,0,1,1,0,63,1,1.07937,0.92063
568,1,13.89,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
569,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
570,1,22.2,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
571,1,19.37,2.1,0,0,1,1,0,63,1,1.07937,0.92063
572,1,43.1,-6.3,0,0,1,1,0,63,1,1.06349,0.93651
573,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
574,1,8.87,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
575,1,3.2,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
576,1,8,-0.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
577,1,44.34,6.5,0,0,1,1.04445,0,225,1,1.08889,1
578,1,9.69,2.4,0,0,1,1,0,63,1,1.07937,0.92063
579,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
580,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
581,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
582,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
583,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
584,1,4,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
585,1,24.85,3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
586,2,35.2,0,0,0,1,1,0,63,1,1.06349,0.93651
587,1,35.82,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
588,1,14.24,0.6,0,0,1,1,0,63,1,1.06349,0.93651
589,2,16.34,3.4,0,0,1,1,0,90,1,1.07778,0.92222
590,1,180.05,40.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
591,1,22.4,-5.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
592,1,15.2,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
593,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
594,1,0,0,0,0,1,1.04848,0,225,1,1.09697,1
595,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
596,1,7.3,-1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
597,1,9.7,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
598,1,40.61,0.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
599,1,10.39,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
600,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
601,1,-0.8,-2.4,0,0,1,1,0,90,1,1.07778,0.92222
602,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
603,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
604,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
605,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
606,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
607,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
608,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
609,1,3.15,2.4,0,0,1,1,0,63,1,1.04762,0.95238
610,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
611,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
612,1,44.34,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
613,1,21.82,5.1,0,0,1,1,0,63,1,1.04762,0.95238
614,1,12.72,0.9,0,0,1,1,0,63,1,1.07937,0.92063
615,1,44.81,11.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
616,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
617,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
618,1,16.4,-3.1,0,0,1,1,0,63,1,1.04762,0.95238
619,1,19.3,-0.9,0,0,1,1,0,63,1,1.04762,0.95238
620,1,3.73,1.4,0,0,1,1,0,63,1,1.04762,0.95238
621,1,3.73,1.4,0,0,1,1,0,63,1,1.04762,0.95238
622,1,3.85,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
623,1,14.8,-1.4,0,0,1,1,0,63,1,1.06349,0.93651
624,2,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
625,1,52.5,-1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
626,1,11.67,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
627,1,11.5,-0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
628,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
629,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
630,1,40.61,11.6,0,0,1,1,0,63,1,1.04762,0.95238
631,1,80.17,4.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
632,1,-0.7,0.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
633,2,12.9,0,0,0,1,1,0,63,1,1.06349,0.93651
634,1,9.1,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
635,1,28.82,3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
636,2,36.76,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
637,1,24.85,2.4,0,0,1,1,0,63,1,1.06349,0.93651
638,1,6.9,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
639,1,4.67,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
640,1,40.49,4.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
641,1,0,0,0,0,1,1.04531,0,225,1,1.09063,1
642,1,0,0,0,0,1,1.04531,0,225,1,1.09062,1
643,1,0,0,0,0,1,1.04535,0,225,1,1.0907,1
644,1,0,0,0,0,1,1.04532,0,225,1,1.09064,1
645,1,0,0,0,0,1,1.04534,0,225,1,1.09069,1
646,2,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
647,1,2,0,0,0,1,1,0,63,1,1.06349,0.93651
648,1,16.22,6.2,0,0,1,1,0,63,1,1.06349,0.93651
649,1,16,0,0,0,1,1,0,63,1,1.06349,0.93651
650,1,30.22,3,0,0,1,1,0,63,1,1.06349,0.93651
651,1,31.3,-2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
652,1,37.11,4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
653,1,51.81,8.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
654,1,59.86,15,0,0,1,1,0,63,1,1.06349,0.93651
655,1,13.77,0.2,0,0,1,1,0,63,1,1.07937,0.92063
656,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
657,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
658,1,44.11,6.6,0,30,1,1,0,63,1,1.07937,0.92063
659,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
660,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
661,1,8.63,2.3,0,0,1,1,0,63,1,1.07937,0.92063
662,1,57.06,9.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
663,1,37.46,12,0,0,1,1.03778,0,225,1,1.08889,0.98667
664,1,14,3,0,0,1,1,0,63,1,1.04762,0.95238
665,1,1.6,-2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
666,1,52.39,5.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
667,1,-0,-14.9,0,0,1,1,0,90,1,1.07778,0.92222
668,1,33.5,-2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
669,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
670,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
671,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
672,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
673,1,0,0,0,10,1,1,0,63,1,1.09524,0.90476
674,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
675,1,13.7,-8,0,0,1,1.02222,0,90,1,1.06667,0.97778
676,1,40.72,4.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
677,1,26.2,-6.6,0,0,1,1,0,63,1,1.06349,0.93651
678,1,2.68,11.7,0,0,1,1,0,63,1,1.09524,0.90476
679,1,6,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
680,1,17.27,0.2,0,0,1,1,0,63,1,1.06349,0.93651
681,1,-1.3,2.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
682,1,0,0,0,0,1,1.02475,0,90,1,1.07173,0.97778
683,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
684,1,16.34,0.2,0,0,1,1.02186,0,90,1,1.06667,0.97706
685,1,15.3,-2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
686,1,111.09,18.5,0,0,1,1,0,63,1,1.04762,0.95238
687,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
688,1,40.61,4.5,0,0,1,1,0,63,1,1.04762,0.95238
689,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
690,1,-3.3,0.1,0,0,1,1.07237,0,380,1,1.10263,1.04211
691,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
692,1,-3.3,0.2,0,0,1,1.07237,0,380,1,1.10263,1.04211
693,1,5.6,2.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
694,1,4.67,2.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
695,1,11.7,-4.5,0,0,1,1,0,63,1,1.06349,0.93651
696,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
697,1,53.09,4.6,0,0,1,1,0,90,1,1.07778,0.92222
698,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
699,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
700,1,26.5,-1.2,0,0,1,1.02222,0,90,1,1.1,0.94444
701,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
702,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
703,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
704,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
705,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
706,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
707,1,49.59,12.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
708,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
709,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
710,2,9.6,0,0,0,1,0.94444,0,45,1,1,0.88889
711,1,28.01,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
712,1,23.57,0.2,0,0,1,0.975,0,20,1,1.15,0.8
713,1,29.41,2.2,0,0,1,0.975,0,20,1,1.15,0.8
714,1,34.07,0.2,0,0,1,0.975,0,20,1,1.15,0.8
715,1,0,0,0,29,1,1.02222,0,90,1,1.06667,0.97778
716,1,0,0,0,30,1,1.02222,0,90,1,1.06667,0.97778
717,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
718,1,0,-5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
719,1,17.3,-3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
720,1,-0.2,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
721,1,1.75,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
722,1,29.3,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
723,1,26.9,-7.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
724,1,9.8,-3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
725,1,46.09,4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
726,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
727,1,59.39,3.1,0,0,1,1,0,90,1,1.07778,0.92222
728,1,29.6,0,0,0,1,1,0,63,1,1.06349,0.93651
729,1,43.64,6.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
730,1,12.14,12.6,0,0,1,1.01587,0,63,1,1.09524,0.93651
731,1,12.25,0.9,0,0,1,1.01587,0,63,1,1.09524,0.93651
732,1,0,0,0,0,1,1.02,0,225,1,1.08889,0.95111
733,1,30.9,-0.4,0,0,1,1,0,63,1,1.04762,0.95238
734,1,23.34,3.7,0,0,1,1,0,63,1,1.04762,0.95238
735,1,26.72,6.6,0,0,1,1,0,63,1,1.04762,0.95238
736,1,61.14,12.2,0,0,1,1,0,63,1,1.04762,0.95238
737,1,14.9,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
738,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
739,1,-2.8,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
740,1,10.5,1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
741,1,30.8,-2.6,0,0,1,1,0,90,1,1.07778,0.92222
742,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
743,1,46.3,-1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
744,1,94.98,11.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
745,1,14,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
746,1,12,-3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
747,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
748,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
749,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
750,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
751,2,13.42,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
752,1,15.05,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
753,1,4.67,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
754,1,13,-4.7,0,0,1,1,0,63,1,1.07937,0.92063
755,1,12.8,-1.1,0,0,1,1,0,63,1,1.06349,0.93651
756,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
757,1,12.14,4.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
758,1,28.24,3.1,0,0,1,1,0,63,1,1.06349,0.93651
759,1,22.17,0.6,0,78,1,1.04666,0,225,1,1.08444,1.00889
760,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
761,1,57.29,2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
762,1,133.26,34.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
763,2,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
764,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
765,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
766,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
767,1,0,0,0,0,1,0.825,0,20,1,1.15,0.5
768,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
769,1,17,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
770,1,25.44,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
771,1,9.4,-2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
772,1,21,5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
773,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
774,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
775,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
776,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
777,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
778,1,83.67,18.4,0,0,1,1,0,63,1,1.06349,0.93651
779,1,10.9,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
780,1,51.69,7.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
781,1,27.9,-2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
782,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
783,1,11.67,4,0,0,1,1.00794,0,63,1,1.06349,0.95238
784,1,12.84,5,0,0,1,1.00794,0,63,1,1.06349,0.95238
785,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
786,1,7.35,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
787,1,22.64,4.6,0,0,1,1,0,63,1,1.07937,0.92063
788,1,28.7,-2.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
789,1,124.51,8.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
790,1,2.33,2,0,0,1,1,0,63,1,1.06349,0.93651
791,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
792,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
793,1,-9.1,0,0,0,1,1,0,63,1,1.06349,0.93651
794,1,-22,0,0,0,1,1,0,63,1,1.06349,0.93651
795,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
796,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
797,1,11.67,5.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
798,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
799,1,0,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
800,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
801,1,75.61,4.4,0,0,1,1,0,63,1,1.06349,0.93651
802,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
803,1,15.17,0.1,0,0,1,1,0,63,1,1.06349,0.93651
804,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
805,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
806,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
807,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
808,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
809,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
810,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
811,1,12.84,2,0,0,1,1,0,63,1,1.07937,0.92063
812,1,15.64,5,0,0,1,1,0,63,1,1.07937,0.92063
813,1,72.81,22.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
814,1,-0.6,0.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
815,1,-2.1,-3.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
816,1,81.22,22.8,0,0,1,1,0,63,1,1.07937,0.92063
817,1,2.9,-2.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
818,1,5.83,1,0,0,1,1,0,63,1,1.06349,0.93651
819,1,15.1,-0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
820,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
821,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
822,1,97.2,17.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
823,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
824,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
825,1,24.5,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
826,1,47.96,1.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
827,1,30.8,-4.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
828,1,7.82,0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
829,1,1.4,0.5,0,0,1,1.02667,0,150,1,1.10667,0.94667
830,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
831,2,0,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
832,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
833,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
834,1,62.9,6.2,0,0,1,1.02222,0,90,1,1.1,0.94444
835,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
836,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
837,1,0.1,-1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
838,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
839,1,41.2,-4.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
840,1,48.2,-3.4,0,0,1,1.01587,0,63,1,1.09524,0.93651
841,2,-1.7,2.3,0,0,1,1,0,63,1,1.07937,0.92063
842,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
843,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
844,1,9.6,-1,0,0,1,1,0,63,1,1.07937,0.92063
845,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
846,1,45.1,-2,0,0,1,1.02778,0,90,1,1.07778,0.97778
847,1,2.68,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
848,1,31.74,12.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
849,1,10.8,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
850,1,35.59,5.4,0,0,1,1,0,63,1,1.07937,0.92063
851,1,21,3.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
852,1,33.72,0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
853,1,16,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
854,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
855,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
856,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
857,1,2.9,-1.7,0,0,1,1.01587,0,63,1,1.09524,0.93651
858,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
859,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
860,1,8.17,4.1,0,0,1,1,0,63,1,1.04762,0.95238
861,1,11.9,3.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
862,2,17,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
863,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
864,1,45.28,12.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
865,1,30.34,5.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
866,1,22.2,-4.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
867,1,0.2,-1.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
868,1,0.2,-1.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
869,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
870,2,6.2,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
871,1,0,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
872,1,0,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
873,1,0.3,-4.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
874,1,52.98,5.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
875,1,18.67,9.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
876,1,26.72,9.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
877,1,-2.7,-3.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
878,1,60.68,3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
879,1,57.41,3,0,0,1,1.00794,0,63,1,1.06349,0.95238
880,1,28.01,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
881,1,30.34,3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
882,1,1.1,-0.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
883,1,16.45,9.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
884,1,22.17,4.6,0,0,1,1,0,63,1,1.04762,0.95238
885,1,35.12,5.6,0,0,1,1,0,63,1,1.04762,0.95238
886,1,64.76,1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
887,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
888,1,56.01,11.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
889,1,4.55,0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
890,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
891,1,69.9,6,0,0,1,1,0,90,1,1.07778,0.92222
892,1,76.9,16.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
893,1,63.36,14.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
894,2,-40.9,1.4,0,0,1,0.975,0,20,1,1.15,0.8
895,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
896,1,48.66,7.3,0,0,1,1,0,63,1,1.07937,0.92063
897,1,6,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
898,1,35.59,2.3,0,0,1,1.01587,0,63,1,1.09524,0.93651
899,1,18.55,0.8,0,0,1,1,0,63,1,1.04762,0.95238
900,1,3.1,-3.8,0,0,1,1.07445,0,380,1,1.10943,1.03947
901,1,63.13,18.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
902,1,-2.6,0,0,0,1,1.07695,0,380,1,1.11444,1.03947
903,1,-41.6,-9.7,0,0,1,1.07699,0,380,1,1.11451,1.03947
904,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
905,1,5.83,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
906,1,11.1,-0,0,0,1,1.02778,0,90,1,1.07778,0.97778
907,1,29.99,2.9,0,0,1,1,0,63,1,1.07937,0.92063
908,1,33.61,2.5,0,0,1,1.02222,0,90,1,1.1,0.94444
909,1,49.01,4.8,0,0,1,1.01587,0,63,1,1.09524,0.93651
910,1,118.09,26.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
911,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
912,1,16.34,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
913,1,40.02,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
914,1,17.9,-3.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
915,1,7.47,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
916,1,0.82,0.9,0,0,1,1,0,63,1,1.04762,0.95238
917,1,8.99,0.9,0,0,1,1,0,63,1,1.04762,0.95238
918,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
919,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
920,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
921,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
922,1,10.74,4.2,0,0,1,1,0,63,1,1.07937,0.92063
923,1,41.19,6.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
924,1,27.77,2,0,0,1,1,0,63,1,1.07937,0.92063
925,1,1.87,0.3,0,0,1,1,0,63,1,1.07937,0.92063
926,1,13.7,-5.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
927,1,-4,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
928,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
929,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
930,1,27.89,4.9,0,0,1,1,0,63,1,1.06349,0.93651
931,1,12.8,-0.9,0,0,1,1,0,63,1,1.06349,0.93651
932,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
933,1,65.11,10.4,0,0,1,1,0,63,1,1.07937,0.92063
934,1,2.57,0.2,0,0,1,1,0,63,1,1.07937,0.92063
935,1,33.4,-2,0,0,1,1,0,63,1,1.07937,0.92063
936,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
937,1,6.42,0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
938,1,5.83,9.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
939,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
940,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
941,1,15.05,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
942,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
943,1,0,0,0,0,1,1.00889,0,225,1,1.08889,0.92889
944,1,104.1,-13.7,0,0,1,1.07237,0,380,1,1.10526,1.03947
945,1,8,0,0,0,1,1,0,63,1,1.07937,0.92063
946,1,68.96,11.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
947,1,0,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
948,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
949,2,3.15,2.3,0,0,1,1,0,90,1,1.07778,0.92222
950,1,40.72,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
951,1,16.3,-1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
952,1,11.67,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
953,1,41.31,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
954,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
955,1,20.19,2.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
956,1,-0,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
957,1,16.34,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
958,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
959,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
960,1,5.83,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
961,1,2.3,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
962,1,-0.3,-0,0,0,1,1.01588,0,63,1,1.07937,0.95238
963,1,9.5,-4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
964,1,37.1,-0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
965,1,57.53,12.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
966,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
967,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
968,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
969,1,0.7,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
970,2,56.94,29.8,0,0,1,0.975,0,20,1,1.15,0.8
971,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
972,1,38.2,-4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
973,1,78.06,22.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
974,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
975,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
976,1,1.6,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
977,1,37.4,-5,0,0,1,1,0,63,1,1.06349,0.93651
978,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
979,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
980,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
981,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
982,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
983,1,14.7,3.4,0,0,1,1.00406,0,63,1,1.07161,0.93651
984,1,67.33,7.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
985,1,5.5,-2.1,0,0,1,1,0,63,1,1.06349,0.93651
986,1,33.4,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
987,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
988,2,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
989,1,17.4,-0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
990,1,15.17,1.3,0,0,1,0.98413,0,63,1,1.06349,0.90476
991,1,10.5,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
992,2,-1,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
993,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
994,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
995,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
