bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1964,1,25.32,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1965,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1966,1,15.17,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1967,1,30.9,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1968,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1969,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1970,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1971,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1972,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1973,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1974,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1975,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1976,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1977,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1978,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1979,1,9.6,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1980,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1981,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1982,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1983,2,-1.9,0,0,0,1,1,0,63,1,1.06349,0.93651
1984,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1985,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1986,1,37.69,0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
1987,2,-1.4,0,0,0,1,1,0,63,1,1.07937,0.92063
1988,1,1.75,0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1989,1,65.23,6.4,0,0,1,1,0,63,1,1.06349,0.93651
1990,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1991,1,51.11,4,0,0,1,1.02363,0,90,1,1.06949,0.97778
1992,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1993,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1994,1,-0,0,0,0,1,1,0,63,1,1.07937,0.92063
1995,1,0,-1,0,0,1,1,0,63,1,1.06349,0.93651
1996,1,17.62,0.3,0,0,1,1,0,63,1,1.07937,0.92063
1997,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1998,1,15.75,2.2,0,0,1,1.04445,0,225,1,1.08889,1
1999,1,16.57,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2000,1,10.39,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2001,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2002,1,0.4,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2003,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2004,1,25.55,3.2,0,0,1,1,0,63,1,1.07937,0.92063
2005,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2006,1,65.93,13.3,0,0,1,1,0,63,1,1.07937,0.92063
2007,1,16.34,3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2008,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2009,1,57.88,9.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
2010,1,26.02,6.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2011,1,1.98,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2012,1,25.55,7.3,0,0,1,1,0,63,1,1.07937,0.92063
2013,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2014,1,13.3,-2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2015,1,2,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2016,1,71.88,21.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
2017,1,-14.2,-22.1,0,0,1,1.07895,0,380,1,1.10526,1.05263
2018,1,-2.1,16.2,0,0,1,1.07895,0,380,1,1.10526,1.05263
2019,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2020,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2021,1,0,0,0,0,1,1.04527,0,225,1,1.09055,1
2022,1,8.17,0.1,0,0,1,1,0,63,1,1.06349,0.93651
2023,1,0.6,-2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2024,1,32.44,18.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
2025,1,27.9,-0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2026,1,41.19,4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2027,1,54.49,1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2028,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2029,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2030,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2031,1,11.79,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2032,1,71.88,11.7,0,0,1,1.02222,0,90,1,1.1,0.94444
2033,1,31.6,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2034,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2035,1,37.92,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2036,1,9.9,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
2037,1,15.9,-2.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2038,1,17.8,-4,0,0,1,1,0,63,1,1.07937,0.92063
2039,1,8,-5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2040,1,37.92,8.3,0,0,1,1,0,63,1,1.07937,0.92063
2041,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2042,1,56.71,2.6,0,15.4,1,1,0,63,1,1.04762,0.95238
2043,1,12.25,0.9,0,0,1,1,0,63,1,1.07937,0.92063
2044,1,45.16,3,0,0,1,1.04666,0,225,1,1.08889,1.00444
2045,1,9.34,1.3,0,0,1,1,0,63,1,1.06349,0.93651
2046,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2047,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2048,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2049,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2050,1,35.82,0.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
2051,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2052,1,28.94,6.4,0,0,1,1,0,63,1,1.04762,0.95238
2053,1,16.4,-0.7,0,0,1,1,0,63,1,1.04762,0.95238
2054,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2055,1,-0.7,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2056,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2057,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2058,1,22.64,3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2059,1,19.14,2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2060,1,20.3,1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2061,1,17,-4.2,0,0,1,1,0,63,1,1.07937,0.92063
2062,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2063,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2064,1,-7.8,0,0,0,1,1.05263,0,380,1,1.10526,1
2065,1,-6.4,0,0,0,1,1.05263,0,380,1,1.10526,1
2066,1,-15.8,0,0,0,1,1.05263,0,380,1,1.10526,1
2067,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2068,1,16.69,3.2,0,0,1,1.00051,0,63,1,1.06451,0.93651
2069,1,57.41,3.5,0,0,1,1.02222,0,90,1,1.1,0.94444
2070,1,36.29,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2071,1,0.12,4.6,0,0,1,1,0,63,1,1.04762,0.95238
2072,1,43.29,3.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
2073,1,0,0,0,0,1,1.00108,0,63,1,1.06566,0.93651
2074,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2075,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2076,1,17.5,5,0,0,1,1.02222,0,90,1,1.1,0.94444
2077,1,22.9,-6.2,0,0,1,1,0,63,1,1.07937,0.92063
2078,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2079,1,40.02,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2080,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2081,1,71,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2082,1,97,-5,0,0,1,1.04666,0,225,1,1.08889,1.00444
2083,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2084,1,0.5,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2085,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2086,1,18.7,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2087,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2088,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2089,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2090,1,60.21,9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2091,1,31.51,4.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2092,1,13.9,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2093,1,24.85,3.8,0,0,1,1.03333,0,90,1,1.11111,0.95556
2094,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
2095,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
2096,1,62.9,19.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2097,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2098,1,15.99,3.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2099,2,11.67,2.4,0,0,1,1.02222,0,90,1,1.1,0.94444
2100,1,23.7,-0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2101,1,18,-6.5,0,0,1,1,0,90,1,1.07778,0.92222
2102,1,14,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2103,2,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
2104,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
2105,1,0,0,0,0,1,1.04461,0,225,1,1.08478,1.00444
2106,1,35.71,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2107,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2108,1,19.37,4.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2109,1,1.7,-3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2110,1,10.15,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2111,1,7.7,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2112,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2113,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2114,1,5.7,-3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2115,1,15.6,-4.6,0,0,1,1,0,63,1,1.07937,0.92063
2116,1,30.22,3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2117,1,17.39,9.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2118,1,26.2,0,0,0,1,1,0,63,1,1.07937,0.92063
2119,1,-0.3,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
2120,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2121,1,3,-0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
2122,1,57.29,7.2,0,0,1,1,0,63,1,1.04762,0.95238
2123,1,28.9,-8.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2124,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2125,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2126,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2127,1,16.34,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2128,1,17.62,1.2,0,0,1,1,0,63,1,1.06349,0.93651
2129,1,36.4,-4.3,0,0,1,1,0,63,1,1.06349,0.93651
2130,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2131,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2132,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2133,1,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
2134,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
2135,1,45.04,1.3,0,0,1,1.02222,0,225,1,1.08889,0.95556
2136,1,20.19,4.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2137,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2138,1,15.17,2.8,0,0,1,1,0,63,1,1.06349,0.93651
2139,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2140,1,471.54,116.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
2141,1,23.45,9.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
2142,1,3,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2143,1,16.1,-1.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
2144,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2145,1,-1.8,2.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
2146,1,36.41,13,0,0,1,1.04444,0,225,1,1.08444,1.00444
2147,1,67.1,11.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2148,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2149,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2150,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2151,1,23.57,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2152,1,14,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2153,1,29.76,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2154,1,29.52,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2155,1,14.82,3.9,0,0,1,1,0,63,1,1.07937,0.92063
2156,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2157,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2158,1,47.61,5.5,0,0,1,1,0,63,1,1.07937,0.92063
2159,1,16.34,4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2160,1,66.86,5.6,0,0,1,1,0,63,1,1.04762,0.95238
2161,2,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
2162,1,63.95,5.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
2163,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2164,1,0,0,0,0,1,1.04522,0,225,1,1.08599,1.00444
2165,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2166,1,36.6,-1.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
2167,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2168,1,5.6,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
2169,1,8.6,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
2170,1,14.6,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
2171,1,-0.7,2.5,0,0,1,1,0,63,1,1.06349,0.93651
2172,1,20,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
2173,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2174,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2175,1,32,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2176,1,32.3,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2177,1,76.78,20.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2178,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2179,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2180,1,67.68,15.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
2181,1,22.4,6.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2182,1,22.87,0.5,0,0,1,1,0,63,1,1.07937,0.92063
2183,1,70.25,12.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
2184,1,41.07,6.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
2185,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2186,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2187,1,30.46,1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2188,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2189,1,2.33,4.9,0,0,1,1,0,63,1,1.04762,0.95238
2190,1,41.07,1.8,0,0,1,0.96825,0,63,1,1.04762,0.88889
2191,1,49.94,1,0,0,1,1,0,63,1,1.07937,0.92063
2192,2,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
2193,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2194,1,21.12,0.3,0,0,1,1,0,63,1,1.06349,0.93651
2195,2,0.82,4.2,0,0,1,1,0,90,1,1.07778,0.92222
2196,1,6.2,-0.1,0,0,1,1,0,45,1,1.06667,0.93333
2197,1,7.23,0.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
2198,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2199,1,11.2,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2200,1,-5.8,8.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
2201,1,-8.2,2.3,0,0,1,1.07369,0,380,1,1.10526,1.04211
2202,1,10.2,-0.9,0,0,1,0.98413,0,63,1,1.06349,0.90476
2203,1,61.3,-1.3,0,0,1,1.02222,0,90,1,1.1,0.94444
2204,1,59.86,2.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2205,1,2.33,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2206,1,134.78,6.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
2207,1,17.39,5.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2208,1,31.74,6.1,0,0,1,1.02222,0,90,1,1.1,0.94444
2209,1,1.1,0,0,0,1,1,0,63,1,1.07937,0.92063
2210,1,110.62,9.6,0,0,1,1.02222,0,90,1,1.1,0.94444
2211,1,8.9,-1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2212,1,18.55,3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2213,1,8.17,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2214,1,49.83,2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2215,1,31.04,11.9,0,0,1,1,0,63,1,1.04762,0.95238
2216,1,91.25,8.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2217,1,143.76,36.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
2218,1,2.33,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2219,1,17.97,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2220,1,47.14,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2221,1,33.02,4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2222,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2223,1,79.9,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2224,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2225,1,8.05,1.2,0,0,1,1.07369,0,380,1,1.10526,1.04211
2226,1,46.68,3.7,0,0,1,1.02222,0,90,1,1.1,0.94444
2227,1,36.17,10,0,0,1,1.01588,0,63,1,1.07937,0.95238
2228,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2229,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2230,1,21.6,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
2231,1,6.2,-1.6,0,0,1,1,0,63,1,1.07937,0.92063
2232,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2233,1,42.01,7.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
2234,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2235,1,20.3,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2236,1,-11.9,-0.2,0,0,1,1.01587,0,63,1,1.09524,0.93651
2237,1,60.33,7.7,0,0,1,1.03333,0,90,1,1.11111,0.95556
2238,1,13.19,3.5,0,0,1,1,0,63,1,1.06349,0.93651
2239,1,-0.6,4.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
2240,1,0.35,1.3,0,0,1,1,0,63,1,1.07937,0.92063
2241,1,0,0,0,0,1,0.83,0,150,1,1,0.66
2242,1,48.1,-14.7,0,0,1,1.04445,0,225,1,1.08889,1
2243,1,14.3,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
2244,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2245,1,3.85,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2246,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2247,2,0.5,-0.6,0,0,1,0.975,0,20,1,1.15,0.8
2248,1,4,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
2249,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2250,1,9.9,-9.8,0,0,1,1,0,63,1,1.07937,0.92063
2251,1,36.29,0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2252,1,11.9,5.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2253,1,24.5,6,0,0,1,1.01587,0,63,1,1.09524,0.93651
2254,1,57.53,30.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2255,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2256,1,110.39,6.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
2257,1,53.33,12,0,0,1,1.01588,0,63,1,1.07937,0.95238
2258,1,76.2,10,0,0,1,1.04666,0,225,1,1.08889,1.00444
2259,1,64.3,8.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2260,1,1.9,-3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2261,1,6,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2262,1,17.97,2.8,0,0,1,1.03333,0,90,1,1.11111,0.95556
2263,1,38.86,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2264,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2265,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2266,1,29.5,-1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
2267,1,4.6,-0.5,0,0,1,0.98413,0,63,1,1.06349,0.90476
2268,1,0,0,0,0,1,1.03873,0,63,1,1.12508,0.95238
2269,1,2.22,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2270,1,-2,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2271,1,65.81,9.1,0,0,1,1,0,63,1,1.07937,0.92063
2272,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
2273,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
2274,1,34.66,4.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2275,1,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
2276,1,2,-4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2277,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2278,1,1.2,-0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2279,1,3.6,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2280,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2281,1,8.9,-8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2282,1,-144.4,-14.3,0,0,1,1.01333,0,225,1,1.04444,0.98222
2283,1,0,0,0,0,1,1.01333,0,225,1,1.04444,0.98222
2284,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2285,1,70.6,24.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
2286,1,21.12,1.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2287,1,7.23,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2288,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2289,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2290,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
2291,1,17.85,3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2292,1,57.64,12.1,0,0,1,1,0,63,1,1.06349,0.93651
2293,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2294,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2295,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2296,1,59.04,15.1,0,0,1,1,0,63,1,1.04762,0.95238
2297,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2298,1,0,0,0,0,1,1.00463,0,63,1,1.07275,0.93651
2299,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2300,1,45.86,6.3,0,0,1,1,0,63,1,1.07937,0.92063
2301,1,21.12,0.7,0,0,1,1,0,63,1,1.06349,0.93651
2302,1,7.6,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
2303,1,11.1,-3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2304,1,-0.6,-1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2305,1,18.32,0.3,0,15,1,1,0,63,1,1.07937,0.92063
2306,1,9,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2307,1,5.83,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2308,1,63.6,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2309,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2310,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2311,1,34.07,2.1,0,0,1,1,0,63,1,1.07937,0.92063
2312,1,23.34,1,0,0,1,1,0,63,1,1.06349,0.93651
2313,1,70.48,0.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
2314,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2315,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2316,1,72.35,10.6,0,0,1,1,0,63,1,1.06349,0.93651
2317,1,18.55,4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2318,1,40.84,3.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2319,1,11.67,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2320,1,17.39,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2321,1,61.03,6.3,0,0,1,1,0,63,1,1.07937,0.92063
2322,1,21.59,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2323,1,2,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2324,1,20,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2325,1,58.69,13,0,0,1,1.04666,0,225,1,1.08889,1.00444
2326,1,44.93,11.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
2327,1,37.69,4.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2328,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2329,1,16.45,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2330,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2331,1,48.43,8,0,0,1,1,0,63,1,1.04762,0.95238
2332,1,9.4,-3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
2333,1,5.83,5.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2334,1,19.6,3.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2335,1,22.4,9.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2336,1,0.35,4,0,0,1,1.04666,0,225,1,1.08444,1.00889
2337,1,0,0,0,0,1,1.07688,0,380,1,1.10263,1.05114
2338,1,26.3,-4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2339,1,15.87,8.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2340,1,1.17,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2341,2,5.83,2.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
2342,2,1.7,0,0,0,1,1,0,63,1,1.07937,0.92063
2343,2,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2344,1,16.7,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
2345,1,14.12,2.7,0,0,1,1,0,63,1,1.06349,0.93651
2346,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2347,1,16.8,-1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2348,1,38.6,-0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2349,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
2350,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2351,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2352,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2353,1,11.67,4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2354,1,21,-7.5,0,0,1,1,0,90,1,1.07778,0.92222
2355,1,9.8,0.7,0,0,1,1,0,90,1,1.07778,0.92222
2356,1,12.72,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2357,1,8.8,-3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2358,1,50.06,2.1,0,0,1,1,0,63,1,1.07937,0.92063
2359,1,21.7,7.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2360,1,36.64,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2361,1,73.63,5.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2362,1,45.7,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2363,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2364,2,-3.7,0,0,0,1,0.975,0,20,1,1.15,0.8
2365,2,-2.7,0,0,0,1,0.975,0,20,1,1.15,0.8
2366,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2367,2,-0.2,0,0,0,1,0.975,0,20,1,1.15,0.8
2368,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2369,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2370,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2371,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2372,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2373,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2374,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2375,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2376,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2377,1,1.4,-0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2378,1,26.72,6.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2379,1,12.2,-4.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2380,1,8.4,5.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2381,1,26.3,-4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2382,1,2.8,1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2383,1,8,-2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2384,1,31.51,1.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2385,1,8.17,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2386,1,51.11,4.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2387,1,18.6,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2388,1,2.22,1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2389,1,11.67,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2390,1,0.7,0.5,0,0,1,1,0,63,1,1.07937,0.92063
2391,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2392,1,14.3,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
2393,1,4,0,0,0,1,1,0,63,1,1.07937,0.92063
2394,1,7.6,-3.5,0,0,1,1,0,63,1,1.07937,0.92063
2395,1,19.4,-5.7,0,0,1,1,0,63,1,1.07937,0.92063
2396,1,11,-3.7,0,0,1,1,0,63,1,1.07937,0.92063
2397,1,41.89,9.1,0,0,1,1,0,63,1,1.07937,0.92063
2398,1,7,0,0,0,1,1,0,63,1,1.06349,0.93651
2399,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2400,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2401,1,57.99,17.1,0,0,1,1,0,63,1,1.07937,0.92063
2402,1,14.35,5.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
2403,1,9.69,5,0,0,1,1.04666,0,225,1,1.08444,1.00889
2404,1,13.77,4.2,0,0,1,1,0,63,1,1.07937,0.92063
2405,1,23.9,-0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2406,1,11.32,0.6,0,0,1,1,0,63,1,1.07937,0.92063
2407,1,11.67,7,0,0,1,1,0,63,1,1.07937,0.92063
2408,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2409,1,15.4,-0.6,0,0,1,1,0,63,1,1.04762,0.95238
2410,1,20.65,3.9,0,0,1,1,0,63,1,1.04762,0.95238
2411,1,21.94,2.6,0,0,1,1,0,63,1,1.06349,0.93651
2412,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2413,1,40.37,5.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2414,1,59.39,4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2415,1,5.72,1.3,0,0,1,1.01667,0,90,1,1.11111,0.92222
2416,1,19.25,12.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
2417,1,19.25,16.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
2418,1,0.3,0,0,0,1,1,0,63,1,1.07937,0.92063
2419,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2420,1,-13,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
2421,1,24.5,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2422,1,0.93,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2423,1,56.59,5.5,0,29,1,1.00794,0,63,1,1.06349,0.95238
2424,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2425,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2426,1,30.4,-1.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2427,1,12.6,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2428,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2429,1,13.9,-4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2430,1,20.42,4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2431,1,22.05,4.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2432,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2433,1,21,6.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2434,1,11.8,-6.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2435,1,58.46,11.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2436,1,123.46,25.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2437,1,9.4,-3.6,0,0,1,1,0,63,1,1.06349,0.93651
2438,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2439,1,2,-3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2440,1,11.1,-5.6,0,0,1,1,0,63,1,1.06349,0.93651
2441,1,44.69,0.8,0,0,1,1,0,63,1,1.07937,0.92063
2442,1,5.3,-0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2443,1,17.04,0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2444,1,19.6,2.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2445,1,17.8,-0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2446,1,10.5,9.5,0,0,1,1,0,63,1,1.07937,0.92063
2447,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2448,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2449,1,35.9,-2.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2450,1,2.7,-1.8,0,0,1,1,0,90,1,1.07778,0.92222
2451,1,11.67,0.2,0,0,1,1,0,63,1,1.06349,0.93651
2452,1,20.3,2.2,0,0,1,1,0,63,1,1.07937,0.92063
2453,1,29.9,-10.7,0,0,1,1,0,63,1,1.07937,0.92063
2454,1,70.48,12.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2455,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2456,1,14.7,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2457,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2458,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2459,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2460,2,0,0,0,0,1,1.04536,0,225,1,1.09073,1
2461,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2462,1,0.82,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2463,1,5.13,2.1,0,0,1,1,0,63,1,1.04762,0.95238
2464,1,10.27,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2465,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2466,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2467,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2468,1,0,0,0,30.4,1,1.02778,0,90,1,1.07778,0.97778
2469,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2470,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2471,1,26.1,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
2472,1,57.64,1.6,0,0,1,1.01475,0,63,1,1.06349,0.96601
2473,1,11.67,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2474,1,14,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2475,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
2476,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2477,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2478,1,10.5,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
2479,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2480,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2481,1,21.1,-2.5,0,0,1,1,0,63,1,1.07937,0.92063
2482,1,76.31,17,0,92,1,1.02259,0,90,1,1.06741,0.97778
2483,1,0,0,0,30,1,1.02222,0,90,1,1.06667,0.97778
2484,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2485,1,34.4,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2486,1,14.4,-3.4,0,0,1,1,0,90,1,1.07778,0.92222
2487,1,26.49,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2488,1,23.8,-8.6,0,0,1,1,0,63,1,1.07937,0.92063
2489,1,19.49,1.6,0,30,1,1.01587,0,63,1,1.06349,0.96825
2490,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2491,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2492,1,35.12,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2493,1,55.08,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2494,1,27.89,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2495,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2496,1,26.2,-2.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
2497,1,0,0.4,0,0,1,0.94444,0,45,1,1,0.88889
2498,1,10.5,0.9,0,0,1,1,0,63,1,1.07937,0.92063
2499,1,17.8,-6.7,0,0,1,1,0,63,1,1.07937,0.92063
2500,1,0,-0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2501,1,20.07,0.6,0,0,1,1,0,63,1,1.07937,0.92063
2502,1,49.13,2.8,0,0,1,1,0,63,1,1.07937,0.92063
2503,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2504,1,45.28,3.4,0,0,1,1,0,63,1,1.07937,0.92063
2505,1,4,-4.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2506,1,15.87,1.4,0,0,1,1,0,63,1,1.06349,0.93651
2507,1,39.21,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2508,1,5,-3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2509,1,36.99,2.2,0,0,1,1,0,63,1,1.07937,0.92063
2510,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2511,1,31.04,1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2512,1,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
2513,1,60.21,1.3,0,0,1,1,0,63,1,1.07937,0.92063
2514,1,56.71,8.3,0,0,1,1,0,63,1,1.07937,0.92063
2515,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2516,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2517,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2518,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
2519,1,19.95,9.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
2520,1,22.29,6.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
2521,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2522,1,-0.7,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2523,2,101.52,9,0,0,1,1.04906,0,90,1,1.14256,0.95556
2524,1,19.8,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2525,1,59.98,7.7,0,0,1,1,0,63,1,1.04762,0.95238
2526,1,62.78,3.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
2527,1,8.7,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2528,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2529,1,54.3,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
2530,1,22.75,4.2,0,0,1,1,0,63,1,1.07937,0.92063
2531,1,52.98,5.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2532,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2533,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2534,1,94.75,12.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
2535,1,18.9,10.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2536,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2537,1,11.8,-4.9,0,0,1,1,0,63,1,1.04762,0.95238
2538,1,43.17,7.4,0,0,1,1,0,63,1,1.06349,0.93651
2539,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2540,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2541,1,16.34,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2542,1,38.97,9,0,0,1,1,0,63,1,1.04762,0.95238
2543,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2544,1,30.11,2,0,0,1,1,0,63,1,1.04762,0.95238
2545,1,31,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
2546,1,0.9,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
2547,1,2,-2.6,0,0,1,1,0,63,1,1.06349,0.93651
2548,1,11.8,-0.3,0,60,1,1.01587,0,63,1,1.06349,0.96825
2549,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
2550,1,38.27,3.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
2551,1,70.6,14,0,0,1,1,0,63,1,1.07937,0.92063
2552,1,27,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
2553,1,4,0,0,0,1,1.00228,0,63,1,1.06806,0.93651
2554,1,54.73,1.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
2555,1,4.9,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
2556,1,22.9,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2557,1,14.3,-0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2558,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2559,1,20.7,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
2560,1,39.56,0.2,0,0,1,1.04445,0,225,1,1.08889,1
2561,1,19.3,-3.8,0,0,1,1,0,63,1,1.04762,0.95238
2562,1,34.7,-6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2563,1,10.7,-1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2564,1,15.4,-0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2565,1,19.72,1,0,0,1,1,0,63,1,1.07937,0.92063
2566,1,47.38,13.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2567,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2568,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2569,1,47.14,4.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2570,1,8.63,1.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2571,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2572,1,41.31,2.5,0,0,1,1,0,63,1,1.04762,0.95238
2573,1,35.24,4.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2574,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2575,1,74.45,16.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
2576,1,14.35,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2577,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2578,1,21.59,14.4,0,0,1,1,0,63,1,1.06349,0.93651
2579,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
2580,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2581,1,29.8,-5.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2582,1,30.57,5.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2583,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
2584,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2585,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2586,1,22.99,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2587,1,0.1,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2588,1,-0.5,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
2589,1,7,3,0,0,1,1,0,63,1,1.04762,0.95238
2590,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2591,1,56.71,21.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2592,1,43.76,1,0,0,1,0.975,0,63,1,1.15,0.8
2593,1,15.17,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2594,1,58.11,9.8,0,30,1,1.00794,0,63,1,1.06349,0.95238
2595,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2596,1,1.75,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2597,1,24.74,3.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2598,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2599,1,12.02,1.8,0,0,1,1,0,63,1,1.06349,0.93651
2600,1,-2,0.4,0,0,1,1,0,63,1,1.07937,0.92063
2601,1,35.6,-7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2602,1,25.9,-2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2603,1,16.5,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2604,1,28.4,-6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2605,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2606,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2607,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2608,1,21.82,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2609,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2610,1,27.54,0.5,0,0,1,1,0,63,1,1.07937,0.92063
2611,2,27.07,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2612,1,5.2,-3.8,0,0,1,1,0,63,1,1.07937,0.92063
2613,1,35.24,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2614,1,58.23,12.8,0,0,1,1,0,63,1,1.04762,0.95238
2615,1,14.7,1.1,0,0,1,1,0,90,1,1.07778,0.92222
2616,1,56.01,5.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2617,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2618,1,32.91,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2619,1,19.84,1.2,0,0,1,1,0,63,1,1.07937,0.92063
2620,1,14.59,2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2621,1,35.01,6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2622,1,7.4,-2,0,0,1,1,0,63,1,1.07937,0.92063
2623,1,13.7,-2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2624,1,38.39,4.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
2625,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
2626,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2627,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2628,1,72.93,14.2,0,0,1,1,0,63,1,1.07937,0.92063
2629,1,26.49,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2630,1,6.9,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2631,1,0,0.3,0,0,1,1,0,63,1,1.07937,0.92063
2632,1,9.8,0.7,0,0,1,1,0,63,1,1.07937,0.92063
2633,1,15.52,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2634,1,18.9,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2635,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2636,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2637,1,19.2,-2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2638,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2639,1,0.5,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2640,2,-2.9,0.5,0,0,1,1,0,63,1,1.07937,0.92063
2641,1,3,-1.9,0,0,1,0.975,0,20,1,1.15,0.8
2642,1,58.23,12.3,0,0,1,1,0,63,1,1.07937,0.92063
2643,1,-12.6,-0,0,0,1,1,0,63,1,1.07937,0.92063
2644,2,0.6,0,0,0,1,1,0,63,1,1.07937,0.92063
2645,2,7.7,0,0,0,1,1,0,63,1,1.07937,0.92063
2646,2,-14.4,-6.3,0,0,1,1.00421,0,63,1,1.08779,0.92063
2647,1,-1.2,-0.4,0,0,1,0.975,0,20,1,1.15,0.8
2648,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2649,1,18.44,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2650,1,17.8,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2651,1,8.5,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
2652,2,4.08,3,0,0,1,1,0,63,1,1.07937,0.92063
2653,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2654,1,0,0,0,0,1,1.01587,0,63,1,1.09524,0.93651
2655,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2656,1,4.4,-2.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
2657,1,0.35,0.8,0,0,1,1,0,63,1,1.07937,0.92063
2658,1,27.66,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2659,2,-7.6,0,0,0,1,1,0,63,1,1.06349,0.93651
2660,2,0.7,7.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2661,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2662,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2663,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2664,2,-0.4,2.3,0,0,1,0.975,0,20,1,1.15,0.8
2665,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2666,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2667,1,85.88,9.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2668,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2669,1,0,0,0,0,1,0.825,0,20,1,1.15,0.5
2670,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2671,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2672,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2673,1,63.95,7.6,0,0,1,1,0,63,1,1.07937,0.92063
2674,1,8.17,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2675,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2676,1,10,-3.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
2677,1,57.64,8.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2678,1,4.67,0.1,0,0,1,1,0,63,1,1.06349,0.93651
2679,1,9.1,8.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
2680,1,-0.7,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
2681,1,46.2,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2682,1,110.97,22.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2683,1,50.76,3.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2684,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2685,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2686,1,45.04,2.2,0,0,1,1,0,90,1,1.07778,0.92222
2687,1,24,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2688,1,23.34,3.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
2689,1,10.8,-2.5,0,0,1,1,0,63,1,1.04762,0.95238
2690,1,8.6,-0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2691,1,24.3,-1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2692,1,25.7,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2693,1,138.16,29.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2694,1,18.67,7.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2695,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2696,1,19.2,-3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2697,1,24.4,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2698,1,19.14,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2699,1,17.85,4.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2700,1,0.23,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2701,1,50.64,0.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2702,1,22.4,1.3,0,0,1,1,0,63,1,1.04762,0.95238
2703,1,15.75,9.4,0,0,1,1,0,63,1,1.06349,0.93651
2704,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2705,1,0,0,0,0,1,1.00156,0,63,1,1.06662,0.93651
2706,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2707,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2708,1,7,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2709,1,33.49,0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2710,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2711,1,30.9,-1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2712,1,40.37,4.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
2713,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2714,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2715,1,38.51,6.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2716,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2717,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2718,1,6.42,5.3,0,0,1,1,0,63,1,1.07937,0.92063
2719,1,-1.3,4.6,0,0,1,1.01667,0,90,1,1.11111,0.92222
2720,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2721,1,0,0,0,640,1,1.05263,0,380,1,1.10526,1
2722,1,81.1,18.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2723,1,35.36,0.8,0,0,1,1,0,63,1,1.07937,0.92063
2724,1,2.5,-0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
2725,1,24.6,-1.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
2726,1,37.57,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2727,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2728,1,8.1,-5.2,0,0,1,1,0,90,1,1.07778,0.92222
2729,1,13.19,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2730,1,0,-2,0,0,1,1.0033,0,63,1,1.07009,0.93651
2731,1,41.66,3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2732,1,10.27,1.6,0,0,1,1,0,63,1,1.04762,0.95238
2733,1,25.9,-7.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
2734,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2735,1,21.5,-1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2736,1,5.83,1.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
2737,1,6.77,13.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2738,1,1.3,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
2739,1,1.17,1.4,0,0,1,1,0,63,1,1.06349,0.93651
2740,1,14,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2741,1,23.34,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2742,1,13.77,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2743,1,21.7,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2744,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2745,1,1.4,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
2746,1,19.49,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2747,1,5.02,0.4,0,0,1,1,0,63,1,1.09524,0.90476
2748,1,-0.1,0.8,0,0,1,1,0,90,1,1.07778,0.92222
2749,1,0,0,0,0,1,1.04532,0,225,1,1.09064,1
2750,1,26.8,-3.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2751,1,-0.6,2.3,0,0,1,1,0,63,1,1.04762,0.95238
2752,1,29.5,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
2753,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2754,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2755,1,0,0,0,0,1,1.00409,0,63,1,1.05579,0.95238
2756,1,53.56,6,0,0,1,1,0,63,1,1.06349,0.93651
2757,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2758,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2759,1,2.33,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2760,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2761,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2762,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2763,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2764,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2765,1,0,0,0,0,1,1.04167,0,63,1,1.13096,0.95238
2766,1,24.6,-3.4,0,0,1,1,0,63,1,1.07937,0.92063
2767,1,42.01,0.6,0,0,1,1,0,63,1,1.07937,0.92063
2768,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
2769,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2770,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2771,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2772,1,21.5,-1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
2773,1,12.8,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2774,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2775,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2776,1,49.59,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2777,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2778,1,36.99,3.3,0,0,1,1,0,63,1,1.07937,0.92063
2779,1,70.6,11.3,0,0,1,1,0,63,1,1.07937,0.92063
2780,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2781,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2782,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
2783,1,14.12,14.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2784,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2785,1,0,0,0,0,1,1.07213,0,380,1,1.10263,1.04163
2786,1,0,0,0,0,1,1.07151,0,380,1,1.10263,1.04038
2787,1,28.71,3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2788,1,17.7,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
2789,1,17.39,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2790,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2791,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2792,1,5.3,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
2793,1,-0,-0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
2794,1,111.9,7.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
2795,1,152.98,20.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2796,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
2797,1,-0.4,4,0,80,1,1.02222,0,225,1,1.08889,0.95556
2798,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2799,1,17.5,8.1,0,0,1,1,0,63,1,1.06349,0.93651
2800,1,16.9,-2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2801,1,57.99,5,0,0,1,1,0,63,1,1.07937,0.92063
2802,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2803,1,0,0,0,0,1,1,0,45,1,1.06667,0.93333
2804,1,2.92,0.7,0,0,1,1,0,45,1,1.06667,0.93333
2805,1,20.77,13,0,0,1,1.02222,0,90,1,1.1,0.94444
2806,1,31.9,-8.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
2807,1,15.6,-7.5,0,0,1,1,0,63,1,1.07937,0.92063
2808,1,10.5,2.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2809,1,0,0,0,89,1,1.02222,0,90,1,1.06667,0.97778
2810,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2811,1,32.91,5.5,0,0,1,1,0,63,1,1.07937,0.92063
2812,1,28.71,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2813,1,6.18,0.7,0,0,1,0.98413,0,63,1,1.06349,0.90476
2814,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2815,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2816,1,19.84,4.9,0,0,1,1,0,90,1,1.07778,0.92222
2817,1,10.39,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2818,2,2.1,0,0,0,1,1,0,63,1,1.07937,0.92063
2819,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2820,1,0,0,0,0,1,1.03896,0,225,1,1.09125,0.98667
2821,1,0,0,0,0,1,1.03891,0,225,1,1.09116,0.98667
2822,1,62.43,8.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2823,1,10.5,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2824,1,35.59,1.2,0,0,1,1,0,63,1,1.07937,0.92063
2825,1,119.49,19.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
2826,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2827,1,26.37,2.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
2828,1,30.92,5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2829,1,70.01,9.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2830,1,7.7,-2.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
2831,1,0,0,0,0,1,0.98947,0,225,1,1.09005,0.88889
2832,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2833,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2834,1,31.27,2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2835,1,50.99,5.5,0,0,1,1,0,63,1,1.07937,0.92063
2836,1,11.6,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
2837,1,4.08,1.4,0,0,1,1,0,63,1,1.07937,0.92063
2838,2,0.6,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2839,1,51.46,2.1,0,0,1,1,0,63,1,1.06349,0.93651
2840,1,15.2,-4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2841,1,41.6,-28.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2842,1,17.8,-6.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2843,1,73.16,2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2844,1,-0.1,-20.2,0,0,1,1,0,63,1,1.04762,0.95238
2845,1,24.9,-6.5,0,0,1,1,0,63,1,1.06349,0.93651
2846,1,23.22,3.1,0,0,1,1,0,90,1,1.07778,0.92222
2847,1,57.53,6.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2848,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2849,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2850,1,22.52,0.4,0,0,1,1,0,63,1,1.06349,0.93651
2851,1,49.59,7.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
2852,1,48.43,15.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
2853,1,26.6,4.5,0,0,1,1,0,63,1,1.04762,0.95238
2854,1,0,0.3,0,0,1,1,0,63,1,1.06349,0.93651
2855,1,-13.1,-12.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
2856,1,1.98,2,0,0,1,1,0,63,1,1.07937,0.92063
2857,1,10.9,-2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2858,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2859,1,0.58,0.5,0,0,1,1,0,63,1,1.07937,0.92063
2860,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2861,1,73.86,8,0,0,1,1,0,63,1,1.07937,0.92063
2862,1,1.63,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2863,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2864,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2865,1,23.34,1.4,0,0,1,1.00107,0,63,1,1.06563,0.93651
2866,1,33.84,6.9,0,0,1,1.00038,0,63,1,1.06425,0.93651
2867,1,23.8,3,0,0,1,1,0,63,1,1.06349,0.93651
2868,1,9.1,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2869,1,17.5,6.1,0,0,1,1,0,90,1,1.07778,0.92222
2870,1,-0.3,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2871,1,-5,2.1,0,0,1,1,0,63,1,1.04762,0.95238
2872,1,24.39,4,0,0,1,1.02112,0,90,1,1.06667,0.97557
2873,1,0.6,-6.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2874,1,42.47,6.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2875,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2876,1,36,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2877,1,3.5,2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2878,1,19.72,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2879,1,10.85,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2880,1,0.7,4,0,0,1,1.01111,0,225,1,1.08889,0.93333
2881,1,1,-1,0,0,1,1,0,63,1,1.07937,0.92063
2882,1,0.5,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2883,1,34.54,1.1,0,0,1,1,0,63,1,1.06349,0.93651
2884,1,29.29,4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2885,1,43.76,1,0,0,1,1,0,63,1,1.06349,0.93651
2886,1,5.8,-7.2,0,0,1,1,0,63,1,1.07937,0.92063
2887,1,38.16,12,0,0,1,1.01587,0,63,1,1.06349,0.96825
2888,1,-0.1,-0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2889,1,0,0,0,0,1,1.00014,0,63,1,1.06378,0.93651
2890,1,19.6,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
2891,1,79.35,7.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
2892,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2893,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2894,1,0.7,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2895,1,55.89,10.9,0,0,1,1,0,63,1,1.06349,0.93651
2896,1,5,-1,0,0,1,1,0,63,1,1.07937,0.92063
2897,1,17.04,4.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2898,1,8.8,-8.1,0,10,1,1,0,63,1,1.07937,0.92063
2899,2,0,1.7,0,0,1,0.975,0,20,1,1.15,0.8
2900,1,0,0,0,0,1,1.00968,0,63,1,1.09872,0.92063
2901,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2902,1,30.9,-1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2903,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2904,2,0,0,0,0,1,1,0,150,1,1.1,0.9
2905,1,61.61,2.6,0,0,1,1,0,63,1,1.06349,0.93651
2906,1,37.8,-5.2,0,0,1,1,0,63,1,1.07937,0.92063
2907,1,25.32,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2908,2,23.34,2.5,0,0,1,1,0,63,1,1.07937,0.92063
2909,1,14.9,-6.2,0,0,1,1,0,63,1,1.07937,0.92063
2910,1,27.31,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2911,1,20.2,-4.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2912,1,36.76,7.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2913,1,73.98,4.8,0,0,1,1,0,63,1,1.06349,0.93651
2914,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2915,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2916,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2917,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2918,1,8.17,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2919,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2920,1,54.84,2.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2921,1,15.3,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
2922,1,23.34,3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2923,1,26.49,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2924,1,11.9,-1.6,0,0,1,1,0,63,1,1.07937,0.92063
2925,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2926,1,36.7,-6.2,0,0,1,1,0,63,1,1.06349,0.93651
2927,1,14.9,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
2928,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2929,1,67.56,12.4,0,0,1,1,0,90,1,1.07778,0.92222
2930,1,35.4,-3.2,0,0,1,1,0,63,1,1.07937,0.92063
2931,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2932,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2933,1,75.85,15.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
2934,1,52.39,3.1,0,0,1,1,0,63,1,1.06349,0.93651
2935,1,12.6,4.3,0,0,1,1,0,63,1,1.06349,0.93651
2936,1,21.3,-2.4,0,0,1,1,0,63,1,1.06349,0.93651
